    {"No.":"101","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"57.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"102","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"6.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"103","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"33.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"104","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"1.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"105","Equipment Category":"Hangers & Supports","Equipment Description":"Threaded Rods","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"10mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"120","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"106","Equipment Category":"Base Support","Equipment Description":"Slotted Chanel","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"41 x 21 x 2","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"60","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"107","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"23","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"108","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"109","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"76","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"110","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"111","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"112","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"113","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"68","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"114","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"32","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"115","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"116","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"117","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"19","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"118","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"119","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"72","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"120","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"8","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"121","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"42","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"122","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"123","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"124","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"125","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"126","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"127","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"128","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"129","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"130","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"3","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"131","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"132","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"133","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"134","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"135","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"5","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"136","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"137","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"138","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"139","Equipment Category":"Water Hammer Arrestor","Equipment Description":"Water Hammer Arrestor","Tag/ID No.":"WHA","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"LF 15 M2 A","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"S. Korea","Manufacturer Adress":"Address of Korea Distributor: KNM Co., Ltd. #415 The O Valley, LS-ro 76, Dongan-gu, Anyang-si, Gyeonggi-do, Korea. Phone (Seoul office): T: 02-2687-7171.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"1/2''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"11","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"140","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501140","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6066","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1.5''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"141","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501132","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6067","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"142","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"91.66666666666666","Unit":"Nos","PO #":"N/A"},
    {"No.":"143","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"17.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"144","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"70","Unit":"Nos","PO #":"N/A"},
    {"No.":"145","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"26.666666666666664","Unit":"Nos","PO #":"N/A"},
    {"No.":"146","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"53.33333333333333","Unit":"Nos","PO #":"N/A"},
    {"No.":"147","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"5","Unit":"Nos","PO #":"N/A"},
    {"No.":"148","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"108.33333333333334","Unit":"Nos","PO #":"N/A"},
    {"No.":"149","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"21.666666666666664","Unit":"Nos","PO #":"N/A"},
    {"No.":"150","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"35","Unit":"Nos","PO #":"N/A"},
    {"No.":"151","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"44.16666666666667","Unit":"Nos","PO #":"N/A"},
    {"No.":"152","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"9.166666666666666","Unit":"Nos","PO #":"N/A"},
    {"No.":"153","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"0","Unit":"Nos","PO #":"N/A"},
    {"No.":"154","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"71.66666666666667","Unit":"Nos","PO #":"N/A"},
    {"No.":"155","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"31.666666666666664","Unit":"Nos","PO #":"N/A"},
    {"No.":"156","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"30","Unit":"Nos","PO #":"N/A"},
    {"No.":"157","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"5","Unit":"Nos","PO #":"N/A"},
    {"No.":"158","Equipment Category":"Hangers & Supports","Equipment Description":"Threaded Rods","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"HDG 10MM","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"10mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"120","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"159","Equipment Category":"Base Support","Equipment Description":"Slotted Chanel","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"HDG 41 X 21","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"41 x 21 x 2","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"90","Unit":"Lm","PO #":"PO # 28565"}
  ],
  1:[
    {"No.":"1","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Staircase Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"2","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Staircase Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"3","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room-01","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"4","Equipment Category":"Floor Clean Out","Equipment Description":"Finished Floor Screw Type","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room-01","Model No.":"FD 7034S SS","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"5","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room-01","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"6","Equipment Category":"Shower Tray","Equipment Description":"Tile Type","Tag/ID No.":"ST","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room-01","Model No.":"EASY 3 74790 00 0","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Av. Diagonal 513, 08029 Barcelona, Spain Phone: +34 93 366 1200 infosan@roca.net","Length x Width x Height":"900mm x 900mm x 75mm","Material":"Ceramics","Size":"50mm","Supplier / Vendor":"M. Saleh Bahareth Co","Contact Person":"Ehsan Ammar","Supplier Contact":"6633261","Email Address":"Info@msbco.com","Postal Address":"PO Box 1688 Jeddah 21441","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"7","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room-02","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"8","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room-02","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"PO Box 1688 Jeddah 21441","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"9","Equipment Category":"Shower Tray","Equipment Description":"Tile Type","Tag/ID No.":"ST","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room-02","Model No.":"EASY 3 74790 00 0","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Av. Diagonal 513, 08029 Barcelona, Spain Phone: +34 93 366 1200 infosan@roca.net","Length x Width x Height":"900mm x 900mm x 75mm","Material":"Ceramics","Size":"50mm","Supplier / Vendor":"M. Saleh Bahareth Co","Contact Person":"Ehsan Ammar","Supplier Contact":"6633261","Email Address":"Info@msbco.com","Postal Address":"PO Box 1688 Jeddah 21441","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"10","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Drivers Bath Room Laundry","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"11","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maids Room-01","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"12","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maids Room-01","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"13","Equipment Category":"Shower Tray","Equipment Description":"Tile Type","Tag/ID No.":"ST","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maids Room-01","Model No.":"EASY 3 74790 00 0","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Av. Diagonal 513, 08029 Barcelona, Spain Phone: +34 93 366 1200 infosan@roca.net","Length x Width x Height":"900mm x 900mm x 75mm","Material":"Ceramics","Size":"50mm","Supplier / Vendor":"M. Saleh Bahareth Co","Contact Person":"Ehsan Ammar","Supplier Contact":"6633261","Email Address":"Info@msbco.com","Postal Address":"PO Box 1688 Jeddah 21441","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"14","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maids Room-02","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"15","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maids Room-02","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"PO Box 1688 Jeddah 21441","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"16","Equipment Category":"Shower Tray","Equipment Description":"Tile Type","Tag/ID No.":"ST","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maids Room-02","Model No.":"EASY 3 74790 00 0","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Av. Diagonal 513, 08029 Barcelona, Spain Phone: +34 93 366 1200 infosan@roca.net","Length x Width x Height":"900mm x 900mm x 75mm","Material":"Ceramics","Size":"50mm","Supplier / Vendor":"M. Saleh Bahareth Co","Contact Person":"Ehsan Ammar","Supplier Contact":"6633261","Email Address":"Info@msbco.com","Postal Address":"PO Box 1688 Jeddah 21441","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"17","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Spa Area Shower","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"18","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Spa Area Wc","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"19","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Spa Area Wc","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"20","Equipment Category":"Floor Clean Out","Equipment Description":"Recessed type Floor Clean Out","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Spa Area Wc","Model No.":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"21","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Steam Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"22","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Steam Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"23","Equipment Category":"Floor Clean Out","Equipment Description":"Recessed type Floor Clean Out","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Steam Room","Model No.":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"24","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Sauna","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"25","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Sauna","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"26","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Games Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"27","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Games Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"28","Equipment Category":"Floor Clean Out","Equipment Description":"Recessed type Floor Clean Out","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Games Room","Model No.":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"29","Equipment Category":"Floor Clean Out","Equipment Description":"Recessed type Floor Clean Out","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Massage Room","Model No.":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"30","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Main Laundry","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"31","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Main Laundry","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"32","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Main Laundry","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"33","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Main Laundry","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"34","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maid's Laundry","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"35","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Maid's Laundry","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"36","Equipment Category":"Floor Clean Out","Equipment Description":"Finished Floor Screw Type","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Service Corridors","Model No.":"FD 7034S SS","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"37","Equipment Category":"Floor Clean Out","Equipment Description":"Finished Floor Screw Type","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Service Corridors","Model No.":"FD 7034S SS","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"38","Equipment Category":"Manhole Cover","Equipment Description":"Gully Trap","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Mep Service Corridor","Model No.":"MC 241 SHD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"400mm x 400mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633564","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 14550"},
    {"No.":"39","Equipment Category":"Manhole Cover","Equipment Description":"Non Return Valve","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Mep Service Corridor","Model No.":"MC 241 SHD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"400mm x 400mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633565","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 14550"},
    {"No.":"40","Equipment Category":"Manhole Cover","Equipment Description":"Gully Trap","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Mep Service Corridor","Model No.":"MC 241 SHD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"400mm x 400mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633566","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 14550"},
    {"No.":"41","Equipment Category":"Manhole Cover","Equipment Description":"Non Return Valve","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Mep Service Corridor","Model No.":"MC 241 SHD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"400mm x 400mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633567","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 14550"},
    {"No.":"42","Equipment Category":"Manhole Cover","Equipment Description":"Sum-Pit-02","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Mep Service Corridor","Model No.":"MC 224 MD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"800 x 800mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633568","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 14550"},
    {"No.":"43","Equipment Category":"Manhole Cover","Equipment Description":"Sum-Pit-01","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Mep Service Corridor","Model No.":"MC 224 MD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"800 x 800mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633569","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 14550"},
    {"No.":"44","Equipment Category":"Floor Clean out","Equipment Description":"Area Floor Clean out","Tag/ID No.":"AFCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking Area","Model No.":"FD 615 RC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"7","Unit":"Nos","PO #":"PO # 14550"},
    {"No.":"45","Equipment Category":"Manhole Cover","Equipment Description":"Gully Trap Cover","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking Area","Model No.":"MC 241 SHD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"400mm x 400mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"2","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"46","Equipment Category":"Floor Drain","Equipment Description":"Area Drains","Tag/ID No.":"AFD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking Area","Model No.":"FD 5084 RB","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"2","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"47","Equipment Category":"Manhole Cover","Equipment Description":"Sump Pit 03","Tag/ID No.":"MHC","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking Area","Model No.":"MC 224 MD DI","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"600 x 600","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"48","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Service Area Wc","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"49","Equipment Category":"Floor Clean Out","Equipment Description":"Finished Floor Screw Type","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Service Area Wc","Model No.":"FD 7034S SS","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"No.":"50","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Service Area Wc","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"51","Equipment Category":"Floor Clean Out","Equipment Description":"Finished Floor Screw Type","Tag/ID No.":"FCO","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Service Area Wc","Model No.":"FD 7034S SS","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"75mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"No.":"52","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Main Kitchen","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"2","Unit":"No","PO #":"PO # 12052"},
    {"No.":"53","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"54","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"55","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_401_BF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Wc-01","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"56","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"57","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Wc-02","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"58","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_401_BF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"59","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"60","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"61","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"62","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"63","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"64","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"65","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"66","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"67","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"68","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"69","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Family Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"70","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"71","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Butler Basin","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"72","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Butler Basin","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"73","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Family Kitchen","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"75mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"74","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Family Kitchen","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"75mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"75","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"76","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"77","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Outdoor Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"78","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Outdoor Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"79","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Outdoor Powder Room Wc","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"80","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Outdoor Powder Room Wc","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"81","Equipment Category":"Shower Drain","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"LD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Outdoor Powder Room Shower","Model No.":"FD 7810 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"700 x 85mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"82","Equipment Category":"Rain Water Outlets","Equipment Description":"Down Spot Nozzle","Tag/ID No.":"RWO","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Out Door Covered Area Wall","Model No.":"FD 8044 NB","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Bronze","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"12","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"83","Equipment Category":"Rain Water Outlets","Equipment Description":"Down Spot Nozzle","Tag/ID No.":"RWO","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Out Door Covered Area Wall","Model No.":"FD 8043 NB","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Bronze","Size":"75mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"2","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"84","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Security Room Wc","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"85","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Security Room Wc","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"86","Equipment Category":"Floor Drain","Equipment Description":"Screw Down Grate with Cover","Tag/ID No.":"FD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Security Room Pentry","Model No.":"AQD 615P-SS","Manufacturer":"AQUA Drain","Country of Origin":"CHINA","Manufacturer Adress":"Diankou Industry Area Zhuji City, Shaoxing, Zhejiang, 311800, China","Length x Width x Height":"150mm X 150mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Sandi Pex","Contact Person":"N/A","Supplier Contact":"00966 583545488","Email Address":"info@sanipexsaudi.com","Postal Address":"P.O. Box 7653, Riyadh 11472, Saudi Arabia","Qty":"1","Unit":"No","PO #":"PO # 12052"},
    {"No.":"87","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Security Room Pentry","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"88","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 1 Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"No.":"89","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 1 Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"90","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 1 Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"No.":"91","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 1 Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"92","Equipment Category":"Shower Drain","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"LD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 1 Shower","Model No.":"FD 7810 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"700 x 85mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"No.":"93","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 2 Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"No.":"94","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 2 Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"95","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 2 Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"No.":"96","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 2 Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"97","Equipment Category":"Shower Drain","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"LD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 2 Shower","Model No.":"FD 7810 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"600 x 85mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"No.":"98","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 3 Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"99","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 3 Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"100","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 3 Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"101","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 3 Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"102","Equipment Category":"Shower Drain","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"LD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 3 Shower","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"103","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 4 Powder Room Lobby","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"104","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 4 Powder Room Lobby","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"No","Material":"SS","Size":"50mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"Nos","PO #":"PO # 35986"},
    {"No.":"105","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 4 Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"2","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"106","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 4 Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"No","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"Nos","PO #":"PO # 35986"},
    {"No.":"107","Equipment Category":"Shower Drain","Equipment Description":"Recessed Type Drain","Tag/ID No.":"LD","Drawing Reference":"M_404_RT","Floor":"Lower Roof","Room Name":"Roof Powder Room","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"108","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_404_RT","Floor":"Lower Roof","Room Name":"Roof Powder Room","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"109","Equipment Category":"Rain Water Drain","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Powder Room Roof","Model No.":"FD 4100 G","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Ductile Iron","Size":"110MM","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"15","Unit":"Nos","PO #":"PO # 37021"},
    {"No.":"110","Equipment Category":"Rain Water Outlets","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Lift Lobby Roof","Model No.":"FD 4020 NB","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"111","Equipment Category":"Rain Water Outlets","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Lift Lobby Roof","Model No.":"FD 4020 NB","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"112","Equipment Category":"Rain Water Outlets","Equipment Description":"Dome Deep Roof Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Upper Roof Terrace","Model No.":"FD 4160 NB","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"305mm Dia","Material":"Cast Iron","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"3","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"113","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Upper Roof Terrace","Model No.":"FG 7840 GC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"8570mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37246"},
    {"No.":"114","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Upper Roof Terrace","Model No.":"FG 7840 GC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"3950mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37246"},
    {"No.":"115","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Upper Roof Terrace","Model No.":"FG 7840 GC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"1900mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37246"},
    {"No.":"116","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Rain Water Drain","Tag/ID No.":"LRWD-1","Drawing Reference":"M_303_FF","Floor":"First Floor","Room Name":"Master Bed Room Balcony","Model No.":"FD 7840 GC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"2000 x 150 x 50 mm","Material":"SS 316","Size":"50 mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"3","Unit":"Nos","PO #":"PO # 37020"},
    {"No.":"117","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Rain Water Drain","Tag/ID No.":"LRWD-2","Drawing Reference":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room Balcony","Model No.":"FD 7840 GC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"4800 x 150 x 50 mm","Material":"SS 316","Size":"50 mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37020"},
    {"No.":"118","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Rain Water Drain","Tag/ID No.":"LRWD-2","Drawing Reference":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3 Balcony","Model No.":"FD 7840 GC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"4800 x 150 x 50 mm","Material":"SS 316","Size":"50 mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37020"},
    {"No.":"119","Equipment Category":"Rain Water Drain","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_303_FF","Floor":"First Floor","Room Name":"Guard Room Roof","Model No.":"FD 4100 G","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"110mm","Material":"Ductile Iron","Size":"110","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"120","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Powder Room WC-1","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"121","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Powder Room WC-1","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"122","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Powder Room WC-2","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"No.":"123","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Powder Room WC-2","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"124","Equipment Category":"Shower Drain","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"LD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Shower","Model No.":"FD 7810 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"1750 x 85mm x 50mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"125","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Basin-1","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"126","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Basin-1","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"127","Equipment Category":"Floor Drain","Equipment Description":"Recessed type Floor Drain","Tag/ID No.":"FD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Basin-2","Model No.":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"130mm x 130mm","Material":"SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"No","PO #":"PO # 36424"},
    {"No.":"128","Equipment Category":"Odor Trap","Equipment Description":"Non Return Multi Floor Trap","Tag/ID No.":"OT","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bath Basin-2","Model No.":"43500","Manufacturer":"Kessel","Country of Origin":"GERMANY","Manufacturer Adress":"Bahnhofstraße 31, 85101 Lenting, Germany Phone: +49 (0) 8456 27-0 info@kessel.de","Length x Width x Height":"No","Material":"Polymer","Size":"110mm","Supplier / Vendor":"Seven Pyramids For Trading Co.","Contact Person":"Mohammed Al-Hammouri","Supplier Contact":"00966-551342082","Email Address":"mohammed.alhammouri@rgt-groups.com","Postal Address":"P.O Box 86334 Riyadh 11622","Qty":"1","Unit":"No","PO #":"PO # 35986"},
    {"No.":"129","Equipment Category":"Rain Water Outlets","Equipment Description":"Down Spot Nozzle","Tag/ID No.":"RWO","Drawing Reference":"M_404_RT","Floor":"Lower Roof","Room Name":"Lower Roof","Model No.":"FD 8043 NB","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Length x Width x Height":"N/A","Material":"Bronze","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"5","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"130","Equipment Category":"Manhole Cover","Equipment Description":"Recessed Type Aluminium","Tag/ID No.":"AMH-1","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"ALMC 100","Manufacturer":"AL Harameen","Country of Origin":"KSA","Manufacturer Adress":"P.O Box 23342 Jeddah","Length x Width x Height":"1000 x 1000mm","Material":"Aluminium","Size":"N/A","Supplier / Vendor":"AL Harameen Trading","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"P.O Box 23342 Jeddah","Qty":"1","Unit":"No","PO #":"N/A"},
    {"No.":"131","Equipment Category":"Manhole Cover","Equipment Description":"Recessed Type Aluminium","Tag/ID No.":"AMH-2","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"ALMC 080","Manufacturer":"AL Harameen","Country of Origin":"KSA","Manufacturer Adress":"P.O Box 23342 Jeddah","Length x Width x Height":"800 x 800mm","Material":"Aluminium","Size":"N/A","Supplier / Vendor":"AL Harameen Trading","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"P.O Box 23342 Jeddah","Qty":"3","Unit":"No","PO #":"N/A"},
    {"No.":"132","Equipment Category":"Manhole Cover","Equipment Description":"Recessed Type Aluminium","Tag/ID No.":"AMH-3","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"ALMC 060","Manufacturer":"AL Harameen","Country of Origin":"KSA","Manufacturer Adress":"P.O Box 23342 Jeddah","Length x Width x Height":"600 x 600mm","Material":"Aluminium","Size":"N/A","Supplier / Vendor":"AL Harameen Trading","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"P.O Box 23342 Jeddah","Qty":"2","Unit":"No","PO #":"N/A"},
    {"No.":"133","Equipment Category":"Manhole Cover","Equipment Description":"Recessed Type Aluminium","Tag/ID No.":"AMH-4","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"ALMC 040","Manufacturer":"AL Harameen","Country of Origin":"KSA","Manufacturer Adress":"P.O Box 23342 Jeddah","Length x Width x Height":"400 x 400mm","Material":"Aluminium","Size":"N/A","Supplier / Vendor":"AL Harameen Trading","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"P.O Box 23342 Jeddah","Qty":"5","Unit":"No","PO #":"N/A"}
  ],
  2:[
    {"Sr #":"1","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"2","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"3","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"4","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"5","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"6","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"7","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"8","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"9","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"10","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"11","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"12","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"13","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"14","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"15","Equipment Description":"Wall hung Water Closet","Tag/ID No.":"WC-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"34647L-0 The GAP","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"Dual flush 4.5/3 L","Length x Width x Height":"350 x 540 x 400 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"16","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"17","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"18","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"19","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"20","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"21","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"22","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"23","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"24","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"25","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"26","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"27","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"28","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"29","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"30","Equipment Description":"WC seat and cover Square - Soft-closing Supralit","Tag/ID No.":"WCS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"The GAP A80147200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"451 x 46 mm","Material":"high-grade plastic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Ehsan Ammar","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"31","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"32","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"33","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"34","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"35","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"111.913.00.6","Manufacturer":"GEBERIT","Country of Origin":"Germany","Manufacturer Adress":"Address: Theuerbachstraße 1 88630 Pfullendorf Germany 🇩🇪 Phone: +49 7552 934 01","Capacity / Rating / Flow/":"4.5 - 3 L","Length x Width x Height":"H= 112cm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"36","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"111.913.00.6","Manufacturer":"GEBERIT","Country of Origin":"Germany","Manufacturer Adress":"Address: Theuerbachstraße 1 88630 Pfullendorf Germany 🇩🇪 Phone: +49 7552 934 01","Capacity / Rating / Flow/":"4.5 - 3 L","Length x Width x Height":"H= 112cm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"37","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"38","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"39","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"40","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"111.913.00.6","Manufacturer":"GEBERIT","Country of Origin":"Germany","Manufacturer Adress":"Address: Theuerbachstraße 1 88630 Pfullendorf Germany 🇩🇪 Phone: +49 7552 934 01","Capacity / Rating / Flow/":"4.5 - 3 L","Length x Width x Height":"H= 112cm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"41","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"111.913.00.6","Manufacturer":"GEBERIT","Country of Origin":"Germany","Manufacturer Adress":"Address: Theuerbachstraße 1 88630 Pfullendorf Germany 🇩🇪 Phone: +49 7552 934 01","Capacity / Rating / Flow/":"4.5 - 3 L","Length x Width x Height":"H= 112cm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"42","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"43","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"44","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"45","Equipment Description":"Flush Tank Wall Mounted","Tag/ID No.":"FT-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"38 587 000 RAPID","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Fixing bolts 180/230 mm","Material":"N/A","Finish":"N/A","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"46","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"47","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"48","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"49","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"50","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"91018403","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"155 x 245 mm","Material":"Stainless Steel","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"51","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"91018403","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"155 x 245 mm","Material":"Stainless Steel","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"52","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"53","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"54","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"55","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"91018403","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"155 x 245 mm","Material":"Stainless Steel","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"56","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"91018403","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"155 x 245 mm","Material":"Stainless Steel","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"57","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"58","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"59","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"60","Equipment Description":"Flush Plate Cover","Tag/ID No.":"FP-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"Cosmopolitan 38732000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"156 x 197 mm","Material":"ABS","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12227"},
    {"Sr #":"61","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"📧 Email: mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"62","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"📧 Email: mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"63","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"📧 Email: mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"64","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"📧 Email: mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"65","Equipment Description":"Hand Shower Double-function hydrobrush","Tag/ID No.":"HS-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"91018486","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"120cm","Material":"Brass Base & PVC Flexible","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"66","Equipment Description":"Hand Shower Double-function hydrobrush","Tag/ID No.":"HS-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"91018486","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"120cm","Material":"Brass Base & PVC Flexible","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"67","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637454","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"AL-HAYAT Building Materials Co.","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"68","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637454","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"AL-HAYAT Building Materials Co.","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"69","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637454","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"AL-HAYAT Building Materials Co.","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"70","Equipment Description":"Hand Shower Double-function hydrobrush","Tag/ID No.":"HS-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"91018486","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"120cm","Material":"Brass Base & PVC Flexible","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"71","Equipment Description":"Hand Shower Double-function hydrobrush","Tag/ID No.":"HS-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"91018486","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"120cm","Material":"Brass Base & PVC Flexible","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"72","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"AL-HAYAT Building Materials Co.","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"73","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"AL-HAYAT Building Materials Co.","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"74","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"AL-HAYAT Building Materials Co.","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"75","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"AL-HAYAT Building Materials Co.","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"76","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12076"},
    {"Sr #":"77","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12076"},
    {"Sr #":"78","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12076"},
    {"Sr #":"79","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12076"},
    {"Sr #":"80","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12076"},
    {"Sr #":"81","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12076"},
    {"Sr #":"82","Equipment Description":"Hand Shower Tempesta-F Trigger Spray","Tag/ID No.":"HS-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"26354000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1250 cm","Material":"high-grade plastic","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12076"},
    {"Sr #":"83","Equipment Description":"Close-coupled WC Floor Mounted with vertical outlet","Tag/ID No.":"WC-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"Debba A342998000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"355 x 655 x 760 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"84","Equipment Description":"Close-coupled WC Floor Mounted with vertical outlet","Tag/ID No.":"WC-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"Debba A342998000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"355 x 655 x 760 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"85","Equipment Description":"Close-coupled WC Floor Mounted with vertical outlet","Tag/ID No.":"WC-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"Debba A342998000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"355 x 655 x 760 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"86","Equipment Description":"Close-coupled WC Floor Mounted with vertical outlet","Tag/ID No.":"WC-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"Debba A342998000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"355 x 655 x 760 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"87","Equipment Description":"Close-coupled WC Floor Mounted with vertical outlet","Tag/ID No.":"WC-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"Debba A342998000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"355 x 655 x 760 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"88","Equipment Description":"Close-coupled WC Floor Mounted with vertical outlet","Tag/ID No.":"WC-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"Debba A342998000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"355 x 655 x 760 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"89","Equipment Description":"Close-coupled WC Floor Mounted with vertical outlet","Tag/ID No.":"WC-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"Debba A342998000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"355 x 655 x 760 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"90","Equipment Description":"Dual flush 4.5/3L cistern with side inlet for WC","Tag/ID No.":"FT-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"Debba A341990000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"4.5 / 3 L","Length x Width x Height":"340 x 360 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"91","Equipment Description":"Dual flush 4.5/3L cistern with side inlet for WC","Tag/ID No.":"FT-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"Debba A341990000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"4.5 / 3 L","Length x Width x Height":"340 x 360 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"92","Equipment Description":"Dual flush 4.5/3L cistern with side inlet for WC","Tag/ID No.":"FT-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"Debba A341990000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"4.5 / 3 L","Length x Width x Height":"340 x 360 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"93","Equipment Description":"Dual flush 4.5/3L cistern with side inlet for WC","Tag/ID No.":"FT-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"Debba A341990000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"4.5 / 3 L","Length x Width x Height":"340 x 360 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"94","Equipment Description":"Dual flush 4.5/3L cistern with side inlet for WC","Tag/ID No.":"FT-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"Debba A341990000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"4.5 / 3 L","Length x Width x Height":"340 x 360 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"95","Equipment Description":"Dual flush 4.5/3L cistern with side inlet for WC","Tag/ID No.":"FT-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"Debba A341990000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"4.5 / 3 L","Length x Width x Height":"340 x 360 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"96","Equipment Description":"Dual flush 4.5/3L cistern with side inlet for WC","Tag/ID No.":"FT-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"Debba A341990000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"4.5 / 3 L","Length x Width x Height":"340 x 360 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"97","Equipment Description":"Square - Soft-closing WC seat cover","Tag/ID No.":"WCS-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"Debba A8019D200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"444 x 45 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"98","Equipment Description":"Square - Soft-closing WC seat cover","Tag/ID No.":"WCS-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"Debba A8019D200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"444 x 45 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"99","Equipment Description":"Square - Soft-closing WC seat cover","Tag/ID No.":"WCS-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"Debba A8019D200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"444 x 45 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"100","Equipment Description":"Square - Soft-closing WC seat cover","Tag/ID No.":"WCS-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"Debba A8019D200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"444 x 45 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"101","Equipment Description":"Square - Soft-closing WC seat cover","Tag/ID No.":"WCS-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"Debba A8019D200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"444 x 45 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"102","Equipment Description":"Square - Soft-closing WC seat cover","Tag/ID No.":"WCS-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"Debba A8019D200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"444 x 45 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"103","Equipment Description":"Square - Soft-closing WC seat cover","Tag/ID No.":"WCS-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"Debba A8019D200B","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"444 x 45 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"104","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"105","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"106","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"107","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"108","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"109","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"110","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"111","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"112","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"113","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"114","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"115","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Vanty Basement","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"116","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"117","Equipment Description":"INSPIRA- Under countertop Fine ceramic","Tag/ID No.":"WB-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"A327535000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"605 x 390 x 138 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"118","Equipment Description":"INSPIRA- square - Over countertop Fineceramic","Tag/ID No.":"WB-2","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"A327530000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"500 x 370 x 140 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"119","Equipment Description":"INSPIRA- square - Over countertop Fineceramic","Tag/ID No.":"WB-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"A327530000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"500 x 370 x 140 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"120","Equipment Description":"INSPIRA- square - Over countertop Fineceramic","Tag/ID No.":"WB-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Massage Room","Model / Ref / Art":"A327530000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"500 x 370 x 140 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12224"},
    {"Sr #":"121","Equipment Description":"THE GAP, ROUND - On Countertop basin","Tag/ID No.":"WB-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Steam Room","Model / Ref / Art":"A3270MJ000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"390 x 390 x 130 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa k. Abu Taleb","Supplier Contact":"Unified Number: 00966 506602614","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 37247"},
    {"Sr #":"122","Equipment Description":"Basin Bottle P-Trap","Tag/ID No.":"TRAP-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Steam Room","Model / Ref / Art":"H57001-1","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa k. Abu Taleb","Supplier Contact":"Unified Number: 00966 506602614","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 37247"},
    {"Sr #":"123","Equipment Description":"AQUA - Click Clack Universal Pop up Waste","Tag/ID No.":"BW-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Steam Room","Model / Ref / Art":"505401000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/2''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa k. Abu Taleb","Supplier Contact":"Unified Number: 00966 506602614","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 37247"},
    {"Sr #":"124","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"125","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"126","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"127","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"128","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Cinema","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"129","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"130","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"131","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"2902N404S","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"132","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"133","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"134","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"135","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"136","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Cinema","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"137","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"138","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"139","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"91028434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"140","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"2901N404SWU","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"141","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"2901N404SWU","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"142","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"2901N404SWU","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"143","Equipment Description":"Venezia, Handle Mixer 17.5 cm, 3 Hole","Tag/ID No.":"WBM-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"2901N404SWU","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 17,5 cm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"144","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"2901N448CB","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass White","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"145","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-5","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"2901N448C5","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass Black","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"146","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-4","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"2901N448CB","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass White","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"147","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-5","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"2901N448C5","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass Black","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"148","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"2901N448CB","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass White","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"149","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-5","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"2901N448C5","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass Black","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"150","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"2901N448CB","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass White","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"151","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-5","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"2901N448C5","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass Black","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"152","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"91018434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"153","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"91018434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"154","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"91018434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"155","Equipment Description":"Pushing plug Pop up Waste","Tag/ID No.":"BW-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"91018434","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"156","Equipment Description":"Back Box Shower Selector Switch Consealed Box","Tag/ID No.":"SBX-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 1700180","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"7.5 x 17.5 x 7.6 cm","Material":"Plastic","Finish":"N/A","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"157","Equipment Description":"Back Box Shower Selector Switch Consealed Box","Tag/ID No.":"SBX-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 1700180","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"7.5 x 17.5 x 7.6 cm","Material":"Plastic","Finish":"N/A","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"158","Equipment Description":"Back Box Shower Selector Switch Consealed Box","Tag/ID No.":"SBX-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 1700180","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"7.5 x 17.5 x 7.6 cm","Material":"Plastic","Finish":"N/A","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"159","Equipment Description":"Back Box Shower Selector Switch Consealed Box","Tag/ID No.":"SBX-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 1700180","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"7.5 x 17.5 x 7.6 cm","Material":"Plastic","Finish":"N/A","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"160","Equipment Description":"AXOR-Side shower Body Jet Spray","Tag/ID No.":"BJ-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 28469990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"3 bar: 5 l/min","Length x Width x Height":"65 mm","Material":"Metal","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"161","Equipment Description":"AXOR-Side shower Body Jet Spray","Tag/ID No.":"BJ-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 28469990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"3 bar: 5 l/min","Length x Width x Height":"65 mm","Material":"Metal","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"162","Equipment Description":"AXOR-Side shower Body Jet Spray","Tag/ID No.":"BJ-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 28469990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"3 bar: 5 l/min","Length x Width x Height":"65 mm","Material":"Metal","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"163","Equipment Description":"AXOR-Side shower Body Jet Spray","Tag/ID No.":"BJ-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 28469990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"3 bar: 5 l/min","Length x Width x Height":"65 mm","Material":"Metal","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"164","Equipment Description":"AXOR-Side shower Body Jet Spray","Tag/ID No.":"BJ-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 28469990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"3 bar: 5 l/min","Length x Width x Height":"65 mm","Material":"Metal","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"165","Equipment Description":"AXOR-Side shower Body Jet Spray","Tag/ID No.":"BJ-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 28469990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"3 bar: 5 l/min","Length x Width x Height":"65 mm","Material":"Metal","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"166","Equipment Description":"AXOR STARCK Hand Shower","Tag/ID No.":"HS-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 12232990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1200 mm","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"167","Equipment Description":"AXOR STARCK Hand Shower","Tag/ID No.":"HS-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 12232990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1200 mm","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"168","Equipment Description":"Shower Selector Switch","Tag/ID No.":"SD-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"36773990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"30 L/Min @ 3 Bar","Length x Width x Height":"170 x 170 x 22 mm","Material":"Metal","Finish":"Polished Gold Optic","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"169","Equipment Description":"Shower Selector Switch","Tag/ID No.":"SD-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"36773990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"30 L/Min @ 3 Bar","Length x Width x Height":"170 x 170 x 22 mm","Material":"Metal","Finish":"Polished Gold Optic","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"170","Equipment Description":"Temperature Selector Thermostat for 1-High Flow","Tag/ID No.":"SM-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 36718990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"30 L/Min @ 3 Bar","Length x Width x Height":"170 x 170 x 22 mm","Material":"Metal","Finish":"Polished Gold Optic","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"171","Equipment Description":"Temperature Selector Thermostat for 1-High Flow","Tag/ID No.":"SM-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 36718990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"30 L/Min @ 3 Bar","Length x Width x Height":"170 x 170 x 22 mm","Material":"Metal","Finish":"Polished Gold Optic","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"172","Equipment Description":"Overhead shower 460/300","Tag/ID No.":"SH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 35277990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"21 l/min at 3 bar","Length x Width x Height":"300 x 460 mm","Material":"Metal","Finish":"Polished Gold Optic","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"173","Equipment Description":"Overhead shower 460/300","Tag/ID No.":"SH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 35277990","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"21 l/min at 3 bar","Length x Width x Height":"300 x 460 mm","Material":"Metal","Finish":"Polished Gold Optic","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"174","Equipment Description":"Venezia 600 Towel Rail","Tag/ID No.":"TR-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"94017807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"175","Equipment Description":"Venezia 600 Towel Rail","Tag/ID No.":"TR-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"94017807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"176","Equipment Description":"Venezia 600 Towel Rail","Tag/ID No.":"TR-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"94017807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"177","Equipment Description":"Venezia 600 Towel Rail","Tag/ID No.":"TR-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"94017807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"178","Equipment Description":"Venezia Robe Hook","Tag/ID No.":"RH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"94017808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"60 x 50 x 76 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"179","Equipment Description":"Venezia Robe Hook","Tag/ID No.":"RH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"94017808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"60 x 50 x 76 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"180","Equipment Description":"Venezia Robe Hook","Tag/ID No.":"RH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"94017808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"60 x 50 x 76 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"181","Equipment Description":"Venezia Robe Hook","Tag/ID No.":"RH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"94017808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"60 x 50 x 76 mm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"182","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"94017821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"183","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"94017821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"184","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"94017821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"185","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"94017821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"186","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"561620","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"187","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"561620","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"188","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"561620","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"189","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"561620","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"190","Equipment Description":"Rainshower Allure 230 x 230 Head Shower Plate","Tag/ID No.":"SH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"27480000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"9.5 l/min flow limiter","Length x Width x Height":"230mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"191","Equipment Description":"Rainshower Allure 230 x 230 Head Shower Plate","Tag/ID No.":"SH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"27480000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"9.5 l/min flow limiter","Length x Width x Height":"230mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"192","Equipment Description":"Rainshower Allure 230 x 230 Head Shower Plate","Tag/ID No.":"SH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"27480000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"9.5 l/min flow limiter","Length x Width x Height":"230mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"193","Equipment Description":"Rainshower Allure 230 x 230 Head Shower Plate","Tag/ID No.":"SH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"27480000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"9.5 l/min flow limiter","Length x Width x Height":"230mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"194","Equipment Description":"Rainshower Allure 230 x 230 Head Shower Plate","Tag/ID No.":"SH-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"27480000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"9.5 l/min flow limiter","Length x Width x Height":"230mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"195","Equipment Description":"Rainshower Allure 230 x 230 Head Shower Plate","Tag/ID No.":"SH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"27480000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"9.5 l/min flow limiter","Length x Width x Height":"230mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"196","Equipment Description":"Rainshower Allure 230 x 230 Head Shower Plate","Tag/ID No.":"SH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-02","Model / Ref / Art":"27480000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"9.5 l/min flow limiter","Length x Width x Height":"230mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"197","Equipment Description":"Grohtherm F Safety Head Shower Mixer","Tag/ID No.":"SM-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"27618000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"24 l/min at 3 bar","Length x Width x Height":"210 x 171 x 14 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"198","Equipment Description":"Grohtherm F Safety Head Shower Mixer","Tag/ID No.":"SM-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"27618000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"24 l/min at 3 bar","Length x Width x Height":"210 x 171 x 14 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"199","Equipment Description":"Grohtherm F Safety Head Shower Mixer","Tag/ID No.":"SM-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"27618000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"24 l/min at 3 bar","Length x Width x Height":"210 x 171 x 14 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"200","Equipment Description":"Grohtherm F Safety Head Shower Mixer","Tag/ID No.":"SM-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"27618000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"24 l/min at 3 bar","Length x Width x Height":"210 x 171 x 14 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"201","Equipment Description":"Grohtherm F Safety Head Shower Mixer","Tag/ID No.":"SM-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"27618000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"24 l/min at 3 bar","Length x Width x Height":"210 x 171 x 14 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"202","Equipment Description":"Grohtherm F Safety Head Shower Mixer","Tag/ID No.":"SM-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"27618000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"24 l/min at 3 bar","Length x Width x Height":"210 x 171 x 14 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"203","Equipment Description":"Grohtherm F Safety Head Shower Mixer","Tag/ID No.":"SM-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-02","Model / Ref / Art":"27618000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"24 l/min at 3 bar","Length x Width x Height":"210 x 171 x 14 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"204","Equipment Description":"Rainshower Shower arm","Tag/ID No.":"SA-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"27484000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"292 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"205","Equipment Description":"Rainshower Shower arm","Tag/ID No.":"SA-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"27484000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"292 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"206","Equipment Description":"Rainshower Shower arm","Tag/ID No.":"SA-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"27484000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"292 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"207","Equipment Description":"Rainshower Shower arm","Tag/ID No.":"SA-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"27484000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"292 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"208","Equipment Description":"Rainshower Shower arm","Tag/ID No.":"SA-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"27484000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"292 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"209","Equipment Description":"Rainshower Shower arm","Tag/ID No.":"SA-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"27484000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"292 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"210","Equipment Description":"Rainshower Shower arm","Tag/ID No.":"SA-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-02","Model / Ref / Art":"27484000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"292 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"211","Equipment Description":"Grohtherm F Wall shower union with integrated shower holder","Tag/ID No.":"HSH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"F27621000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"210 x 70 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"212","Equipment Description":"Grohtherm F Wall shower union with integrated shower holder","Tag/ID No.":"HSH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"F27621000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"210 x 70 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"213","Equipment Description":"Grohtherm F Wall shower union with integrated shower holder","Tag/ID No.":"HSH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"F27621000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"210 x 70 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"214","Equipment Description":"Grohtherm F Wall shower union with integrated shower holder","Tag/ID No.":"HSH-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"F27621000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"210 x 70 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"215","Equipment Description":"Grohtherm F Wall shower union with integrated shower holder","Tag/ID No.":"HSH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"F27621000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"210 x 70 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"216","Equipment Description":"Grohtherm F Wall shower union with integrated shower holder","Tag/ID No.":"HSH-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"F27621000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"210 x 70 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"217","Equipment Description":"Grohtherm F Wall shower union with integrated shower holder","Tag/ID No.":"HSH-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-02","Model / Ref / Art":"F27621000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"210 x 70 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"218","Equipment Description":"Euphoria Cosmopolitan Stick Wall holder set 1 spray","Tag/ID No.":"HS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"2736900D","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"6.5 l/min","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"219","Equipment Description":"Euphoria Cosmopolitan Stick Wall holder set 1 spray","Tag/ID No.":"HS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"2736900D","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"6.5 l/min","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"220","Equipment Description":"Euphoria Cosmopolitan Stick Wall holder set 1 spray","Tag/ID No.":"HS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"2736900D","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"6.5 l/min","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"221","Equipment Description":"Euphoria Cosmopolitan Stick Wall holder set 1 spray","Tag/ID No.":"HS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"2736900D","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"6.5 l/min","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"222","Equipment Description":"Euphoria Cosmopolitan Stick Wall holder set 1 spray","Tag/ID No.":"HS-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"2736900D","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"6.5 l/min","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"223","Equipment Description":"Euphoria Cosmopolitan Stick Wall holder set 1 spray","Tag/ID No.":"HS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"2736900D","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"6.5 l/min","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"224","Equipment Description":"Euphoria Cosmopolitan Stick Wall holder set 1 spray","Tag/ID No.":"HS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-02","Model / Ref / Art":"2736900D","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"6.5 l/min","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"225","Equipment Description":"Rapido T Safety mixer Head Shower Consealed box","Tag/ID No.":"SBX-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"T35500000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"high flow rate up to 50l/min","Length x Width x Height":"N/A","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"226","Equipment Description":"Rapido T Safety mixer Head Shower Consealed box","Tag/ID No.":"SBX-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"T35500000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"high flow rate up to 50l/min","Length x Width x Height":"N/A","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"227","Equipment Description":"Rapido T Safety mixer Head Shower Consealed box","Tag/ID No.":"SBX-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"T35500000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"high flow rate up to 50l/min","Length x Width x Height":"N/A","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"228","Equipment Description":"Rapido T Safety mixer Head Shower Consealed box","Tag/ID No.":"SBX-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"T35500000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"high flow rate up to 50l/min","Length x Width x Height":"N/A","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"229","Equipment Description":"Rapido T Safety mixer Head Shower Consealed box","Tag/ID No.":"SBX-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"T35500000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"high flow rate up to 50l/min","Length x Width x Height":"N/A","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"230","Equipment Description":"Rapido T Safety mixer Head Shower Consealed box","Tag/ID No.":"SBX-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"T35500000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"high flow rate up to 50l/min","Length x Width x Height":"N/A","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"231","Equipment Description":"Rapido T Safety mixer Head Shower Consealed box","Tag/ID No.":"SBX-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-02","Model / Ref / Art":"T35500000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"high flow rate up to 50l/min","Length x Width x Height":"N/A","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12378"},
    {"Sr #":"232","Equipment Description":"Half Pedestal Wall Hung Basin","Tag/ID No.":"WB-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"325995000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"550 x 170 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"233","Equipment Description":"Half Pedestal Wall Hung Basin","Tag/ID No.":"WB-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"325995000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"550 x 170 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"234","Equipment Description":"Half Pedestal Wall Hung Basin","Tag/ID No.":"WB-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"325995000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"550 x 170 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"235","Equipment Description":"Half Pedestal Wall Hung Basin","Tag/ID No.":"WB-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"325995000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"550 x 170 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"236","Equipment Description":"Half Pedestal Wall Hung Basin","Tag/ID No.":"WB-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"325995000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"550 x 170 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"237","Equipment Description":"Half Pedestal Wall Hung Basin","Tag/ID No.":"WB-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"325995000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"550 x 170 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"238","Equipment Description":"Half Pedestal Wall Hung Basin","Tag/ID No.":"WB-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"325995000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"550 x 170 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"239","Equipment Description":"Half Pedestal","Tag/ID No.":"PD-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"A337991000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"240","Equipment Description":"Half Pedestal","Tag/ID No.":"PD-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"A337991000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"241","Equipment Description":"Half Pedestal","Tag/ID No.":"PD-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"A337991000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"242","Equipment Description":"Half Pedestal","Tag/ID No.":"PD-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"A337991000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"243","Equipment Description":"Half Pedestal","Tag/ID No.":"PD-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"A337991000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"244","Equipment Description":"Half Pedestal","Tag/ID No.":"PD-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"A337991000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"245","Equipment Description":"Half Pedestal","Tag/ID No.":"PD-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"A337991000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"246","Equipment Description":"Basin mixer with pop-up waste","Tag/ID No.":"WBM-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"A05A3098C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"247","Equipment Description":"Basin mixer with pop-up waste","Tag/ID No.":"WBM-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"A05A3098C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"248","Equipment Description":"Basin mixer with pop-up waste","Tag/ID No.":"WBM-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"A05A3098C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"249","Equipment Description":"Basin mixer with pop-up waste","Tag/ID No.":"WBM-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"A05A3098C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"250","Equipment Description":"Basin mixer with pop-up waste","Tag/ID No.":"WBM-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"A05A3098C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"251","Equipment Description":"Basin mixer with pop-up waste","Tag/ID No.":"WBM-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"A05A3098C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"252","Equipment Description":"Basin mixer with pop-up waste","Tag/ID No.":"WBM-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"A05A3098C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"200 x 290 x 325 mm","Material":"Ceramic","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"253","Equipment Description":"Wall-mounted bath-shower mixer","Tag/ID No.":"SM-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"A05A0207C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"254","Equipment Description":"Flexible hose","Tag/ID No.":"HSH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"A525761100","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1.7 M","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"255","Equipment Description":"Sensum, Hand & Head Bth Shower","Tag/ID No.":"BHS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"A5B1108C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"130 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"256","Equipment Description":"Porcelain Shower Tray","Tag/ID No.":"ST-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"A374790000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"9 0 x 9 0 x 8 cm","Material":"Ceramics","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"257","Equipment Description":"Wall-mounted bath-shower mixer","Tag/ID No.":"SM-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"A05A0207C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"258","Equipment Description":"Flexible hose","Tag/ID No.":"HSH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"A525761100","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1.7 M","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"259","Equipment Description":"Sensum, Hand & Head Bth Shower","Tag/ID No.":"BHS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"A5B1108C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"130 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"260","Equipment Description":"Porcelain Shower Tray","Tag/ID No.":"ST-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"A374790000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"9 0 x 9 0 x 8 cm","Material":"Ceramics","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"261","Equipment Description":"Wall-mounted bath-shower mixer","Tag/ID No.":"SM-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"A05A0207C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"262","Equipment Description":"Flexible hose","Tag/ID No.":"HSH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"A525761100","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1.7 M","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"263","Equipment Description":"Sensum, Hand & Head Bth Shower","Tag/ID No.":"BHS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"A5B1108C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"130 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"264","Equipment Description":"Porcelain Shower Tray","Tag/ID No.":"ST-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"A374790000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"9 0 x 9 0 x 8 cm","Material":"Ceramics","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"265","Equipment Description":"Wall-mounted bath-shower mixer","Tag/ID No.":"SM-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"A05A0207C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"266","Equipment Description":"Flexible hose","Tag/ID No.":"HSH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"A525761100","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1.7 M","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"267","Equipment Description":"Sensum, Hand & Head Bth Shower","Tag/ID No.":"BHS-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"A5B1108C00","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"130 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"268","Equipment Description":"Porcelain Shower Tray","Tag/ID No.":"ST-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"A374790000","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"9 0 x 9 0 x 8 cm","Material":"Ceramics","Finish":"White","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"269","Equipment Description":"Atrio toilet brush set","Tag/ID No.":"TBH-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"40314003","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"270","Equipment Description":"Atrio Towel holder","Tag/ID No.":"TR-2","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"40309003","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"271","Equipment Description":"Atrio toilet brush set","Tag/ID No.":"TBH-2","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"40314003","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"272","Equipment Description":"Atrio Towel holder","Tag/ID No.":"TR-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"40309003","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"AL-HAYAT Building Materials Co.","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"00966 2 2637454","Qty":"1","Unit":"Nos","PO #":"PO # 35648"},
    {"Sr #":"273","Equipment Description":"Wall Type Mixer","Tag/ID No.":"WBM-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Massage Room","Model / Ref / Art":"5302R110B+4400R010A","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 15 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"274","Equipment Description":"Wall Type Mixer","Tag/ID No.":"WBM-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Steam Room","Model / Ref / Art":"5302R110B+4400R010A","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"5 l/min at 3 bar","Length x Width x Height":"spout projection 15 cm","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Shikla","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 37653"},
    {"Sr #":"275","Equipment Description":"Venezia Floor Standing Mixer 2-way diverter with pushing button","Tag/ID No.":"BFM-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath","Model / Ref / Art":"2901N580SB","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"8.64 L/m @ 3 Bar","Length x Width x Height":"spout projection 21,5 cm","Material":"Brass","Finish":"Gold Plus","Supplier / Vendor":"Ibrahim Al Najran","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"276","Equipment Description":"Base Plate Floor Standing Mixer","Tag/ID No.":"BFM-BP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath","Model / Ref / Art":"19001680A","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Brass","Finish":"Silver","Supplier / Vendor":"PURITY General Trading","Contact Person":"Shikla","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"shikha@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 37653"},
    {"Sr #":"277","Equipment Description":"Pop-up bath Tub drain","Tag/ID No.":"BD-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath","Model / Ref / Art":"K-7223-PB SOK","Manufacturer":"KOHLER","Country of Origin":"USA","Manufacturer Adress":"Address: 444 Highland Drive Kohler, Wisconsin 53044 USA Phone: +1 920 457 4441","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/2''","Material":"17-gauge brass construction","Finish":"Brass","Supplier / Vendor":"Ibrahim Al Najran","Contact Person":"Menon","Supplier Contact":"Phone: +966 11 419 1770","Email Address":"alkhobar@imnajran.com","Postal Address":"P.O. Box 1395, Riyadh 11431.","Qty":"1","Unit":"Nos","PO #":"PO # 13092"},
    {"Sr #":"278","Equipment Description":"SOK Therapy Bath Tub","Tag/ID No.":"BT-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath","Model / Ref / Art":"K-1166-C1-0","Manufacturer":"KOHLER","Country of Origin":"USA","Manufacturer Adress":"Address: 444 Highland Drive Kohler, Wisconsin 53044 USA Phone: +1 920 457 4441","Capacity / Rating / Flow/":"240 V, 20 A, 50/60 Hz PUMP 240 V, 20 A, 50/60 Hz Heater","Length x Width x Height":"63\" x 31-1/2\"","Material":"Acrylic","Finish":"White","Supplier / Vendor":"Ibrahim Al Najran","Contact Person":"Menon","Supplier Contact":"Phone: +966 11 419 1770","Email Address":"alkhobar@imnajran.com","Postal Address":"P.O. Box 1395, Riyadh 11431.","Qty":"1","Unit":"Nos","PO #":"PO # 13092"},
    {"Sr #":"279","Equipment Description":"Venezia Mixer Handle Right Bath Tub (Right)","Tag/ID No.":"MH-R-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath","Model / Ref / Art":"2901N448C5","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass Black","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Shikla","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"shikha@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 37653"},
    {"Sr #":"280","Equipment Description":"Venezia Mixer Handle Left Bath Tub (Left)","Tag/ID No.":"MH-L-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath","Model / Ref / Art":"2901N448CB","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Morano Glass White","Finish":"Gold Plus","Supplier / Vendor":"PURITY General Trading","Contact Person":"Shikla","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"shikha@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 37653"},
    {"Sr #":"281","Equipment Description":"Antrio Robe Hook","Tag/ID No.":"RH-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"40312003","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"282","Equipment Description":"Antrio Robe Hook","Tag/ID No.":"RH-2","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"40312003","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"283","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"284","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"285","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"286","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"287","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Cinema","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"288","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"289","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"290","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"291","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"292","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"293","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Massage Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"294","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"295","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"296","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"297","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"298","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Vanty Basement","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"299","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"300","Equipment Description":"Pop Up Waste","Tag/ID No.":"BW-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"40824000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"301","Equipment Description":"Pop Up Waste","Tag/ID No.":"BW-1","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"40824000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"302","Equipment Description":"Pop Up Waste","Tag/ID No.":"BW-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"40824000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"303","Equipment Description":"Pop Up Waste","Tag/ID No.":"BW-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"40824000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"304","Equipment Description":"Pop Up Waste","Tag/ID No.":"BW-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Massage Room","Model / Ref / Art":"40824000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"305","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"306","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"307","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"308","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"309","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"310","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"311","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"312","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"313","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"314","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"315","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"316","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"317","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"318","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"319","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"320","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"321","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"322","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"323","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"324","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"325","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"326","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"327","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"328","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"329","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"330","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"331","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"332","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"561600","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"333","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"561600","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"334","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"561600","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"335","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"336","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"337","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"338","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"339","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
