<!DOCTYPE html>
<html lang="en">
<head>
    <link rel="manifest" href="manifest.json">
    <link rel="apple-touch-icon" href="apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png">
    <meta name="theme-color" content="#FFC107">

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>EVA-APP | HVAC BAL SAC | CEO Villa</title>
<link href="https://fonts.googleapis.com/css2?family=Rajdhani:wght@300;400;500;600;700&family=Share+Tech+Mono&family=Exo+2:wght@200;300;400;600&display=swap" rel="stylesheet">
<style>
*, *::before, *::after { margin:0; padding:0; box-sizing:border-box; }
:root {
  --black:#050507; --deep:#0a0b10; --surface:#0f1117; --panel:#141720;
  --border:#1e2330; --accent:#c9a84c; --dim:#3a4055; --text:#e8eaf0; --muted:#7a8099;
}
html, body { width:100%; height:100%; overflow:hidden; background:var(--black); font-family:'Exo 2',sans-serif; color:var(--text); }

.screen { position:fixed; inset:0; display:flex; align-items:center; justify-content:center; opacity:0; pointer-events:none; }
.screen.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg0 { z-index:50; background:#000; display:flex; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg3 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg4 { z-index:15; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg5 { z-index:14; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg6 { z-index:16; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg7 { z-index:17; background:var(--black); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg8 { z-index:18; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg9 { z-index:19; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg10 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_drr {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_drr.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_drr { z-index:21; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu { z-index:13; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ── SHARED KEYFRAMES ── */
@keyframes scanMove    { from{top:-120px} to{top:110%} }
@keyframes fadeInUp    { from{opacity:0;transform:translateY(20px)} to{opacity:1;transform:translateY(0)} }

/* ── PG0 KEYFRAMES ── */
@keyframes ringBreathe {
  0%,100%{ border-color:rgba(201,168,76,0.3); box-shadow:0 0 0 rgba(201,168,76,0); }
  50%    { border-color:var(--accent);         box-shadow:0 0 28px rgba(201,168,76,0.35), 0 0 60px rgba(201,168,76,0.12); }
}
@keyframes arrowPulse {
  0%,100%{ transform:scale(1);   opacity:0.7; }
  50%    { transform:scale(1.18);opacity:1;   }
}
@keyframes textBlink {
  0%,48%,52%,100%{ opacity:1; }
  50%            { opacity:0; }
}

/* ── PG1 KEYFRAMES ── */
@keyframes evaGlow {
  0%  { text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
  50% { text-shadow:0 0 60px rgba(255,255,255,0.22),0 0 120px rgba(201,168,76,0.18),0 0 200px rgba(201,168,76,0.08); }
  100%{ text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
}
@keyframes tagIn    { from{opacity:0;letter-spacing:.2em} to{opacity:1;letter-spacing:.5em} }
@keyframes scanLine { 0%{top:-2px;opacity:0} 5%{opacity:1} 95%{opacity:1} 100%{top:100%;opacity:0} }
@keyframes cpulse   { 0%,100%{opacity:.3} 50%{opacity:.9} }
@keyframes dflick   { 0%,90%,100%{opacity:.35} 92%,98%{opacity:.7} }
@keyframes svgSpin  { from{transform:rotate(0deg)} to{transform:rotate(360deg)} }
@keyframes svgSpinR { from{transform:rotate(0deg)} to{transform:rotate(-360deg)} }
@keyframes svgPulse { 0%,100%{opacity:.12} 50%{opacity:.45} }
@keyframes svgPulse2{ 0%,100%{opacity:.06} 50%{opacity:.22} }
@keyframes dashFlow { from{stroke-dashoffset:600} to{stroke-dashoffset:0} }

/* ══ PG1 — EVA SCI-FI SCREEN ══ */
/* CRT scanlines */
#pg1::before {
  content:'';position:absolute;inset:0;z-index:1;pointer-events:none;
  background:repeating-linear-gradient(0deg,transparent,transparent 3px,rgba(255,255,255,.013) 3px,rgba(255,255,255,.013) 4px);
}
/* scan beam */
.scan-bar{
  position:absolute;left:0;right:0;height:3px;z-index:2;pointer-events:none;
  background:linear-gradient(90deg,transparent,rgba(201,168,76,.6),rgba(86,194,240,.4),transparent);
  box-shadow:0 0 18px 4px rgba(201,168,76,.25);
  animation:scanLine 4s linear infinite;
}
/* SVG canvas — fills screen, perfectly centered */
.eva-svg-bg{
  position:absolute;inset:0;width:100%;height:100%;
  overflow:visible;pointer-events:none;z-index:1;
}
/* corner brackets */
.eva-corner{position:absolute;z-index:2;width:28px;height:28px;pointer-events:none;animation:cpulse 3s ease-in-out infinite;}
.eva-corner.tl{top:2rem;left:2rem;border-top:2px solid var(--accent);border-left:2px solid var(--accent);}
.eva-corner.tr{top:2rem;right:2rem;border-top:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:.5s;}
.eva-corner.bl{bottom:2rem;left:2rem;border-bottom:2px solid var(--accent);border-left:2px solid var(--accent);animation-delay:1s;}
.eva-corner.br{bottom:2rem;right:2rem;border-bottom:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:1.5s;}
/* data strips */
.eva-data-strip{
  position:absolute;z-index:2;pointer-events:none;
  font-family:'Share Tech Mono',monospace;font-size:.52rem;
  letter-spacing:.08em;color:rgba(86,194,240,.35);
  writing-mode:vertical-lr;line-height:1.6;
  animation:dflick 4s ease-in-out infinite;
}
.eva-data-strip.left {left:3rem; top:50%;transform:translateY(-50%);animation-delay:0s;}
.eva-data-strip.right{right:3rem;top:50%;transform:translateY(-50%);animation-delay:1.8s;}
/* EVA wordmark */
.eva-word{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(4rem,14vw,9rem);
  color:#fff;letter-spacing:.45em;text-align:center;
  position:relative;z-index:3;
  animation:evaGlow 3s ease-in-out infinite;
}
/* tagline */
.eva-tagline{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(.68rem,1.5vw,.92rem);
  letter-spacing:.5em;color:#56c2f0;text-align:center;
  position:relative;z-index:3;margin-top:1rem;
  animation:tagIn 1.5s ease-out both;animation-delay:.3s;
  text-shadow:0 0 20px rgba(86,194,240,.5),0 0 40px rgba(86,194,240,.2);
}
/* status line */
.eva-status{
  font-family:'Share Tech Mono',monospace;font-size:.58rem;
  letter-spacing:.28em;color:rgba(201,168,76,.6);text-align:center;
  position:relative;z-index:3;margin-top:.6rem;
  animation:dflick 3s ease-in-out infinite;
}

/* TOPBAR (shared) */
.topbar { display:flex; align-items:center; justify-content:space-between; padding:0.75rem 2rem; border-bottom:1px solid; flex-shrink:0; gap:1rem; }
.topbar-left { display:flex; align-items:center; gap:1rem; }
.app-logo-text { font-family:'Share Tech Mono',monospace; font-size:0.85rem; letter-spacing:0.3em; }

.searchbar { display:flex; align-items:center; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; gap:0.5rem; }
.searchbar svg { width:14px; height:14px; fill:none; flex-shrink:0; }
.searchbar input { background:none; border:none; outline:none; font-family:'Share Tech Mono',monospace; font-size:0.7rem; width:220px; letter-spacing:0.05em; }

.print-btn { display:flex; align-items:center; gap:0.4rem; background:none; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; cursor:pointer; font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.1em; transition:border-color 0.2s,color 0.2s; }
.print-btn svg { width:14px; height:14px; stroke:currentColor; fill:none; flex-shrink:0; }

/* NAV ARROWS */
.nav-arrows { display:flex; align-items:center; gap:0.5rem; }
.nav-arrow { display:flex; align-items:center; justify-content:center; width:30px; height:30px; border-radius:4px; background:none; border:1px solid; cursor:pointer; transition:border-color 0.2s,color 0.2s; }

/* Home button */
.home-btn {
  display:flex; align-items:center; gap:0.4rem;
  padding:0 0.75rem; height:30px; border-radius:4px;
  background:none; border:1px solid var(--dim);
  color:var(--muted); cursor:pointer;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.18em; transition:border-color 0.2s, color 0.2s, background 0.2s;
  flex-shrink:0;
}
.home-btn:hover { border-color:var(--accent); color:var(--accent); background:rgba(201,168,76,0.07); }
.home-btn svg { width:13px; height:13px; fill:none; stroke:currentColor; stroke-width:2; flex-shrink:0; }
.nav-arrow svg { width:14px; height:14px; fill:none; stroke:currentColor; stroke-width:2; stroke-linecap:round; stroke-linejoin:round; }
.nav-arrow:disabled { opacity:0.25; cursor:not-allowed; }
.nav-arrow { border-color:#c9a84c !important; color:#c9a84c !important; }
.nav-arrow:hover:not(:disabled) { border-color:#ffd700 !important; color:#ffd700 !important; }

/* Light theme topbar (pg2) */
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }

/* Dark theme topbar (pg3) */
#pg3 .topbar { background:var(--panel); border-color:var(--border); }
#pg3 .app-logo-text { color:var(--accent); }
#pg3 .searchbar { background:var(--surface); border-color:var(--border); }
#pg3 .searchbar svg { stroke:var(--muted); }
#pg3 .searchbar input { color:var(--text); }
#pg3 .searchbar input::placeholder { color:var(--dim); }
#pg3 .print-btn { border-color:var(--border); color:var(--muted); }
#pg3 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg3 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg3 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* PG2 body */
.p2-body { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:flex-end; padding:0 2rem 6rem; gap:1rem; overflow:hidden; }
.p2-corner { position:absolute; font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.2em; color:#bbb; }
.p2-corner.tl { top:4rem; left:2rem; }
.p2-corner.br { bottom:2rem; right:2rem; text-align:right; }
.p2-badge { font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.45em; color:#aaa; text-transform:uppercase; }
.p2-title { font-family:'Rajdhani',sans-serif; font-size:clamp(2.2rem,5.2vw,4.2rem); font-weight:700; color:#1a1a2e; text-align:center; line-height:1.12; letter-spacing:0.06em; }
.p2-title em { color:#c9a84c; font-style:normal; }
.p2-title small { display:block; font-size:0.38em; font-weight:300; color:#888; letter-spacing:0.22em; margin-top:0.4rem; }
.p2-rule { width:70px; height:2px; background:linear-gradient(90deg,transparent,#c9a84c,transparent); }
.p2-eng-name { font-family:'Rajdhani',sans-serif; font-size:1.25rem; font-weight:700; color:#1a1a2e; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-title { font-family:'Exo 2',sans-serif; font-size:0.72rem; color:#555; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-sub { font-family:'Share Tech Mono',monospace; font-size:0.6rem; color:#888; letter-spacing:0.1em; text-align:center; }
.leed-img { max-width:179px; width:100%; height:auto; display:block; border-radius:4px; mix-blend-mode:multiply; background:transparent; }

/* PG3 — Tab navigation screen */
.p3-hero { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:center; gap:2.5rem; padding:2rem; }
.p3-label { font-family:'Share Tech Mono',monospace; font-size:0.63rem; letter-spacing:0.5em; color:var(--muted); text-transform:uppercase; }
.p3-rule { width:1px; height:36px; background:var(--border); }
.sys-tabs { display:flex; flex-direction:column; gap:1rem; width:100%; max-width:500px; }
.sys-tab-btn {
  display:flex; align-items:center; gap:1.2rem;
  padding:1.1rem 2rem; border-radius:8px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.25s ease;
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:clamp(1rem,2.5vw,1.35rem); letter-spacing:0.14em;
  text-transform:uppercase; text-align:left;
  animation:fadeInUp 0.5s ease both;
}
.sys-tab-btn:nth-child(1) { animation-delay:0.1s; }
.sys-tab-btn:nth-child(2) { animation-delay:0.25s; }
.sys-tab-btn:nth-child(3) { animation-delay:0.4s; }
.sys-tab-btn .tab-num { font-family:'Share Tech Mono',monospace; font-size:0.68rem; color:var(--dim); min-width:22px; }
.sys-tab-btn .tab-dot { width:10px; height:10px; border-radius:50%; flex-shrink:0; }
.sys-tab-btn .tab-arrow { margin-left:auto; opacity:0; transition:opacity 0.2s,transform 0.2s; }
.sys-tab-btn .tab-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }
.sys-tab-btn:hover .tab-arrow { opacity:1; transform:translateX(4px); }

.sys-tab-btn.hvac { border-color:#1e4d70; color:#6ab8e8; }
.sys-tab-btn.hvac .tab-dot { background:#4a9fd4; box-shadow:0 0 8px #4a9fd4; }
.sys-tab-btn.hvac:hover { background:#0b1f35; border-color:#4a9fd4; box-shadow:0 0 20px rgba(74,159,212,0.15); }

.sys-tab-btn.plumb { border-color:#1a553f; color:#4dd4a0; }
.sys-tab-btn.plumb .tab-dot { background:#2abf8f; box-shadow:0 0 8px #2abf8f; }
.sys-tab-btn.plumb:hover { background:#0a2018; border-color:#2abf8f; box-shadow:0 0 20px rgba(42,191,143,0.15); }

/* ── PG3 PROFESSIONAL 2-TAB REDESIGN ── */
.p3-hero { gap:0; padding:0; justify-content:stretch; overflow:hidden; }

/* Left accent panel */
.p3-side-panel {
  width:380px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg, #07090f 0%, #0b1020 50%, #080c18 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem 2.5rem; position:relative; overflow:hidden;
}
.p3-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:320px; height:320px; border-radius:50%;
  background:radial-gradient(circle, rgba(201,168,76,0.08) 0%, transparent 70%);
  pointer-events:none;
}
.p3-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.06) 0%, transparent 70%);
  pointer-events:none;
}
.p3-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:var(--accent); margin-bottom:1rem;
  opacity:1; position:relative; z-index:2;
}
.p3-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(2rem,3.5vw,3rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.p3-main-title em { color:var(--accent); font-style:normal; display:block; font-size:0.52em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.p3-divider { width:40px; height:2px; background:linear-gradient(90deg,var(--accent),transparent); margin:1.2rem 0; position:relative; z-index:2; }
.p3-info-row {
  display:flex; flex-direction:column; gap:0.5rem;
  margin-bottom:1.5rem; position:relative; z-index:2;
}
.p3-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.78rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.p3-info-item-dot { width:5px; height:5px; border-radius:50%; background:var(--accent); opacity:0.85; flex-shrink:0; }

/* Status chips at bottom of side panel */
.p3-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.p3-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.p3-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.p3-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.p3-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p3-chip-dot.gold  { background:var(--accent); box-shadow:0 0 5px var(--accent); }

/* Right area — the two tab cards */
.p3-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:3rem 3rem;
  gap:1.4rem; background:var(--deep); position:relative;
}
.p3-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 70% 30%, rgba(74,159,212,0.04) 0%, transparent 70%);
}
.p3-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.45em; color:#7a80a0; text-transform:uppercase;
  margin-bottom:-0.2rem;
}

/* The two main tab cards */
.p3-sys-card {
  display:flex; align-items:center; gap:1.8rem;
  padding:1.6rem 2rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both;
}
.p3-sys-card:nth-child(1) { animation-delay:0.15s; }
.p3-sys-card:nth-child(2) { animation-delay:0.3s; }
.p3-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  background:linear-gradient(90deg, var(--card-accent,rgba(255,255,255,0.06)), transparent);
  transition:width 0.3s ease;
}
.p3-sys-card:hover::before { width:100%; }

.p3-sys-card.hvac { border-color:#1e4d70; --card-accent:rgba(74,159,212,0.08); }
.p3-sys-card.hvac:hover { border-color:#4a9fd4; box-shadow:0 0 40px rgba(74,159,212,0.12), inset 0 0 20px rgba(74,159,212,0.03); transform:translateY(-2px); }
.p3-sys-card.plumb { border-color:#1a553f; --card-accent:rgba(42,191,143,0.08); }
.p3-sys-card.plumb:hover { border-color:#2abf8f; box-shadow:0 0 40px rgba(42,191,143,0.12), inset 0 0 20px rgba(42,191,143,0.03); transform:translateY(-2px); }

/* Card icon box */
.p3-card-icon {
  width:64px; height:64px; border-radius:14px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  border:1px solid;
}
.p3-sys-card.hvac .p3-card-icon { background:#0b1f35; border-color:#1e4d70; }
.p3-sys-card.plumb .p3-card-icon { background:#0a2018; border-color:#1a553f; }
.p3-card-icon svg { width:28px; height:28px; fill:none; stroke-width:1.5; }
.p3-sys-card.hvac .p3-card-icon svg { stroke:#4a9fd4; }
.p3-sys-card.plumb .p3-card-icon svg { stroke:#2abf8f; }

/* Card text */
.p3-card-text { flex:1; min-width:0; }
.p3-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.25em; margin-bottom:0.35rem;
}
.p3-sys-card.hvac .p3-card-num { color:#4a9fd4; }
.p3-sys-card.plumb .p3-card-num { color:#2abf8f; }
.p3-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.32rem,2.9vw,1.8rem); letter-spacing:0.1em;
  text-transform:uppercase; margin-bottom:0.3rem;
}
.p3-sys-card.hvac .p3-card-title { color:#6ab8e8; }
.p3-sys-card.plumb .p3-card-title { color:#4dd4a0; }
.p3-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.94rem;
  color:#a8aec8; line-height:1.55;
}
/* Card pills */
.p3-card-pills { display:flex; gap:0.4rem; flex-wrap:wrap; margin-top:0.6rem; }
.p3-card-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.64rem;
  letter-spacing:0.1em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:#8a90b0; background:var(--surface);
}

/* Card arrow */
.p3-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.p3-sys-card:hover .p3-card-arrow { transform:translateX(4px); border-color:currentColor; }
.p3-sys-card.hvac:hover .p3-card-arrow { color:#4a9fd4; border-color:#1e4d70; }
.p3-sys-card.plumb:hover .p3-card-arrow { color:#2abf8f; border-color:#1a553f; }
.p3-card-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }

/* Corner grid lines decoration */
.p3-grid-lines {
  position:absolute; inset:0; pointer-events:none; opacity:0.03;
  background-image: linear-gradient(var(--text) 1px, transparent 1px), linear-gradient(90deg, var(--text) 1px, transparent 1px);
  background-size: 40px 40px;
}

/* ── PG6 DOCUMENT VIEWER ── */
#pg6 .topbar { background:var(--panel); border-color:var(--border); }
#pg6 .app-logo-text { color:var(--accent); }
#pg6 .print-btn { border-color:var(--border); color:var(--muted); }
#pg6 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg6 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg6 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p6-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.p6-inner { max-width:900px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* Doc header */
.p6-doc-header {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.p6-doc-header::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:180px; height:180px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.15) 0%,transparent 70%);
  pointer-events:none;
}
.p6-doc-tag {
  display:inline-flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.4em; color:#6ab8e8;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.25rem 0.9rem;
  margin-bottom:1rem;
}
.p6-doc-tag-dot { width:5px; height:5px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p6-doc-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.4rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.3rem;
}
.p6-doc-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:1.2rem;
}
.p6-meta-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(200px,1fr));
  gap:0.6rem; margin-top:1rem;
}
.p6-meta-item {
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:6px; padding:0.5rem 0.8rem;
}
.p6-meta-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.25em; color:var(--muted); margin-bottom:0.2rem;
}
.p6-meta-value {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  font-weight:600; color:var(--text);
}

/* Section blocks */
.p6-section { margin-bottom:2rem; }
.p6-section-header {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1rem; padding-bottom:0.7rem;
  border-bottom:1px solid var(--border);
}
.p6-section-icon {
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  background:#0b1f35; border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p6-section-icon svg { width:16px; height:16px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p6-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:#4a9fd4;
}
.p6-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.15rem; letter-spacing:0.1em; color:var(--text);
}

/* Content blocks */
.p6-para {
  font-family:'Exo 2',sans-serif; font-size:0.88rem;
  line-height:1.85; color:#b8bdd0; margin-bottom:1rem;
}
.p6-para strong { color:var(--text); font-weight:600; }

/* Subsection */
.p6-sub { margin-bottom:1.2rem; }
.p6-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:1rem; letter-spacing:0.08em; color:#6ab8e8;
  margin-bottom:0.6rem;
}

/* Bullet list */
.p6-list { list-style:none; display:flex; flex-direction:column; gap:0.4rem; margin-bottom:0.8rem; padding-left:0.5rem; }
.p6-list li {
  display:flex; gap:0.7rem; align-items:flex-start;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  line-height:1.6; color:#b8bdd0;
}
.p6-list li::before {
  content:''; width:5px; height:5px; border-radius:50%;
  background:#4a9fd4; flex-shrink:0; margin-top:0.5rem;
}

/* Equipment table */
.p6-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:8px; border:1px solid var(--border); }
.p6-table { width:100%; border-collapse:collapse; }
.p6-table th {
  background:#0b1f35; padding:0.6rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.2em; color:#6ab8e8; text-align:left;
  border-bottom:1px solid #1e4d70;
}
.p6-table td {
  padding:0.55rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
}
.p6-table tr:last-child td { border-bottom:none; }
.p6-table tr:hover td { background:rgba(74,159,212,0.05); }
.p6-table td:first-child { font-family:'Share Tech Mono',monospace; font-size:0.72rem; color:var(--accent); }

/* Maintenance table */
.p6-maint-table { width:100%; border-collapse:collapse; border-radius:8px; overflow:hidden; border:1px solid var(--border); margin-bottom:1rem; }
.p6-maint-table th { background:#0b1f35; padding:0.6rem 1rem; font-family:'Share Tech Mono',monospace; font-size:0.62rem; letter-spacing:0.2em; color:#6ab8e8; text-align:left; }
.p6-maint-table td { padding:0.7rem 1rem; font-family:'Exo 2',sans-serif; font-size:0.82rem; color:#b8bdd0; border-bottom:1px solid var(--border); vertical-align:top; }
.p6-maint-table tr:last-child td { border-bottom:none; }
.p6-maint-table td:first-child { font-weight:600; color:var(--accent); white-space:nowrap; width:130px; }

/* Feature pills */
.p6-features { display:flex; flex-wrap:wrap; gap:0.6rem; margin-bottom:1rem; }
.p6-feature-pill {
  display:flex; align-items:center; gap:0.5rem;
  background:var(--panel); border:1px solid var(--border);
  border-radius:6px; padding:0.45rem 0.8rem;
  font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0;
  transition:border-color 0.2s;
}
.p6-feature-pill:hover { border-color:#4a9fd4; }
.p6-feature-pill::before { content:'✓'; color:#4a9fd4; font-size:0.7rem; font-weight:700; }

/* Contact cards */
.p6-contacts { display:grid; grid-template-columns:repeat(auto-fill,minmax(260px,1fr)); gap:1rem; }
.p6-contact-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1.1rem 1.2rem;
  transition:border-color 0.2s;
}
.p6-contact-card:hover { border-color:#1e4d70; }
.p6-contact-co { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.08em; color:var(--text); margin-bottom:0.2rem; }
.p6-contact-role { font-family:'Share Tech Mono',monospace; font-size:0.58rem; letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.7rem; }
.p6-contact-line { display:flex; gap:0.5rem; align-items:flex-start; font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0; margin-bottom:0.3rem; }
.p6-contact-line svg { width:13px; height:13px; fill:none; stroke:#4a9fd4; stroke-width:1.5; flex-shrink:0; margin-top:2px; }

/* IHCC footer strip */
.p6-footer {
  margin-top:2.5rem; padding:1.2rem 1.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:8px; text-align:center;
}
.p6-footer-name { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.15em; color:#6ab8e8; }
.p6-footer-detail { font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.15em; color:var(--muted); margin-top:0.3rem; }

/* ── PG_DRR — DRAWINGS REVISION RECORD ── */
#pg_drr .topbar { background:var(--panel); border-color:var(--border); }
#pg_drr .app-logo-text { color:var(--accent); }
#pg_drr .print-btn { border-color:var(--border); color:var(--muted); }
#pg_drr .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg_drr .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_drr .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* Shimmer sweep — pseudo-element translateX, right to left */
@keyframes drrShimmer {
  0%   { transform: translateX(120%); }
  100% { transform: translateX(-120%); }
}

.drr-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.drr-inner { max-width:1100px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* DRR hero */
.drr-hero {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem 1.8rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.drr-hero::before {
  content:''; position:absolute; top:-50px; right:-50px;
  width:220px; height:220px; border-radius:50%;
  background:radial-gradient(circle,rgba(201,168,76,0.1) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero::after {
  content:''; position:absolute; bottom:-30px; left:-30px;
  width:150px; height:150px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.07) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:var(--accent); margin-bottom:0.6rem;
}
.drr-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.5rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.1; margin-bottom:0.3rem;
}
.drr-hero-title em { color:var(--accent); font-style:normal; }
.drr-hero-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.63rem;
  letter-spacing:0.18em; color:var(--muted); margin-bottom:1.2rem;
}
.drr-meta-row {
  display:flex; flex-wrap:wrap; gap:0.6rem; margin-top:0.8rem;
}
.drr-meta-chip {
  display:flex; align-items:center; gap:0.5rem;
  background:rgba(255,255,255,0.04); border:1px solid var(--border);
  border-radius:20px; padding:0.28rem 0.9rem;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:var(--muted);
}
.drr-meta-chip.gold { border-color:rgba(201,168,76,0.4); color:var(--accent); background:rgba(201,168,76,0.06); }
.drr-meta-chip.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }
.drr-meta-dot { width:5px; height:5px; border-radius:50%; background:currentColor; opacity:0.7; }

/* Stats bar */
.drr-stats {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-stat-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:flex; flex-direction:column; gap:0.3rem;
  transition:border-color 0.2s;
}
.drr-stat-card:hover { border-color:var(--accent); }
.drr-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.8rem; color:var(--accent); line-height:1;
}
.drr-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.2em; color:var(--muted);
}

/* Filter bar — increased font size */
.drr-filter-bar {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1.2rem; flex-wrap:wrap;
}
.drr-filter-label {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.28em; color:var(--text); white-space:nowrap;
  font-weight:600;
}
.drr-filter-btns { display:flex; gap:0.4rem; flex-wrap:wrap; }
.drr-filter-btn {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; padding:0.3rem 0.8rem;
  border:1px solid var(--border); border-radius:4px;
  background:none; color:#9aa0b8; cursor:pointer;
  transition:all 0.2s;
}
.drr-filter-btn:hover, .drr-filter-btn.active {
  border-color:var(--accent); color:var(--accent);
  background:rgba(201,168,76,0.07);
}
.drr-search-wrap {
  margin-left:auto; display:flex; align-items:center;
  border:1px solid var(--border); border-radius:4px;
  background:var(--surface); padding:0.3rem 0.75rem; gap:0.5rem;
}
.drr-search-wrap svg { width:13px; height:13px; fill:none; stroke:var(--muted); stroke-width:2; flex-shrink:0; }
.drr-search-wrap input {
  background:none; border:none; outline:none;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  color:var(--text); width:160px; letter-spacing:0.05em;
}
.drr-search-wrap input::placeholder { color:var(--dim); }

/* Revision table */
.drr-table-wrap {
  border:1px solid var(--border); border-radius:10px;
  overflow:hidden; margin-bottom:2rem;
  overflow-x:auto;
}
.drr-table {
  width:100%; border-collapse:collapse; min-width:780px;
}
.drr-table thead tr {
  background:linear-gradient(135deg,#0b1827,#080f1a);
}
/* Table headers — bigger, more visible */
.drr-table th {
  padding:0.8rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.18em; color:#8ec8f0;
  text-align:left; border-bottom:1px solid #1e4d70;
  white-space:nowrap;
}
.drr-table th:first-child { width:50px; text-align:center; color:#9aa0b8; }
/* Table cells — slightly bigger */
.drr-table td {
  padding:0.75rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
  vertical-align:middle; line-height:1.4;
}
.drr-table tr:last-child td { border-bottom:none; }
.drr-table tbody tr { transition:background 0.15s; }
.drr-table tbody tr:hover td { background:rgba(201,168,76,0.04); }
.drr-table td:first-child {
  font-family:'Share Tech Mono',monospace; font-size:0.7rem;
  color:#7a8099; text-align:center; width:50px;
}
.drr-table td:nth-child(2) {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  color:var(--accent); white-space:nowrap; font-weight:600;
}

/* ── LATEST REVISION ROW — shimmer sweep right→left ── */
.drr-row-latest {
  position: relative;
}
.drr-row-latest td {
  background: rgba(201,168,76,0.06) !important;
  border-bottom: 1px solid rgba(201,168,76,0.12) !important;
  border-top: 1px solid rgba(201,168,76,0.12) !important;
  animation: drrLatestPulse 2.8s ease-in-out infinite;
}
.drr-row-latest td:first-child {
  border-left: 4px solid #c9a84c !important;
}
.drr-row-latest td:nth-child(2) {
  color: #e8cc6a !important;
  font-weight: 700 !important;
}
@keyframes drrLatestPulse {
  0%,100% { background: rgba(201,168,76,0.04) !important; }
  50%      { background: rgba(201,168,76,0.11) !important; }
}

.drr-rev-badge {
  display:inline-flex; align-items:center; justify-content:center;
  width:28px; height:22px; border-radius:4px;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  font-weight:700; letter-spacing:0;
}
.drr-rev-badge.r0 { background:rgba(74,159,212,0.12); color:#6ab8e8; border:1px solid #1e4d70; }
.drr-rev-badge.r-latest {
  background:rgba(201,168,76,0.18); color:#f0d070;
  border:1px solid rgba(201,168,76,0.5);
  box-shadow:0 0 8px rgba(201,168,76,0.3);
  font-size:0.72rem;
}
.drr-rev-badge.r-mid { background:rgba(255,255,255,0.05); color:#9aa0b8; border:1px solid var(--border); }

.drr-date { font-family:'Share Tech Mono',monospace; font-size:0.7rem; color:#9aa0b8; white-space:nowrap; }
.drr-desc { font-size:0.83rem; color:#c0c5d8; max-width:280px; }

/* Floor tags — slightly bigger */
.drr-floor-tag {
  display:inline-block; font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.1em; padding:0.18rem 0.55rem;
  border-radius:3px; border:1px solid var(--border); color:#9aa0b8;
  background:var(--surface); white-space:nowrap;
}
.drr-floor-tag.bf { border-color:#1e3050; color:#6ab8e8; background:#040c18; }
.drr-floor-tag.gf { border-color:#1a4030; color:#4dd4a0; background:#040f0a; }
.drr-floor-tag.ff { border-color:#3a2515; color:#c9a84c; background:#0f0905; }
.drr-floor-tag.rf { border-color:#2a1a40; color:#a084e8; background:#0a0515; }
.drr-floor-tag.gen { border-color:#2a2a2a; color:#888; background:#111; }

/* Group row separator */
.drr-group-row td {
  background:linear-gradient(90deg, rgba(74,159,212,0.13), rgba(74,159,212,0.03), transparent) !important;
  padding:0.75rem 1rem 0.75rem 1.2rem !important;
  font-family:'Rajdhani',sans-serif !important;
  font-size:1.05rem !important;
  font-weight:700 !important;
  letter-spacing:0.06em !important;
  color:#7cc8f0 !important;
  border-bottom:1px solid rgba(74,159,212,0.25) !important;
  border-top:2px solid rgba(74,159,212,0.2) !important;
}
.drr-group-row:hover td { background:linear-gradient(90deg, rgba(74,159,212,0.18), rgba(74,159,212,0.05), transparent) !important; }

/* Hidden row for filter */
.drr-row-hidden { display:none !important; }

/* Approval section */
.drr-approvals-title {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.38em; color:var(--muted); margin-bottom:1rem;
  text-transform:uppercase;
}
.drr-approval-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(280px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-approval-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:grid; grid-template-columns:1fr auto;
  gap:0.4rem 1rem; align-items:start;
  transition:border-color 0.2s;
}
.drr-approval-card:hover { border-color:#1e4d70; }
.drr-approval-role {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.3rem;
  grid-column:1/-1;
}
.drr-approval-name {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  font-weight:600; color:var(--text);
}
.drr-approval-sig-area {
  border-bottom:1px solid var(--dim); width:80px; height:28px;
  display:flex; align-items:flex-end; justify-content:center;
  font-family:'Share Tech Mono',monospace; font-size:0.5rem;
  color:var(--dim); letter-spacing:0.1em; padding-bottom:2px;
}
.drr-note-box {
  background:rgba(201,168,76,0.04); border:1px solid rgba(201,168,76,0.2);
  border-left:3px solid var(--accent); border-radius:8px;
  padding:1rem 1.2rem; margin-bottom:2rem;
}
.drr-note-label {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--accent); margin-bottom:0.5rem;
  text-transform:uppercase;
}
.drr-note-text {
  font-family:'Exo 2',sans-serif; font-size:0.84rem;
  line-height:1.75; color:#b8bdd0;
}
.drr-note-text strong { color:var(--text); }

/* ── PG5 PLUMBING TOPBAR THEME ── */
#pg5 .topbar { background:var(--panel); border-color:var(--border); }
#pg5 .app-logo-text { color:#2abf8f; }
#pg5 .searchbar { background:var(--surface); border-color:var(--border); }
#pg5 .searchbar svg { stroke:var(--muted); }
#pg5 .searchbar input { color:var(--text); }
#pg5 .searchbar input::placeholder { color:var(--dim); }
#pg5 .print-btn { border-color:var(--border); color:var(--muted); }
#pg5 .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg5 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg5 .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }

/* PG5 sidebar badge — removed (new sub-tab design) */

/* PG5 nav active state — green */
#pg5 .p4-nav-item.active { background:rgba(42,191,143,0.08); border-left-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-num { color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon { background:#0a2018; border-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon svg { stroke:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-label { color:var(--text); }
#pg5 .p4-nav-item.active .p4-nav-count { color:#2abf8f; border-color:#1a553f; background:#0a2018; }

/* PG5 hero — green tint */
#pg5 .p4-hero { background:linear-gradient(135deg,#050d0a 0%,#091a12 100%); }
#pg5 .p4-hero::before { background:radial-gradient(circle, rgba(42,191,143,0.12) 0%, transparent 70%); }
#pg5 .p4-hero-icon-wrap { background:linear-gradient(135deg,#0a2018,#1a553f); border-color:#1a553f; }
#pg5 .p4-hero-icon-wrap svg { stroke:#2abf8f; }
#pg5 .p4-hero-num { color:#2abf8f; }
#pg5 .p4-pill.blue { border-color:#1a553f; color:#4dd4a0; background:#0a2018; }

/* PG5 cards — green hover */
#pg5 .p4-item-card:hover { border-color:#1a553f; background:#060f0a; box-shadow:0 8px 24px rgba(42,191,143,0.12); }
#pg5 .p4-item-card:hover::before { background:#2abf8f; }
#pg5 .p4-item-card:hover .p4-item-dot { background:#2abf8f; box-shadow:0 0 8px rgba(42,191,143,0.7); }
#pg5 .p4-item-card:hover .p4-item-tag { color:#4dd4a0; border-color:#1a553f; }
#pg5 .p4-item-action { color:#2abf8f; }
#pg5 .p4-item-action svg { stroke:#2abf8f; }

/* PG5 progress bar — green */
#pg5 .p4-prog-fill { background:linear-gradient(90deg,#1a553f,#2abf8f); }

/* PG5 breadcrumb accent */
#pg5 .p4-breadcrumb span { color:#2abf8f; }

/* ── PG4 HVAC CONTENT PAGE ── */
#pg4 .topbar { background:var(--panel); border-color:var(--border); }
#pg4 .searchbar { background:var(--surface); border-color:var(--border); }
#pg4 .searchbar svg { stroke:var(--muted); }
#pg4 .searchbar input { color:var(--text); }
#pg4 .searchbar input::placeholder { color:var(--dim); }
#pg4 .print-btn { border-color:var(--border); color:var(--muted); }
#pg4 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg4 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg4 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* BREADCRUMB */
.p4-breadcrumb {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.35em;
  color:var(--muted); display:flex; align-items:center; gap:0.5rem;
}
.p4-breadcrumb span { color:var(--accent); }

/* LAYOUT: fixed sidebar + scrollable right */
.p4-layout {
  flex:1; display:grid;
  grid-template-columns: 280px 1fr;
  overflow:hidden;
}

/* LEFT SIDEBAR */
.p4-sidebar {
  background:var(--black);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Sidebar header */
.p4-sidebar-header {
  padding:1.5rem 1.5rem 1rem;
  border-bottom:1px solid var(--border);
  flex-shrink:0;
}
.p4-sys-badge {
  display:inline-flex; align-items:center; gap:0.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.3rem 0.9rem;
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.3em;
  color:#6ab8e8;
}
.p4-sys-badge-dot { width:6px; height:6px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 6px #4a9fd4; }
.p4-sidebar-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.1rem; letter-spacing:0.1em; color:var(--text);
  margin-top:0.8rem; line-height:1.2;
}
.p4-sidebar-sub {
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; letter-spacing:0.2em; color:var(--muted);
  margin-top:0.3rem;
}

/* Section nav items */
.p4-nav-item {
  display:flex; align-items:center; gap:0.9rem;
  padding:0.85rem 1.5rem; cursor:pointer;
  border:none; background:none; width:100%; text-align:left;
  border-left:3px solid transparent;
  transition:background 0.2s, border-color 0.2s;
  position:relative;
}
.p4-nav-item:hover { background:rgba(201,168,76,0.04); }
.p4-nav-item.active {
  background:rgba(74,159,212,0.08);
  border-left-color:#4a9fd4;
}
.p4-nav-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; color:var(--dim); min-width:18px; flex-shrink:0;
}
.p4-nav-item.active .p4-nav-num { color:#4a9fd4; }
.p4-nav-icon {
  width:32px; height:32px; border-radius:8px;
  background:var(--surface); border:1px solid var(--border);
  display:flex; align-items:center; justify-content:center;
  flex-shrink:0; transition:border-color 0.2s, background 0.2s;
}
.p4-nav-icon svg { width:15px; height:15px; fill:none; stroke:var(--muted); stroke-width:1.5; }
.p4-nav-item.active .p4-nav-icon {
  background:#0b1f35; border-color:#4a9fd4;
}
.p4-nav-item.active .p4-nav-icon svg { stroke:#4a9fd4; }
.p4-nav-label {
  font-family:'Exo 2',sans-serif; font-size:0.8rem;
  font-weight:500; color:var(--muted); line-height:1.3;
  transition:color 0.2s;
}
.p4-nav-item.active .p4-nav-label { color:var(--text); }
.p4-nav-count {
  margin-left:auto; flex-shrink:0;
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; color:var(--dim);
  background:var(--surface); border:1px solid var(--border);
  border-radius:10px; padding:0.1rem 0.45rem;
}
.p4-nav-item.active .p4-nav-count { color:#4a9fd4; border-color:#1e4d70; background:#0b1f35; }

/* RIGHT CONTENT PANEL */
.p4-content {
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Section hero banner */
.p4-hero {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  background:linear-gradient(135deg, #050810 0%, #0b1827 100%);
  position:relative; overflow:hidden; flex-shrink:0;
}
.p4-hero::before {
  content:''; position:absolute; top:-60px; right:-60px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.12) 0%, transparent 70%);
  pointer-events:none;
}
.p4-hero-row { display:flex; align-items:flex-start; gap:1.5rem; }
.p4-hero-icon-wrap {
  width:64px; height:64px; border-radius:16px; flex-shrink:0;
  background:linear-gradient(135deg,#0b1f35,#1e4d70);
  border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p4-hero-icon-wrap svg { width:30px; height:30px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p4-hero-text { flex:1; }
.p4-hero-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.4em; color:#4a9fd4;
  margin-bottom:0.3rem;
}
.p4-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.7rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p4-hero-subtitle {
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.15em; color:var(--muted);
  margin-top:0.4rem;
}
.p4-hero-pills { display:flex; gap:0.5rem; margin-top:0.8rem; flex-wrap:wrap; }
.p4-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:var(--muted); background:var(--surface);
}
.p4-pill.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }

/* Sub-items grid */
.p4-items-area { padding:2rem 2.5rem; }
.p4-items-grid {
  display:grid;
  grid-template-columns: repeat(auto-fill, minmax(280px, 1fr));
  gap:1rem;
}
@keyframes p4ItemIn {
  from { opacity:0; transform:translateY(12px); }
  to   { opacity:1; transform:translateY(0); }
}
.p4-item-card {
  background:var(--panel);
  border:1px solid var(--border);
  border-radius:10px;
  padding:1.1rem 1.2rem;
  cursor:pointer;
  transition:border-color 0.25s, background 0.25s, transform 0.2s, box-shadow 0.25s;
  animation:p4ItemIn 0.35s ease both;
  position:relative; overflow:hidden;
  display:flex; flex-direction:column; gap:0.6rem;
}
.p4-item-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0;
  width:3px; background:var(--dim);
  transition:background 0.25s;
}
.p4-item-card:hover {
  border-color:#1e4d70;
  background:#080e18;
  transform:translateY(-2px);
  box-shadow:0 8px 24px rgba(74,159,212,0.12);
}
.p4-item-card:hover::before { background:#4a9fd4; }
.p4-item-top { display:flex; align-items:center; gap:0.7rem; }
.p4-item-dot {
  width:8px; height:8px; border-radius:50%;
  background:var(--dim); flex-shrink:0;
  transition:background 0.25s, box-shadow 0.25s;
}
.p4-item-card:hover .p4-item-dot {
  background:#4a9fd4;
  box-shadow:0 0 8px rgba(74,159,212,0.7);
}
.p4-item-name {
  font-family:'Exo 2',sans-serif; font-size:0.82rem; font-weight:600;
  color:var(--text); line-height:1.3; flex:1;
}
.p4-item-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.15em; color:var(--muted);
  border:1px solid var(--border); border-radius:3px;
  padding:0.1rem 0.4rem; flex-shrink:0;
  transition:color 0.2s, border-color 0.2s;
}
.p4-item-card:hover .p4-item-tag { color:#6ab8e8; border-color:#1e4d70; }
.p4-item-note {
  font-family:'Exo 2',sans-serif; font-size:0.72rem;
  color:var(--muted); line-height:1.5; padding-left:1.5rem;
}
.p4-item-action {
  display:flex; align-items:center; gap:0.4rem;
  padding-left:1.5rem; opacity:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:#4a9fd4;
  transition:opacity 0.2s;
}
.p4-item-card:hover .p4-item-action { opacity:1; }
.p4-item-action svg { width:11px; height:11px; stroke:#4a9fd4; fill:none; }

/* Progress bar at bottom of sidebar */
.p4-sidebar-footer {
  margin-top:auto; padding:1rem 1.5rem;
  border-top:1px solid var(--border); flex-shrink:0;
}
.p4-prog-label {
  display:flex; justify-content:space-between;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--muted); margin-bottom:0.5rem;
}
.p4-prog-bar {
  height:3px; background:var(--dim); border-radius:2px; overflow:hidden;
}
.p4-prog-fill {
  height:100%; background:linear-gradient(90deg,#1e4d70,#4a9fd4);
  border-radius:2px; transition:width 0.4s ease;
}

/* ── PG7 SEQUENCE OF OPERATION — SYSTEM SELECTOR ── */
#pg7 .topbar { background:rgba(5,5,7,0.95); border-color:var(--border); backdrop-filter:blur(10px); }
#pg7 .app-logo-text { color:var(--accent); }
#pg7 .print-btn { border-color:var(--border); color:var(--muted); }
#pg7 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg7 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg8 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg9 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg10 .nav-arrow { border-color:var(--border); color:var(--muted); }

/* PG10 — VRF Controller Schedule — yellow/ctrl theme overrides */
#pg10 .p8-hero.ctrl  { background:linear-gradient(135deg,#1a1500,#3a2e00); border:1px solid #6a5a00; }
#pg10 .p8-hero.ctrl::before { background:#e8c84a; }
#pg10 .p8-hero.ctrl .p8-hero-eyebrow { color:#e8d870; }
#pg10 .p8-hero.ctrl .p8-hero-chip  { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }
.p8-ctrl  { background:#e8c84a; }
.p8-ctrl-text { color:#e8d870; }
.p8-section-dot.p8-ctrl { background:#e8c84a; }
#pg10 .p8-step.ctrl .p8-step-num  { background:#1a1500; color:#e8c84a; border:1px solid #6a5a00; }
#pg10 .p8-step.ctrl .p8-step-label { color:#e8d870; }
#pg10 .p8-step.ctrl:hover { border-color:var(--dim); }
#pg10 .p8-note-box.ctrl { border-color:#e8c84a; }
#pg10 .p8-note-box.ctrl .p8-note-title { color:#e8d870; }
#pg10 .p8-list.ctrl li::before { color:#e8c84a; }
#pg10 .p8-pill.ctrl { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }

/* Group header row — VRF table ctrl theme */
#pg10 .p8-table thead tr { background:#1a1500; }
#pg10 .p8-table th { color:#e8d870; }
#pg10 .p8-table .grp-row td { background:#120f00; color:#e8c84a; }
#pg10 .p8-table .ou-row td { background:#0d1a0d; color:#4acc84; font-weight:600; }

/* Capacity badge pills inline in table */
.cap-cool { color:#6ab8e8; font-size:0.72rem; }
.cap-heat { color:#e87a4a; font-size:0.72rem; }
.addr-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  background:rgba(232,200,74,0.12); border:1px solid #6a5a00;
  color:#e8c84a; border-radius:3px; padding:0.1rem 0.4rem;
}

/* ── BRC HEARTBEAT ANIMATION ── */
@keyframes brcHeartbeat {
  0%   { background:rgba(74,159,212,0.0);  }
  25%  { background:rgba(74,159,212,0.14); }
  45%  { background:rgba(74,159,212,0.04); }
  65%  { background:rgba(74,159,212,0.11); }
  85%  { background:rgba(74,159,212,0.0);  }
  100% { background:rgba(74,159,212,0.0);  }
}
.brc-row { animation: brcHeartbeat 2.8s ease-in-out infinite; }
.brc-row td { color:var(--text) !important; }
.brc-row:nth-child(even) { animation-delay:1.4s; }

/* BRC / KNX controller badges */
.brc-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #2a6a9a;
  color:#6ab8e8; background:rgba(74,159,212,0.1); white-space:nowrap;
}
.knx-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #1a553f;
  color:#4dd4a0; background:rgba(42,191,143,0.08); white-space:nowrap;
}

/* Legend strip on pg10 */
.p10-legend {
  display:flex; gap:1.4rem; align-items:center; flex-wrap:wrap;
  padding:0.7rem 1rem; margin-bottom:1rem;
  background:var(--panel); border:1px solid var(--border); border-radius:8px;
}
.p10-legend-item {
  display:flex; align-items:center; gap:0.45rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.12em; color:var(--muted);
}
.p10-pulse {
  width:9px; height:9px; border-radius:50%;
  background:#4a9fd4; border:1px solid #2a6a9a;
  animation:brcHeartbeat 2.8s ease-in-out infinite;
}
.p10-dot-knx {
  width:9px; height:9px; border-radius:50%;
  background:rgba(42,191,143,0.35); border:1px solid #2abf8f;
}
#pg7 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p7-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Page intro */
.p7-intro {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  display:flex; align-items:center; justify-content:space-between; gap:2rem;
  flex-shrink:0;
}
.p7-intro-left {}
.p7-intro-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:#4a9fd4; margin-bottom:0.4rem;
}
.p7-intro-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.9rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p7-intro-sub {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); margin-top:0.4rem;
}
.p7-intro-stat {
  display:flex; flex-direction:column; align-items:center;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:0.9rem 1.5rem; flex-shrink:0;
}
.p7-intro-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:2.2rem; color:var(--accent); line-height:1;
}
.p7-intro-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.25em; color:var(--muted); margin-top:0.2rem;
}

/* Grid of system cards */
.p7-grid {
  display:grid;
  grid-template-columns: repeat(3, 1fr);
  gap:1.5rem;
  padding:2rem 2.5rem;
}

@keyframes p7CardIn {
  from { opacity:0; transform:translateY(16px) scale(0.97); }
  to   { opacity:1; transform:translateY(0) scale(1); }
}

.p7-sys-card {
  position:relative; overflow:hidden;
  border-radius:14px; border:1px solid var(--border);
  background:var(--panel);
  cursor:pointer;
  transition:border-color 0.3s, box-shadow 0.3s, transform 0.25s;
  animation:p7CardIn 0.4s ease both;
  display:flex; flex-direction:column;
  min-height:200px;
}
.p7-sys-card:nth-child(1) { animation-delay:0.05s; }
.p7-sys-card:nth-child(2) { animation-delay:0.12s; }
.p7-sys-card:nth-child(3) { animation-delay:0.19s; }
.p7-sys-card:nth-child(4) { animation-delay:0.26s; }
.p7-sys-card:nth-child(5) { animation-delay:0.33s; }
.p7-sys-card:nth-child(6) { animation-delay:0.40s; }

/* Glow bg layer */
.p7-sys-card::before {
  content:''; position:absolute; inset:0;
  opacity:0; transition:opacity 0.35s;
  pointer-events:none;
}
.p7-sys-card:hover { transform:translateY(-4px); }
.p7-sys-card:hover::before { opacity:1; }

/* Per-card accent colors */
.p7-sys-card.vrf     { --c:#4a9fd4; --cb:#0b1f35; --cb2:#1e4d70; }
.p7-sys-card.pkg     { --c:#c9a84c; --cb:#1a1200; --cb2:#3d2e00; }
.p7-sys-card.fahu    { --c:#2abf8f; --cb:#0a2018; --cb2:#1a553f; }
.p7-sys-card.hmu     { --c:#b06af0; --cb:#150a25; --cb2:#3d1a70; }
.p7-sys-card.split   { --c:#e8734a; --cb:#1f0d05; --cb2:#5a2510; }
.p7-sys-card.ctrl    { --c:#e8c84a; --cb:#1a1500; --cb2:#4d3d00; }

.p7-sys-card:hover { border-color:var(--c); box-shadow:0 12px 40px rgba(0,0,0,0.4), 0 0 30px color-mix(in srgb, var(--c) 20%, transparent); }
.p7-sys-card::before { background:radial-gradient(ellipse at top left, color-mix(in srgb, var(--c) 12%, transparent), transparent 65%); }

/* Card top accent bar */
.p7-card-bar {
  height:3px; width:100%;
  background:linear-gradient(90deg, var(--c), transparent);
  flex-shrink:0;
}

/* Card body */
.p7-card-body { padding:1.4rem 1.5rem 1.2rem; flex:1; display:flex; flex-direction:column; gap:0.8rem; }

/* Icon + number row */
.p7-card-top { display:flex; align-items:flex-start; justify-content:space-between; }
.p7-card-icon-wrap {
  width:52px; height:52px; border-radius:12px; flex-shrink:0;
  background:var(--cb); border:1px solid var(--cb2);
  display:flex; align-items:center; justify-content:center;
  transition:background 0.3s, border-color 0.3s;
}
.p7-sys-card:hover .p7-card-icon-wrap { background:var(--cb2); border-color:var(--c); }
.p7-card-icon-wrap svg { width:24px; height:24px; fill:none; stroke:var(--c); stroke-width:1.5; }
.p7-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.3em; color:var(--dim);
}

/* Name & tag */
.p7-card-name {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.25rem; letter-spacing:0.1em; color:var(--text);
  line-height:1.2;
}
.p7-card-full {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0.8;
}
.p7-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  color:var(--muted); line-height:1.55; flex:1;
}

/* Bottom action row */
.p7-card-foot {
  display:flex; align-items:center; justify-content:space-between;
  padding-top:0.8rem; border-top:1px solid var(--border);
  margin-top:auto;
}
.p7-card-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted);
  background:var(--surface); border:1px solid var(--border);
  border-radius:3px; padding:0.15rem 0.5rem;
}
.p7-card-arrow {
  display:flex; align-items:center; gap:0.35rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0;
  transition:opacity 0.2s, transform 0.2s;
}
.p7-sys-card:hover .p7-card-arrow { opacity:1; transform:translateX(3px); }
.p7-card-arrow svg { width:13px; height:13px; fill:none; stroke:var(--c); stroke-width:2; }

/* ── PG8 / PG9 — SEQUENCE OF OPERATION DETAIL PAGES ── */
.p8-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}
.p8-inner { max-width:960px; margin:0 auto; padding:2rem 2.5rem 3rem; width:100%; }

/* Doc header banner */
.p8-hero {
  border-radius:12px; padding:1.8rem 2rem;
  margin-bottom:2rem; position:relative; overflow:hidden;
}
.p8-hero.blue  { background:linear-gradient(135deg,#0b1f35,#1e4d70); border:1px solid #2a6a9a; }
.p8-hero.gold  { background:linear-gradient(135deg,#1a1200,#3d2e00); border:1px solid #6a5010; }
.p8-hero::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  opacity:0.07;
}
.p8-hero.blue::before  { background:#4a9fd4; }
.p8-hero.gold::before  { background:#c9a84c; }
.p8-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.4em; margin-bottom:0.5rem;
}
.p8-hero.blue .p8-hero-eyebrow { color:#6ab8e8; }
.p8-hero.gold .p8-hero-eyebrow { color:#e0b86a; }
.p8-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.75rem; letter-spacing:0.06em; color:var(--text);
  line-height:1.15; margin-bottom:0.5rem;
}
.p8-hero-meta {
  display:flex; gap:1.5rem; flex-wrap:wrap; margin-top:0.8rem;
}
.p8-hero-chip {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; padding:0.25rem 0.7rem;
  border-radius:4px; border:1px solid;
}
.p8-hero.blue .p8-hero-chip { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-hero.gold .p8-hero-chip { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Section blocks */
.p8-section { margin-bottom:2rem; }
.p8-section-header {
  display:flex; align-items:center; gap:0.75rem;
  margin-bottom:1rem; padding-bottom:0.6rem;
  border-bottom:1px solid var(--border);
}
.p8-section-dot {
  width:8px; height:8px; border-radius:50%; flex-shrink:0;
}
.p8-blue  { background:#4a9fd4; }
.p8-gold  { background:#c9a84c; }
.p8-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--muted);
}
.p8-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.05rem; letter-spacing:0.1em; color:var(--text);
}
.p8-para {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--muted); line-height:1.7; margin-bottom:0.8rem;
}
.p8-para strong { color:var(--text); font-weight:600; }
.p8-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:0.9rem; letter-spacing:0.08em;
  margin:1rem 0 0.4rem;
}
.p8-blue-text { color:#6ab8e8; }
.p8-gold-text { color:#e0b86a; }
.p8-list {
  list-style:none; padding:0; margin:0 0 0.8rem;
  display:flex; flex-direction:column; gap:0.45rem;
}
.p8-list li {
  font-family:'Exo 2',sans-serif; font-size:0.83rem;
  color:var(--muted); line-height:1.55;
  padding-left:1.1rem; position:relative;
}
.p8-list li::before {
  content:'›'; position:absolute; left:0;
  font-weight:700;
}
.p8-list.blue li::before  { color:#4a9fd4; }
.p8-list.gold  li::before { color:#c9a84c; }
.p8-list li strong { color:var(--text); }

/* Steps — numbered sequence cards */
.p8-steps { display:flex; flex-direction:column; gap:0.8rem; margin-bottom:1rem; }
.p8-step {
  display:flex; gap:1rem; align-items:flex-start;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  transition:border-color 0.2s;
}
.p8-step:hover { border-color:var(--dim); }
.p8-step-num {
  width:32px; height:32px; border-radius:8px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  font-family:'Rajdhani',sans-serif; font-weight:700; font-size:0.85rem;
}
.p8-step.blue .p8-step-num { background:#0b1f35; color:#4a9fd4; border:1px solid #2a6a9a; }
.p8-step.gold .p8-step-num { background:#1a1200; color:#c9a84c; border:1px solid #6a5010; }
.p8-step-content {}
.p8-step-label {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.06em; margin-bottom:0.3rem;
}
.p8-step.blue .p8-step-label { color:#6ab8e8; }
.p8-step.gold .p8-step-label { color:#e0b86a; }
.p8-step-text {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); line-height:1.6;
}
.p8-step-text strong { color:var(--text); }

/* Info grid (2-col key/value) */
.p8-info-grid {
  display:grid; grid-template-columns:1fr 1fr; gap:0.8rem;
  margin-bottom:1rem;
}
.p8-info-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:8px; padding:0.9rem 1rem;
}
.p8-info-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:0.3rem;
}
.p8-info-val {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--text); font-weight:600;
}

/* Feature pills row */
.p8-pills { display:flex; flex-wrap:wrap; gap:0.5rem; margin-bottom:1rem; }
.p8-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.3rem 0.75rem;
  border-radius:20px; border:1px solid;
}
.p8-pill.blue { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-pill.gold { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Large controller table */
.p8-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:10px; border:1px solid var(--border); }
.p8-table { width:100%; border-collapse:collapse; font-family:'Exo 2',sans-serif; font-size:0.75rem; }
.p8-table thead tr { background:#0b1f35; }
.p8-table.gold thead tr { background:#1a1200; }
.p8-table th {
  padding:0.6rem 0.7rem; text-align:left;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; font-weight:400;
}
.p8-table.blue th { color:#6ab8e8; }
.p8-table.gold th { color:#e0b86a; }
.p8-table td { padding:0.55rem 0.7rem; color:var(--muted); border-top:1px solid var(--border); }
.p8-table tr:hover td { background:rgba(255,255,255,0.03); color:var(--text); }
.p8-table td strong { color:var(--text); font-weight:600; }
.p8-table .grp-row td { background:#0d1a2a; color:#4a9fd4; font-weight:600; font-size:0.72rem; letter-spacing:0.08em; }
.p8-table.gold .grp-row td { background:#140f00; color:#c9a84c; }

/* Integration note box */
.p8-note-box {
  background:var(--panel); border-radius:10px; padding:1.2rem 1.4rem;
  border-left:3px solid; margin-bottom:1rem;
}
.p8-note-box.blue { border-color:#4a9fd4; }
.p8-note-box.gold { border-color:#c9a84c; }
.p8-note-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.1em; margin-bottom:0.5rem;
}
.p8-note-box.blue .p8-note-title { color:#6ab8e8; }
.p8-note-box.gold .p8-note-title { color:#e0b86a; }

/* Footer */
.p8-footer {
  background:var(--panel); border-top:1px solid var(--border);
  padding:1rem 2.5rem; display:flex; align-items:center;
  justify-content:space-between; flex-shrink:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.12em; color:var(--muted);
}

/* PRINT */
@media print {
  * { -webkit-print-color-adjust:exact!important; print-color-adjust:exact!important; }
  body { background:white!important; overflow:visible!important; }
  .screen { position:static!important; opacity:1!important; pointer-events:all!important; display:none!important; }
  .screen.print-target { display:flex!important; opacity:1!important; position:static!important; flex-direction:column!important; width:100%!important; height:auto!important; min-height:100vh!important; }
  #pg2.print-target { background:#f4f1eb!important; }
  #pg3.print-target { background:white!important; color:#1a1a2e!important; }
  #pg3.print-target .p3-label { color:#555!important; }
  #pg3.print-target .sys-tab-btn { background:#f8f8f8!important; }
  #pg4.print-target { background:white!important; color:#1a1a2e!important; }
  #pg4.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg4.print-target .p4-layout { display:block!important; }
  #pg4.print-target .p4-nav-item { color:#333!important; }
  #pg4.print-target .p4-hero { background:#eef4fa!important; }
  #pg4.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg4.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-note { color:#555!important; }
  #pg4.print-target .p4-item-action { display:none!important; }
  #pg5.print-target { background:white!important; color:#1a1a2e!important; }
  #pg5.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg5.print-target .p4-layout { display:block!important; }
  #pg5.print-target .p4-nav-item { color:#333!important; }
  #pg5.print-target .p4-hero { background:#edfaf4!important; }
  #pg5.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg5.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-note { color:#555!important; }
  #pg5.print-target .p4-item-action { display:none!important; }
  #pg6.print-target { background:white!important; color:#1a1a2e!important; }
  #pg6.print-target .p6-doc-header { background:#eef4fa!important; border-color:#ccc!important; }
  #pg6.print-target .p6-doc-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-section-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-para, #pg6.print-target .p6-list li { color:#333!important; }
  #pg6.print-target .p6-table td, #pg6.print-target .p6-maint-table td { color:#333!important; }
  #pg6.print-target .p6-contact-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg6.print-target .p6-contact-line { color:#333!important; }
  #pg6.print-target .p6-footer { background:#eef4fa!important; }
  #pg7.print-target { background:white!important; color:#1a1a2e!important; }
  #pg7.print-target .p7-intro { background:#f5f5f5!important; }
  #pg7.print-target .p7-intro-title { color:#1a1a2e!important; }
  #pg7.print-target .p7-sys-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg7.print-target .p7-card-name { color:#1a1a2e!important; }
  #pg7.print-target .p7-card-desc { color:#444!important; }
  #pg7.print-target .p7-card-arrow { display:none!important; }
  #pg8.print-target, #pg9.print-target { background:white!important; color:#111!important; }
  #pg8.print-target .p8-hero, #pg9.print-target .p8-hero { background:#e8f4fb!important; border-color:#aad4ee!important; }
  #pg8.print-target .p8-step, #pg9.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg8.print-target .p8-table td, #pg9.print-target .p8-table td { color:#333!important; }
  #pg8.print-target .p8-para, #pg9.print-target .p8-para { color:#444!important; }
  #pg8.print-target .p8-footer, #pg9.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  #pg10.print-target .brc-row { animation:none!important; background:#fffbe6!important; }
  #pg10.print-target .brc-badge { background:#e8f0ff!important; border-color:#4a7fc4!important; color:#1a4a9a!important; }
  #pg10.print-target .knx-badge { background:#e8fff4!important; border-color:#1a7a50!important; color:#0a4a30!important; }
  #pg10.print-target { background:white!important; color:#111!important; }
  #pg10.print-target .p8-hero { background:#fdf8e1!important; border-color:#d4b800!important; }
  #pg10.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg10.print-target .p8-table td { color:#333!important; }
  #pg10.print-target .cap-cool { color:#1a6a9a!important; }
  #pg10.print-target .cap-heat { color:#9a3a1a!important; }
  #pg10.print-target .addr-badge { background:#f0e88a!important; border-color:#c8a800!important; color:#5a4400!important; }
  #pg10.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  .print-btn, .nav-arrow, .home-btn { display:none!important; }
  .p2-corner { color:#888!important; }
}
#pg_hvac_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_hvac_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}
#pg_plumb_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}

/* ── PG2 CEO VILLA PROJECT PAGE ── */
#pg2 { z-index:30; background:#0a0c14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; position:relative; }
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }
#pg2.print-target { background:#f4f1eb!important; }
/* ── PG4 REBUILT LAYOUT ── */
#pg4 .p4-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative}

/* Header */
#pg4 .p4-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(74,159,212,0.3)}
#pg4 .p4-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg4 .p4-new-badge{background:rgba(0,16,32,0.85);border:1px solid rgba(74,159,212,0.65);color:#6ab8e8;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg4 .p4-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg4 .p4-new-sub{font-size:11px;color:rgba(220,235,255,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg4 .p4-new-count{font-size:11px;color:rgba(74,159,212,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}

/* Section card — glass */
#pg4 .p4-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(74,159,212,0.5);background:rgba(4,12,28,0.015);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
#pg4 .p4-sec.p4-sec-green{border-color:rgba(42,191,143,0.5);background:rgba(4,14,8,0.015)}

/* Section header — glass */
#pg4 .p4-sec-head{background:rgba(4,14,32,0.015);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(74,159,212,0.25)}
#pg4 .p4-sec-green .p4-sec-head{background:rgba(4,16,10,0.015);border-bottom-color:rgba(42,191,143,0.25)}

/* Section number badge */
#pg4 .p4-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#4a9fd4;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
#pg4 .p4-sec-num-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.6)}

/* Section icon */
#pg4 .p4-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,16,32,0.55);border:1px solid rgba(74,159,212,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg4 .p4-sec-icon svg{width:15px;height:15px;stroke:#4a9fd4;fill:none;stroke-width:1.5}
#pg4 .p4-sec-icon-green{background:rgba(0,20,12,0.55);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-sec-icon-green svg{stroke:#2abf8f}

/* Section text */
#pg4 .p4-sec-info{flex:1}
#pg4 .p4-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg4 .p4-sec-sub{font-size:10.5px;color:rgba(180,210,230,0.8);margin-top:2px;letter-spacing:0.04em}

/* Section tags */
#pg4 .p4-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg4 .p4-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:2px 6px;border-radius:2px}
#pg4 .p4-sec-tag-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.5)}

/* Items grid */
#pg4 .p4-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,20,40,0.01);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.95s cubic-bezier(0.33,1,0.68,1),opacity 0.75s ease,padding 0.55s ease}
#pg4 .p4-items-wrap-green{background:rgba(0,30,16,0.01)}

/* Sub-item card — glass */
#pg4 .p4-icard{background:rgba(4,12,28,0.25);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg4 .p4-icard:hover{background:rgba(8,20,48,0.45);border-left-color:#4a9fd4}
#pg4 .p4-icard-green{background:rgba(4,14,8,0.25)}
#pg4 .p4-icard-green:hover{background:rgba(8,28,16,0.45);border-left-color:#2abf8f}

/* Sub-item content */
#pg4 .p4-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg4 .p4-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.75);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg4 .p4-itag-green{color:#2abf8f;background:rgba(0,20,12,0.75);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-iname{font-size:12.5px;font-weight:600;color:#e0ecff;letter-spacing:0.04em;line-height:1.3}
#pg4 .p4-inote{font-size:10.5px;color:rgba(160,190,220,0.85);line-height:1.45}
#pg4 .p4-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg4 .p4-icard:hover .p4-iarrow{opacity:0.85}
#pg4 .p4-iarrow svg{width:10px;height:10px;stroke:#4a9fd4;fill:none;stroke-width:2}
#pg4 .p4-iarrow-green svg{stroke:#2abf8f}
#pg4 .p4-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#c9a84c,#a8841e);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease}
#pg4 .p4-expand-btn:hover{background:linear-gradient(135deg,#dfc05e,#c9a84c);transform:translateY(-1px)}
#pg4 .p4-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#1a1000;text-transform:uppercase}
#pg4 .p4-items-wrap:not(.p4-hidden){max-height:0;opacity:0;padding:0}
#pg4 .p4-items-wrap.p4-visible{max-height:600px;opacity:1;padding:3px;gap:3px}


#pg_plumb_menu { z-index:13; background:transparent; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu .topbar { background:var(--panel); border-color:var(--border); }
#pg_plumb_menu .app-logo-text { color:#2abf8f; }
#pg_plumb_menu .print-btn { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .home-btn:hover { border-color:#2abf8f; color:#2abf8f; }

/* Plumb menu layout mirrors pg3 layout */
.pm-hero {
  flex:1; display:flex; flex-direction:row; overflow:hidden;
}
.pm-side-panel {
  width:360px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg,#060c0a 0%,#081510 50%,#050f0a 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem; position:relative; overflow:hidden;
}
.pm-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:300px; height:300px; border-radius:50%;
  background:radial-gradient(circle, rgba(42,191,143,0.09) 0%, transparent 70%);
  pointer-events:none;
}
.pm-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(77,212,160,0.05) 0%, transparent 70%);
  pointer-events:none;
}
.pm-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:#2abf8f; margin-bottom:1rem;
  position:relative; z-index:2;
}
.pm-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.8rem,3vw,2.6rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.pm-main-title em { color:#2abf8f; font-style:normal; display:block; font-size:0.5em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.pm-divider { width:40px; height:2px; background:linear-gradient(90deg,#2abf8f,transparent); margin:1.2rem 0; position:relative; z-index:2; }
.pm-info-row { display:flex; flex-direction:column; gap:0.5rem; margin-bottom:1.5rem; position:relative; z-index:2; }
.pm-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.pm-info-dot { width:5px; height:5px; border-radius:50%; background:#2abf8f; opacity:0.85; flex-shrink:0; }
.pm-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.pm-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.pm-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.pm-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.pm-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }

/* Right card area */
.pm-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:2.5rem 3rem;
  gap:1.2rem; background:var(--deep); position:relative;
}
.pm-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 60% 40%, rgba(42,191,143,0.04) 0%, transparent 70%);
}
.pm-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:1.0rem;
  letter-spacing:0.35em; color:#2abf8f;
  text-transform:uppercase; font-weight:700;
  text-shadow:0 0 18px rgba(42,191,143,0.45);
  margin-bottom:0.3rem; position:relative; z-index:2;
}

/* Three sub-module cards */
.pm-sys-card {
  display:flex; align-items:center; gap:1.6rem;
  padding:1.4rem 1.8rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:rgba(6,12,22,0.38);
  backdrop-filter:blur(14px); -webkit-backdrop-filter:blur(14px);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both; width:100%;
  text-align:left;
}
.pm-sys-card:nth-child(1) { animation-delay:0.1s; }
.pm-sys-card:nth-child(2) { animation-delay:0.22s; }
.pm-sys-card:nth-child(3) { animation-delay:0.34s; }
.pm-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  transition:width 0.3s ease;
}
.pm-sys-card:hover::before { width:100%; }

.pm-sys-card.ws   { border-color:#1a553f; --pm-c:#2abf8f; --pm-cb:#0a2018; --pm-cb2:#1a553f; }
.pm-sys-card.ws::before { background:linear-gradient(90deg,rgba(42,191,143,0.08),transparent); }
.pm-sys-card.ws:hover { border-color:#2abf8f; box-shadow:0 0 36px rgba(42,191,143,0.12); transform:translateY(-2px); }

.pm-sys-card.san  { border-color:#1e4d70; --pm-c:#4a9fd4; --pm-cb:#0b1f35; --pm-cb2:#1e4d70; }
.pm-sys-card.san::before { background:linear-gradient(90deg,rgba(74,159,212,0.08),transparent); }
.pm-sys-card.san:hover { border-color:#4a9fd4; box-shadow:0 0 36px rgba(74,159,212,0.12); transform:translateY(-2px); }

.pm-sys-card.irr  { border-color:#2d4a1a; --pm-c:#7acc4a; --pm-cb:#0e1a07; --pm-cb2:#2d4a1a; }
.pm-sys-card.irr::before { background:linear-gradient(90deg,rgba(122,204,74,0.08),transparent); }
.pm-sys-card.irr:hover { border-color:#7acc4a; box-shadow:0 0 36px rgba(122,204,74,0.12); transform:translateY(-2px); }

.pm-sys-card.spa  { border-color:#164e63; --pm-c:#06b6d4; --pm-cb:#061a22; --pm-cb2:#164e63; }
.pm-sys-card.spa::before { background:linear-gradient(90deg,rgba(6,182,212,0.08),transparent); }
.pm-sys-card.spa:hover { border-color:#06b6d4; box-shadow:0 0 36px rgba(6,182,212,0.12); transform:translateY(-2px); }

.pm-card-icon {
  width:58px; height:58px; border-radius:12px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  background:var(--pm-cb); border:1px solid var(--pm-cb2);
  transition:background 0.3s;
}
.pm-sys-card:hover .pm-card-icon { background:var(--pm-cb2); }
.pm-card-icon svg { width:26px; height:26px; fill:none; stroke:var(--pm-c); stroke-width:1.5; }

.pm-card-text { flex:1; min-width:0; }
.pm-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.25em; color:var(--pm-c); margin-bottom:0.3rem;
}
.pm-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:800;
  font-size:clamp(1.3rem,2.6vw,1.75rem); letter-spacing:0.12em;
  text-transform:uppercase; margin-bottom:0.25rem;
  color:var(--text);
}
.pm-card-desc { font-family:'Exo 2',sans-serif; font-size:0.88rem; color:#a8aec8; line-height:1.5; }

.pm-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:34px; height:34px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.pm-sys-card:hover .pm-card-arrow { transform:translateX(4px); border-color:var(--pm-c); color:var(--pm-c); }
.pm-card-arrow svg { width:15px; height:15px; fill:none; stroke:currentColor; stroke-width:2; }


/* ── PG_PLUMB_CONTENTS NEW LAYOUT ── */
#pg_plumb_contents .pc-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative;z-index:2}
#pg_plumb_contents .topbar{background:rgba(6,10,18,0.75);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px);position:relative;z-index:10}
#pg_plumb_contents .pc-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(42,191,143,0.3)}
#pg_plumb_contents .pc-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg_plumb_contents .pc-new-badge{background:rgba(0,30,18,0.85);border:1px solid rgba(0,255,180,0.65);color:#00ffcc;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg_plumb_contents .pc-new-sub{font-size:11px;color:rgba(230,250,240,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg_plumb_contents .pc-new-count{font-size:11px;color:rgba(42,191,143,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}
/* Expand button */
#pg_plumb_contents .pc-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#2abf8f,#1a8060);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease;flex-shrink:0;margin-top:2px}
#pg_plumb_contents .pc-expand-btn:hover{background:linear-gradient(135deg,#3dd4a4,#2abf8f);transform:translateY(-1px)}
#pg_plumb_contents .pc-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#001a0e;text-transform:uppercase}
/* Section card — glass */
#pg_plumb_contents .pc-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(42,191,143,0.5);background:rgba(4,14,8,0.28);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
/* Section header */
#pg_plumb_contents .pc-sec-head{background:rgba(4,16,10,0.55);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(42,191,143,0.25)}
/* Section number badge */
#pg_plumb_contents .pc-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#2abf8f;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
/* Section icon */
#pg_plumb_contents .pc-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,20,12,0.55);border:1px solid rgba(42,191,143,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg_plumb_contents .pc-sec-icon svg{width:15px;height:15px;stroke:#2abf8f;fill:none;stroke-width:1.5}
#pg_plumb_contents .pc-sec-info{flex:1}
#pg_plumb_contents .pc-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg_plumb_contents .pc-sec-sub{font-size:10.5px;color:rgba(180,220,200,0.8);margin-top:2px;letter-spacing:0.04em}
/* Section tags */
#pg_plumb_contents .pc-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg_plumb_contents .pc-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:2px 6px;border-radius:2px}
/* Items grid gap */
#pg_plumb_contents .pc-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,30,16,0.45);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.45s ease,opacity 0.35s ease}
#pg_plumb_contents .pc-items-wrap.pc-visible{max-height:600px;opacity:1;padding:3px;gap:3px}
/* Sub-item card — glass */
#pg_plumb_contents .pc-icard{background:rgba(4,14,8,0.55);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-icard:hover{background:rgba(8,28,16,0.80);border-left-color:#2abf8f}
#pg_plumb_contents .pc-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg_plumb_contents .pc-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.75);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg_plumb_contents .pc-iname{font-size:12.5px;font-weight:600;color:#e0f4ec;letter-spacing:0.04em;line-height:1.3}
#pg_plumb_contents .pc-inote{font-size:10.5px;color:rgba(160,210,185,0.85);line-height:1.45}
#pg_plumb_contents .pc-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg_plumb_contents .pc-icard:hover .pc-iarrow{opacity:0.85}
#pg_plumb_contents .pc-iarrow svg{width:10px;height:10px;stroke:#2abf8f;fill:none;stroke-width:2}

/* ── IRRIGATION PANEL ── */
/* Panel-2 background image */
#pg5 .p5-panel#p5-panel-2{
  
  background-size:cover;
  background-position:center 40%;
  background-repeat:no-repeat;
  background-attachment:local;
}
/* Dark overlay inside irr-body to balance contrast */
.irr-body{
  flex:1;
  overflow-y:auto;
  padding:8px 12px 8px;
  background:rgba(2,8,4,0.25);
  position:relative;
}
/* Hero */
.irr-hero{background:rgba(4,16,8,0.55);border:1px solid rgba(42,191,143,0.28);border-radius:10px;padding:0.7rem 1.4rem;margin-bottom:0.6rem;position:relative;overflow:hidden;backdrop-filter:blur(12px);-webkit-backdrop-filter:blur(12px)}
.irr-hero::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;border-radius:50%;background:radial-gradient(circle,rgba(42,191,143,0.10) 0%,transparent 70%);pointer-events:none}
.irr-hero-tag{font-family:'Share Tech Mono',monospace;font-size:0.68rem;letter-spacing:0.4em;color:#4dd4a0;margin-bottom:0.6rem;text-transform:uppercase}
.irr-hero-title{font-family:'Rajdhani',sans-serif;font-weight:800;font-size:clamp(1.2rem,2.2vw,1.7rem);letter-spacing:0.1em;color:#ffffff;text-transform:uppercase;line-height:1.1;margin-bottom:0.2rem;text-shadow:0 2px 16px rgba(0,0,0,0.6)}
.irr-hero-title span{color:#4dd4a0}
.irr-hero-sub{font-family:'Exo 2',sans-serif;font-size:0.7rem;letter-spacing:0.18em;color:rgba(200,240,215,0.8);text-transform:uppercase}
/* Grid */
.irr-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(155px,1fr));gap:8px}
/* Card base — glass transparent */
.irr-card{
  position:relative;
  background:rgba(2,16,8,0.42);
  border:1px solid rgba(42,191,143,0.35);
  border-radius:10px;
  padding:0.65rem 0.9rem 0.55rem;
  cursor:pointer;
  transition:all 0.28s ease;
  overflow:hidden;
  backdrop-filter:blur(10px);
  -webkit-backdrop-filter:blur(10px);
}
.irr-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;background:linear-gradient(180deg,#2abf8f,transparent);border-radius:10px 0 0 10px;opacity:0;transition:opacity 0.25s}
.irr-card:hover{
  background:rgba(4,26,12,0.72);
  border-color:rgba(42,191,143,0.65);
  transform:translateY(-3px);
  box-shadow:0 8px 32px rgba(0,0,0,0.5),0 0 20px rgba(42,191,143,0.12);
}
.irr-card:hover::before{opacity:1}
/* Water drop accent */
.irr-card-drop{position:absolute;top:14px;right:14px;width:7px;height:10px;border-radius:50% 50% 50% 50%/60% 60% 40% 40%;background:rgba(42,191,143,0.22);border:1px solid rgba(42,191,143,0.4);transition:all 0.25s}
.irr-card:hover .irr-card-drop{background:rgba(42,191,143,0.55);border-color:#2abf8f;transform:scale(1.3)}
/* Number */
.irr-card-num{font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.3em;color:rgba(77,212,160,0.55);margin-bottom:0.25rem}
/* Icon */
.irr-card-icon{width:28px;height:28px;border-radius:7px;background:rgba(0,30,14,0.65);border:1px solid rgba(42,191,143,0.35);display:flex;align-items:center;justify-content:center;margin-bottom:0.35rem;transition:all 0.25s}
.irr-card-icon svg{width:14px;height:14px;stroke:#2abf8f;fill:none;stroke-width:1.5}
.irr-card:hover .irr-card-icon{background:rgba(42,191,143,0.15);border-color:rgba(42,191,143,0.7)}
/* Title — bright and readable */
.irr-card-title{font-family:'Rajdhani',sans-serif;font-size:0.92rem;font-weight:700;letter-spacing:0.08em;color:#e8fff4;text-transform:uppercase;line-height:1.2;margin-bottom:0.2rem;text-shadow:0 1px 8px rgba(0,0,0,0.5)}
/* Description */
.irr-card-desc{font-family:'Exo 2',sans-serif;font-size:0.7rem;color:rgba(190,230,210,0.85);line-height:1.4;margin-bottom:0.35rem}
/* Tag */
.irr-card-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.22em;color:#2abf8f;background:rgba(42,191,143,0.1);border:1px solid rgba(42,191,143,0.32);border-radius:3px;padding:2px 8px;text-transform:uppercase}
/* Supplier contact card */
.irr-card-contact{border-color:rgba(77,212,160,0.4)}
.irr-card-contact .irr-card-icon{background:rgba(0,40,20,0.65);border-color:rgba(77,212,160,0.45)}
.irr-card-contact .irr-card-icon svg{stroke:#4dd4a0}
.irr-card-contact .irr-card-num{color:rgba(77,212,160,0.6)}
.irr-card-contact .irr-card-tag{color:#4dd4a0;background:rgba(77,212,160,0.1);border-color:rgba(77,212,160,0.35)}
.irr-card-contact .irr-card-drop{border-color:rgba(77,212,160,0.4)}
.irr-card-contact:hover{border-color:rgba(77,212,160,0.7)}

/* ── CONTENT FADE-IN ANIMATION — 0.4s delay, 0.6s fade ── */
@keyframes pgContentFadeIn {
  from { opacity:0; transform:translateY(10px); }
  to   { opacity:1; transform:translateY(0); }
}
/* pg4 HVAC — sections hidden by default, fade in when pg4 is visible */
#pg4 .p4-new-body .p4-sec { opacity:0; }
#pg4.visible .p4-new-body .p4-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-1 Water Supply — sys-grid hidden, animates when pg5 visible AND panel-0 active */
#p5-panel-0 .p5-sys-grid { opacity:0; }
#pg5.visible #p5-panel-0.active .p5-sys-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-3 Irrigation — irr-grid hidden, animates when pg5 visible AND panel-2 active */
#p5-panel-2 .irr-grid { opacity:0; }
#pg5.visible #p5-panel-2.active .irr-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg_plumb_contents Water Supply & Drainage — pc-sec sections fade in when page visible */
#pg_plumb_contents .pc-new-body .pc-sec { opacity:0; }
#pg_plumb_contents.visible .pc-new-body .pc-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }

/* ═══════════════ pg_plumb_omm CSS ═══════════════ */
#pg_plumb_omm{z-index:95;background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pomm-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;}
.pomm-hdr-top{display:flex;align-items:center;gap:10px;margin-bottom:4px;}
.pomm-back{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;}
.pomm-home{background:none;border:none;color:#C9A84C;font-size:20px;cursor:pointer;padding:4px 8px;margin-left:auto;line-height:1;}
.pomm-title{font-family:"Orbitron",sans-serif;font-size:17px;font-weight:700;color:#fff;letter-spacing:1px;}
.pomm-badge{background:rgba(201,168,76,0.18);color:#C9A84C;border:1px solid rgba(201,168,76,0.4);border-radius:4px;padding:2px 8px;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:600;}
.pomm-sub-label{font-family:"Rajdhani",sans-serif;font-size:13px;color:#8ab89a;letter-spacing:1px;}
.pomm-body{flex:1;overflow-y:auto;padding:8px 6px 80px;}
.pomm-section{margin-bottom:14px;border-radius:10px;overflow:hidden;border:1px solid #C9A84C;box-shadow:0 0 12px rgba(201,168,76,0.14);}
.pomm-sec-hdr{display:flex;align-items:center;gap:8px;padding:8px 10px;background:rgba(10,25,15,0.92);}
.pomm-sec-icon{font-size:17px;}
.pomm-sec-title{font-family:"Orbitron",sans-serif;font-size:13px;font-weight:700;color:#C9A84C;letter-spacing:0.5px;}
.pomm-sec-cnt{margin-left:auto;background:rgba(201,168,76,0.18);color:#C9A84C;border-radius:3px;padding:1px 7px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;}
/* 3-column grid — narrower cards */
.pomm-grid{display:grid;grid-template-columns:1fr 1fr 1fr;gap:6px;padding:7px 7px 9px;background:rgba(5,12,7,0.88);}
/* Section color variants for cards */
.pomm-card{border-radius:8px;border:1.5px solid;box-shadow:0 0 8px;overflow:hidden;display:flex;flex-direction:column;background:rgba(10,20,12,0.97);cursor:pointer;transition:box-shadow 0.2s;}
.pomm-card:active{filter:brightness(1.15);}
/* S1 teal */
.pomm-s1 .pomm-card{border-color:#2abf8f;box-shadow:0 0 8px rgba(42,191,143,0.25);}
.pomm-s1 .pomm-card:active{box-shadow:0 0 18px rgba(42,191,143,0.55);}
.pomm-s1 .pomm-tag{background:rgba(42,191,143,0.15);color:#2abf8f;}
.pomm-s1 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(42,191,143,0.18),transparent);border-bottom:1px solid rgba(42,191,143,0.3);}
.pomm-s1 .pomm-go{color:#2abf8f;}
.pomm-s1 .pomm-doc-pill{border-top:1px solid rgba(42,191,143,0.2);}
/* S2 amber */
.pomm-s2 .pomm-card{border-color:#F59E0B;box-shadow:0 0 8px rgba(245,158,11,0.25);}
.pomm-s2 .pomm-card:active{box-shadow:0 0 18px rgba(245,158,11,0.55);}
.pomm-s2 .pomm-tag{background:rgba(245,158,11,0.15);color:#F59E0B;}
.pomm-s2 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(245,158,11,0.18),transparent);border-bottom:1px solid rgba(245,158,11,0.3);}
.pomm-s2 .pomm-go{color:#F59E0B;}
.pomm-s2 .pomm-doc-pill{border-top:1px solid rgba(245,158,11,0.2);}
/* S3 blue */
.pomm-s3 .pomm-card{border-color:#38BDF8;box-shadow:0 0 8px rgba(56,189,248,0.25);}
.pomm-s3 .pomm-card:active{box-shadow:0 0 18px rgba(56,189,248,0.55);}
.pomm-s3 .pomm-tag{background:rgba(56,189,248,0.15);color:#38BDF8;}
.pomm-s3 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(56,189,248,0.18),transparent);border-bottom:1px solid rgba(56,189,248,0.3);}
.pomm-s3 .pomm-go{color:#38BDF8;}
.pomm-s3 .pomm-doc-pill{border-top:1px solid rgba(56,189,248,0.2);}
/* S4 lime */
.pomm-s4 .pomm-card{border-color:#84CC16;box-shadow:0 0 8px rgba(132,204,22,0.25);}
.pomm-s4 .pomm-card:active{box-shadow:0 0 18px rgba(132,204,22,0.55);}
.pomm-s4 .pomm-tag{background:rgba(132,204,22,0.15);color:#84CC16;}
.pomm-s4 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(132,204,22,0.18),transparent);border-bottom:1px solid rgba(132,204,22,0.3);}
.pomm-s4 .pomm-go{color:#84CC16;}
.pomm-s4 .pomm-doc-pill{border-top:1px solid rgba(132,204,22,0.2);}
.pomm-emoji-bar{padding:7px 8px 5px;display:flex;align-items:center;gap:5px;}
.pomm-emoji{font-size:18px;line-height:1;}
.pomm-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;letter-spacing:0.5px;border-radius:3px;padding:2px 5px;margin-left:auto;}
.pomm-name{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;padding:2px 8px 5px;line-height:1.25;}
.pomm-doc-pill{padding:4px 8px;display:flex;align-items:center;justify-content:space-between;background:rgba(0,0,0,0.3);}
.pomm-doc-n{font-family:"Rajdhani",sans-serif;font-size:11px;color:#9abba0;}
.pomm-go{font-family:"Rajdhani",sans-serif;font-size:11px;font-weight:700;letter-spacing:0.5px;}
/* ── Sub-screen shared styles ── */
#pg_pomm_wsbp,#pg_pomm_vfd,#pg_pomm_hwcp,#pg_pomm_ewh,#pg_pomm_wsp,
#pg_pomm_pt,#pg_pomm_emv,#pg_pomm_prv,#pg_pomm_prlv,#pg_pomm_tbv,
#pg_pomm_sdlps,#pg_pomm_sdlpr,#pg_pomm_drn,#pg_pomm_ppr,#pg_pomm_pprbv,
#pg_pomm_upvc,#pg_pomm_upvcbv,#pg_pomm_gv,#pg_pomm_irrp,#pg_pomm_irrctrl,
#pg_pomm_san,
#pg_pomm_san_bss,#pg_pomm_san_btm,#pg_pomm_san_dco,#pg_pomm_san_ftcp,
#pg_pomm_san_ft,#pg_pomm_san_hts,#pg_pomm_san_ptrap,#pg_pomm_san_rh,
#pg_pomm_san_st,#pg_pomm_san_tbh,#pg_pomm_san_tr,#pg_pomm_san_trh,
#pg_pomm_san_wbc,#pg_pomm_san_wbmkh,#pg_pomm_san_wbmh,#pg_pomm_san_wc,
#pg_pomm_san_bss_br,#pg_pomm_san_bss_ms,#pg_pomm_san_bss_sa,
#pg_pomm_san_pt_bt,#pg_pomm_san_pt_bwc,#pg_pomm_san_wbmh_mhm,
#pg_pomm_san_wc_fm,#pg_pomm_san_wc_wh
{background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_pomm_wsbp{z-index:96;}#pg_pomm_vfd{z-index:97;}#pg_pomm_hwcp{z-index:98;}
#pg_pomm_ewh{z-index:99;}#pg_pomm_wsp{z-index:100;}#pg_pomm_pt{z-index:101;}
#pg_pomm_emv{z-index:102;}#pg_pomm_prv{z-index:103;}#pg_pomm_prlv{z-index:104;}
#pg_pomm_tbv{z-index:105;}#pg_pomm_sdlps{z-index:106;}#pg_pomm_sdlpr{z-index:107;}
#pg_pomm_drn{z-index:108;}#pg_pomm_ppr{z-index:109;}#pg_pomm_pprbv{z-index:110;}
#pg_pomm_upvc{z-index:111;}#pg_pomm_upvcbv{z-index:112;}#pg_pomm_gv{z-index:113;}
#pg_pomm_irrp{z-index:114;}#pg_pomm_irrctrl{z-index:115;}#pg_pomm_san{z-index:116;}
#pg_pomm_san_bss{z-index:117;}#pg_pomm_san_btm{z-index:118;}#pg_pomm_san_dco{z-index:119;}
#pg_pomm_san_ftcp{z-index:120;}#pg_pomm_san_ft{z-index:121;}#pg_pomm_san_hts{z-index:122;}
#pg_pomm_san_ptrap{z-index:123;}#pg_pomm_san_rh{z-index:124;}#pg_pomm_san_st{z-index:125;}
#pg_pomm_san_tbh{z-index:126;}#pg_pomm_san_tr{z-index:127;}#pg_pomm_san_trh{z-index:128;}
#pg_pomm_san_wbc{z-index:129;}#pg_pomm_san_wbmkh{z-index:130;}#pg_pomm_san_wbmh{z-index:131;}
#pg_pomm_san_wc{z-index:132;}#pg_pomm_san_bss_br{z-index:133;}#pg_pomm_san_bss_ms{z-index:134;}
#pg_pomm_san_bss_sa{z-index:135;}#pg_pomm_san_pt_bt{z-index:136;}#pg_pomm_san_pt_bwc{z-index:137;}
#pg_pomm_san_wbmh_mhm{z-index:138;}#pg_pomm_san_wc_fm{z-index:139;}#pg_pomm_san_wc_wh{z-index:140;}
.pomm-sub-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;display:flex;align-items:center;gap:8px;}
.pomm-sub-back,.pomm-sub-home{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;flex-shrink:0;}
.pomm-sub-home{font-size:20px;margin-left:auto;}
.pomm-sub-hdr-center{flex:1;min-width:0;}
.pomm-sub-hdr-title{font-family:"Orbitron",sans-serif;font-size:14px;font-weight:700;color:#fff;letter-spacing:0.5px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-sub-hdr-sub{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;letter-spacing:1px;margin-top:2px;}
.pomm-sub-body{flex:1;overflow-y:auto;padding:10px 10px 80px;}
.pomm-doc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-doc-row{display:flex;align-items:center;gap:8px;background:rgba(10,20,12,0.95);border:1px solid rgba(201,168,76,0.3);border-radius:7px;padding:10px 11px;margin-bottom:7px;}
.pomm-doc-name{flex:1;font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:600;color:#d4e8d8;line-height:1.3;}
.pomm-doc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 11px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;white-space:nowrap;flex-shrink:0;}
.pomm-fc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-fc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.18);border-radius:8px;padding:11px 11px 9px;cursor:pointer;transition:box-shadow 0.2s;display:flex;flex-direction:column;gap:5px;}
.pomm-fc:active{box-shadow:0 0 18px rgba(201,168,76,0.5);}
.pomm-fc-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;color:#C9A84C;background:rgba(201,168,76,0.12);border-radius:3px;padding:2px 5px;align-self:flex-start;}
.pomm-fc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;margin-top:2px;}
.pomm-fc-count{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;}
.pomm-pc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-pc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-pc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.15);border-radius:8px;padding:10px 10px 9px;display:flex;flex-direction:column;gap:6px;align-items:flex-start;}
.pomm-pc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;}
.pomm-pc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 10px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;align-self:stretch;text-align:center;}
/* ═══ end pg_plumb_omm CSS ═══ */

/* ── Sanitary Docs Modal ── */
#pomm-folder-modal{display:none;position:fixed;inset:0;z-index:9999;background:rgba(0,0,0,0.88);align-items:center;justify-content:center;flex-direction:column;}
.pomm-fm-box{background:#0d1a26;border:2px solid #2abf8f;border-radius:14px;width:92%;max-width:580px;max-height:80vh;display:flex;flex-direction:column;overflow:hidden;box-shadow:0 20px 60px rgba(0,0,0,0.8);}
.pomm-fm-hdr{background:#0a141e;padding:12px 16px;display:flex;align-items:center;justify-content:space-between;border-bottom:1px solid rgba(42,191,143,0.3);flex-shrink:0;}
.pomm-fm-left{display:flex;flex-direction:column;flex:1;margin-right:10px;overflow:hidden;}
.pomm-fm-badge{color:#2abf8f;font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:1px;margin-bottom:3px;}
.pomm-fm-label{color:#e0f7ef;font-size:13px;font-weight:600;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-fm-close{background:rgba(231,76,60,0.9);color:#fff;border:none;border-radius:8px;padding:7px 15px;cursor:pointer;font-size:12px;font-weight:700;flex-shrink:0;}
.pomm-fm-close:hover{background:#e74c3c;}
.pomm-fm-list{flex:1;overflow-y:auto;padding:10px 10px 4px;background:#0d1a26;}
.pomm-fm-file{display:flex;align-items:center;gap:10px;padding:10px 12px;margin-bottom:8px;background:#0f2235;border:1px solid rgba(42,191,143,0.2);border-radius:10px;text-decoration:none;cursor:pointer;transition:background 0.15s,border-color 0.15s;}
.pomm-fm-file:hover{background:#1a3048;border-color:#2abf8f;}
.pomm-fm-fi{font-size:20px;flex-shrink:0;}
.pomm-fm-fn{flex:1;color:#c8e8d8;font-size:12px;line-height:1.4;word-break:break-word;}
.pomm-fm-fo{background:#2abf8f;color:#071a10;font-size:10px;font-weight:800;padding:4px 10px;border-radius:6px;flex-shrink:0;letter-spacing:0.5px;}
.pomm-fm-empty{padding:24px;text-align:center;color:#6a8a9a;font-size:13px;}
.pomm-fm-foot{background:#0a141e;padding:7px 16px;font-size:10px;color:#6a8a9a;border-top:1px solid rgba(42,191,143,0.15);flex-shrink:0;text-align:center;}



/* ═══ HVAC Asset Register v2 — pg_hvac_ar ═══ */
#pg_hvac_ar{z-index:141;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.har-wrap{display:flex;flex-direction:column;height:100%;overflow:hidden;background:#060f1e;}

/* ── Header ── */
.har-hdr{display:flex;align-items:center;gap:10px;padding:10px 14px 9px;background:linear-gradient(135deg,#0a1a36 0%,#0d2050 100%);border-bottom:2px solid var(--har-accent,#0ea5e9);flex-shrink:0;}
.har-back{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 12px;border-radius:8px;font-size:15px;cursor:pointer;font-weight:700;flex-shrink:0;}
.har-back:hover{background:rgba(255,255,255,0.15);}
.har-hdr-title{flex:1;text-align:center;}
.har-hdr-badge{display:inline-block;background:rgba(255,255,255,0.1);border:1px solid rgba(255,255,255,0.2);color:#fff;font-size:9px;font-weight:700;letter-spacing:2px;padding:2px 8px;border-radius:4px;margin-bottom:3px;}
.har-hdr-name{color:#ffffff;font-size:20px;font-weight:800;letter-spacing:0.5px;text-shadow:0 0 20px rgba(14,165,233,0.4);}
.har-hdr-sub{color:rgba(255,255,255,0.6);font-size:10px;margin-top:1px;}
.har-home{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 10px;border-radius:8px;font-size:17px;cursor:pointer;flex-shrink:0;}
.har-home:hover{background:rgba(255,255,255,0.15);}

/* ── Stats ── */
.har-stats{display:flex;justify-content:space-around;padding:7px 8px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-stat{text-align:center;padding:0 4px;}
.har-stat-n{font-size:17px;font-weight:800;line-height:1;}
.har-stat-l{color:#6b7fa3;font-size:8.5px;font-weight:600;letter-spacing:0.3px;margin-top:2px;}

/* ── Controls ── */
.har-controls{display:flex;gap:7px;padding:7px 10px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-search-wrap{flex:1;position:relative;display:flex;align-items:center;}
.har-search-ico{position:absolute;left:9px;color:#4a6a8a;font-size:13px;pointer-events:none;}
.har-search{width:100%;background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 28px 7px 28px;border-radius:8px;font-size:12px;outline:none;box-sizing:border-box;}
.har-search::placeholder{color:#2a3f5c;}
.har-search:focus{border-color:var(--har-accent,#0ea5e9);}
.har-search-clr{position:absolute;right:7px;background:none;border:none;color:#4a6a8a;cursor:pointer;font-size:13px;padding:2px 4px;}
.har-sel{background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 8px;border-radius:8px;font-size:11px;outline:none;min-width:100px;cursor:pointer;}
.har-sel:focus{border-color:var(--har-accent,#0ea5e9);}

/* ── Tabs ── */
.har-tabs{display:flex;overflow-x:auto;padding:8px 10px;gap:7px;background:#080e1f;border-bottom:2px solid #111d35;flex-shrink:0;scrollbar-width:none;}
.har-tabs::-webkit-scrollbar{display:none;}
.har-tab{background:#0a1424;border:2px solid #1a2d4d;border-radius:12px;color:#6a8aaa;padding:10px 22px;min-width:88px;font-size:13px;font-weight:700;letter-spacing:0.3px;cursor:pointer;white-space:nowrap;flex-shrink:0;display:flex;flex-direction:column;align-items:center;gap:3px;transition:all 0.2s;box-shadow:0 0 0 rgba(14,165,233,0);}
.har-tab:hover{border-color:var(--har-accent,#0ea5e9);color:#fff;background:#0d1e3a;box-shadow:0 0 14px var(--har-tab-bg,rgba(14,165,233,0.35)),inset 0 0 8px rgba(14,165,233,0.08);}
.har-tab-active{background:var(--har-tab-bg,rgba(14,165,233,0.15))!important;border-color:var(--har-accent,#0ea5e9)!important;color:var(--har-accent,#0ea5e9)!important;box-shadow:0 0 18px var(--har-tab-bg,rgba(14,165,233,0.45)),inset 0 0 12px rgba(14,165,233,0.1)!important;}
.har-tab-cnt{font-size:18px;font-weight:900;line-height:1;color:var(--har-accent,#0ea5e9);display:block;}
.har-tab-active .har-tab-cnt{color:var(--har-accent,#0ea5e9);}
.har-tab-lbl{font-size:11px;font-weight:600;letter-spacing:0.2px;opacity:0.85;display:block;margin-top:1px;}
.har-tab-active .har-tab-lbl{opacity:1;color:var(--har-accent,#0ea5e9);}
.har-tab:hover .har-tab-lbl{opacity:1;color:#fff;}

/* ── Results bar ── */
.har-results{color:#3a5070;font-size:10px;padding:3px 11px;background:#060f1e;flex-shrink:0;border-bottom:1px solid #080e1f;}

/* ── Table ── */
.har-tbl-wrap{flex:1;overflow:auto;background:#060f1e;position:relative;}
.har-tbl-wrap::-webkit-scrollbar{width:5px;height:5px;}
.har-tbl-wrap::-webkit-scrollbar-track{background:#060f1e;}
.har-tbl-wrap::-webkit-scrollbar-thumb{background:var(--har-accent,#0ea5e9);border-radius:3px;opacity:0.4;}
.har-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.har-tbl thead{position:sticky;top:0;z-index:2;}
.har-tbl thead th{background:#0a1628;color:#ffffff;font-size:11px;font-weight:800;letter-spacing:0.5px;padding:9px 10px;text-align:left;border-bottom:2px solid var(--har-accent,#0ea5e9);white-space:nowrap;text-transform:uppercase;}
.har-tbl thead th:first-child{color:var(--har-accent,#0ea5e9);}
.har-tbl tbody tr{border-bottom:1px solid #0a1220;cursor:pointer;transition:background 0.12s;}
.har-tbl tbody tr:hover{background:var(--har-tab-bg,rgba(14,165,233,0.08));}
.har-tbl tbody tr.har-row-odd{background:rgba(10,20,40,0.5);}
.har-tbl tbody td{padding:7px 10px;color:#d4e4ff;vertical-align:middle;white-space:nowrap;max-width:170px;overflow:hidden;text-overflow:ellipsis;font-size:12px;}
.har-tbl tbody td:first-child{color:var(--har-accent,#0ea5e9);font-weight:700;font-size:11.5px;}
.har-tag-pill{display:inline-block;background:var(--har-tab-bg);border:1px solid var(--har-tab-border);color:var(--har-accent,#0ea5e9);border-radius:5px;padding:2px 7px;font-size:10.5px;font-weight:800;letter-spacing:0.3px;}
.har-po-link{display:inline-block;background:rgba(196,161,76,0.15);border:1px solid rgba(196,161,76,0.5);color:#f0c060;border-radius:5px;padding:2px 7px;font-size:10px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-po-link:hover{background:rgba(196,161,76,0.3);color:#ffd060;}
.har-po-plain{display:inline-block;background:rgba(196,161,76,0.08);border:1px solid rgba(196,161,76,0.2);color:#a08040;border-radius:5px;padding:2px 7px;font-size:10px;}
.har-mfr-pill{display:inline-block;background:rgba(52,211,153,0.1);border:1px solid rgba(52,211,153,0.3);color:#34d399;border-radius:5px;padding:2px 6px;font-size:10px;}
.har-no-results{text-align:center;color:#3a5070;padding:40px 20px;font-size:13px;}

/* ── Detail Popup Modal ── */
#har-popup-overlay{display:none;position:fixed;inset:0;z-index:9990;background:rgba(0,0,0,0.55);}
#har-popup{display:none;position:fixed;z-index:9991;background:#ffffff;border-radius:14px;width:92%;max-width:520px;max-height:78vh;box-shadow:0 8px 40px rgba(0,0,0,0.45),0 0 0 1.5px rgba(0,0,0,0.12);overflow:hidden;flex-direction:column;}
.har-pop-hdr{display:flex;align-items:center;gap:10px;padding:12px 15px;background:#f4f6fa;border-bottom:2px solid #e0e4ec;flex-shrink:0;}
.har-pop-tag{background:#1e3a6e;color:#fff;font-size:12px;font-weight:800;padding:4px 11px;border-radius:6px;white-space:nowrap;flex-shrink:0;letter-spacing:0.5px;}
.har-pop-title{flex:1;color:#0d1a2e;font-size:14px;font-weight:800;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
.har-pop-close{background:#e74c3c;color:#fff;border:none;border-radius:8px;padding:6px 13px;font-size:12px;font-weight:800;cursor:pointer;flex-shrink:0;letter-spacing:0.3px;}
.har-pop-close:hover{background:#c0392b;}
.har-pop-grid{flex:1;overflow-y:auto;padding:12px 14px;display:grid;grid-template-columns:1fr 1fr;gap:8px;background:#ffffff;}
.har-pop-grid::-webkit-scrollbar{width:5px;}
.har-pop-grid::-webkit-scrollbar-thumb{background:#c0cce0;border-radius:3px;}
.har-pop-item{background:#f8fafd;border:1px solid #e0e6f0;border-radius:8px;padding:8px 10px;}
.har-pop-item.har-pop-full{grid-column:1/-1;}
.har-pop-lbl{font-size:9px;font-weight:700;letter-spacing:0.8px;text-transform:uppercase;margin-bottom:3px;color:#5b7aaa;}
.har-pop-val{color:#0d1a2e;font-size:12.5px;word-break:break-word;line-height:1.4;font-weight:500;}
.har-pop-val.har-pop-empty{color:#b0bdd0;font-style:italic;font-size:11px;}
.har-pop-po-link{display:inline-flex;align-items:center;gap:5px;background:#1e3a6e;color:#fff;border-radius:6px;padding:4px 11px;font-size:12px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-pop-po-link:hover{background:#2a4f96;}
.har-pop-foot{background:#f4f6fa;border-top:1px solid #e0e4ec;padding:7px 15px;text-align:center;font-size:10px;color:#8a9ab8;flex-shrink:0;}


/* ══ PROJECT INTRODUCTION — ARCHITECTURAL EDITION (pi-*) ════════ */
#pg_hvac_proj_intro{z-index:186;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_proj_intro{z-index:187;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pi-header{padding:12px 16px 11px;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-header-nav{display:flex;align-items:center;margin-bottom:9px;}
.pi-back,.pi-home{background:none;border:none;cursor:pointer;padding:5px;color:#c9a84c;display:flex;align-items:center;justify-content:center;}
.pi-back svg,.pi-home svg{width:21px;height:21px;stroke:currentColor;fill:none;stroke-width:2;stroke-linecap:round;stroke-linejoin:round;}
.pi-hbadge{display:inline-block;font-size:10px;font-weight:700;letter-spacing:1px;color:#c9a84c;border:1px solid rgba(201,168,76,0.4);border-radius:3px;padding:3px 9px;margin-bottom:8px;text-transform:uppercase;}
.pi-title{font-size:26px;font-weight:700;color:#fff;line-height:1.1;letter-spacing:-0.3px;}
.pi-subtitle{font-size:14px;color:rgba(255,255,255,0.45);margin-top:5px;line-height:1.4;}
.pi-statsbar{display:flex;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-stat{flex:1;padding:10px 8px;border-right:1px solid rgba(255,255,255,0.07);text-align:center;}
.pi-stat:last-child{border-right:none;}
.pi-sval{font-size:14px;font-weight:700;}
#pg_hvac_proj_intro .pi-sval{color:#4da6ff;}
#pg_plumb_proj_intro .pi-sval{color:#2abf8f;}
.pi-slbl{font-size:9px;color:rgba(255,255,255,0.35);text-transform:uppercase;letter-spacing:.5px;margin-top:2px;}
.pi-body{flex:1;overflow-y:auto;padding-bottom:40px;}
.pi-section{padding:14px 14px 6px;}
.pi-seclabel{font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;margin-bottom:10px;padding-bottom:6px;border-bottom:1px solid rgba(255,255,255,0.06);}
#pg_hvac_proj_intro .pi-seclabel{color:rgba(77,166,255,0.8);}
#pg_plumb_proj_intro .pi-seclabel{color:rgba(42,191,143,0.8);}
.pi-intro-para{font-size:12.5px;color:rgba(255,255,255,0.55);line-height:1.7;margin-bottom:10px;}
.pi-projdata-tbl{width:100%;border-collapse:collapse;font-size:12.5px;margin-bottom:4px;}
.pi-projdata-tbl tr{border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-projdata-tbl td{padding:7px 8px;vertical-align:top;}
.pi-projdata-tbl td:first-child{color:rgba(255,255,255,0.38);width:38%;font-size:11.5px;}
#pg_hvac_proj_intro .pi-projdata-tbl td:last-child{color:#a8ccff;font-weight:500;}
#pg_plumb_proj_intro .pi-projdata-tbl td:last-child{color:#9de8cc;font-weight:500;}
.pi-floor{display:flex;gap:0;margin-bottom:10px;border:1px solid rgba(255,255,255,0.07);border-radius:9px;overflow:hidden;}
.pi-fnum{width:40px;flex-shrink:0;display:flex;flex-direction:column;align-items:center;justify-content:center;padding:10px 0;}
#pg_hvac_proj_intro .pi-fnum{background:rgba(77,166,255,0.07);border-right:1px solid rgba(77,166,255,0.14);}
#pg_plumb_proj_intro .pi-fnum{background:rgba(42,191,143,0.07);border-right:1px solid rgba(42,191,143,0.14);}
.pi-flevel{font-size:17px;font-weight:700;line-height:1;}
#pg_hvac_proj_intro .pi-flevel{color:rgba(77,166,255,0.55);}
#pg_plumb_proj_intro .pi-flevel{color:rgba(42,191,143,0.55);}
.pi-ftag{font-size:7px;text-transform:uppercase;letter-spacing:.5px;margin-top:3px;}
#pg_hvac_proj_intro .pi-ftag{color:rgba(77,166,255,0.35);}
#pg_plumb_proj_intro .pi-ftag{color:rgba(42,191,143,0.35);}
.pi-fbody{flex:1;padding:10px 11px;}
.pi-fname{font-size:14px;font-weight:700;color:#fff;margin-bottom:5px;}
.pi-fdesc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.6;margin-bottom:8px;padding-bottom:8px;border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-fcols{display:flex;gap:0;}
.pi-fcol{flex:1;padding-right:8px;}
.pi-fcol:last-child{padding-right:0;padding-left:8px;border-left:1px solid rgba(255,255,255,0.05);}
.pi-fcolhead{font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:.5px;margin-bottom:6px;}
#pg_hvac_proj_intro .pi-fcolhead{color:rgba(77,166,255,0.7);}
#pg_plumb_proj_intro .pi-fcolhead{color:rgba(42,191,143,0.7);}
.pi-fi{display:flex;align-items:baseline;gap:5px;padding:2px 0;font-size:11.5px;color:rgba(255,255,255,0.58);line-height:1.4;}
.pi-fi::before{content:"›";flex-shrink:0;opacity:0.3;}
.pi-planbtn{display:inline-flex;align-items:center;gap:6px;font-size:11px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;padding:8px 16px;border-radius:6px;margin-top:10px;text-decoration:none;cursor:pointer;border:none;}
#pg_hvac_proj_intro .pi-planbtn{color:#fff;background:#4da6ff;}
#pg_plumb_proj_intro .pi-planbtn{color:#fff;background:#2abf8f;}
.pi-planbtn svg{width:13px;height:13px;stroke:currentColor;fill:none;stroke-width:2.5;}
.pi-feat-grid{display:flex;flex-direction:column;gap:7px;}
.pi-feat{display:flex;gap:11px;align-items:flex-start;background:rgba(255,255,255,0.025);border:1px solid rgba(255,255,255,0.06);border-radius:8px;padding:10px 12px;}
.pi-feat-icon{width:30px;height:30px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_proj_intro .pi-feat-icon{background:rgba(77,166,255,0.1);}
#pg_plumb_proj_intro .pi-feat-icon{background:rgba(42,191,143,0.1);}
.pi-feat-icon svg{width:16px;height:16px;stroke-width:1.8;stroke:currentColor;fill:none;}
#pg_hvac_proj_intro .pi-feat-icon svg{stroke:#4da6ff;}
#pg_plumb_proj_intro .pi-feat-icon svg{stroke:#2abf8f;}
.pi-feat-title{font-size:13px;font-weight:700;color:#e0e0e0;margin-bottom:3px;}
.pi-feat-desc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.55;}
.pi-area-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.pi-area-tbl thead tr{background:rgba(255,255,255,0.05);}
.pi-area-tbl thead th{padding:8px 9px;text-align:left;font-size:10px;font-weight:700;letter-spacing:.5px;color:rgba(255,255,255,0.4);text-transform:uppercase;}
.pi-area-tbl tbody tr{border-bottom:1px solid rgba(255,255,255,0.04);}
.pi-area-tbl tbody td{padding:7px 9px;color:rgba(255,255,255,0.62);vertical-align:top;}
.pi-area-tbl tbody td:first-child{font-weight:700;}
#pg_hvac_proj_intro .pi-area-tbl tbody td:first-child{color:#4da6ff;}
#pg_plumb_proj_intro .pi-area-tbl tbody td:first-child{color:#2abf8f;}
.pi-area-tbl tbody td:nth-child(3){color:rgba(255,255,255,0.35);font-size:11px;}
.pi-notebox{background:rgba(201,168,76,0.06);border:1px solid rgba(201,168,76,0.18);border-radius:7px;padding:11px 13px;font-size:11px;color:rgba(255,255,255,0.45);line-height:1.65;}
.pi-notebox strong{color:#c9a84c;}
/* ══ END PROJECT INTRODUCTION ════════════════════════════════ */


</style>

<!-- EVA routed screen styles (from original body) -->
<style>
/* Screen shells */
#pg_ms{z-index:22;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ms{z-index:23;background:#030b0a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
#pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{
  z-index:23;background:#0b0d14;
  flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* Topbar */
.msv-topbar{background:rgba(6,7,12,0.97);border-color:var(--border);}
.msv-topbar .app-logo-text{color:var(--accent);}
.msv-topbar .nav-arrow{border-color:var(--border);color:var(--muted);}
.msv-topbar .nav-arrow:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .print-btn{border-color:var(--border);color:var(--muted);}
.msv-topbar .print-btn:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .home-btn{border-color:var(--dim);color:var(--muted);}
.msv-topbar .home-btn:hover{border-color:var(--accent);color:var(--accent);}

/* LIST PAGE search */
.ms-list-search-wrap{display:flex;align-items:center;border:1px solid var(--border);
  border-radius:4px;background:var(--surface);padding:.3rem .75rem;gap:.5rem;}
.ms-list-search-wrap svg{width:13px;height:13px;fill:none;stroke:var(--muted);stroke-width:2;flex-shrink:0;}
.ms-list-search-wrap input{background:none;border:none;outline:none;
  font-family:'Share Tech Mono',monospace;font-size:.68rem;
  color:var(--text);width:180px;letter-spacing:.05em;}
.ms-list-search-wrap input::placeholder{color:var(--dim);}

/* Cards */
.ms-cards-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(370px,1fr));
  gap:1rem;padding:1.5rem 2.5rem 4rem;}
.ms-card{border:1px solid var(--border);border-radius:12px;background:var(--panel);
  cursor:pointer;display:flex;flex-direction:column;position:relative;overflow:hidden;
  transition:border-color .22s,box-shadow .22s,transform .18s;}
.ms-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;
  background:linear-gradient(180deg,var(--accent),transparent);opacity:0;transition:opacity .22s;}
.ms-card:hover{border-color:rgba(201,168,76,.55);box-shadow:0 8px 32px rgba(0,0,0,.4);transform:translateY(-2px);}
.ms-card:hover::before{opacity:1;}
.ms-card-head{display:flex;align-items:flex-start;gap:1rem;padding:1.2rem 1.4rem .8rem;}
.ms-card-num{width:38px;height:38px;border-radius:8px;flex-shrink:0;
  background:#0b1f35;border:1px solid #1e4d70;display:flex;align-items:center;
  justify-content:center;font-family:'Share Tech Mono',monospace;font-size:.74rem;
  color:var(--accent);font-weight:700;}
.ms-card-doc{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.28em;color:#4a9fd4;margin-bottom:.3rem;}
.ms-card-title{font-family:'Rajdhani',sans-serif;font-weight:700;font-size:1rem;letter-spacing:.06em;color:var(--text);line-height:1.25;}
.ms-card-scope{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#8a90a8;line-height:1.55;padding:0 1.4rem 1rem;}
.ms-card-foot{display:flex;align-items:center;justify-content:space-between;padding:.7rem 1.4rem;border-top:1px solid var(--border);flex-shrink:0;}
.ms-card-tags{display:flex;gap:.4rem;flex-wrap:wrap;}
.ms-ctag{font-family:'Share Tech Mono',monospace;font-size:.54rem;letter-spacing:.12em;
  padding:.15rem .5rem;border-radius:10px;border:1px solid var(--border);color:var(--muted);background:var(--surface);}
.ms-ctag.ok{border-color:rgba(42,191,143,.35);color:#4dd4a0;background:rgba(42,191,143,.06);}
.ms-ctag.blue{border-color:#1e4d70;color:#6ab8e8;background:#040c18;}
.ms-card-open{display:flex;align-items:center;gap:.4rem;font-family:'Share Tech Mono',
  monospace;font-size:.6rem;letter-spacing:.18em;color:var(--accent);transition:gap .18s;}
.ms-card-open svg{width:12px;height:12px;fill:none;stroke:currentColor;stroke-width:2;}
.ms-card:hover .ms-card-open{gap:.7rem;}

/* Viewer scroll body */
.msv-body{flex:1;overflow-y:auto;overflow-x:hidden;scrollbar-width:thin;scrollbar-color:var(--dim) transparent;}
.msv-inner{max-width:860px;margin:0 auto;padding:2rem 2.5rem 5rem;}

/* Cover block */
.ms-cover{border:1px solid rgba(201,168,76,.22);border-radius:12px;
  background:linear-gradient(135deg,#05080f,#0b1120);margin-bottom:2.5rem;overflow:hidden;}
.ms-cover-stripe{height:4px;background:linear-gradient(90deg,var(--accent),#4a9fd4,transparent);}
.ms-cover-body{padding:1.6rem 2rem 1.8rem;}
.ms-cover-label{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.5em;color:var(--muted);margin-bottom:.4rem;}
.ms-cover-title{font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:clamp(1.5rem,3vw,2.2rem);letter-spacing:.05em;color:var(--text);line-height:1.15;margin-bottom:.25rem;}
.ms-cover-sub{font-family:'Share Tech Mono',monospace;font-size:.62rem;letter-spacing:.2em;color:#4a9fd4;margin-bottom:1.3rem;}
.ms-cover-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:.5rem;}
.ms-cover-item{background:rgba(255,255,255,.025);border:1px solid var(--border);
  border-radius:6px;padding:.45rem .75rem;display:flex;flex-direction:column;gap:.1rem;}
.ms-cover-key{font-family:'Share Tech Mono',monospace;font-size:.52rem;letter-spacing:.2em;color:var(--muted);}
.ms-cover-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:var(--text);}
.ms-status-ok{color:#4dd4a0 !important;}

/* ═══════════════════════════════════════════════════
   DOCUMENT BODY TYPOGRAPHY — SAME FOR ALL 10 MSs
   Golden H1 · Sky-blue H2 · White-bold H3
   Single gold-dot bullets · Dark body text
═══════════════════════════════════════════════════ */
.ms-body-content{font-family:'Exo 2',sans-serif;}

/* ── MAIN HEADING  (H1) — GOLD ── */
/* Numbered sections: "1. Purpose", "📋 PROJECT INFORMATION", "1.0 SCOPE" etc. */
.ms-h1{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:1.08rem;          /* visibly larger than body */
  letter-spacing:.12em;
  text-transform:uppercase;
  color:#c9a84c;              /* GOLD */
  background:rgba(201,168,76,.07);
  border-left:4px solid #c9a84c;
  border-radius:0 5px 5px 0;
  padding:.6rem 1.1rem .6rem .9rem;
  margin:2rem 0 .75rem;
  line-height:1.3;
}

/* ── SUB-HEADING  (H2) — SKY BLUE ── */
/* Sub-sections: "1.1 Material Inspection", "3.2 Duct Gauge" etc. */
.ms-h2{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:.98rem;           /* smaller than H1, bigger than body */
  letter-spacing:.09em;
  color:#56c2f0;              /* SKY BLUE */
  border-bottom:1px solid rgba(86,194,240,.28);
  padding-bottom:.32rem;
  margin:1.4rem 0 .55rem;
  line-height:1.3;
}

/* ── ROLE / LABEL  (H3) — LIGHT TEAL ── */
/* Role labels: "Project Manager:", "Site Engineer (HVAC):", "1.1 xxx:" */
.ms-h3{
  font-family:'Exo 2',sans-serif;
  font-weight:700;
  font-size:.88rem;
  color:#4dd4a0;              /* TEAL — distinguishable from H2 */
  margin:1rem 0 .3rem;
  letter-spacing:.04em;
}

/* ── BODY PARAGRAPH ── */
.ms-para{
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.92;
  color:#adb4cc;              /* muted body — clearly lighter than headings */
  margin:.35rem 0;
}

/* ── BULLET LIST — single gold dot, bold number/tag in gold ── */
.ms-list{
  list-style:none;
  margin:.35rem 0 .9rem 0;
  padding:0;
  display:flex;flex-direction:column;gap:.1rem;
}
.ms-list li{
  display:flex;align-items:flex-start;gap:.75rem;
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.78;
  color:#adb4cc;
  padding:.15rem 0;
}
/* Single gold dot bullet */
.ms-list li::before{
  content:'';
  min-width:7px;height:7px;border-radius:50%;
  background:#c9a84c;        /* GOLD dot */
  flex-shrink:0;margin-top:.55rem;opacity:.9;
}
/* Bold numbers / tags inside list items  e.g. "18 FXSQ", "1%" */
.ms-list li strong{color:#dde0f0;font-weight:700;}

/* ── TABLES ── */
.msv-tbl-wrap{overflow-x:auto;margin:.9rem 0 1.3rem;border-radius:8px;border:1px solid var(--border);}
.msv-tbl{width:100%;border-collapse:collapse;min-width:320px;}
.msv-tbl th{
  background:#0e1e30;padding:.6rem .95rem;
  font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:.8rem;letter-spacing:.12em;
  color:#56c2f0;text-align:left;          /* sky-blue header text */
  border-bottom:1px solid #1e4d70;
  text-transform:uppercase;
}
.msv-tbl td{
  padding:.58rem .95rem;
  font-family:'Exo 2',sans-serif;font-size:.84rem;
  color:#adb4cc;border-bottom:1px solid var(--border);vertical-align:top;line-height:1.6;}
.msv-tbl tr:last-child td{border-bottom:none;}
.msv-tbl tr:hover td{background:rgba(201,168,76,.025);}
.msv-tbl td:first-child{font-weight:700;color:#c9a84c;} /* first col gold bold */

/* Page footer */
.ms-page-footer{display:flex;align-items:center;justify-content:space-between;
  border-top:1px solid var(--border);padding:1rem 0 0;margin-top:3rem;
  font-family:'Share Tech Mono',monospace;font-size:.55rem;letter-spacing:.1em;color:var(--muted);}
.ms-footer-right{color:#4a9fd4;text-align:right;white-space:nowrap;}

/* ══════════════════════════════════
   PRINT — professional white layout
══════════════════════════════════ */
@media print{
  *{-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important;}
  body{background:#fff!important;overflow:visible!important;}
  .screen{display:none!important;}
  .screen.ms-print-target{display:block!important;width:100%!important;height:auto!important;}
  /* Hide chrome */
  .topbar,.nav-arrow,.print-btn,.home-btn,.ms-list-search-wrap,.ms-cover-stripe{display:none!important;}
  /* White backgrounds */
  .msv-body,.msv-inner,.ms-body-content,
  #pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
  #pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{background:#fff!important;color:#111!important;}
  .msv-body{overflow:visible!important;}
  .msv-inner{max-width:100%!important;padding:1cm 1.5cm 1.5cm!important;}
  /* Cover */
  .ms-cover{background:#f4f6fb!important;border:1px solid #ccc!important;border-radius:0!important;break-inside:avoid;}
  .ms-cover-label{color:#666!important;}
  .ms-cover-title{color:#111!important;}
  .ms-cover-sub{color:#1a5a8a!important;}
  .ms-cover-item{background:#edf0f7!important;border-color:#ccc!important;}
  .ms-cover-key{color:#666!important;}
  .ms-cover-val{color:#111!important;}
  .ms-status-ok{color:#1a7a40!important;}
  /* H1 gold → dark navy box */
  .ms-h1{background:#eef2fa!important;border-left-color:#1a3a6a!important;color:#1a2a4a!important;break-after:avoid;}
  /* H2 sky blue → dark blue text */
  .ms-h2{color:#1a4a80!important;border-bottom-color:#9ab!important;break-after:avoid;}
  /* H3 teal → dark teal */
  .ms-h3{color:#1a5a40!important;}
  /* Body */
  .ms-para{color:#222!important;}
  /* Lists */
  .ms-list li{color:#222!important;}
  .ms-list li::before{background:#1a3a6a!important;}
  /* Tables */
  .msv-tbl-wrap{border-color:#bbb!important;break-inside:avoid;}
  .msv-tbl th{background:#e8edf5!important;color:#1a2a4a!important;}
  .msv-tbl td{color:#222!important;border-bottom-color:#dde!important;}
  .msv-tbl td:first-child{color:#1a3a6a!important;}
  /* Footer */
  .ms-page-footer{border-top-color:#bbb!important;color:#666!important;}
  .ms-footer-right{color:#1a4a80!important;}
}
</style>
<style id="si-detail-css">
/* pg_ppm_sds */
#pg_ppm_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wspa */
#pg_ppm_wspa {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wspa.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wss */
#pg_ppm_wss {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wss.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wh */
#pg_ppm_wh {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wh.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_tdv */
#pg_ppm_tdv {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_tdv.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sp */
#pg_ppm_sp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sff */
#pg_ppm_sff {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sff.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_hwcp */
#pg_ppm_hwcp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_hwcp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_cwbp */
#pg_ppm_cwbp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_cwbp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_vm */
#pg_seq_wso_vm {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_vm.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_op */
#pg_seq_wso_op {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_op.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso */
#pg_seq_wso {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_cs */
#pg_seq_cs {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_cs.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_pd */
#pg_seq_pd {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_pd.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_sds */
#pg_seq_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rw — Rain Water Drainage */
#pg_seq_rw {
  z-index: 166 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_rw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rwp — Rain Water Pump SOO */
#pg_plumb_abl{z-index:192;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_abl { z-index:183; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_abl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_spec_dwg { z-index:182; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_spec_dwg.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_seq_rwp { z-index:181; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_seq_rwp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }



/* pg_seq_chw */
#pg_seq_chw {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_chw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_menu */
#pg_seq_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_menu.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_menu */
#pg_ppm_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* pg_si_menu */
#pg_si_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_si_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* ── Shared detail screen styles ── */
.sid-screen{z-index:27;background:#0b0d14;display:flex;flex-direction:column !important;align-items:stretch !important;justify-content:flex-start !important;overflow:hidden;}
.sid-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(255,255,255,.08);flex-shrink:0;}
.sid-topbar-left{display:flex;align-items:center;gap:.75rem;}
.sid-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.sid-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;}
.sid-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#5a6380;}
.sid-banner{padding:1.2rem 1.4rem 1rem;flex-shrink:0;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-banner-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:.62rem;font-weight:700;letter-spacing:.14em;padding:.18rem .6rem;border-radius:4px;border:1px solid;margin-bottom:.5rem;}
.sid-banner-title{font-family:'Rajdhani',sans-serif;font-size:1.5rem;font-weight:700;letter-spacing:.04em;line-height:1.2;margin-bottom:.5rem;}
.sid-banner-meta{display:flex;gap:1.2rem;flex-wrap:wrap;}
.sid-meta-item{display:flex;align-items:center;gap:.35rem;font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#5a6380;letter-spacing:.06em;}
.sid-meta-item svg{width:11px;height:11px;fill:none;stroke:currentColor;stroke-width:2;opacity:.5;flex-shrink:0;}
.sid-proj-bar{font-family:'Exo 2',sans-serif;font-size:.75rem;color:#7a85a3;line-height:1.6;padding:.6rem .9rem;border-radius:0 6px 6px 0;margin:0 0 1.2rem;border-left:3px solid;}
.sid-proj-bar strong{font-weight:700;}
/* Body */
.sid-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:1.2rem 1.4rem 3rem;}
.sid-body::-webkit-scrollbar{width:5px;}
.sid-body::-webkit-scrollbar-track{background:#0b0d14;}
.sid-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:3px;}
/* Section */
.sid-sec{margin-bottom:1.6rem;}
.sid-sec-head{display:flex;align-items:center;gap:.55rem;padding:.45rem 0;margin-bottom:.8rem;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-sec-icon{width:26px;height:26px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.sid-sec-icon svg{width:13px;height:13px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-sec-num{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.1em;flex-shrink:0;}
.sid-sec-title{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#dce0f2;letter-spacing:.04em;}
.sid-sub{font-family:'Exo 2',sans-serif;font-size:.8rem;font-weight:700;margin:.85rem 0 .4rem;letter-spacing:.02em;}
.sid-para{font-family:'Exo 2',sans-serif;font-size:.8rem;color:#adb4cc;line-height:1.8;margin-bottom:.6rem;}
.sid-ul{margin:.3rem 0 .6rem;padding:0;list-style:none;}
.sid-ul li{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#adb4cc;line-height:1.7;padding:.12rem 0 .12rem 1.1rem;position:relative;}
.sid-ul li::before{content:'';position:absolute;left:0;top:.62rem;width:5px;height:5px;border-radius:50%;opacity:.6;}
/* Info grid */
.sid-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(190px,1fr));gap:.55rem;margin:.7rem 0;}
.sid-card{background:#0d1020;border-radius:7px;padding:.7rem .85rem;border:1px solid rgba(255,255,255,.06);}
.sid-card-lbl{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#3a4060;margin-bottom:.28rem;}
.sid-card-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:#dce0f2;line-height:1.4;}
.sid-card-val span{font-weight:700;}
/* Tables */
.sid-table-wrap{overflow-x:auto;margin:.7rem 0;border-radius:7px;border:1px solid rgba(255,255,255,.07);}
.sid-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.76rem;min-width:420px;}
.sid-table thead tr{background:#0f1220;}
.sid-table thead th{padding:.42rem .7rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.08em;font-weight:400;border-bottom:1px solid rgba(255,255,255,.08);white-space:nowrap;}
.sid-table tbody tr{border-bottom:1px solid rgba(255,255,255,.04);}
.sid-table tbody tr:hover{background:rgba(255,255,255,.02);}
.sid-table td{padding:.38rem .7rem;color:#adb4cc;vertical-align:middle;}
.sid-table td:first-child{color:#dce0f2;font-weight:500;}
/* Contact cards */
.sid-contacts{display:grid;grid-template-columns:repeat(auto-fill,minmax(230px,1fr));gap:.65rem;margin:.7rem 0;}
.sid-contact{background:#0d1020;border:1px solid rgba(255,255,255,.06);border-radius:8px;padding:.85rem .95rem;}
.sid-contact-role{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;margin-bottom:.3rem;}
.sid-contact-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;color:#dce0f2;margin-bottom:.28rem;}
.sid-contact-detail{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.6;}
/* Footer */
.sid-footer{margin-top:1.6rem;padding-top:.9rem;border-top:1px solid rgba(255,255,255,.05);font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#3a4060;text-align:center;}
/* Brand cards */
.sid-brands{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:.6rem;margin:.7rem 0;}
.sid-brand{background:#0d1020;border-radius:8px;padding:.85rem .95rem;border:1px solid rgba(255,255,255,.06);}
.sid-brand-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;margin-bottom:.15rem;}
.sid-brand-origin{font-family:'Share Tech Mono',monospace;font-size:.56rem;color:#5a6380;margin-bottom:.35rem;}
.sid-brand-desc{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.55;}

@keyframes seq5pulse {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 18px 2px rgba(201,168,76,.12); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 8px rgba(201,168,76,.06), 0 0 28px 6px rgba(201,168,76,.22); border-color: rgba(201,168,76,.6); }
}
@keyframes seq5ring {
  0%,100% { transform: scale(1);   opacity:.5; }
  50%      { transform: scale(1.04); opacity:1; }
}

@keyframes wsoGlow1 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoGlow2 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoRing {
  0%,100% { transform: scale(1);    opacity:.4; }
  50%      { transform: scale(1.03); opacity:.9; }
}

@keyframes importantGlow {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 12px 2px rgba(201,168,76,.08); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 5px rgba(201,168,76,.06), 0 0 28px 8px rgba(201,168,76,.28); border-color: rgba(201,168,76,.75); }
}
@keyframes importantRing {
  0%,100% { transform: scale(1);    opacity:.3; }
  50%      { transform: scale(1.02); opacity:.85; }
}
@keyframes importantText {
  0%,100% { opacity:.85; }
  50%      { opacity:1; text-shadow: 0 0 12px rgba(201,168,76,.6); }
}
</style>
<style>
#pg_hvac_po{z-index:28;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hpo-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.hpo-topbar-left{display:flex;align-items:center;gap:.75rem;}
.hpo-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.hpo-back:hover{border-color:#4aa8d4;color:#4aa8d4;}
.hpo-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.hpo-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#4aa8d4;}
.hpo-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#5a6380;}
.hpo-breadcrumb span{color:#4aa8d4;}
.hpo-header{display:flex;align-items:center;gap:1rem;padding:.7rem 1rem;background:linear-gradient(135deg,rgba(74,168,212,.06),rgba(74,168,212,.02));border-bottom:1px solid rgba(255,255,255,.05);flex-shrink:0;flex-wrap:wrap;}
.hpo-header-icon{width:38px;height:38px;border-radius:7px;background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hpo-header-icon svg{width:18px;height:18px;fill:none;stroke:#4aa8d4;stroke-width:1.5;}
.hpo-header-title{font-family:'Rajdhani',sans-serif;font-size:1.05rem;font-weight:700;color:#fff;letter-spacing:.04em;}
.hpo-header-sub{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.12em;color:#4aa8d4;margin-top:.1rem;}
.hpo-summary-row{display:flex;gap:.4rem;flex-wrap:wrap;padding:.5rem 1rem;background:#090b12;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;align-items:center;}
.hpo-sum-chip{font-family:'Share Tech Mono',monospace;font-size:.72rem;padding:.22rem .65rem;border-radius:3px;border:1px solid;white-space:nowrap;cursor:pointer;transition:all .2s;user-select:none;}
.hpo-sum-chip:hover{opacity:.8;transform:translateY(-1px);}
.hpo-chip-active{box-shadow:0 0 0 2px currentColor !important;font-weight:700;}
.hpo-sum-total{background:rgba(74,168,212,.1);border-color:rgba(74,168,212,.3);color:#4aa8d4;}
.hpo-sum-equip{background:rgba(74,168,212,.08);border-color:rgba(74,168,212,.25);color:#4aa8d4;}
.hpo-sum-duct{background:rgba(100,212,255,.08);border-color:rgba(100,212,255,.25);color:#64d4ff;}
.hpo-sum-mat{background:rgba(138,154,176,.08);border-color:rgba(138,154,176,.25);color:#8a9ab0;}
.hpo-sum-work{background:rgba(80,200,255,.08);border-color:rgba(80,200,255,.25);color:#50c8ff;}
.hpo-controls{display:flex;align-items:center;gap:.5rem;padding:.45rem .8rem;background:#0b0d18;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;flex-wrap:wrap;}
.hpo-search-wrap{position:relative;flex:1;min-width:160px;}
.hpo-search-icon{position:absolute;left:.5rem;top:50%;transform:translateY(-50%);width:12px;height:12px;fill:none;stroke:#5a6380;stroke-width:2;}
.hpo-search{width:100%;height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem 0 1.8rem;font-family:'Exo 2',sans-serif;font-size:.85rem;color:#e0e4f4;outline:none;}
.hpo-search:focus{border-color:rgba(74,168,212,.4);}
.hpo-filter{height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem;font-family:'Exo 2',sans-serif;font-size:.83rem;color:#adb4cc;outline:none;cursor:pointer;}
.hpo-count{font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#5a6380;margin-left:auto;white-space:nowrap;}
.hpo-body{flex:1;overflow-y:auto;overflow-x:hidden;}
.hpo-body::-webkit-scrollbar{width:4px;}
.hpo-body::-webkit-scrollbar-track{background:#0b0d14;}
.hpo-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:2px;}
.hpo-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.88rem;table-layout:fixed;}
.hpo-table colgroup col:nth-child(1){width:3.5%;}
.hpo-table colgroup col:nth-child(2){width:4%;}
.hpo-table colgroup col:nth-child(3){width:10%;}
.hpo-table colgroup col:nth-child(4){width:5.5%;}
.hpo-table colgroup col:nth-child(5){width:28%;}
.hpo-table colgroup col:nth-child(6){width:31%;}
.hpo-table colgroup col:nth-child(7){width:10%;}
.hpo-table colgroup col:nth-child(8){width:8%;}
.hpo-table thead tr{background:#0f1220;position:sticky;top:0;z-index:4;}
.hpo-table thead th{padding:.5rem .75rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.72rem;letter-spacing:.08em;color:#4aa8d4;font-weight:600;border-bottom:1px solid rgba(74,168,212,.2);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hpo-table tbody tr{border-bottom:1px solid rgba(255,255,255,.03);transition:background .15s;}
.hpo-table tbody tr:hover{background:rgba(74,168,212,.04);}
.hpo-table td{padding:.55rem .75rem;color:#adb4cc;vertical-align:middle;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
</style>
<style>
#pg_hvac_equip_sched{z-index:29;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hes-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a 0%,#0d1530 60%,#070a18 100%);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;position:relative;z-index:10;}
.hes-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.hes-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.hes-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.12em;color:rgba(140,180,255,0.55);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hes-breadcrumb span{color:rgba(77,166,255,0.9);}
.hes-header{flex-shrink:0;padding:14px 18px 10px;background:linear-gradient(135deg,#070b18 0%,#0a1228 100%);border-bottom:1px solid rgba(40,120,255,0.14);}
.hes-header-inner{display:flex;align-items:flex-start;justify-content:space-between;gap:12px;flex-wrap:wrap;}
.hes-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.hes-title{font-family:'Rajdhani',sans-serif;font-size:22px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(64,160,255,0.3);}
.hes-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:4px;}
.hes-stats{display:flex;gap:8px;flex-wrap:wrap;align-items:center;}
.hes-stat{display:flex;flex-direction:column;align-items:center;background:rgba(0,0,0,0.35);border:1px solid rgba(40,120,255,0.18);border-radius:8px;padding:5px 13px;min-width:60px;}
.hes-stat-num{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;line-height:1;}
.hes-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:7px;letter-spacing:0.22em;color:rgba(140,180,255,0.5);margin-top:2px;}
.hes-stat.total .hes-stat-num{color:#fff;}
.hes-stat.spec .hes-stat-num{color:#4da6ff;}
.hes-stat.pend .hes-stat-num{color:#e09c3a;}
.hes-legend{flex-shrink:0;display:flex;gap:18px;flex-wrap:wrap;padding:7px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);}
.hes-leg{display:flex;align-items:center;gap:6px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);}
.hes-leg-dot{width:7px;height:7px;border-radius:50%;flex-shrink:0;}
.hes-body{flex:1;overflow-y:auto;padding:16px 14px 80px;}
.hes-tbl-wrap{border-radius:10px;overflow:hidden;border:1px solid rgba(40,120,255,0.18);}
.hes-tbl{width:100%;border-collapse:collapse;}
.hes-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.12) 0%,rgba(32,128,255,0.05) 100%);border-bottom:1px solid rgba(32,128,255,0.28);}
.hes-tbl thead th{padding:11px 14px;font-family:'Rajdhani',sans-serif;font-size:16px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;text-align:left;}
.hes-tbl thead th:not(:first-child){text-align:center;width:150px;}
.hes-tbl tbody tr{border-bottom:1px solid rgba(32,128,255,0.07);transition:background 0.18s;}
.hes-tbl tbody tr:last-child{border-bottom:none;}
.hes-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.15);}
.hes-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.hes-tbl td{padding:8px 14px;vertical-align:middle;}
.hes-tbl td:not(:first-child){text-align:center;}
.hes-name{font-family:'Rajdhani',sans-serif;font-size:17px;font-weight:700;color:#fff;line-height:1.2;text-shadow:0 0 10px rgba(64,160,255,0.15);}
.hes-abbr{display:inline-block;margin-left:7px;font-family:'Share Tech Mono',monospace;font-size:9px;color:#c9a84c;background:rgba(201,168,76,0.1);border:1px solid rgba(201,168,76,0.28);border-radius:3px;padding:2px 6px;vertical-align:middle;letter-spacing:0.08em;}
.hes-card-spec{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(32,128,255,0.4);background:rgba(32,128,255,0.1);text-decoration:none;cursor:pointer;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-spec:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(32,128,255,0.35),0 0 0 1px rgba(77,166,255,0.5);border-color:#4da6ff;background:rgba(32,128,255,0.18);}
.hes-card-pend{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(224,156,58,0.35);background:rgba(224,156,58,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-pend:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(224,156,58,0.28),0 0 0 1px rgba(224,156,58,0.5);border-color:#e09c3a;background:rgba(224,156,58,0.15);}
.hes-card-np{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(155,111,255,0.35);background:rgba(155,111,255,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-np:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(155,111,255,0.28),0 0 0 1px rgba(155,111,255,0.5);border-color:#9b6fff;background:rgba(155,111,255,0.15);}
.hes-card-icon{width:24px;height:24px;border-radius:5px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hes-card-icon svg{width:11px;height:11px;}
.hes-card-spec .hes-card-icon{background:rgba(32,128,255,0.18);border:1px solid rgba(32,128,255,0.35);color:#4da6ff;}
.hes-card-pend .hes-card-icon{background:rgba(224,156,58,0.14);border:1px solid rgba(224,156,58,0.35);color:#e09c3a;}
.hes-card-np .hes-card-icon{background:rgba(155,111,255,0.14);border:1px solid rgba(155,111,255,0.35);color:#9b6fff;}
.hes-card-lbl{font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.1em;color:#fff;line-height:1;white-space:nowrap;}

.hes-grid{display:grid;grid-template-columns:1fr;gap:10px;max-width:980px;margin:0 auto;}
.hes-row-card{background:linear-gradient(135deg,rgba(12,20,40,0.95),rgba(8,14,28,0.98));border:1px solid rgba(40,120,255,0.2);border-radius:12px;padding:14px 16px;display:grid;grid-template-columns:1fr auto;gap:12px;align-items:center;}
.hes-row-card.plumb{border-color:rgba(42,191,143,0.22);background:linear-gradient(135deg,rgba(8,22,18,0.95),rgba(6,16,12,0.98));}
.hes-row-meta{min-width:0;}
.hes-row-actions{display:flex;gap:8px;flex-wrap:wrap;justify-content:flex-end;}
.hes-btn{display:inline-flex;align-items:center;gap:6px;padding:8px 14px;border-radius:8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.08em;cursor:pointer;text-decoration:none;white-space:nowrap;border:1px solid transparent;}
.hes-btn-spec{background:rgba(32,128,255,0.12);border-color:rgba(32,128,255,0.35);color:#4da6ff;}
.hes-btn-spec.plumb{background:rgba(42,191,143,0.12);border-color:rgba(42,191,143,0.35);color:#2abf8f;}
.hes-btn-sel{background:rgba(224,156,58,0.1);border-color:rgba(224,156,58,0.35);color:#e09c3a;}
.hes-btn-pend{background:rgba(80,80,80,0.15);border-color:rgba(120,120,120,0.25);color:rgba(180,180,180,0.7);cursor:default;}
@media(max-width:720px){.hes-row-card{grid-template-columns:1fr;}.hes-row-actions{justify-content:flex-start;}}

.hes-footer{margin:0 0 20px;padding:10px 14px;background:rgba(32,128,255,0.05);border:1px solid rgba(32,128,255,0.15);border-left:3px solid rgba(32,128,255,0.4);border-radius:8px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);line-height:1.8;}
</style>
<style>
#pg_hvac_vrf_iu_sel{z-index:30;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_ou_sel{z-index:31;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_wall{z-index:164;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil{z-index:165;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil .ves-body{overflow:hidden;padding:14px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vrf_iu_ceil .ves-tbl-scroll{flex:1;overflow:auto;}
.vriu-land-body{flex:1;overflow-y:auto;padding:18px 14px 60px;display:flex;flex-direction:column;gap:16px;}
.vriu-card{background:linear-gradient(145deg,rgba(15,25,55,0.98),rgba(8,14,35,0.98));border:1px solid rgba(40,120,255,0.25);border-radius:14px;padding:22px 20px;cursor:pointer;transition:all 0.2s;position:relative;overflow:hidden;}
.vriu-card:hover{border-color:rgba(77,166,255,0.55);background:linear-gradient(145deg,rgba(20,35,75,0.98),rgba(12,20,50,0.98));}
.vriu-card::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,#1a5fd4,#4da6ff,#1a5fd4);border-radius:14px 14px 0 0;}
.vriu-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.12);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;margin-bottom:8px;}
.vriu-name{font-family:'Rajdhani',sans-serif;font-size:24px;font-weight:700;letter-spacing:0.08em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.vriu-desc{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.12em;margin-top:4px;}
.vriu-stats{display:flex;gap:18px;margin-top:12px;}
.vriu-stat{background:rgba(32,128,255,0.08);border:1px solid rgba(32,128,255,0.2);border-radius:6px;padding:6px 14px;text-align:center;}
.vriu-stat-val{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;color:#4da6ff;line-height:1;}
.vriu-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:8px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:2px;}
.vriu-models{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.6);margin-top:12px;line-height:1.6;}
.vriu-btn{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-family:'Rajdhani',sans-serif;font-size:13px;font-weight:700;letter-spacing:0.1em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:7px 16px;border-radius:6px;}
.vriu-card:hover .vriu-btn{background:rgba(32,128,255,0.18);border-color:rgba(77,166,255,0.5);}
.ves-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a,#0d1530);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;}
.ves-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.ves-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.ves-bc{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.1em;color:rgba(140,180,255,0.5);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.ves-bc span{color:rgba(77,166,255,0.9);}
.ves-hdr{flex-shrink:0;padding:12px 18px 10px;background:linear-gradient(135deg,#070b18,#0a1228);border-bottom:1px solid rgba(40,120,255,0.14);}
.ves-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.ves-title{font-family:'Rajdhani',sans-serif;font-size:21px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.ves-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.15em;margin-top:4px;}
.ves-legend{flex-shrink:0;display:flex;gap:20px;flex-wrap:wrap;padding:6px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);}
.ves-leg{display:inline-flex;align-items:center;gap:6px;}
.ves-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.ves-tbl-scroll{overflow-x:scroll;border-radius:10px;border:1px solid rgba(40,120,255,0.18);}
.ves-tbl-scroll::-webkit-scrollbar{height:8px;}
.ves-tbl-scroll::-webkit-scrollbar-track{background:rgba(10,16,40,0.8);border-radius:0 0 10px 10px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb{background:linear-gradient(90deg,#1a5fd4,#2080ff);border-radius:4px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb:hover{background:#4da6ff;}
.ves-tbl{border-collapse:collapse;font-size:11px;white-space:nowrap;}
.ves-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.14),rgba(32,128,255,0.06));border-bottom:1px solid rgba(32,128,255,0.3);}
.ves-tbl thead th{padding:7px 8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;color:#fff;letter-spacing:0.08em;text-align:center;border-right:1px solid rgba(40,120,255,0.1);}
.ves-tbl thead th:first-child{text-align:left;min-width:190px;position:sticky;left:0;background:#0b1428;z-index:2;}
.ves-tbl thead th:nth-child(2){min-width:34px;}
.ves-tbl thead th:last-child{border-right:none;}
.ves-tbl tbody tr{border-bottom:1px solid rgba(40,120,255,0.07);transition:background 0.15s;}
.ves-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.14);}
.ves-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.ves-tbl td{padding:5px 8px;vertical-align:middle;text-align:center;color:rgba(210,230,255,0.88);border-right:1px solid rgba(40,120,255,0.06);}
.ves-val{text-align:left;font-size:14px;font-weight:600;color:#ddeeff;padding-left:14px;white-space:normal;}
.ves-tbl td:first-child{text-align:left;font-size:12.5px;color:#7a9ab8;font-weight:500;min-width:200px;padding:8px 10px;}
.ves-tbl td:first-child{text-align:left;font-size:11px;color:rgba(210,230,255,0.9);position:sticky;left:0;background:#06080f;z-index:1;border-right:1px solid rgba(40,120,255,0.15);}
.ves-tbl tr:nth-child(even) td:first-child{background:#0a0c14;}
.ves-tbl tr:hover td:first-child{background:#0d1428!important;}
.ves-tbl td:nth-child(2){font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);min-width:34px;}
.ves-tbl td:last-child{border-right:none;}
.ves-sec{background:rgba(32,128,255,0.09)!important;border-top:1px solid rgba(32,128,255,0.2)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.ves-sec td{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:12px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;}
.ves-sec td:first-child{background:rgba(32,128,255,0.12)!important;}
.ves-total td{background:rgba(32,128,255,0.1)!important;color:#fff!important;font-weight:700!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;}
.ves-total td:first-child{background:rgba(32,128,255,0.14)!important;color:#4da6ff!important;}
</style>
<style>
#pg_hvac_fahu_sel{z-index:32;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_pkg_sel{z-index:33;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.fhs-main-sec td{background:linear-gradient(90deg,rgba(32,128,255,0.22),rgba(32,128,255,0.06))!important;color:#7ec8ff!important;font-family:'Rajdhani',sans-serif!important;font-size:15px!important;font-weight:700!important;letter-spacing:0.12em!important;padding:8px 12px!important;border-top:1px solid rgba(32,128,255,0.4)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.fhs-sub-sec td{background:rgba(20,60,120,0.35)!important;color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(32,128,255,0.18)!important;}
.fhs-fan-sec td{background:rgba(0,180,100,0.1)!important;color:#00e5a0!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(0,180,100,0.22)!important;}
.fhs-note td{background:rgba(200,168,76,0.07)!important;color:rgba(200,168,76,0.75)!important;font-size:10.5px!important;padding:6px 10px!important;font-style:italic;border-top:1px solid rgba(200,168,76,0.18)!important;white-space:normal!important;}
.fhs-cat{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:11.5px!important;font-weight:700!important;letter-spacing:0.06em!important;min-width:110px;white-space:nowrap;}
.fhs-cat-empty{min-width:110px;}
.fhs-param{text-align:left!important;color:rgba(200,220,255,0.82)!important;font-size:12px!important;}
.fhs-val{text-align:left!important;color:#e8f0ff!important;font-size:12px!important;font-weight:500;}
.fhs-tbl{width:100%;}
.fhs-tbl thead th:first-child{min-width:110px;text-align:left;}
.fhs-tbl thead th:nth-child(2){min-width:200px;text-align:left;}
.fhs-tbl thead th:last-child{min-width:220px;text-align:left;}
#pg_hvac_fahu_sel .ves-tbl thead th,#pg_hvac_pkg_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_fahu_sel .ves-badge,#pg_hvac_pkg_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_fahu_sel .ves-title,#pg_hvac_pkg_sel .ves-title{font-size:24px!important;}
#pg_hvac_fahu_sel .ves-sub,#pg_hvac_pkg_sel .ves-sub{font-size:10.5px!important;}
.pks-sub-title{background:rgba(32,128,255,0.12);color:#4da6ff;font-family:'Rajdhani',sans-serif;font-size:14px;font-weight:700;letter-spacing:0.1em;padding:6px 12px;margin:8px 0 4px;border-radius:5px;border-left:3px solid #2080ff;}
.pks-tbl-dp thead th:first-child{min-width:200px;text-align:left;}
.pks-tbl-dp thead th{min-width:130px;}
.pks-tbl-dcc{width:100%;}
.pks-tbl-dcc thead th:first-child{min-width:240px;text-align:left;}
.pks-tbl-dcc thead th:last-child{min-width:200px;text-align:left;}
</style>
<style>
#pg_hvac_vf_sel{z-index:34;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vf_sel .ves-body{overflow-y:hidden;padding:8px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vf_sel .ves-tbl-scroll{flex:1;overflow-x:scroll;overflow-y:auto;border-radius:6px 6px 0 0;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar{height:8px;width:8px;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar-corner{background:rgba(10,16,40,0.9);}
#pg_hvac_vf_sel .ves-tbl td:nth-child(2){font-family:inherit;font-size:11px;color:rgba(210,230,255,0.88);min-width:120px;}
#pg_hvac_vf_sel .ves-tbl thead th:nth-child(2){min-width:120px;font-size:12px;color:#fff;}
</style>
<style>
#pg_hvac_hmu_sel{z-index:50;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_hmu_sel .ves-body{overflow-y:auto;padding:16px 14px 80px;}
#pg_hvac_hmu_sel .ves-tbl-scroll{overflow-x:auto;overflow-y:visible;}
#pg_hvac_hmu_sel .ves-tbl{font-size:13px!important;white-space:nowrap;min-width:600px;}
#pg_hvac_hmu_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_hmu_sel .ves-title{font-size:21px!important;}
#pg_hvac_hmu_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-sub{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-bc{font-size:10.5px!important;}
</style>
<style>
#pg_hvac_npd{z-index:69;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_comp_ov{z-index:80;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_sac{z-index:81;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_fahu{z-index:82;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_hmu{z-index:83;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
/* Blue overrides for HVAC NPD */
#pg_hvac_npd .npd-topbar{background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,0.2);}
#pg_hvac_npd .npd-logo{color:rgba(77,166,255,0.7);border-color:rgba(40,120,255,0.25);}
#pg_hvac_npd .npd-bc{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-bc span{color:rgba(77,166,255,0.9);}
#pg_hvac_npd .npd-hdr{background:linear-gradient(135deg,#060a18,#080f22);border-bottom:1px solid rgba(40,100,255,0.15);}
#pg_hvac_npd .npd-tag{background:rgba(32,100,255,0.15);border-color:rgba(40,120,255,0.4);color:#4da6ff;}
#pg_hvac_npd .npd-title{color:#ffffff;text-shadow:0 0 18px rgba(64,140,255,0.3);}
#pg_hvac_npd .npd-subtitle{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-st{background:rgba(32,100,255,0.06);border-color:rgba(40,120,255,0.18);}
#pg_hvac_npd .npd-sn{color:#4da6ff;}
#pg_hvac_npd .npd-sl{color:rgba(77,166,255,0.5);}
#pg_hvac_npd .npd-item{background:rgba(32,100,255,0.04);border-color:rgba(40,120,255,0.14);}
#pg_hvac_npd .npd-item:hover{background:rgba(32,100,255,0.09);border-color:rgba(40,120,255,0.3);}
#pg_hvac_npd .npd-ia{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;letter-spacing:0.05em;color:#ffffff;text-transform:uppercase;}
#pg_hvac_npd .npd-in{color:rgba(200,220,255,0.88);}
#pg_hvac_npd .npd-btn-p{background:rgba(224,156,58,0.07);border-color:rgba(224,156,58,0.22);color:#e09c3a;}
#pg_hvac_npd_vrfou{z-index:70;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

</style>
<style>
#pg_hvac_npd_vf{z-index:72;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vf .vf-topbar{display:flex;align-items:center;gap:.7rem;padding:.45rem .85rem;background:rgba(5,7,18,.97);border-bottom:1px solid rgba(32,128,255,.2);flex-shrink:0;}
#pg_hvac_npd_vf .vf-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_vf .vf-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_vf .vf-hdr{padding:.55rem .9rem .4rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(32,128,255,.25);flex-shrink:0;}
#pg_hvac_npd_vf .vf-hdr-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,128,255,.12);border:1px solid rgba(32,128,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_vf .vf-hdr-title{font-family:"Rajdhani",sans-serif;font-size:1.5rem;font-weight:700;color:#fff;letter-spacing:.08em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_vf .vf-hdr-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.65);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_vf .vf-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.2rem;}
#pg_hvac_npd_vf .vf-section-lbl{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.35rem .7rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_vf .vf-tbl-scroll{overflow-x:auto;overflow-y:visible;border-radius:6px;border:1px solid rgba(32,128,255,.18);}
#pg_hvac_npd_vf table{border-collapse:collapse;white-space:nowrap;width:100%;}
#pg_hvac_npd_vf thead th{font-family:"Rajdhani",sans-serif;font-size:.88rem;font-weight:700;color:#4da6ff;background:rgba(10,20,50,.9);padding:.45rem .65rem;border-bottom:2px solid rgba(32,128,255,.3);letter-spacing:.06em;text-align:center;}
#pg_hvac_npd_vf thead th:first-child{text-align:left;min-width:160px;color:#8ab8e8;}
#pg_hvac_npd_vf tbody tr:nth-child(odd){background:rgba(10,20,45,.7);}
#pg_hvac_npd_vf tbody tr:nth-child(even){background:rgba(5,12,30,.8);}
#pg_hvac_npd_vf tbody td{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;padding:.38rem .65rem;border-bottom:1px solid rgba(32,128,255,.08);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vf tbody td:first-child{font-family:"Share Tech Mono",monospace;font-size:.82rem;color:#8ab8e8;text-align:left;font-weight:600;}
#pg_hvac_npd_vf .vf-unit-col{font-family:"Share Tech Mono",monospace;font-size:.78rem;color:rgba(150,190,230,.6);font-style:italic;}
#pg_hvac_npd_vf .vf-sec-row td{background:rgba(32,128,255,.12)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.9rem!important;font-weight:700!important;letter-spacing:.06em;text-transform:uppercase;padding:.3rem .65rem!important;}
#pg_hvac_npd_vf .vf-note{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.75);background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.18);border-radius:5px;padding:.45rem .7rem;margin-top:.55rem;line-height:1.5;}
</style>
<style>
#pg_hvac_npd_sac{z-index:78;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_sac .sac-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:1.0rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1.1rem 0 .5rem;padding:.35rem .8rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_sac .sac-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .4rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_sac .sac-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_fahu{z-index:79;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_fahu .fahu-topbar{display:flex;align-items:center;justify-content:space-between;gap:.7rem;padding:.45rem .85rem;background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-topbar-left{display:flex;align-items:center;gap:.55rem;}
#pg_hvac_npd_fahu .fahu-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_fahu .fahu-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_fahu .fahu-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_npd_fahu .fahu-hdr{padding:.55rem .9rem .45rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,100,255,.12);border:1px solid rgba(32,100,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_fahu .fahu-title{font-family:"Rajdhani",sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.07em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_fahu .fahu-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.6);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_fahu .fahu-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.4rem;}
#pg_hvac_npd_fahu .fahu-sec{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.32rem .7rem;background:rgba(201,168,76,.07);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_fahu .fahu-tbl{width:100%;border-collapse:collapse;margin-bottom:.4rem;}
#pg_hvac_npd_fahu .fahu-tbl tr:nth-child(even){background:rgba(32,100,255,.04);}
#pg_hvac_npd_fahu .fahu-tbl tr:hover{background:rgba(32,100,255,.09);}
#pg_hvac_npd_fahu .fahu-tbl td{padding:.38rem .55rem;font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(200,220,255,.85);border-bottom:1px solid rgba(32,80,200,.1);}
#pg_hvac_npd_fahu .fahu-tbl td:first-child{color:rgba(100,160,220,.7);min-width:160px;width:55%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-val{color:#ffffff;font-weight:600;text-align:center;width:25%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-unit{color:rgba(77,166,255,.55);font-size:.68rem;text-align:center;width:20%;}
#pg_hvac_npd_fahu .fahu-supply td:first-child{color:rgba(42,200,130,.75);}
#pg_hvac_npd_fahu .fahu-supply td.fahu-val{color:#2abf8f;}
#pg_hvac_npd_fahu .fahu-return td:first-child{color:rgba(224,156,58,.8);}
#pg_hvac_npd_fahu .fahu-return td.fahu-val{color:#e09c3a;}
#pg_hvac_npd_fahu .fahu-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .3rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_fahu .fahu-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;text-align:center;padding:.6rem .2rem 1.4rem;}
</style>
<style>
#pg_hvac_npd_pac{z-index:84;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_pac .pac-note{font-family:"Share Tech Mono",monospace;font-size:.59rem;color:rgba(255,180,80,.65);letter-spacing:.07em;margin:.6rem 0 .3rem;padding:.4rem .7rem;border-left:2px solid rgba(255,160,50,.28);background:rgba(80,40,0,.08);border-radius:0 4px 4px 0;}
#pg_hvac_npd_pac .pac-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_dh{z-index:85;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl-wrap{border-radius:8px;border:1px solid rgba(32,128,255,.18);margin-bottom:.85rem;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl{width:100%;border-collapse:collapse;}
#pg_hvac_npd_dh .dh-tbl tr:nth-child(even){background:rgba(32,128,255,.04);}
#pg_hvac_npd_dh .dh-tbl tr:hover{background:rgba(32,128,255,.08)!important;}
#pg_hvac_npd_dh .dh-tbl td{padding:.4rem .8rem;border-bottom:1px solid rgba(32,128,255,.07);vertical-align:middle;}
#pg_hvac_npd_dh .dh-param{font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(150,190,230,.75);width:48%;white-space:nowrap;}
#pg_hvac_npd_dh .dh-val{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;font-weight:500;}
#pg_hvac_npd_dh .dh-notes-box{background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.2);border-radius:7px;padding:.6rem .85rem;margin-bottom:.7rem;}
#pg_hvac_npd_dh .dh-notes-lbl{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin-bottom:.35rem;}
#pg_hvac_npd_dh .dh-note-line{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.8);line-height:1.7;padding:.05rem 0;}
#pg_hvac_npd_dh .dh-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_vrfiu{z-index:88;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vrfiu .viu-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_npd_vrfiu .viu-logo{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;color:rgba(77,166,255,.6);letter-spacing:.12em;border:1px solid rgba(77,166,255,.2);padding:2px 7px;border-radius:3px;}
#pg_hvac_npd_vrfiu .viu-bc{font-family:"Share Tech Mono",monospace;font-size:.76rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_npd_vrfiu .viu-bc span{color:rgba(77,166,255,.85);}
#pg_hvac_npd_vrfiu .viu-hdr{padding:10px 16px 8px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.12);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.82rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 9px;border-radius:3px;margin-bottom:4px;}
#pg_hvac_npd_vrfiu .viu-title{font-family:"Exo 2",sans-serif;font-size:1.5rem;font-weight:700;color:#ffffff;letter-spacing:.04em;line-height:1.2;}
#pg_hvac_npd_vrfiu .viu-sub{font-family:"Share Tech Mono",monospace;font-size:.74rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:2px;}
#pg_hvac_npd_vrfiu .viu-body{overflow-y:auto;padding:12px 14px 80px;flex:1;}
#pg_hvac_npd_vrfiu .viu-sec-label{font-family:"Rajdhani",sans-serif;font-size:.93rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;margin:0 0 6px;padding:4px 0 4px 8px;border-left:3px solid #4da6ff;}
#pg_hvac_npd_vrfiu .viu-tbl-wrap{overflow-x:auto;border:1px solid rgba(77,166,255,.18);border-radius:7px;margin-bottom:1rem;-webkit-overflow-scrolling:touch;}
#pg_hvac_npd_vrfiu .viu-tbl{border-collapse:collapse;white-space:nowrap;font-size:13.5px;}
#pg_hvac_npd_vrfiu .viu-tbl th{background:rgba(77,166,255,.12);color:#4da6ff;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;padding:6px 10px;border-bottom:1px solid rgba(77,166,255,.2);text-align:center;white-space:nowrap;}
#pg_hvac_npd_vrfiu .viu-tbl th:first-child{text-align:left;background:#060810;border-right:1px solid rgba(77,166,255,.15);position:sticky;left:0;z-index:2;min-width:130px;}
#pg_hvac_npd_vrfiu .viu-tbl td{padding:5px 10px;border-bottom:1px solid rgba(77,166,255,.07);color:rgba(200,220,255,.85);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vrfiu .viu-tbl td:first-child{background:#060810;color:rgba(140,180,255,.7);font-family:"Share Tech Mono",monospace;font-size:13px;border-right:1px solid rgba(77,166,255,.1);position:sticky;left:0;z-index:1;text-align:left;}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td{background:rgba(77,166,255,.03);}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td:first-child{background:#07090e;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td{background:rgba(77,166,255,.08)!important;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td:first-child{background:#0a0e18!important;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td{background:rgba(77,166,255,.09)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.94rem!important;font-weight:700!important;letter-spacing:.08em;text-transform:uppercase;border-top:1px solid rgba(77,166,255,.2)!important;padding:5px 10px;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td:first-child{background:rgba(77,166,255,.09)!important;}
#pg_hvac_npd_vrfiu .viu-source{font-family:"Share Tech Mono",monospace;font-size:.7rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.4rem 0 1rem;}
</style>
<style>
#pg_hvac_tc_forms{z-index:89;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* ── Topbar ── */
#pg_hvac_tc_forms .tcf-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#05080f,#090d1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_tc_forms .tcf-logo{font-family:"Rajdhani",sans-serif;font-size:.8rem;font-weight:700;color:rgba(77,166,255,.7);letter-spacing:.12em;border:1px solid rgba(77,166,255,.25);padding:2px 8px;border-radius:3px;}
#pg_hvac_tc_forms .tcf-bc{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_tc_forms .tcf-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_tc_forms .tcf-nav{display:flex;gap:8px;}
#pg_hvac_tc_forms .tcf-btn{background:rgba(77,166,255,.08);border:1px solid rgba(77,166,255,.2);border-radius:5px;padding:5px 13px;font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.07em;color:#4da6ff;cursor:pointer;transition:background .2s;}
#pg_hvac_tc_forms .tcf-btn:hover{background:rgba(77,166,255,.18);}
#pg_hvac_tc_forms .tcf-btn-home{color:rgba(77,166,255,.5);border-color:rgba(77,166,255,.12);}

/* ── Header ── */
#pg_hvac_tc_forms .tcf-hdr{padding:12px 16px 10px;background:linear-gradient(135deg,#060a14,#0a1020);border-bottom:1px solid rgba(77,166,255,.1);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.75rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 10px;border-radius:3px;margin-bottom:5px;}
#pg_hvac_tc_forms .tcf-title{font-family:"Exo 2",sans-serif;font-size:1.4rem;font-weight:700;color:#ffffff;letter-spacing:.03em;line-height:1.2;}
#pg_hvac_tc_forms .tcf-sub{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:3px;}

/* ── Stats bar ── */
#pg_hvac_tc_forms .tcf-stats{display:flex;gap:10px;padding:10px 16px;background:#040710;border-bottom:1px solid rgba(77,166,255,.08);flex-shrink:0;flex-wrap:wrap;}
#pg_hvac_tc_forms .tcf-stat{display:flex;flex-direction:column;align-items:center;background:rgba(77,166,255,.06);border:1px solid rgba(77,166,255,.12);border-radius:6px;padding:5px 14px;min-width:70px;}
#pg_hvac_tc_forms .tcf-stat-n{font-family:"Exo 2",sans-serif;font-size:1.3rem;font-weight:700;color:#4da6ff;line-height:1.1;}
#pg_hvac_tc_forms .tcf-stat-l{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.6);letter-spacing:.06em;text-transform:uppercase;margin-top:1px;}
#pg_hvac_tc_forms .tcf-stat.avail .tcf-stat-n{color:#2abf8f;}
#pg_hvac_tc_forms .tcf-stat.avail{border-color:rgba(42,191,143,.2);background:rgba(42,191,143,.05);}
#pg_hvac_tc_forms .tcf-stat.pend .tcf-stat-n{color:#c9a84c;}
#pg_hvac_tc_forms .tcf-stat.pend{border-color:rgba(201,168,76,.2);background:rgba(201,168,76,.04);}

/* ── Body ── */
#pg_hvac_tc_forms .tcf-body{overflow-y:auto;padding:14px 14px 80px;flex:1;}

/* ── Section label ── */
#pg_hvac_tc_forms .tcf-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;padding:4px 0 4px 10px;border-left:3px solid #4da6ff;margin-bottom:12px;}

/* ── Equipment Cards ── */
#pg_hvac_tc_forms .tcf-card{background:rgba(10,18,35,.8);border:1px solid rgba(77,166,255,.13);border-radius:9px;margin-bottom:12px;overflow:hidden;transition:border-color .2s;}
#pg_hvac_tc_forms .tcf-card:hover{border-color:rgba(77,166,255,.28);}

/* Card top row: number + name + service */
#pg_hvac_tc_forms .tcf-card-top{display:flex;align-items:center;gap:10px;padding:10px 14px 8px;border-bottom:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-num{font-family:"Exo 2",sans-serif;font-size:.75rem;font-weight:700;color:rgba(77,166,255,.5);background:rgba(77,166,255,.07);border:1px solid rgba(77,166,255,.15);border-radius:4px;padding:2px 7px;min-width:28px;text-align:center;}
#pg_hvac_tc_forms .tcf-equip-name{font-family:"Exo 2",sans-serif;font-size:1rem;font-weight:700;color:#d8eaff;flex:1;}
#pg_hvac_tc_forms .tcf-svc{font-family:"Rajdhani",sans-serif;font-size:.7rem;font-weight:700;letter-spacing:.08em;padding:2px 8px;border-radius:3px;text-transform:uppercase;}
#pg_hvac_tc_forms .tcf-svc.ws{color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.25);}
#pg_hvac_tc_forms .tcf-svc.sw{color:#e07060;background:rgba(220,100,80,.1);border:1px solid rgba(220,100,80,.25);}
#pg_hvac_tc_forms .tcf-svc.rw{color:#6abfdf;background:rgba(100,190,220,.1);border:1px solid rgba(100,190,220,.25);}

/* Card docs row */
#pg_hvac_tc_forms .tcf-docs{display:grid;grid-template-columns:repeat(3,1fr);gap:0;border-top:1px solid rgba(77,166,255,.06);}
#pg_hvac_tc_forms .tcf-doc-cell{display:flex;flex-direction:column;align-items:center;padding:9px 8px 10px;border-right:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-doc-cell:last-child{border-right:none;}
#pg_hvac_tc_forms .tcf-doc-lbl{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.55);letter-spacing:.07em;text-transform:uppercase;margin-bottom:6px;text-align:center;}
/* OPEN button */
#pg_hvac_tc_forms .tcf-open-btn{font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:5px 14px;border-radius:5px;cursor:pointer;border:none;transition:all .2s;display:flex;align-items:center;gap:5px;}
#pg_hvac_tc_forms .tcf-open-pre{background:rgba(42,191,143,.12);color:#2abf8f;border:1px solid rgba(42,191,143,.3);}
#pg_hvac_tc_forms .tcf-open-pre:hover{background:rgba(42,191,143,.22);}
#pg_hvac_tc_forms .tcf-open-tc{background:rgba(77,166,255,.12);color:#4da6ff;border:1px solid rgba(77,166,255,.3);}
#pg_hvac_tc_forms .tcf-open-tc:hover{background:rgba(77,166,255,.22);}
#pg_hvac_tc_forms .tcf-open-3p{background:rgba(180,120,255,.1);color:#b47aff;border:1px solid rgba(180,120,255,.25);}
#pg_hvac_tc_forms .tcf-open-3p:hover{background:rgba(180,120,255,.2);}
/* PENDING badge */
#pg_hvac_tc_forms .tcf-pend{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(201,168,76,.6);background:rgba(201,168,76,.06);border:1px solid rgba(201,168,76,.15);border-radius:4px;padding:4px 10px;letter-spacing:.06em;}

/* ── Source ── */
#pg_hvac_tc_forms .tcf-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.5rem 0 1rem;}
</style>
<style>
/* ── Pre-Commissioning Check List ── pg_plumb_precomm ── */
#pg_plumb_precomm { z-index:90; background:#05141f; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_tc_forms{z-index:91;background:#060d18;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_report{z-index:93;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

.pcc-header { flex-shrink:0; background:linear-gradient(135deg,#071e2e 0%,#0a2d45 100%); border-bottom:2px solid #00c8d4; padding:14px 18px 12px; }
.pcc-nav { display:flex; align-items:center; gap:10px; margin-bottom:10px; }
.pcc-nav-btn { background:rgba(0,200,212,0.12); border:1px solid rgba(0,200,212,0.35); border-radius:8px; color:#00c8d4; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:600; letter-spacing:0.06em; padding:5px 14px; cursor:pointer; }
.pcc-nav-btn:hover { background:rgba(0,200,212,0.22); }
.pcc-nav-sep { color:rgba(0,200,212,0.4); font-size:0.7rem; }
.pcc-nav-cur { color:#fff; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:500; opacity:0.75; }
.pcc-badge { display:inline-block; background:#00c8d4; color:#05141f; font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:800; letter-spacing:0.12em; padding:3px 10px; border-radius:4px; margin-bottom:6px; }
.pcc-title { font-family:'Exo 2',sans-serif; font-size:1.35rem; font-weight:700; color:#ffffff; line-height:1.2; }
.pcc-sub { font-family:'Rajdhani',sans-serif; font-size:0.78rem; color:rgba(0,200,212,0.75); margin-top:2px; }
.pcc-stats { display:flex; gap:10px; margin-top:10px; }
.pcc-stat { flex:1; background:rgba(0,0,0,0.3); border-radius:8px; padding:7px 10px; border-top:2px solid; text-align:center; }
.pcc-stat-val { font-family:'Exo 2',sans-serif; font-size:1.3rem; font-weight:700; line-height:1; }
.pcc-stat-lbl { font-family:'Rajdhani',sans-serif; font-size:0.62rem; letter-spacing:0.08em; margin-top:2px; opacity:0.75; }
.pcc-stat.total { border-color:#00c8d4; color:#00c8d4; }
.pcc-stat.done { border-color:#22c55e; color:#22c55e; }
.pcc-stat.pend { border-color:#f59e0b; color:#f59e0b; }

.pcc-body { flex:1; overflow-y:auto; padding:14px 14px 30px; }
.pcc-divider { display:flex; align-items:center; gap:8px; margin:16px 0 10px; }
.pcc-div-line { flex:1; height:1px; background:rgba(255,255,255,0.08); }
.pcc-div-pill { font-family:'Rajdhani',sans-serif; font-size:0.9rem; font-weight:700; letter-spacing:0.12em; padding:5px 16px; border-radius:20px; white-space:nowrap; color:#ffffff; }
.pcc-div-ws { background:rgba(59,130,246,0.15); border:1px solid rgba(59,130,246,0.5); color:#ffffff; }
.pcc-div-sw { background:rgba(245,158,11,0.15); border:1px solid rgba(245,158,11,0.5); color:#ffffff; }
.pcc-div-rw { background:rgba(6,182,212,0.15); border:1px solid rgba(6,182,212,0.5); color:#ffffff; }

.pcc-card { display:flex; align-items:center; gap:12px; background:#0a1e2e; border:1px solid rgba(0,200,212,0.12); border-left:3px solid; border-radius:10px; padding:11px 14px; margin-bottom:8px; position:relative; overflow:hidden; }
.pcc-card::before { content:''; position:absolute; inset:0; background:linear-gradient(90deg,rgba(0,200,212,0.03) 0%,transparent 60%); pointer-events:none; }
.pcc-card.ws-card { border-left-color:#3b82f6; }
.pcc-card.sw-card { border-left-color:#f59e0b; }
.pcc-card.rw-card { border-left-color:#06b6d4; }

.pcc-num { width:32px; height:32px; border-radius:50%; display:flex; align-items:center; justify-content:center; font-family:'Exo 2',sans-serif; font-size:0.85rem; font-weight:700; flex-shrink:0; }
.pcc-card.ws-card .pcc-num { background:rgba(59,130,246,0.18); color:#60a5fa; }
.pcc-card.sw-card .pcc-num { background:rgba(245,158,11,0.18); color:#fbbf24; }
.pcc-card.rw-card .pcc-num { background:rgba(6,182,212,0.18); color:#22d3ee; }

.pcc-info { flex:1; min-width:0; }
.pcc-eqname { font-family:'Exo 2',sans-serif; font-size:0.88rem; font-weight:600; color:#e8f4ff; line-height:1.2; }
.pcc-svc { font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:600; letter-spacing:0.08em; margin-top:3px; opacity:0.7; }
.pcc-card.ws-card .pcc-svc { color:#60a5fa; }
.pcc-card.sw-card .pcc-svc { color:#fbbf24; }
.pcc-card.rw-card .pcc-svc { color:#22d3ee; }

.pcc-action { flex-shrink:0; display:flex; flex-direction:column; align-items:flex-end; gap:4px; }
.pcc-status { font-family:'Rajdhani',sans-serif; font-size:0.6rem; font-weight:700; letter-spacing:0.08em; padding:2px 7px; border-radius:4px; }
.pcc-status.ok { background:rgba(34,197,94,0.15); border:1px solid rgba(34,197,94,0.4); color:#4ade80; }
.pcc-status.na { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.4); color:#fbbf24; }
.pcc-open-btn { font-family:'Rajdhani',sans-serif; font-size:0.72rem; font-weight:700; letter-spacing:0.06em; padding:5px 13px; border-radius:6px; border:none; cursor:pointer; white-space:nowrap; }
.pcc-open-btn.active { background:#00c8d4; color:#05141f; }
.pcc-open-btn.active:hover { background:#00e5f0; }
.pcc-open-btn.pend { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.35); color:#f59e0b; cursor:default; }
.pcc-footer { font-family:'Rajdhani',sans-serif; font-size:0.62rem; color:rgba(255,255,255,0.3); text-align:center; margin-top:14px; letter-spacing:0.05em; }
</style>
<style>
#pg_hvac_mat_approvals{z-index:191;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.msa-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#0a0c16;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-topbar-badge{font-family:Rajdhani,sans-serif;font-weight:700;color:#4aa8d4;font-size:1rem;}
.msa-topbar-path{font-family:monospace;font-size:.62rem;color:#5a6380;letter-spacing:.06em;}
.msa-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.msa-header{padding:.7rem .9rem .5rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.msa-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#fff;line-height:1.1;}
.msa-title span{color:#4aa8d4;}
.msa-subtitle{font-family:monospace;font-size:.7rem;color:#5a6380;margin-top:.2rem;}
.msa-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-stat{flex:1;text-align:center;padding:.45rem .3rem;background:#060f1e;}
.msa-stat-n{font-family:Rajdhani,sans-serif;font-size:1.4rem;font-weight:800;line-height:1;}
.msa-stat-l{font-size:.68rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.msa-search-wrap{padding:.55rem .9rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.msa-search{width:100%;background:#0d1a2e;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.45rem .9rem .45rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.82rem;outline:none;box-sizing:border-box;}
.msa-search::placeholder{color:#3a5070;}
.msa-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#3a5070;font-size:.85rem;pointer-events:none;}
.msa-list{flex:1;overflow-y:auto;overflow-x:hidden;padding:0;}
.msa-row{display:flex;align-items:flex-start;gap:.7rem;padding:.75rem .9rem;border-bottom:1px solid rgba(74,168,212,.07);transition:background .15s;}
.msa-row:hover{background:rgba(74,168,212,.06)!important;}
.msa-num{font-family:monospace;font-size:1rem;font-weight:700;color:#1e3a5a;min-width:24px;text-align:center;padding-top:3px;flex-shrink:0;}
.msa-body{flex:1;min-width:0;}
.msa-desc{font-family:'Exo 2',sans-serif;font-size:.95rem;font-weight:700;color:#f5c842;line-height:1.3;margin-bottom:.3rem;text-shadow:0 0 8px rgba(245,200,66,.35);}
.msa-meta{display:flex;align-items:center;gap:.35rem;flex-wrap:wrap;margin-bottom:.3rem;}
.msa-pill-mfr{background:rgba(74,168,212,.12);border:1px solid rgba(74,168,212,.3);color:#7abfe0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-pill-vnd{background:rgba(100,200,150,.1);border:1px solid rgba(100,200,150,.25);color:#6dc8a0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-arrow{color:#3a5070;font-size:.75rem;}
.msa-dates{font-family:monospace;font-size:.72rem;color:#5a7090;display:flex;flex-wrap:wrap;gap:.25rem .5rem;align-items:center;}
.msa-date-lbl{color:#3a5070;font-size:.68rem;letter-spacing:.04em;}
.msa-date-sep{color:#2a3a50;padding:0 .15rem;}
.msa-right{display:flex;flex-direction:column;align-items:flex-end;gap:.4rem;flex-shrink:0;min-width:80px;}
.msa-status-pill{background:rgba(34,197,94,.12);border:1px solid rgba(34,197,94,.3);color:#4ade80;border-radius:5px;padding:3px 8px;font-size:.66rem;font-weight:700;font-family:monospace;letter-spacing:.03em;white-space:nowrap;}
.msa-code-pill{background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);color:#5a8aaa;border-radius:4px;padding:2px 6px;font-size:.65rem;font-family:monospace;font-weight:700;}
.msa-open-btn{font-family:monospace;font-size:.76rem;font-weight:700;color:#fff;background:#1a5a8a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .6rem;cursor:pointer;white-space:nowrap;transition:all .15s;}
.msa-open-btn:hover{background:rgba(74,168,212,.12);border-color:#4aa8d4;}
.msa-pend-btn{color:#3a4870!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
.msa-count{font-family:monospace;font-size:.72rem;color:#4a6080;padding:.3rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
</style>
<style>
#pg_hvac_ir{z-index:194;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.ir-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#070b14;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.ir-header{padding:.65rem .9rem .45rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.ir-title{font-family:Rajdhani,sans-serif;font-size:1.5rem;font-weight:700;color:#fff;}
.ir-title span{color:#4aa8d4;}
.ir-subtitle{font-family:monospace;font-size:.68rem;color:#5a6380;margin-top:.15rem;}
.ir-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-stat{flex:1;text-align:center;padding:.42rem .2rem;background:#060f1e;}
.ir-stat-n{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;line-height:1;}
.ir-stat-l{font-size:.64rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.ir-search-wrap{padding:.5rem .9rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.ir-search{width:100%;background:#0a1828;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.42rem .9rem .42rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.8rem;outline:none;box-sizing:border-box;}
.ir-search::placeholder{color:#2a3a50;}
.ir-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#2a3a50;font-size:.82rem;pointer-events:none;}
.ir-count{font-family:monospace;font-size:.68rem;color:#3a4860;padding:.28rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.07);flex-shrink:0;}
.ir-list{flex:1;overflow-y:auto;}
.ir-row{display:flex;align-items:flex-start;gap:.65rem;padding:.7rem .9rem;border-bottom:1px solid rgba(74,168,212,.06);transition:background .15s;}
.ir-row:hover{background:rgba(74,168,212,.05)!important;}
.ir-num{font-family:monospace;font-size:.88rem;font-weight:700;color:#1a2a3a;min-width:20px;text-align:center;padding-top:3px;flex-shrink:0;}
.ir-body{flex:1;min-width:0;}
.ir-ref{font-family:monospace;font-size:.8rem;font-weight:700;color:#4aa8d4;letter-spacing:.04em;margin-bottom:.22rem;}
.ir-loc{font-size:.75rem;color:#f5c842;font-weight:600;margin-bottom:.2rem;}
.ir-loc-ico{margin-right:4px;font-size:.72rem;}
.ir-desc{font-size:.8rem;color:rgba(200,216,240,.75);line-height:1.4;margin-bottom:.22rem;}
.ir-date-row{font-family:monospace;font-size:.66rem;color:#3a5070;display:flex;align-items:center;gap:.3rem;flex-wrap:wrap;}
.ir-date-lbl{color:#2a3a50;}
.ir-sep{color:#1a2a3a;}
.ir-disc{color:#2a4a6a;letter-spacing:.04em;}
.ir-open-btn{font-family:monospace;font-size:.74rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .58rem;cursor:pointer;white-space:nowrap;transition:background .15s;}
.ir-open-btn:hover{background:#2a5a7a;}
.ir-pend-btn{color:#3a4870!important;background:transparent!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
</style>
<style>
#pg_hvac_env{z-index:196;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_env .ec-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_env .ec-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_env .ec-hero{padding:13px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;}
#pg_hvac_env .ec-badge{font-family:monospace;font-size:.6rem;color:#378ADD;letter-spacing:.12em;margin-bottom:5px;}
#pg_hvac_env .ec-dyn-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#f5c842;letter-spacing:.05em;}
#pg_hvac_env .ec-dyn-theory{font-size:.76rem;line-height:1.75;color:rgba(180,205,235,.78);margin-top:7px;}
#pg_hvac_env .ec-cards{padding:10px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;}
#pg_hvac_env .ec-card{background:var(--cd);border:1.5px solid rgba(74,168,212,.25);border-radius:10px;padding:11px 8px 8px;cursor:pointer;transition:transform .18s,border-color .18s;}
#pg_hvac_env .ec-card:hover{transform:translateY(-2px);border-color:var(--cc);}
#pg_hvac_env .ec-card.active{border-color:var(--cc);border-width:2px;}
#pg_hvac_env .ec-card-num{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;color:var(--cc);line-height:1;}
#pg_hvac_env .ec-card-label{font-family:Rajdhani,sans-serif;font-size:.76rem;font-weight:600;color:#c8d8f0;line-height:1.3;margin-top:4px;}
#pg_hvac_env .ec-card-bar{height:2.5px;background:var(--cc);border-radius:2px;margin-top:8px;opacity:.4;}
#pg_hvac_env .ec-card.active .ec-card-bar{opacity:1;}
#pg_hvac_env .ec-body{flex:1;overflow-y:auto;}
#pg_hvac_env .ec-placeholder{padding:40px 14px;text-align:center;color:#1e3a5a;font-family:Rajdhani,sans-serif;font-size:.9rem;letter-spacing:.15em;}
#pg_hvac_env .ec-panel-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);}
#pg_hvac_env .ec-ph-title{font-family:Rajdhani,sans-serif;font-size:1.05rem;font-weight:700;color:#e0ecff;}
#pg_hvac_env .ec-dl{font-family:monospace;font-size:.78rem;font-weight:700;background:#1a3a5a;border:2px solid;border-radius:6px;padding:.38rem .9rem;cursor:pointer;color:#fff;}
#pg_hvac_env .ec-rows{padding:4px 0 24px;}
#pg_hvac_env .ec-row{display:flex;align-items:flex-start;gap:.6rem;padding:.65rem 14px;border-bottom:1px solid rgba(255,255,255,.04);}
#pg_hvac_env .ec-row:hover{background:rgba(255,255,255,.02);}
#pg_hvac_env .ec-num{font-family:monospace;font-size:.85rem;font-weight:700;color:#1e3a5a;min-width:20px;text-align:center;padding-top:2px;flex-shrink:0;}
#pg_hvac_env .ec-rbody{flex:1;min-width:0;}
#pg_hvac_env .ec-rtitle{font-family:'Exo 2',sans-serif;font-size:.9rem;font-weight:700;color:#f5c842;margin-bottom:.25rem;line-height:1.3;}
#pg_hvac_env .ec-pills{display:flex;flex-wrap:wrap;gap:5px;}
#pg_hvac_env .ec-pill{font-family:monospace;font-size:.66rem;}
#pg_hvac_env .ec-pill-lbl{color:#3a5570;}
#pg_hvac_env .ec-pill-val{color:#7aaac8;font-weight:600;}
#pg_hvac_env .ec-rstatus{flex-shrink:0;padding-top:2px;}
#pg_hvac_env .ec-secdiv{padding:7px 14px;background:rgba(74,168,212,.07);border-top:1px solid rgba(74,168,212,.18);border-bottom:1px solid rgba(74,168,212,.1);font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;color:#4aa8d4;letter-spacing:.06em;}
#pg_hvac_env .ec-empty{padding:30px;text-align:center;color:#2a4060;font-family:monospace;font-size:.75rem;}
</style>
<style>
#pg_hvac_trn{z-index:199;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_trn .htr-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_trn .htr-hero{padding:14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_trn .htr-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.18em;color:#4aa8d4;margin-bottom:5px;}
#pg_hvac_trn .htr-hero-title{font-family:Rajdhani,sans-serif;font-size:1.6rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_trn .htr-hero-title span{color:#4aa8d4;}
#pg_hvac_trn .htr-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_trn .htr-stats{display:flex;gap:6px;padding:10px 12px;background:#06101e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
#pg_hvac_trn .htr-stat{flex:1;background:#060f18;border:1px solid rgba(74,168,212,.18);border-radius:8px;padding:7px 4px;text-align:center;}
#pg_hvac_trn .htr-stat-n{font-family:Rajdhani,sans-serif;font-size:1.3rem;font-weight:800;line-height:1;}
#pg_hvac_trn .htr-stat-l{font-size:.62rem;color:#3a5070;font-weight:600;letter-spacing:.05em;margin-top:2px;}
#pg_hvac_trn .htr-body{flex:1;overflow-y:auto;padding:10px 12px 24px;}
#pg_hvac_trn .htr-grp-lbl{font-family:Rajdhani,sans-serif;font-size:.88rem;font-weight:700;letter-spacing:.12em;color:#4aa8d4;padding:8px 0 4px;border-bottom:1px solid rgba(74,168,212,.18);margin-bottom:8px;}
#pg_hvac_trn .htr-grp-lbl:not(:first-child){margin-top:16px;}
#pg_hvac_trn .htr-card{background:#040e18;border:1.5px solid rgba(74,168,212,.15);border-left:3px solid var(--tc);border-radius:10px;padding:12px;margin-bottom:8px;}
#pg_hvac_trn .htr-card-top{display:flex;align-items:flex-start;gap:10px;margin-bottom:10px;}
#pg_hvac_trn .htr-icon{width:42px;height:42px;border-radius:8px;display:flex;align-items:center;justify-content:center;flex-shrink:0;font-size:17px;font-weight:800;font-family:Rajdhani,sans-serif;}
#pg_hvac_trn .htr-info{flex:1;min-width:0;}
#pg_hvac_trn .htr-code{font-family:monospace;font-size:.62rem;color:var(--tc);letter-spacing:.06em;margin-bottom:3px;opacity:.8;}
#pg_hvac_trn .htr-title{font-family:'Exo 2',sans-serif;font-size:1rem;font-weight:700;color:#fff;line-height:1.25;margin-bottom:4px;}
#pg_hvac_trn .htr-sub{font-family:monospace;font-size:.66rem;color:#3a5070;line-height:1.4;}
#pg_hvac_trn .htr-btns{display:flex;gap:8px;justify-content:flex-end;}
#pg_hvac_trn .htr-btn-view{padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#0a2240;color:#4aa8d4;border:1.5px solid #4aa8d4;letter-spacing:.04em;}
#pg_hvac_trn .htr-btn-dl{display:inline-block;text-align:center;padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#1a3a5a;color:#fff;border:1.5px solid #4aa8d4;text-decoration:none;letter-spacing:.04em;}
#pg_hvac_trn .htr-overlay{display:none;position:absolute;inset:0;background:rgba(0,0,0,.75);z-index:10;flex-direction:column;}
#pg_hvac_trn .htr-overlay.active{display:flex;}
#pg_hvac_trn .htr-popup{background:#040e18;border:1.5px solid #4aa8d4;border-radius:12px;margin:16px 12px;flex:1;display:flex;flex-direction:column;overflow:hidden;min-height:0;}
#pg_hvac_trn .htr-pop-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-pop-title{font-family:Rajdhani,sans-serif;font-size:1rem;font-weight:700;color:#fff;flex:1;margin-right:10px;}
#pg_hvac_trn .htr-pop-close{width:30px;height:30px;border-radius:6px;background:rgba(248,113,113,.15);border:1px solid rgba(248,113,113,.4);color:#fca5a5;cursor:pointer;font-size:16px;display:flex;align-items:center;justify-content:center;font-weight:700;flex-shrink:0;}
#pg_hvac_trn .htr-pop-frame{flex:1;width:100%;border:none;background:#04090f;}
</style>
<style>
#pg_hvac_precomm_greener{z-index:201;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_greener{z-index:207;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_precomm_greener .pg-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero{padding:13px 14px 11px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.16em;color:#4aa8d4;margin-bottom:4px;}
#pg_hvac_precomm_greener .pg-hero-title{font-family:Rajdhani,sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_precomm_greener .pg-hero-title span{color:#4aa8d4;}
#pg_hvac_precomm_greener .pg-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_precomm_greener .pg-body{flex:1;overflow-y:auto;padding:10px;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px;align-content:start;}
#pg_hvac_precomm_greener .pg-card{border-radius:11px;overflow:hidden;display:flex;flex-direction:column;height:110px;cursor:pointer;transition:transform .18s,box-shadow .18s;}
#pg_hvac_precomm_greener .pg-card:hover{transform:translateY(-2px);box-shadow:0 4px 16px rgba(0,0,0,.4);}
#pg_hvac_precomm_greener .pg-card-left{display:flex;flex-direction:row;align-items:center;justify-content:flex-start;gap:8px;padding:10px 12px 6px;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-card-tag{font-family:monospace;font-size:.6rem;font-weight:700;border:1px solid;border-radius:3px;padding:1px 5px;letter-spacing:.04em;}
#pg_hvac_precomm_greener .pg-card-right{flex:1;padding:0 12px 10px;display:flex;flex-direction:column;justify-content:flex-end;gap:3px;min-width:0;}
#pg_hvac_precomm_greener .pg-card-name{font-family:Rajdhani,sans-serif;font-size:.95rem;font-weight:700;color:#ffffff;line-height:1.2;}
#pg_hvac_precomm_greener .pg-card-desc{font-family:monospace;font-size:.62rem;color:rgba(180,210,240,.55);line-height:1.3;}
#pg_hvac_precomm_greener .pg-card-pend{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#f59e0b;background:rgba(245,158,11,.1);border:1px solid rgba(245,158,11,.3);border-radius:3px;padding:2px 6px;margin-top:3px;width:fit-content;}
#pg_hvac_precomm_greener .pg-card-open{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:3px;padding:2px 8px;margin-top:3px;text-decoration:none;width:fit-content;}
</style>
<style>
/* ── pg_hvac_sc Landing ── */
#pg_hvac_sc{z-index:142;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hsc-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hsc-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hsc-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-title{color:#ffffff;font-size:19px;font-weight:700;letter-spacing:0.5px;flex:1;}
.hsc-subtitle{color:#5a8ab8;font-size:10px;letter-spacing:0.5px;margin-top:1px;}
.hsc-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;letter-spacing:0.5px;font-weight:600;}
.hsc-body{flex:1;overflow-y:auto;padding:18px 16px 60px;}
.hsc-sec-label{color:#ffffff;font-size:13px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:7px;margin-bottom:14px;}
.hsc-nav-grid{display:grid;grid-template-columns:1fr;gap:12px;}
.hsc-nav-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:12px;padding:18px 16px;display:flex;align-items:center;gap:14px;cursor:pointer;transition:border-color 0.2s,background 0.2s;}
.hsc-nav-card:hover{border-color:#4da6ff;background:#0a1628;}
.hsc-nav-card.gold-card{border-color:#3a2800;background:#080600;}
.hsc-nav-card.gold-card:hover{border-color:#c9a84c;background:#0d0900;}
.hsc-nav-icon{width:48px;height:48px;border-radius:10px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-icon svg{width:24px;height:24px;stroke:#4da6ff;stroke-width:1.8;fill:none;}
.hsc-nav-icon.gold-icon{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-icon.gold-icon svg{stroke:#c9a84c;}
.hsc-nav-info{flex:1;}
.hsc-nav-title{color:#ffffff;font-size:16px;font-weight:700;margin-bottom:4px;letter-spacing:0.2px;}
.hsc-nav-card.gold-card .hsc-nav-title{color:#f0c060;}
.hsc-nav-desc{color:#b0cfe8;font-size:13px;line-height:1.4;}
.hsc-nav-card.gold-card .hsc-nav-desc{color:#a07830;}
.hsc-nav-count{display:inline-block;background:#0d2040;border:1px solid #2a5a8e;color:#8abfe0;font-size:10px;padding:2px 8px;border-radius:4px;margin-top:5px;font-weight:600;}
.hsc-nav-card.gold-card .hsc-nav-count{background:#1a1005;border-color:#6a4a10;color:#b08040;}
.hsc-nav-arrow{width:28px;height:28px;border-radius:7px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-arrow svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-nav-card.gold-card .hsc-nav-arrow{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-card.gold-card .hsc-nav-arrow svg{stroke:#c9a84c;}
.hsc-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
</style>
<style>
/* ── pg_hvac_mfr_dir & pg_hvac_sup_dir shared contact styles ── */
#pg_hvac_mfr_dir{z-index:143;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sup_dir{z-index:144;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hcd-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hcd-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hcd-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hcd-title-wrap{flex:1;}
.hcd-title{color:#ffffff;font-size:17px;font-weight:700;letter-spacing:0.3px;}
.hcd-sub{color:#5a8ab8;font-size:10px;margin-top:1px;}
.hcd-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;font-weight:600;}
.hcd-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.hcd-group{margin-bottom:18px;}
.hcd-group-hdr{background:#071428;border-left:3px solid #4da6ff;border-radius:0 6px 6px 0;padding:7px 12px;margin-bottom:10px;}
.hcd-group-title{color:#ffffff;font-size:14px;font-weight:700;letter-spacing:0.8px;}
.hcd-group-count{color:#7ab0e0;font-size:12px;margin-top:2px;}
.hcd-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:10px;padding:13px 14px;margin-bottom:8px;}
.hcd-card-hdr{display:flex;align-items:center;gap:10px;margin-bottom:8px;}
.hcd-avatar{width:36px;height:36px;border-radius:50%;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;color:#4da6ff;font-size:11px;font-weight:700;flex-shrink:0;}
.hcd-name-wrap{}
.hcd-name{color:#ffffff;font-size:16px;font-weight:700;line-height:1.2;}
.hcd-role{color:#90bcd8;font-size:12px;margin-top:3px;}
.hcd-equip-tag{display:inline-block;background:#0d2040;border:1px solid #3a7abf;color:#ffffff;font-size:12px;padding:3px 10px;border-radius:4px;font-weight:700;margin:2px 2px 2px 0;}
.hcd-divider{border:none;border-top:1px solid #0f1e30;margin:8px 0;}
.hcd-rows{display:flex;flex-direction:column;gap:5px;}
.hcd-row{display:flex;align-items:flex-start;gap:8px;}
.hcd-row-icon{width:28px;height:20px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hcd-row-icon svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2;fill:none;}
.hcd-row-label{color:#5a8ab8;font-size:11px;font-weight:600;width:52px;flex-shrink:0;padding-top:1px;}
.hcd-row-val{color:#d0e8ff;font-size:12px;flex:1;line-height:1.4;}
.hcd-row-val a{color:#4da6ff;text-decoration:none;}
.hcd-equip-row{display:flex;flex-wrap:wrap;gap:4px;margin-top:6px;}
.hcd-pending{color:#5a8ab8;font-size:12px;font-style:italic;}
.hcd-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
/* ── Plumbing Contact Directory overrides ── */
#pg_plumb_sc{z-index:145;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_mfr_dir{z-index:146;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sup_dir{z-index:147;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ic{z-index:185;background:#0a1628;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pcd-link{color:#2abf8f;text-decoration:none;font-size:12px;}
.pcd-link:hover{text-decoration:underline;}
.pcd-equip-box{width:190px;flex-shrink:0;background:#020a05;border:1px solid #1a5a3a;border-radius:8px;padding:9px 11px;align-self:stretch;}
.pcd-equip-title{color:#2abf8f;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #0a2a1a;padding-bottom:5px;margin-bottom:7px;}
.pcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.pcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}

/* ── Project Contact box ── */
.hcd-pc-box{background:#02080e;border:1px solid #c9a84c55;border-radius:7px;padding:8px 11px;margin-top:9px;}
.hcd-pc-title{color:#c9a84c;font-size:10px;font-weight:700;letter-spacing:1.2px;margin-bottom:6px;display:flex;align-items:center;gap:5px;}
.hcd-pc-title svg{stroke:#c9a84c !important;}
.hcd-pc-row{color:#f0d890;font-size:12px;line-height:1.6;}

/* ── Equipment box layout ── */
.hcd-card-inner{display:flex;gap:12px;align-items:flex-start;}
.hcd-card-left{flex:1;min-width:0;}
.hcd-equip-box{width:190px;flex-shrink:0;background:#030c1c;border:1px solid #2a5a8e;border-radius:8px;padding:9px 11px;align-self:stretch;}
.hcd-equip-box-title{color:#4da6ff;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:5px;margin-bottom:7px;}
.hcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.hcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}
.hcd-link{color:#4da6ff;text-decoration:none;font-size:12px;}
.hcd-link:hover{text-decoration:underline;}

</style>
<style>
/* ---- HVAC Error Codes — shared base ---- */
#pg_hvac_err { z-index:148; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_vrf { z-index:149; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_rxytq { z-index:150; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_r { z-index:151; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_c { z-index:152; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_brc { z-index:153; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ---- Shared nav header ---- */
.err-nav { display:flex; align-items:center; gap:10px; padding:12px 16px 8px; background:#08152b; border-bottom:1px solid #1a2f50; flex-shrink:0; }
.err-nav-back { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; display:flex; align-items:center; gap:5px; }
.err-nav-back:active { background:#1a3a6a; }
.err-nav-title { flex:1; font-size:16px; font-weight:700; color:#e8f4ff; letter-spacing:.3px; }
.err-nav-home { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; }
.err-nav-home:active { background:#1a3a6a; }

/* ---- LANDING: cards grid ---- */
.err-land-body { flex:1; overflow-y:auto; padding:16px; }
.err-land-hero { background:linear-gradient(135deg,#0f2040,#0a1628); border:1px solid #1e3a5f; border-radius:12px; padding:16px 18px; margin-bottom:18px; display:flex; align-items:center; gap:14px; }
.err-land-hero-icon { width:48px; height:48px; background:#0f2a50; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:22px; flex-shrink:0; }
.err-land-hero-info { flex:1; }
.err-land-hero-title { font-size:18px; font-weight:700; color:#e8f4ff; }
.err-land-hero-sub { font-size:12px; color:#6a8fb0; margin-top:3px; }
.err-land-stats { display:flex; gap:8px; margin-top:10px; flex-wrap:wrap; }
.err-stat { background:#0a1628; border:1px solid #1a2f50; border-radius:8px; padding:6px 12px; text-align:center; flex:1; min-width:70px; }
.err-stat-num { font-size:20px; font-weight:700; color:#4dabf7; }
.err-stat-label { font-size:10px; color:#5a7a9a; text-transform:uppercase; letter-spacing:.5px; margin-top:2px; }
.err-land-grid { display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:10px; }
.err-card { background:#0c1a2e; border:2px solid #1a2f4a; border-radius:12px; padding:12px; cursor:pointer; transition:transform .22s ease,box-shadow .22s ease; display:flex; flex-direction:column; align-items:flex-start; height:145px; box-sizing:border-box; position:relative; overflow:hidden; }
.err-card:hover { transform:scale(1.03); box-shadow:0 6px 20px rgba(0,0,0,.5); z-index:5; }
.err-card:active { transform:scale(.97); }
.err-card::before { content:''; position:absolute; top:0; left:0; right:0; height:3px; border-radius:12px 12px 0 0; }
.err-card-icon { width:42px; height:42px; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:20px; margin-bottom:10px; }
.err-card-name { font-size:14px; font-weight:700; color:#ffffff; line-height:1.3; }
.err-card-sub { font-size:11px; color:#5a7a9a; margin-top:4px; }
.err-card-count { margin-top:auto; padding-top:10px; font-size:12px; font-weight:600; }
.err-card-full { flex-direction:column; align-items:flex-start; gap:0; }
.err-card-full .err-card-name { font-size:14px; }
.err-card-full .err-card-count { margin-top:auto; padding-top:5px; }

/* ---- Sub-screen body ---- */
.err-body { flex:1; overflow-y:auto; padding:12px 0; }
.err-section-title { font-size:13px; font-weight:700; text-transform:uppercase; letter-spacing:.8px; color:#4dabf7; padding:10px 16px 6px; border-bottom:1px solid #0f2040; margin-bottom:6px; }

/* ---- Search bar ---- */
.err-search-wrap { padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; flex-shrink:0; }
.err-search-input { width:100%; box-sizing:border-box; background:#0c1e38; border:1px solid #1a3055; border-radius:8px; padding:8px 12px 8px 36px; color:#d0e8ff; font-size:14px; outline:none; background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='16' height='16' viewBox='0 0 24 24' fill='none' stroke='%234a6a8a' stroke-width='2'%3E%3Ccircle cx='11' cy='11' r='8'/%3E%3Cline x1='21' y1='21' x2='16.65' y2='16.65'/%3E%3C/svg%3E"); background-repeat:no-repeat; background-position:10px center; }
.err-search-input::placeholder { color:#3a5575; }

/* ---- Full Reference Table ---- */
.err-table-wrap { overflow-x:auto; padding:0 10px 20px; }
.err-table { width:100%; border-collapse:collapse; min-width:700px; }
.err-table thead th { background:#0a1628; color:#4dabf7; font-size:11px; text-transform:uppercase; letter-spacing:.6px; padding:8px 10px; text-align:left; border-bottom:2px solid #1a2f50; position:sticky; top:0; z-index:2; white-space:nowrap; }
.err-table tbody tr { border-bottom:1px solid #0c1e30; }
.err-table tbody tr:hover { background:#0c1e30; }
.err-row.hidden { display:none; }
.err-code { font-size:16px; font-weight:800; letter-spacing:.5px; padding:10px; white-space:nowrap; }
.err-series-badge { font-size:10px; font-weight:600; border:1px solid; border-radius:5px; padding:2px 6px; white-space:nowrap; }
.err-loc { font-size:12px; color:#7eb8f7; padding:10px; white-space:nowrap; }
.err-loc2 { font-size:12px; color:#7eb8f7; padding:8px 10px; }
.err-defn { font-size:13px; color:#d0e8ff; padding:10px; min-width:180px; }
.err-cause { font-size:12px; color:#8aaccc; padding:10px; min-width:180px; }
.err-action { font-size:12px; color:#74c0fc; padding:10px; min-width:180px; }
.err-vrv { padding:10px; text-align:center; }
.err-vrv-yes { background:#1a4028; color:#51cf66; font-size:10px; font-weight:700; border-radius:4px; padding:2px 6px; }
.err-vrv-no { color:#3a4a5a; font-size:12px; }
.err-no-results { color:#3a5575; font-size:14px; text-align:center; padding:30px; display:none; }

/* ---- Series Legend ---- */
.err-legend-wrap { padding:10px 14px; display:flex; flex-wrap:wrap; gap:6px; border-bottom:1px solid #0f2040; background:#06101c; }
.err-legend-pill { font-size:10px; font-weight:600; padding:3px 8px; border-radius:20px; border:1px solid; cursor:pointer; transition:opacity .15s; }
.err-legend-pill.dimmed { opacity:.3; }
.err-legend-pill.active { opacity:1; }

/* ---- RXYTQ compact table ---- */
.err-compact-table { width:100%; border-collapse:collapse; }
.err-compact-table thead th { background:#08152b; color:#6a8fb0; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; text-align:left; border-bottom:1px solid #0f2040; }
.err-compact-table tbody tr { border-bottom:1px solid #0a1628; }
.err-compact-table tbody tr:hover { background:#0a1628; }
.err-compact-table td { padding:8px 12px; vertical-align:top; }

/* ---- Sub code detail table ---- */
.err-det-table { width:100%; border-collapse:collapse; min-width:500px; }
.err-det-table thead th { background:#08152b; color:#ffd43b; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border-bottom:1px solid #1a2f20; white-space:nowrap; }
.err-det-table tbody tr { border-bottom:1px solid #0a1628; }
.err-det-table tbody tr:hover { background:#0c1628; }
.err-det-table td { padding:8px 10px; vertical-align:top; font-size:12px; }

/* ---- RXYTQ tab buttons ---- */
.err-tab-bar { display:flex; gap:6px; padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; overflow-x:auto; flex-shrink:0; }
.err-tab-btn { background:#0c1e38; border:1px solid #1a2f50; color:#7eb8f7; padding:6px 12px; border-radius:8px; font-size:12px; font-weight:600; cursor:pointer; white-space:nowrap; flex-shrink:0; }
.err-tab-btn.active { background:#1a3a6a; border-color:#4dabf7; color:#4dabf7; }
.err-tab-content { display:none; }
.err-tab-content.active { display:block; }

/* ---- Split AC How-to box ---- */
.err-howto-box { background:#0c1e38; border:1px solid #1a3055; border-radius:10px; margin:12px 14px; padding:14px; }
.err-howto-title { font-size:12px; font-weight:700; color:#ffd43b; text-transform:uppercase; letter-spacing:.5px; margin-bottom:10px; }
.err-howto-row { display:flex; gap:10px; margin-bottom:8px; align-items:flex-start; }
.err-howto-step { background:#ffd43b22; color:#ffd43b; border-radius:50%; width:22px; height:22px; display:flex; align-items:center; justify-content:center; font-size:11px; font-weight:700; flex-shrink:0; margin-top:1px; }
.err-howto-step.note { background:#4dabf722; color:#4dabf7; border-radius:6px; width:auto; padding:0 6px; font-size:10px; height:22px; }
.err-howto-text { font-size:12px; color:#b0cce8; line-height:1.5; }

/* ---- KN-86N3 sections ---- */
.err-kn-section { margin:0 12px 14px; }
.err-kn-sec-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; border-radius:6px 6px 0 0; margin-bottom:0; }
.err-kn-table { width:100%; border-collapse:collapse; background:#08152b; border-radius:0 0 6px 6px; overflow:hidden; }
.err-kn-table thead th { background:#06101c; color:#5a7a9a; font-size:11px; padding:6px 12px; text-align:left; border-bottom:1px solid #0c1a2e; }
.err-kn-table tbody tr { border-bottom:1px solid #0c1628; }
.err-kn-table tbody tr:hover { background:#0c1a2e; }
.err-kn-code { font-size:14px; font-weight:700; padding:7px 12px; white-space:nowrap; width:70px; }
.err-kn-defn { font-size:13px; color:#b0cce8; padding:7px 12px; }

/* ---- BRC Madoka ---- */
.brc-icon-name { font-size:13px; font-weight:700; color:#e8f4ff; padding:8px 12px; display:block; }
.brc-cat-badge { font-size:10px; font-weight:600; padding:3px 8px; border-radius:12px; white-space:nowrap; }
.brc-desc { font-size:12px; color:#8aaccc; padding:8px 12px; }
.brc-section-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.6px; padding:10px 14px 6px; color:#06d6a0; border-top:1px solid #0f2040; margin-top:4px; }

/* ---- Note box ---- */
.err-note-box { background:#0c1a2e; border:1px solid #1a2f50; border-radius:8px; margin:10px 14px; padding:12px; font-size:12px; color:#8aaccc; line-height:1.6; }
.err-note-box strong { color:#ffd43b; }

/* ---- Footer ---- */
.err-footer { padding:12px 16px; font-size:10px; color:#2a3a50; text-align:center; border-top:1px solid #0a1628; flex-shrink:0; }
</style>
<style>
#pg_hvac_sac_sel{z-index:190;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sac_sel .ves-tbl td{font-size:13px;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(2){font-family:'Rajdhani',sans-serif;font-size:13px;color:rgba(210,230,255,0.9);min-width:180px;text-align:left;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(3){font-size:12px;color:rgba(180,210,255,0.7);min-width:70px;text-align:center;}
#pg_hvac_sac_sel .ves-tbl td:first-child{font-size:12px;min-width:90px;}
#pg_plumb_parts_info{z-index:189;background:#06130d;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ra_land,#pg_ra_pm,#pg_ra_mep,#pg_ra_dd,#pg_ra_fm,#pg_ra_cr,#pg_ra_summary {
  background:#ffffff; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden;
}
#pg_ra_land    { z-index:158; }
#pg_ra_pm      { z-index:159; }
#pg_ra_mep     { z-index:188; }
#pg_ra_dd      { z-index:160; }
#pg_ra_fm      { z-index:161; }
#pg_ra_cr      { z-index:162; }
#pg_ra_summary { z-index:163; }
.ra-nav { background:#f5f5f5; border-bottom:1px solid #e0e0e0; padding:10px 14px; display:flex; align-items:center; gap:8px; flex-shrink:0; }
.ra-nav-back,.ra-nav-home { color:#1a73e8; font-size:12px; display:flex; align-items:center; gap:3px; cursor:pointer; background:none; border:none; padding:0; }
.ra-nav-title { color:#111; font-size:14px; font-weight:500; flex:1; text-align:center; }
.ra-body { flex:1; overflow-y:auto; padding:14px 14px 40px; background:#fff; }
.ra-screen-lbl { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#888; display:inline-block; margin-bottom:10px; }
.ra-hero { color:#333; font-size:14px; margin-bottom:14px; line-height:1.6; font-weight:500; }
.ra-land-grid { display:grid; grid-template-columns:1fr 1fr; gap:10px; margin-bottom:14px; }
.ra-land-card { border:1px solid #e0e0e0; border-radius:10px; padding:14px; cursor:pointer; background:#fff; transition:border-color 0.15s; }
.ra-land-card:hover { border-color:#999; }
.ra-card-icon { width:36px; height:36px; border-radius:50%; display:flex; align-items:center; justify-content:center; margin-bottom:8px; }
.ra-card-title { color:#111; font-size:15px; font-weight:700; margin-bottom:3px; }
.ra-card-sub { color:#555; font-size:12px; font-weight:500; }
.ra-pill { display:inline-block; font-size:11px; padding:3px 10px; border-radius:20px; margin-top:7px; font-weight:600; background:#f0f0f0; color:#666; }
.ra-summary-link { display:block; width:100%; padding:12px; background:#f5f5f5; border:1px solid #e0e0e0; border-radius:8px; text-align:center; color:#1a73e8; font-size:14px; font-weight:600; cursor:pointer; margin-top:4px; }
.ra-tab-bar { display:flex; background:#f5f5f5; border-radius:8px; padding:3px; margin-bottom:14px; border:1px solid #e0e0e0; }
.ra-tab { flex:1; padding:7px 4px; text-align:center; font-size:13px; border-radius:6px; cursor:pointer; color:#666; font-weight:500; }
.ra-tab.active { background:#fff; color:#111; font-weight:700; border:1px solid #e0e0e0; }
.ra-sdiv { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#666; margin:14px 0 8px; padding-bottom:5px; border-bottom:1px solid #ddd; font-weight:600; }
.ra-flbl { font-size:14px; color:#111; margin-bottom:4px; font-weight:700; }
.ra-finp { border:1px solid #ccc; border-radius:6px; padding:9px 11px; width:100%; color:#111; font-size:15px; background:#fafafa; margin-bottom:11px; box-sizing:border-box; font-family:inherit; font-weight:500; }
.ra-dec-row { display:grid; grid-template-columns:1fr 1fr 1fr; gap:8px; margin:12px 0; }
.ra-dec-btn { padding:10px 4px; border-radius:8px; text-align:center; cursor:pointer; font-size:13px; font-weight:700; border:1.5px solid #ddd; background:#fafafa; color:#333; user-select:none; }
.ra-dec-approved.ra-dec-sel { background:#e6f4ea; border-color:#34a853; color:#1e7e34; }
.ra-dec-comments.ra-dec-sel { background:#fff3e0; border-color:#fbbc04; color:#e65100; }
.ra-dec-rejected.ra-dec-sel { background:#fce8e6; border-color:#ea4335; color:#c5221f; }
.ra-cbox { background:#fffbe6; border:1px solid #fbbc04; border-radius:8px; padding:10px; margin:8px 0; display:none; }
.ra-cbox-lbl { font-size:14px; color:#b06000; margin-bottom:6px; font-weight:700; }
.ra-carea { background:#fff; border:1px solid #e0e0e0; border-radius:5px; padding:9px 11px; font-size:14px; color:#111; min-height:60px; width:100%; box-sizing:border-box; resize:none; font-family:inherit; font-weight:500; }
.ra-submit { background:#1a73e8; color:#fff; border:none; border-radius:8px; padding:12px; width:100%; font-size:15px; font-weight:700; cursor:pointer; margin-top:10px; }
.ra-lock-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:9px 12px; margin-bottom:12px; display:flex; align-items:center; gap:8px; }
.ra-lock-txt { font-size:13px; color:#1e7e34; font-weight:700; }
.ra-lock-date { font-size:10px; color:#555; margin-top:1px; }
.ra-ro { background:#f5f5f5; border:1px solid #e0e0e0; border-radius:6px; padding:9px 11px; font-size:15px; color:#333; margin-bottom:11px; font-weight:500; }
.ra-ldec { border-radius:8px; padding:10px 12px; margin-bottom:10px; border:1.5px solid #ddd; }
.ra-ldec-lbl { font-size:15px; font-weight:700; margin-bottom:5px; color:#111; }
.ra-ldec-cmt { font-size:14px; color:#333; font-weight:500; }
.ra-lock-footer { background:#e0e0e0; color:#888; border:none; border-radius:8px; padding:12px; width:100%; font-size:14px; text-align:center; display:block; margin-top:6px; font-weight:600; }
.ra-sum-row { background:#fafafa; border:1px solid #e8e8e8; border-radius:8px; padding:9px 12px; margin-bottom:7px; display:flex; align-items:center; gap:10px; }
.ra-sum-av { width:28px; height:28px; border-radius:50%; background:#e8f0fe; display:flex; align-items:center; justify-content:center; font-size:10px; font-weight:500; color:#1a73e8; flex-shrink:0; }
.ra-sum-name { font-size:14px; color:#111; font-weight:700; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-role { font-size:12px; color:#555; font-weight:500; }
.ra-sum-cmt { font-size:12px; color:#444; margin-top:3px; font-style:italic; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-pill { font-size:12px; padding:4px 10px; border-radius:20px; font-weight:600; flex-shrink:0; }
.ra-lock-svg { color:#1e7e34; }
.ra-master-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:10px 12px; margin-bottom:12px; font-size:13px; color:#1e7e34; line-height:1.5; text-align:center; }
</style>
<style>
#pg_hvac_ppm_menu {
  z-index: 171 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vrf {
  z-index: 172 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vrf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_sac {
  z-index: 173 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_sac.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_rtu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_rtu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_dh {
  z-index: 175 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_dh.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vf {
  z-index: 176 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_duct {
  z-index: 177 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_duct.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>

<style id="eva-preboot-css">html.eva-preboot,html.eva-preboot body{background:#050507!important}html.eva-preboot .screen{visibility:hidden!important;opacity:0!important;pointer-events:none!important}html.eva-nav-arriving::after{content:'';position:fixed;inset:0;z-index:999999;background:#050507;opacity:1;pointer-events:none;transition:opacity 0.5s ease}html.eva-nav-arriving.eva-nav-revealed::after{opacity:0}</style>
<script>document.documentElement.classList.add('eva-preboot');</script>
<script src="eva-nav-bridge.js"></script>
</head>
<body>
<div class="screen" id="pg_bal_sac" data-eva-default="1">
<style>#pg_bal_sac{z-index:217;background:linear-gradient(135deg,#050b14,#0f172a,#111827);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}</style>
  <div style="display:flex;align-items:center;gap:8px;padding:10px 14px;background:rgba(0,0,0,.35);flex-shrink:0;border-bottom:1px solid #38bdf822;">
    <button style="background:rgba(255,255,255,.07);border:1px solid rgba(255,255,255,.12);border-radius:7px;color:#aaa;cursor:pointer;display:flex;align-items:center;justify-content:center;width:30px;height:30px;" onclick="siGoTo('pg_hvac_bal_greener')"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="15,18 9,12 15,6"/></svg></button>
    <span style="font-family:Rajdhani,sans-serif;font-weight:700;color:#38bdf8;font-size:1rem;">EVA-APP</span>
    <span style="font-family:monospace;font-size:.6rem;color:#3a5070;letter-spacing:.05em;">HVAC &rsaquo; AIR BALANCING (GREENER) &rsaquo; SPLIT AIR CONDITIONING</span>
    <button style="background:rgba(255,255,255,.07);border:1px solid rgba(255,255,255,.12);border-radius:7px;color:#aaa;cursor:pointer;display:flex;align-items:center;justify-content:center;width:30px;height:30px;margin-left:auto;" onclick="siGoTo('pg3')"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9,22 9,12 15,12 15,22"/></svg></button>
  </div>
  <div style="padding:12px 16px 10px;border-bottom:1.5px solid #38bdf822;flex-shrink:0;">
    <div style="font-family:monospace;font-size:.62rem;letter-spacing:.12em;color:#38bdf888;text-transform:uppercase;margin-bottom:4px;">MECHANICAL HVAC &nbsp;&middot;&nbsp; CEO VILLA &nbsp;&middot;&nbsp; PROJECT 10144</div>
    <div style="font-family:Rajdhani,sans-serif;font-size:1.4rem;font-weight:700;color:#fff;letter-spacing:.02em;">AIR BALANCING REPORT &nbsp;<span style="color:#38bdf8;">(GREENER)</span></div>
    <div style="font-family:Arial,sans-serif;font-size:.78rem;color:#7a9ab8;margin-top:3px;">SAC/CU · Daikin Airfel · R-32/R-410A</div>
  </div>
  <div style="display:flex;gap:8px;padding:10px 14px;flex-wrap:wrap;flex-shrink:0;border-bottom:1px solid rgba(255,255,255,.05);"><div style="background:rgba(56,189,248,.08);border:1px solid rgba(56,189,248,.2);border-radius:7px;padding:5px 13px;font-family:Arial,sans-serif;font-size:13px;"><span style="font-weight:700;font-size:14px;color:#38bdf8;">8</span><div style="font-size:11px;opacity:.6;margin-top:1px;">Units</div></div><div style="background:rgba(56,189,248,.08);border:1px solid rgba(56,189,248,.2);border-radius:7px;padding:5px 13px;font-family:Arial,sans-serif;font-size:13px;"><span style="font-weight:700;font-size:14px;color:#38bdf8;">4IDU+4ODU</span><div style="font-size:11px;opacity:.6;margin-top:1px;">Config</div></div><div style="background:rgba(56,189,248,.08);border:1px solid rgba(56,189,248,.2);border-radius:7px;padding:5px 13px;font-family:Arial,sans-serif;font-size:13px;"><span style="font-weight:700;font-size:14px;color:#38bdf8;">Daikin Airfel</span><div style="font-size:11px;opacity:.6;margin-top:1px;">Mfr</div></div></div>
  <div style="margin:8px 14px;padding:9px 13px;border-radius:7px;background:rgba(56,189,248,.05);border-left:3px solid #38bdf866;font-family:Arial,sans-serif;font-size:12.5px;color:#889;flex-shrink:0;">
    &#9432;&nbsp; <strong style="color:#38bdf8;">View Report</strong> — Click <strong>Open &#8599;</strong> to view the Air Balancing report. (Only IDU (Indoor Units) are air balanced.)
  </div>
  <div style="flex:1;overflow:auto;">
    <table style="width:100%;border-collapse:collapse;font-family:Arial,sans-serif;">
      <thead><tr><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">No.</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Tag / ID</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Description</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Floor</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Room / Zone</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Model No.</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Serial No.</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Manufacturer</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">Capacity / Rating</th><th style="padding:10px 13px;text-align:left;font-size:12.5px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;border-bottom:2px solid #38bdf855;white-space:nowrap;background:#050b14;color:#38bdf8;">View Report</th></tr></thead>
      <tbody><tr style="border-bottom:1px solid rgba(255,255,255,.05);"><td style="padding:9px 13px;font-size:12px;color:#556;text-align:center;width:34px;font-family:monospace;">1</td><td style="padding:9px 13px;"><span style="display:inline-block;padding:2px 8px;border-radius:4px;font-size:12.5px;font-weight:700;font-family:monospace;background:rgba(56,189,248,.1);color:#38bdf8;border:1px solid #38bdf844;">SAC-02</span></td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Wall Mounted Split AC</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Basement</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Communication Room</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">LXDYGQ18VLK</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">4573535497-349</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Daikin Airfel</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">C: 18,400 Btu/hr · H: 16,900 Btu/hr</td><td style="padding:9px 13px;"><a href="Greener Reports Split ACs/Air Balancing Split ACs HTML/Air-Balancing-SAC-02.html" target="_blank" style="display:inline-block;padding:3px 10px;border-radius:5px;font-size:12px;font-weight:700;background:rgba(56,189,248,.15);color:#38bdf8;border:1px solid rgba(56,189,248,.35);text-decoration:none;white-space:nowrap;">Open &#8599;</a></td></tr>

<tr style="border-bottom:1px solid rgba(255,255,255,.05);"><td style="padding:9px 13px;font-size:12px;color:#556;text-align:center;width:34px;font-family:monospace;">2</td><td style="padding:9px 13px;"><span style="display:inline-block;padding:2px 8px;border-radius:4px;font-size:12.5px;font-weight:700;font-family:monospace;background:rgba(56,189,248,.1);color:#38bdf8;border:1px solid #38bdf844;">SAC-03</span></td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Wall Mounted Split AC</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Roof</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Passenger Lift Lobby</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">LXTZGQ24VLK</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">4573535497-356</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Daikin Airfel</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">C: 24,200 Btu/hr · H: 27,600 Btu/hr</td><td style="padding:9px 13px;"><a href="Greener Reports Split ACs/Air Balancing Split ACs HTML/Air-Balancing-SAC-03.html" target="_blank" style="display:inline-block;padding:3px 10px;border-radius:5px;font-size:12px;font-weight:700;background:rgba(56,189,248,.15);color:#38bdf8;border:1px solid rgba(56,189,248,.35);text-decoration:none;white-space:nowrap;">Open &#8599;</a></td></tr>

<tr style="border-bottom:1px solid rgba(255,255,255,.05);"><td style="padding:9px 13px;font-size:12px;color:#556;text-align:center;width:34px;font-family:monospace;">3</td><td style="padding:9px 13px;"><span style="display:inline-block;padding:2px 8px;border-radius:4px;font-size:12.5px;font-weight:700;font-family:monospace;background:rgba(56,189,248,.1);color:#38bdf8;border:1px solid #38bdf844;">SAC-04</span></td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Wall Mounted Split AC</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Roof</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Service Lift Lobby</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">LXTZGQ24VLK</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">4573535497-356</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Daikin Airfel</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">C: 24,200 Btu/hr · H: 27,600 Btu/hr</td><td style="padding:9px 13px;"><a href="Greener Reports Split ACs/Air Balancing Split ACs HTML/Air-Balancing-SAC-04.html" target="_blank" style="display:inline-block;padding:3px 10px;border-radius:5px;font-size:12px;font-weight:700;background:rgba(56,189,248,.15);color:#38bdf8;border:1px solid rgba(56,189,248,.35);text-decoration:none;white-space:nowrap;">Open &#8599;</a></td></tr>

<tr style="border-bottom:1px solid rgba(255,255,255,.05);"><td style="padding:9px 13px;font-size:12px;color:#556;text-align:center;width:34px;font-family:monospace;">4</td><td style="padding:9px 13px;"><span style="display:inline-block;padding:2px 8px;border-radius:4px;font-size:12.5px;font-weight:700;font-family:monospace;background:rgba(56,189,248,.1);color:#38bdf8;border:1px solid #38bdf844;">DSAC-01</span></td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Ceiling Concealed IDU</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Basement</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Main Kitchen Store</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">LXDYGA24VLK</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">251042866F-90</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">Daikin Airfel</td><td style="padding:9px 13px;font-size:14px;color:#c8d8e8;white-space:nowrap;">C: 24,200 Btu/hr · H: 27,600 Btu/hr</td><td style="padding:9px 13px;"><a href="Greener Reports Split ACs/Air Balancing Split ACs HTML/Air-Balancing-SAC-01.html" target="_blank" style="display:inline-block;padding:3px 10px;border-radius:5px;font-size:12px;font-weight:700;background:rgba(56,189,248,.15);color:#38bdf8;border:1px solid rgba(56,189,248,.35);text-decoration:none;white-space:nowrap;">Open &#8599;</a></td></tr>

</tbody>
    </table>
  </div>
</div>

<!-- ═══ end pg_bal_sac ═══ -->
<script>
var EVA_THIS_FILE = "EVA-HVAC-32.html";
function irrEqTabSwitch(tab){
  document.getElementById('irr-tab-spec').style.display = (tab==='spec') ? 'block' : 'none';
  document.getElementById('irr-tab-npd').style.display  = (tab==='npd')  ? 'block' : 'none';
  document.getElementById('irr-tbtn-spec').style.background = (tab==='spec') ? 'rgba(42,191,143,0.18)' : 'rgba(42,191,143,0.06)';
  document.getElementById('irr-tbtn-spec').style.borderColor = (tab==='spec') ? 'rgba(42,191,143,0.5)' : 'rgba(42,191,143,0.25)';
  document.getElementById('irr-tbtn-spec').style.color = (tab==='spec') ? '#c9a84c' : 'rgba(201,168,76,0.5)';
  document.getElementById('irr-tbtn-npd').style.background  = (tab==='npd')  ? 'rgba(42,191,143,0.18)' : 'rgba(42,191,143,0.06)';
  document.getElementById('irr-tbtn-npd').style.borderColor  = (tab==='npd')  ? 'rgba(42,191,143,0.5)' : 'rgba(42,191,143,0.25)';
  document.getElementById('irr-tbtn-npd').style.color  = (tab==='npd')  ? '#c9a84c' : 'rgba(201,168,76,0.5)';
}

function irrArFilter(){
  var cat=document.getElementById('ar-f-cat').value.toLowerCase();
  var floor=document.getElementById('ar-f-floor').value.toLowerCase();
  var mfr=document.getElementById('ar-f-mfr').value.toLowerCase();
  var supp=document.getElementById('ar-f-supp').value.toLowerCase();
  var rows=document.querySelectorAll('#ar-table tbody tr');
  var vis=0;
  rows.forEach(function(r){
    var rc=r.getAttribute('data-cat').toLowerCase();
    var rf=r.getAttribute('data-floor').toLowerCase();
    var rm=r.getAttribute('data-mfr').toLowerCase();
    var rs=r.getAttribute('data-supp').toLowerCase();
    var show=(!cat||rc===cat)&&(!floor||rf===floor)&&(!mfr||rm===mfr)&&(!supp||rs===supp);
    r.style.display=show?'':'none';
    if(show) vis++;
  });
  document.getElementById('ar-count').textContent=vis;
}
function irrArReset(){
  document.getElementById('ar-f-cat').value='';
  document.getElementById('ar-f-floor').value='';
  document.getElementById('ar-f-mfr').value='';
  document.getElementById('ar-f-supp').value='';
  irrArFilter();
}

// ── PG4 HVAC DATA ──
const hvacSections = [
  {
    num:'01', title:'Project',
    subtitle:'System overview, components & sequence of operation',
    icon:`<svg viewBox="0 0 24 24"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>`,
    tags:['OVERVIEW','3 DOCS'],
    items:[
      { name:'System Introduction',        note:'Overall HVAC system description, design intent & scope',            tag:'DOC', page:'pg6' },
      { name:'Components Overview',         note:'List of major equipment: AHUs, FCUs, chillers, VRFs, ducting',     tag:'DOC' },
      { name:'Sequence of Operation',       note:'Control logic, start/stop sequences, setpoints & alarms',          tag:'DOC', page:'pg7' },
    ]
  },
  {
    num:'02', title:'Drawings',
    subtitle:'Shop drawings, as-builts & schematic diagrams',
    icon:`<svg viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="16" y1="13" x2="8" y2="13"/><line x1="16" y1="17" x2="8" y2="17"/><polyline points="10 9 9 9 8 9"/></svg>`,
    tags:['DRAWINGS','5 DOCS'],
    items:[
      { name:'Approved Shop Drawings',      note:'Contractor-submitted, engineer-approved installation drawings',    tag:'DWG', page:'pg_hvac_sdl' },
      { name:'As-Built Drawings',           note:'Final field-verified drawings reflecting actual installation',     tag:'DWG' },
      { name:'Design Revision Records',     note:'38 entries · Ducting & VRF layout revisions across all floors',   tag:'LOG', page:'pg_drr' },
      { name:'Schematic / Single Line Diagrams', note:'Simplified system schematics for operational reference',     tag:'SCH', localFile:'HVAC Single lien Diagram.html' },
      { name:'Special Drawings (if any)',   note:'Coordination, clearance, or BIM clash-detection drawings',        tag:'DWG' },
    ]
  },
  {
    num:'03', title:'O&M Manuals',
    subtitle:'Operation & maintenance manuals + PPM schedules',
    icon:`<svg viewBox="0 0 24 24"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg>`,
    tags:['O&M','3 DOCS'],
    items:[
      { name:'Operation & Maintenance Manuals', note:'Manufacturer manuals for all HVAC equipment & controls',      tag:'MAN' },
      { name:'Preventive Maintenance Schedules', note:'PPM tasks, frequencies, responsible parties & checklists',  tag:'SCH' },
      { name:'Error Codes',                      note:'HVAC equipment fault codes, alarm descriptions & troubleshooting guide', tag:'ERR' },
    ]
  },
  {
    num:'04', title:'Equipment & Assets',
    subtitle:'Asset register, spare parts, warranties & POs',
    icon:`<svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="3"/><path d="M19.07 4.93l-1.41 1.41M5.34 18.66l-1.41 1.41M20 12h-2M6 12H4M19.07 19.07l-1.41-1.41M5.34 5.34L3.93 3.93"/><path d="M12 2v2M12 20v2"/></svg>`,
    tags:['ASSETS','4 DOCS'],
    items:[
      { name:'Asset Register',              note:'Equipment tag, model, serial no., supplier & installation date',   tag:'REG' },
      { name:'Spare Parts List',            note:'Manufacturer-recommended critical & insurance spares',             tag:'LST', localFile:'Part List Mechanical HVAC.html' },
      { name:'Equipment Schedule',           note:'Complete schedule of all HVAC equipment: tags, models, capacities & locations', tag:'SCH' },
      { name:'Purchase Orders',             note:'Procurement records for major equipment & materials',              tag:'PO',  page:'pg_hvac_po' },
    ]
  },
  {
    num:'05', title:'Testing & Commissioning',
    subtitle:'Pre-commissioning, T&C forms & performance reports',
    icon:`<svg viewBox="0 0 24 24"><path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"/><polyline points="22 4 12 14.01 9 11.01"/></svg>`,
    tags:['T&C','5 DOCS'],
    items:[
      { name:'Pre-Commissioning Check (Supplier)', note:'Startup readiness checks before system energization',            tag:'CHK' },
      { name:'Testing & Commissioning Forms (Supplier)', note:'T&C sign-off sheets for all HVAC equipment & systems',        tag:'T&C', page:'pg_hvac_tc_forms' },
      { name:'Pre-Commissioning Check (Greener)',    note:'Measured performance vs. design capacity & efficiency targets',   tag:'RPT' },
      { name:'Testing & Commissioning Forms (Greener)',   note:'QA inspection records, NCRs & closure documentation',           tag:'QA'  },
      { name:'Balancing Report (Greener)',           note:'Air & hydronic balancing data per ASHRAE 111 methodology',       tag:'BAL' },
    ]
  },
  {
    num:'06', title:'Approvals, Quality & Compliance',
    subtitle:'Method statements, compliance certificates & IR approvals',
    icon:`<svg viewBox="0 0 24 24"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg>`,
    tags:['COMPLIANCE','3 DOCS'],
    items:[
      { name:'Method Statements & Installation Records', note:'Approved MSs covering HVAC installation procedures & safety', tag:'MS', page:'pg_ms' },
      { name:'Compliance Certificates / Approvals',      note:'Regulatory, authority, and third-party compliance certs',    tag:'CRT' },
      { name:'IR Approvals',                             note:'Inspection Request records with consultant sign-offs',        tag:'IR'  },
    ]
  },
  {
    num:'07', title:'Training & Handover',
    subtitle:'Training records, demonstration certificates & final handover',
    icon:`<svg viewBox="0 0 24 24"><path d="M17 21v-2a4 4 0 0 0-4-4H5a4 4 0 0 0-4 4v2"/><circle cx="9" cy="7" r="4"/><path d="M23 21v-2a4 4 0 0 0-3-3.87"/><path d="M16 3.13a4 4 0 0 1 0 7.75"/></svg>`,
    tags:['HANDOVER','3 DOCS'],
    items:[
      { name:'Training Records for Client/Operations Staff', note:'Attendance sheets & training content for O&M staff', tag:'TRN' },
      { name:'Demonstration Certificates',                   note:'Evidence of live system demonstration to client',    tag:'DEM', localFile:'Demonstration & Training HVAC.html' },
      { name:'Final Handover Acceptance Certificate',        note:'Signed acceptance confirming project handover',      tag:'HAC' },
    ]
  },
  {
    num:'08', title:'Sustainability Reports',
    subtitle:'Energy performance, LEED & environmental documentation',
    icon:`<svg viewBox="0 0 24 24"><path d="M2 20h20M4 20V10l8-8 8 8v10"/><path d="M10 20v-6h4v6"/></svg>`,
    tags:['SUSTAINABILITY','LEED'],
    items:[
      { name:'Environmental Compliance',    note:'Refrigerant management log, F-gas & local authority requirements',  tag:'ENV', page:'pg_hvac_env' },
      { name:'Lessons Learned',             note:'Key learnings from installation, commissioning & handover',           tag:'LES', localFile:'Lessons Learned.html', lessonsTheme:'hvac' },
    ]
  }
];

let p4ActiveIdx = 0;
let p4Visited = new Set();

function p4BuildNav() {
  const list = document.getElementById('p4-nav-list');
  if (!list) return;
  list.innerHTML = hvacSections.map((s, i) => `
    <button class="p4-nav-item${i===0?' active':''}" onclick="p4Show(${i})" id="p4-nav-${i}">
      <span class="p4-nav-num">${s.num}</span>
      <span class="p4-nav-icon">${s.icon}</span>
      <span class="p4-nav-label">${s.title}</span>
      <span class="p4-nav-count">${s.items.length}</span>
    </button>
  `).join('');
}

function p4Show(idx) {
  p4ActiveIdx = idx;
  p4Visited.add(idx);

  // Update nav active state
  document.querySelectorAll('.p4-nav-item').forEach((el, i) => {
    el.classList.toggle('active', i === idx);
  });

  const s = hvacSections[idx];

  // Render hero
  document.getElementById('p4-hero-area').innerHTML = `
    <div class="p4-hero">
      <div class="p4-hero-row">
        <div class="p4-hero-icon-wrap">${s.icon}</div>
        <div class="p4-hero-text">
          <div class="p4-hero-num">SECTION ${s.num} / 08</div>
          <div class="p4-hero-title">${s.title}</div>
          <div class="p4-hero-subtitle">${s.subtitle}</div>
          <div class="p4-hero-pills">
            ${s.tags.map((t,i) => `<span class="p4-pill${i===0?' blue':''}">${t}</span>`).join('')}
            <span class="p4-pill">${s.items.length} ITEM${s.items.length!==1?'S':''}</span>
          </div>
        </div>
      </div>
    </div>`;

  // Render items grid
  const grid = document.getElementById('p4-items-grid');
  grid.innerHTML = s.items.map((item, j) => {
    const navTarget = item.localFile
      ? (item.lessonsTheme
        ? `onclick="sessionStorage.setItem('eva_lessons_theme','${item.lessonsTheme}');evaOpenLocalPage('${item.localFile}','pg4')" style="cursor:pointer"`
        : `onclick="evaOpenLocalPage('${item.localFile}','pg4')" style="cursor:pointer"`)
      : item.page ? `onclick="siGoTo('${item.page}')" style="cursor:pointer"` : '';
    const actionLabel = (item.localFile || item.page) ? 'OPEN PAGE' : 'OPEN DOCUMENT';
    return `
    <div class="p4-item-card" style="animation-delay:${j*0.07}s" ${navTarget}>
      <div class="p4-item-top">
        <div class="p4-item-dot"></div>
        <div class="p4-item-name">${item.name}</div>
        <span class="p4-item-tag">${item.tag}</span>
      </div>
      <div class="p4-item-note">${item.note}</div>
      <div class="p4-item-action">
        <svg viewBox="0 0 24 24" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/></svg>
        ${actionLabel}
      </div>
    </div>`;
  }).join('');

  // Scroll content to top
  const content = document.getElementById('p4-content');
  if (content) content.scrollTop = 0;

  // Update progress
  const pct = Math.round((p4Visited.size / hvacSections.length) * 100);
  const fill = document.getElementById('p4-prog-fill');
  const pctEl = document.getElementById('p4-prog-pct');
  if (fill) fill.style.width = pct + '%';
  if (pctEl) pctEl.textContent = p4Visited.size + ' / ' + hvacSections.length;
}

// ── NAVIGATION ──
let current_page = 'pg2';
let _navigating = false;

function printPage(pageId) {
  // Temporarily make only the target screen visible for printing
  const allScreens = document.querySelectorAll('.screen');
  allScreens.forEach(s => s.classList.remove('print-target'));
  document.getElementById(pageId).classList.add('print-target');
  window.print();
  setTimeout(() => allScreens.forEach(s => s.classList.remove('print-target')), 1000);
}

function transitionTo(fromId, toId, onMidpoint) {
  if (_navigating) return;
  const toElCheck = typeof toId === 'string' ? document.getElementById(toId) : toId;
  if (!toElCheck && typeof toId === 'string') {
    if (toId === 'pg5' && onMidpoint && typeof onMidpoint === 'function') {
      var _tabMatch = String(onMidpoint).match(/p5ShowTab\((\d+)\)/);
      if (_tabMatch) sessionStorage.setItem('eva_p5_tab', _tabMatch[1]);
    }
    var _fromEarly = typeof fromId === 'string' ? document.getElementById(fromId) : fromId;
    if (_fromEarly && _fromEarly.id === 'pg4') evaSavePg4State();
    if (_evaGoFile(toId)) return;
  }
  _navigating = true;

  const fromEl = typeof fromId === 'string' ? document.getElementById(fromId) : fromId;
  const toIdStr = typeof toId === 'string' ? toId : (toId && toId.id);
  if (fromEl && fromEl.id === 'pg4' && toIdStr && toIdStr !== 'pg4') evaSavePg4State();
  const toEl   = typeof toId   === 'string' ? document.getElementById(toId)   : toId;

  // Fade out current
  fromEl.style.transition = 'opacity 0.5s ease';
  fromEl.style.opacity = '0';
  fromEl.style.pointerEvents = 'none';

  setTimeout(() => {
    fromEl.classList.remove('visible');
    fromEl.style.cssText = ''; // clear all inline styles
    if (onMidpoint) onMidpoint();

    // Prepare target
    toEl.style.opacity = '0';
    toEl.style.transition = 'none';
    toEl.classList.add('visible');
    toEl.getBoundingClientRect(); // force reflow
    toEl.style.transition = 'opacity 0.6s ease';
    toEl.style.opacity = '1';

    setTimeout(() => {
      toEl.style.cssText = '';
      current_page = typeof toId === 'string' ? toId : toEl.id;
      _navigating = false;
      var pid = typeof toId === 'string' ? toId : toEl.id;
      if (pid === 'pg4') {
        evaRestorePg4State();
      }
    }, 650);
  }, 520);
}

function navigateTo(fromId, toId) {
  var toEl = typeof toId === 'string' ? document.getElementById(toId) : toId;
  if (!toEl && typeof toId === 'string' && _evaGoFile(toId)) return;
  var fromEl = typeof fromId === 'string' ? document.getElementById(fromId) : fromId;
  if (fromEl && fromEl.id === 'pg4' && toId !== 'pg4') evaSavePg4State();
  transitionTo(fromId, toId);
}


// ── EVA SPLIT ROUTER (auto-generated) ──
var EVA_FILE_MAP = {
  "pg2": "CEO Villa Portal.html",
  "pg3": "EVA-CORE.html",
  "pg_hvac_nav_hub": "EVA-CORE-03.html",
  "pg_plumb_nav_hub": "EVA-CORE-04.html",
  "pg4": "EVA-HVAC.html",
  "pg_plumb_menu": "EVA-PLUMBING.html",
  "pg5": "EVA-IRRIGATION.html",
  "pg_irr_soo": "EVA-IRRIGATION-02.html",
  "pg_irr_sdr": "EVA-IRRIGATION-03.html",
  "pg_irr_comp": "EVA-IRRIGATION-04.html",
  "pg_irr_tc": "EVA-IRRIGATION-05.html",
  "pg_irr_ar": "EVA-IRRIGATION-06.html",
  "pg_irr_sld": "EVA-IRRIGATION-07.html",
  "pg_irr_eqsched": "EVA-IRRIGATION-08.html",
  "pg_irr_cpd": "EVA-IRRIGATION-09.html",
  "pg_irr_intro": "EVA-IRRIGATION-10.html",
  "pg_irr_asb": "EVA-IRRIGATION-11.html",
  "pg_irr_po": "EVA-IRRIGATION-12.html",
  "pg_irr_sc": "EVA-IRRIGATION-13.html",
  "pg7": "EVA-HVAC-02.html",
  "pg8": "EVA-HVAC-03.html",
  "pg9": "EVA-HVAC-04.html",
  "pg10": "EVA-HVAC-05.html",
  "pg_drr": "EVA-HVAC-DATA.html",
  "pg_ms": "EVA-HVAC-MS.html",
  "pg_ms_1": "EVA-HVAC-MS.html",
  "pg_ms_2": "EVA-HVAC-MS.html",
  "pg_ms_3": "EVA-HVAC-MS.html",
  "pg_ms_4": "EVA-HVAC-MS.html",
  "pg_ms_5": "EVA-HVAC-MS.html",
  "pg_ms_6": "EVA-HVAC-MS.html",
  "pg_ms_7": "EVA-HVAC-MS.html",
  "pg_ms_8": "EVA-HVAC-MS.html",
  "pg_ms_9": "EVA-HVAC-MS.html",
  "pg_ms_10": "EVA-HVAC-MS.html",
  "pg_plumb_contents": "EVA-PLUMBING.html",
  "pg_plumb_ms": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_1": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_2": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_3": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_4": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_5": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_6": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_7": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_8": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_9": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_10": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_11": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_12": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_13": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_14": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_15": "EVA-PLUMBING-AQC.html",
  "pg_plumb_asset_register": "EVA-PLUMBING-ASSETS.html",
  "pg_plumb_po": "EVA-PLUMBING-ASSETS-02.html",
  "pg_plumb_ar_landing": "EVA-PLUMBING-ASSETS-03.html",
  "pg_ppm_menu": "EVA-PLUMBING-OMM-47.html",
  "pg_ppm_cwbp": "EVA-PLUMBING-OMM-48.html",
  "pg_ppm_hwcp": "EVA-PLUMBING-OMM-49.html",
  "pg_ppm_sff": "EVA-SANITARY-02.html",
  "pg_ppm_sp": "EVA-PLUMBING-OMM-50.html",
  "pg_ppm_tdv": "EVA-PLUMBING-OMM-51.html",
  "pg_ppm_wh": "EVA-PLUMBING-OMM-52.html",
  "pg_ppm_wss": "EVA-PLUMBING-OMM-53.html",
  "pg_ppm_wspa": "EVA-PLUMBING-OMM-54.html",
  "pg_ppm_sds": "EVA-PLUMBING-OMM-55.html",
  "pg_seq_menu": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_rw": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_chw": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_sds": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_pd": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_cs": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_wso": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_wso_op": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_wso_vm": "EVA-PLUMBING-PROJECT-01.html",
  "pg_plumb_drr": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_sdl": "EVA-HVAC-DATA-02.html",
  "pg_plumb_sdl": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_po": "EVA-HVAC-DATA-03.html",
  "pg_hvac_equip_sched": "EVA-HVAC-DATA-04.html",
  "pg_hvac_vrf_iu_sel": "EVA-HVAC-DATA-05.html",
  "pg_hvac_vrf_iu_wall": "EVA-HVAC-DATA-06.html",
  "pg_hvac_vrf_iu_ceil": "EVA-HVAC-DATA-07.html",
  "pg_hvac_vrf_ou_sel": "EVA-HVAC-DATA-08.html",
  "pg_hvac_fahu_sel": "EVA-HVAC-DATA-09.html",
  "pg_hvac_pkg_sel": "EVA-HVAC-DATA-10.html",
  "pg_hvac_vf_sel": "EVA-HVAC-DATA-11.html",
  "pg_plumb_equip_sched": "EVA-PLUMBING-ASSETS-04.html",
  "pg_plumb_pumps_spec": "EVA-PLUMBING-ASSETS-04.html",
  "pg_pps_iwbp": "EVA-PLUMBING-ASSETS-04.html",
  "pg_pps_hwrp": "EVA-PLUMBING-ASSETS-05.html",
  "pg_pps_sdlp1": "EVA-PLUMBING-ASSETS-06.html",
  "pg_pps_sdlp2": "EVA-PLUMBING-ASSETS-07.html",
  "pg_pps_sdlp3": "EVA-PLUMBING-ASSETS-08.html",
  "pg_pps_ewh": "EVA-PLUMBING-ASSETS-09.html",
  "pg_pps_wsp": "EVA-PLUMBING-ASSETS-10.html",
  "pg_pss_swbp": "EVA-PLUMBING-ASSETS-11.html",
  "pg_pss_hwrp": "EVA-PLUMBING-ASSETS-12.html",
  "pg_pss_sdlp1": "EVA-PLUMBING-ASSETS-13.html",
  "pg_pss_sdlp2": "EVA-PLUMBING-ASSETS-14.html",
  "pg_pss_sdlp3": "EVA-PLUMBING-ASSETS-15.html",
  "pg_pss_sdlp5": "EVA-PLUMBING-ASSETS-16.html",
  "pg_pss_sdlp6": "EVA-PLUMBING-ASSETS-17.html",
  "pg_pss_ewh": "EVA-PLUMBING-ASSETS-18.html",
  "pg_pss_wsp": "EVA-PLUMBING-ASSETS-19.html",
  "pg_hvac_hmu_sel": "EVA-HVAC-DATA-12.html",
  "pg_hvac_npd": "EVA-HVAC-DATA-13.html",
  "pg_hvac_npd_vrfou": "EVA-HVAC-DATA-14.html",
  "pg_plumb_npd": "EVA-PLUMBING-ASSETS-21.html",
  "pg_plumb_npd_ewh": "EVA-PLUMBING-ASSETS-22.html",
  "pg_plumb_npd_irrp": "EVA-PLUMBING-ASSETS-23.html",
  "pg_plumb_npd_wsp": "EVA-PLUMBING-ASSETS-24.html",
  "pg_plumb_npd_hwcp": "EVA-PLUMBING-ASSETS-25.html",
  "pg_plumb_npd_wsbp": "EVA-PLUMBING-ASSETS-26.html",
  "pg_plumb_sld2": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_npd_vf": "EVA-HVAC-DATA-15.html",
  "pg_plumb_npd_sdlp1": "EVA-PLUMBING-ASSETS-27.html",
  "pg_plumb_npd_sdlp2": "EVA-PLUMBING-ASSETS-28.html",
  "pg_plumb_npd_sdlp3": "EVA-PLUMBING-ASSETS-29.html",
  "pg_plumb_npd_sdlp5": "EVA-PLUMBING-ASSETS-30.html",
  "pg_plumb_npd_sdlp6": "EVA-PLUMBING-ASSETS-31.html",
  "pg_hvac_npd_sac": "EVA-HVAC-DATA-16.html",
  "pg_hvac_npd_fahu": "EVA-HVAC-DATA-17.html",
  "pg_hvac_npd_hmu": "EVA-HVAC-DATA-18.html",
  "pg6": "EVA-HVAC-DATA-19.html",
  "pg_hvac_comp_ov": "EVA-HVAC-DATA-20.html",
  "pg_hvac_seq_sac": "EVA-HVAC-DATA-21.html",
  "pg_hvac_seq_fahu": "EVA-HVAC-DATA-22.html",
  "pg_hvac_seq_hmu": "EVA-HVAC-DATA-23.html",
  "pg_hvac_npd_pac": "EVA-HVAC-DATA-24.html",
  "pg_hvac_npd_dh": "EVA-HVAC-DATA-25.html",
  "pg_pss_csc": "EVA-PLUMBING-ASSETS-20.html",
  "pg_plumb_npd_csc": "EVA-PLUMBING-ASSETS-32.html",
  "pg_hvac_npd_vrfiu": "EVA-HVAC-DATA-26.html",
  "pg_hvac_tc_forms": "EVA-HVAC-06.html",
  "pg_plumb_precomm": "EVA-PLUMBING-TC.html",
  "pg_plumb_tc_forms": "EVA-PLUMBING-TC.html",
  "pg_hvac_precomm": "EVA-HVAC-07.html",
  "pg_hvac_tc_report": "EVA-HVAC-08.html",
  "pg_hvac_omm": "EVA-HVAC-09.html",
  "pg_plumb_omm": "EVA-PLUMBING-OMM.html",
  "pg_pomm_wsbp": "EVA-PLUMBING-OMM-02.html",
  "pg_pomm_vfd": "EVA-PLUMBING-OMM-03.html",
  "pg_pomm_hwcp": "EVA-PLUMBING-OMM-04.html",
  "pg_pomm_ewh": "EVA-PLUMBING-OMM-05.html",
  "pg_pomm_wsp": "EVA-PLUMBING-OMM-06.html",
  "pg_pomm_pt": "EVA-PLUMBING-OMM-07.html",
  "pg_pomm_emv": "EVA-PLUMBING-OMM-08.html",
  "pg_pomm_prv": "EVA-PLUMBING-OMM-09.html",
  "pg_pomm_prlv": "EVA-PLUMBING-OMM-10.html",
  "pg_pomm_tbv": "EVA-PLUMBING-OMM-11.html",
  "pg_pomm_sdlps": "EVA-PLUMBING-OMM-12.html",
  "pg_pomm_sdlpr": "EVA-PLUMBING-OMM-13.html",
  "pg_pomm_drn": "EVA-PLUMBING-OMM-14.html",
  "pg_pomm_ppr": "EVA-PLUMBING-OMM-15.html",
  "pg_pomm_pprbv": "EVA-PLUMBING-OMM-16.html",
  "pg_pomm_upvc": "EVA-PLUMBING-OMM-17.html",
  "pg_pomm_upvcbv": "EVA-PLUMBING-OMM-18.html",
  "pg_pomm_gv": "EVA-PLUMBING-OMM-19.html",
  "pg_pomm_irrp": "EVA-PLUMBING-OMM-20.html",
  "pg_pomm_irrctrl": "EVA-PLUMBING-OMM-21.html",
  "pg_pomm_san": "EVA-PLUMBING-OMM-22.html",
  "pg_pomm_san_bss": "EVA-PLUMBING-OMM-23.html",
  "pg_pomm_san_btm": "EVA-PLUMBING-OMM-24.html",
  "pg_pomm_san_dco": "EVA-PLUMBING-OMM-25.html",
  "pg_pomm_san_ftcp": "EVA-PLUMBING-OMM-26.html",
  "pg_pomm_san_ft": "EVA-PLUMBING-OMM-27.html",
  "pg_pomm_san_hts": "EVA-PLUMBING-OMM-28.html",
  "pg_pomm_san_ptrap": "EVA-PLUMBING-OMM-29.html",
  "pg_pomm_san_rh": "EVA-PLUMBING-OMM-30.html",
  "pg_pomm_san_st": "EVA-PLUMBING-OMM-31.html",
  "pg_pomm_san_tbh": "EVA-PLUMBING-OMM-32.html",
  "pg_pomm_san_tr": "EVA-PLUMBING-OMM-33.html",
  "pg_pomm_san_trh": "EVA-PLUMBING-OMM-34.html",
  "pg_pomm_san_wbc": "EVA-PLUMBING-OMM-35.html",
  "pg_pomm_san_wbmkh": "EVA-PLUMBING-OMM-36.html",
  "pg_pomm_san_wbmh": "EVA-PLUMBING-OMM-37.html",
  "pg_pomm_san_wc": "EVA-PLUMBING-OMM-38.html",
  "pg_pomm_san_bss_br": "EVA-PLUMBING-OMM-39.html",
  "pg_pomm_san_bss_ms": "EVA-PLUMBING-OMM-40.html",
  "pg_pomm_san_bss_sa": "EVA-PLUMBING-OMM-41.html",
  "pg_pomm_san_pt_bt": "EVA-PLUMBING-OMM-42.html",
  "pg_pomm_san_pt_bwc": "EVA-PLUMBING-OMM-43.html",
  "pg_pomm_san_wbmh_mhm": "EVA-PLUMBING-OMM-44.html",
  "pg_pomm_san_wc_fm": "EVA-PLUMBING-OMM-45.html",
  "pg_pomm_san_wc_wh": "EVA-PLUMBING-OMM-46.html",
  "pg_hvac_ar": "EVA-HVAC-DATA-27.html",
  "pg_hvac_mat_approvals": "EVA-HVAC-10.html",
  "pg_plumb_abl": "EVA-PLUMBING-DRAWINGS.html",
  "pg_plumb_mat_approvals": "EVA-PLUMBING-AQC.html",
  "pg_hvac_ir": "EVA-HVAC-11.html",
  "pg_plumb_ir": "EVA-PLUMBING-AQC.html",
  "pg_hvac_env": "EVA-HVAC-DATA-28.html",
  "pg_plumb_trn": "EVA-PLUMBING-HANDOVER.html",
  "pg_irr_trn": "EVA-IRRIGATION-14.html",
  "pg_hvac_trn": "EVA-HVAC-12.html",
  "pg_plumb_env": "EVA-PLUMBING-SUSTAINABILITY.html",
  "pg_hvac_precomm_greener": "EVA-HVAC-13.html",
  "pg_gpc_fahu": "EVA-HVAC-14.html",
  "pg_gpc_hmu": "EVA-HVAC-15.html",
  "pg_gpc_pac": "EVA-HVAC-16.html",
  "pg_gpc_vrf": "EVA-HVAC-17.html",
  "pg_gpc_sac": "EVA-HVAC-18.html",
  "pg_gpc_fans": "EVA-HVAC-19.html",
  "pg_hvac_tc_greener": "EVA-HVAC-20.html",
  "pg_gtc_fahu": "EVA-HVAC-21.html",
  "pg_gtc_hmu": "EVA-HVAC-22.html",
  "pg_gtc_pac": "EVA-HVAC-23.html",
  "pg_gtc_vrf": "EVA-HVAC-24.html",
  "pg_gtc_sac": "EVA-HVAC-25.html",
  "pg_gtc_fans": "EVA-HVAC-26.html",
  "pg_hvac_bal_greener": "EVA-HVAC-27.html",
  "pg_plumb_precomm_greener": "EVA-PLUMBING-TC.html",
  "pg_ppcg_cwbp": "EVA-PLUMBING-TC.html",
  "pg_ppcg_hwcp": "EVA-PLUMBING-TC.html",
  "pg_ppcg_ewh": "EVA-PLUMBING-TC.html",
  "pg_ppcg_irr": "EVA-PLUMBING-TC.html",
  "pg_ppcg_dtbv": "EVA-PLUMBING-TC.html",
  "pg_ppcg_wsp": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp1": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp2": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp3": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp5": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp6": "EVA-PLUMBING-TC.html",
  "pg_plumb_tc_greener": "EVA-PLUMBING-TC.html",
  "pg_ptcg_cwbp": "EVA-PLUMBING-TC.html",
  "pg_ptcg_hwcp": "EVA-PLUMBING-TC.html",
  "pg_ptcg_ewh": "EVA-PLUMBING-TC.html",
  "pg_ptcg_irr": "EVA-PLUMBING-TC.html",
  "pg_ptcg_dtbv": "EVA-PLUMBING-TC.html",
  "pg_ptcg_wsp": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp1": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp2": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp3": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp5": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp6": "EVA-PLUMBING-TC.html",
  "pg_bal_fahu": "EVA-HVAC-28.html",
  "pg_bal_hmu": "EVA-HVAC-29.html",
  "pg_bal_pac": "EVA-HVAC-30.html",
  "pg_bal_vrf": "EVA-HVAC-31.html",
  "pg_bal_sac": "EVA-HVAC-32.html",
  "pg_bal_fans": "EVA-HVAC-33.html",
  "pg_hvac_sc": "EVA-HVAC-34.html",
  "pg_hvac_mfr_dir": "EVA-HVAC-35.html",
  "pg_hvac_sup_dir": "EVA-HVAC-36.html",
  "pg_plumb_sc": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_plumb_mfr_dir": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_plumb_sup_dir": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_hvac_err": "EVA-HVAC-37.html",
  "pg_hvac_err_vrf": "EVA-HVAC-38.html",
  "pg_hvac_err_rxytq": "EVA-HVAC-39.html",
  "pg_hvac_err_split_r": "EVA-HVAC-40.html",
  "pg_hvac_err_split_c": "EVA-HVAC-41.html",
  "pg_hvac_err_brc": "EVA-HVAC-42.html",
  "pg_hvac_err_hmu": "EVA-HVAC-43.html",
  "pg_hvac_err_exhaust": "EVA-HVAC-37.html",
  "pg_plumb_err": "EVA-PLUMBING-OMM-56.html",
  "pg_plumb_err_hydro": "EVA-PLUMBING-OMM-57.html",
  "pg_plumb_err_hwcp": "EVA-PLUMBING-OMM-58.html",
  "pg_plumb_err_wsp": "EVA-PLUMBING-OMM-59.html",
  "pg_plumb_err_cwbp": "EVA-PLUMBING-OMM-60.html",
  "pg_plumb_err_rwdp": "EVA-PLUMBING-OMM-61.html",
  "pg_plumb_err_swdp": "EVA-PLUMBING-OMM-62.html",
  "pg_plumb_err_hwlp": "EVA-PLUMBING-OMM-63.html",
  "pg_plumb_err_bathtub": "EVA-PLUMBING-OMM-64.html",
  "pg_ra_land": "EVA-HVAC-44.html",
  "pg_ra_pm": "EVA-HVAC-45.html",
  "pg_ra_mep": "EVA-HVAC-46.html",
  "pg_ra_dd": "EVA-HVAC-47.html",
  "pg_ra_fm": "EVA-HVAC-48.html",
  "pg_ra_cr": "EVA-HVAC-49.html",
  "pg_ra_summary": "EVA-HVAC-50.html",
  "pg_hvac_ppm_menu": "EVA-HVAC-51.html",
  "pg_hvac_ppm_fahu": "EVA-HVAC-PPM-1.html",
  "pg_hvac_ppm_vrf": "EVA-HVAC-PPM-3.html",
  "pg_hvac_ppm_sac": "EVA-HVAC-PPM-4.html",
  "pg_hvac_ppm_rtu": "EVA-HVAC-PPM-5.html",
  "pg_hvac_ppm_dh": "EVA-HVAC-PPM-6.html",
  "pg_hvac_ppm_vf": "EVA-HVAC-PPM-2.html",
  "pg_hvac_ppm_duct": "EVA-HVAC-PPM-7.html",
  "pg_irr_ppm_menu": "EVA-IRRIGATION-16.html",
  "pg_irr_omm": "EVA-IRRIGATION-15.html",
  "pg_irr_ppm_dist": "EVA-IRRIGATION-17.html",
  "pg_irr_ppm_pump": "EVA-IRRIGATION-18.html",
  "pg_seq_rwp": "EVA-PLUMBING-PROJECT-01.html",
  "pg_plumb_spec_dwg": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_abl": "EVA-HVAC-52.html",
  "pg_si_menu": "EVA-PLUMBING-PROJECT-01.html",
  "pg_hvac_sac_sel": "EVA-HVAC-DATA-29.html",
  "pg_plumb_parts_info": "EVA-PLUMBING-ASSETS-PARTS.html",
  "pg_plumb_rspl": "EVA-PLUMBING-ASSETS-PARTS.html",
  "pg_plumb_ic": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_hvac_proj_intro": "EVA-HVAC-53.html",
  "pg_plumb_proj_intro": "EVA-PLUMBING-PROJECT-01.html",
  "pg_hvac_spec_dwg": "EVA-HVAC-DATA-30.html",
  "pg_irr_sys_ts": "EVA-IRRIGATION-19.html",
  "pg_irr_ctrl_di": "EVA-IRRIGATION-20.html",
  "pg_irr_ctrl_ts": "EVA-IRRIGATION-21.html",
  "pg_plumb_mfr_parts": "EVA-PLUMBING-ASSETS-PARTS.html"
};
var EVA_CURRENT_FILE = {"core": "EVA-CORE.html", "hvac": "EVA-HVAC.html", "plumbing": "EVA-PLUMBING.html", "plumbing_omm": "EVA-PLUMBING-OMM.html", "irrigation": "EVA-IRRIGATION.html", "sanitary": "EVA-SANITARY.html", "spa": "EVA-SPA-POOL.html"};
var EVA_P5_TAB_FILES = {"0": "EVA-PLUMBING.html", "1": "EVA-SANITARY.html", "2": "EVA-IRRIGATION.html", "3": "EVA-SPA-POOL.html"};

function _evaResolveFile(screenId) {
  for (var cat in EVA_CURRENT_FILE) {
    if (EVA_CURRENT_FILE[cat] && document.getElementById(screenId)) return null;
  }
  return EVA_FILE_MAP[screenId] || null;
}

function _evaPg5TargetFile() {
  var t = sessionStorage.getItem('eva_p5_tab');
  if (t !== null && EVA_P5_TAB_FILES[t]) return EVA_P5_TAB_FILES[t];
  var cp = current_page || '';
  if (cp.indexOf('pg_irr_') === 0) return EVA_P5_TAB_FILES['2'];
  if (cp === 'pg_ppm_sff') return EVA_P5_TAB_FILES['1'];
  return EVA_FILE_MAP['pg5'] || EVA_P5_TAB_FILES['0'];
}

function _evaGoFile(screenId) {
  var pg4 = document.getElementById('pg4');
  if (pg4 && pg4.classList.contains('visible') && screenId !== 'pg4') {
    evaSavePg4State();
  }
  var f = EVA_FILE_MAP[screenId];
  if (screenId === 'pg5') f = _evaPg5TargetFile();
  if (screenId === 'pg4') evaRequestPg4Expand();
  if (f) { evaCrossFileGo(f + '#' + encodeURIComponent(screenId)); return true; }
  return false;
}

function _evaBootHash() {
  if (!location.hash) return;
  var id = decodeURIComponent(location.hash.slice(1));
  var el = document.getElementById(id);
  if (!el) return;
  document.querySelectorAll('.screen').forEach(function(s) { s.classList.remove('visible'); });
  el.classList.add('visible');
  current_page = id;
  if (id === 'pg4') {
    evaRestorePg4State();
  }
  if (id === 'pg5') {
    var t = sessionStorage.getItem('eva_p5_tab');
    if (t !== null) {
      sessionStorage.removeItem('eva_p5_tab');
      setTimeout(function() { if (typeof p5ShowTab === 'function') p5ShowTab(parseInt(t, 10)); }, 200);
    }
  }
}



function evaRequestPg4Expand() {
  sessionStorage.setItem('eva_pg4_expand', '1');
}

function evaSavePg4State() {
  evaRequestPg4Expand();
  var body = document.querySelector('#pg4 .p4-new-body');
  if (body) {
    try { sessionStorage.setItem('eva_pg4_scroll', String(body.scrollTop)); } catch (e) {}
  }
}

function evaRestorePg4State() {
  var should = false;
  try {
    should = sessionStorage.getItem('eva_pg4_expand') === '1' ||
      sessionStorage.getItem('eva_pg4_scroll') !== null;
    sessionStorage.removeItem('eva_pg4_expand');
  } catch (e) {}
  if (!should) return;
  evaExpandHvacContents(true);
  var scroll = 0;
  try {
    var s = sessionStorage.getItem('eva_pg4_scroll');
    if (s !== null) {
      scroll = parseInt(s, 10) || 0;
      sessionStorage.removeItem('eva_pg4_scroll');
    }
  } catch (e) {}
  if (!scroll) return;
  function applyScroll() {
    var body = document.querySelector('#pg4 .p4-new-body');
    if (body) body.scrollTop = scroll;
  }
  applyScroll();
  requestAnimationFrame(applyScroll);
  setTimeout(applyScroll, 0);
  setTimeout(applyScroll, 50);
  setTimeout(applyScroll, 150);
}

var _p4ExpandTimers = [];
var _p4ExpandPending = false;

function evaCancelHvacSmoothExpand() {
  _p4ExpandTimers.forEach(clearTimeout);
  _p4ExpandTimers = [];
  _p4ExpandPending = false;
}

function evaSyncHvacExpandBtn(expanded) {
  var txt = document.getElementById('p4ExpandTxt');
  var icon = document.getElementById('p4ExpandIcon');
  if (txt) txt.textContent = expanded ? 'COLLAPSE' : 'EXPAND ALL';
  if (icon) icon.style.transform = expanded ? 'rotate(180deg)' : 'rotate(0deg)';
}

function evaExpandHvacContents(instant) {
  var wraps = document.querySelectorAll('#pg4 .p4-items-wrap');
  if (!wraps.length) return;

  if (instant) {
    evaCancelHvacSmoothExpand();
    wraps.forEach(function(w) { w.classList.remove('p4-hidden'); w.classList.add('p4-visible'); });
    evaSyncHvacExpandBtn(true);
    return;
  }

  if (_p4ExpandPending) return;
  var allVisible = Array.prototype.every.call(wraps, function(w) { return w.classList.contains('p4-visible'); });
  if (allVisible) {
    evaSyncHvacExpandBtn(true);
    return;
  }

  evaCancelHvacSmoothExpand();
  _p4ExpandPending = true;
  var enterDelay = 2000;
  var stagger = 380;

  _p4ExpandTimers.push(setTimeout(function() {
    wraps.forEach(function(w, i) {
      _p4ExpandTimers.push(setTimeout(function() {
        w.classList.remove('p4-hidden');
        w.classList.add('p4-visible');
        if (i === wraps.length - 1) {
          _p4ExpandPending = false;
          evaSyncHvacExpandBtn(true);
        }
      }, i * stagger));
    });
  }, enterDelay));
}

function evaMaybeExpandPg4FromFlag() {
  var onPg4 = decodeURIComponent(location.hash.slice(1) || '') === 'pg4' ||
    window.__EVA_SYNC_BOOT === 'pg4' ||
    (document.querySelector('.screen.visible') && document.querySelector('.screen.visible').id === 'pg4');
  if (!onPg4) return;
  evaRestorePg4State();
}

function siGoToPg4() {
  evaRequestPg4Expand();
  siGoTo('pg4');
}

function evaOpenHvacLinkedPage(file, screenId, returnHash) {
  if (!file) return;
  var hash = returnHash || 'pg4';
  var pg4 = document.getElementById('pg4');
  if (pg4 && pg4.classList.contains('visible')) evaSavePg4State();
  else if (hash === 'pg4') evaRequestPg4Expand();
  sessionStorage.setItem('eva_local_return', 'EVA-HVAC.html#' + encodeURIComponent(hash));
  window.location.href = file + '#' + encodeURIComponent(screenId || hash);
}

function _evaBootOnce() {
  if (window.__EVA_BOOT_DONE) return;
  window.__EVA_BOOT_DONE = true;
  if (!window.__EVA_SYNC_BOOT && !document.querySelector('.screen.visible')) {
    _evaBootHash();
    if (!document.querySelector('.screen.visible')) _evaBootDefault();
  }
  evaMaybeExpandPg4FromFlag();
  if (!window.__EVA_SYNC_BOOT) {
    if (typeof evaSyncBootFinish === 'function') evaSyncBootFinish();
    else document.documentElement.classList.remove('eva-preboot');
  }
  if (typeof raInitApproval === 'function') raInitApproval();
}

function _evaBootDefault() {
  if (location.hash) return;
  var d = document.querySelector('.screen[data-eva-default]') || document.querySelector('.screen');
  if (d) { d.classList.add('visible'); current_page = d.id; }
}

function evaOpenP5Tab(tabIdx) {
  var target = EVA_P5_TAB_FILES[String(tabIdx)];
  if (!target) return;
  sessionStorage.setItem('eva_p5_tab', String(tabIdx));
  window.location.href = target + '#pg5';
}

function evaPoLink(poNum) {
  if (!poNum) return null;
  var maps = [window.IRR_PO_LINKS, window.PLUMB_PO_LINKS, window.HVAC_PO_LINKS];
  for (var i = 0; i < maps.length; i++) {
    if (maps[i] && maps[i][poNum]) return maps[i][poNum];
  }
  return null;
}

window.IRR_PO_LINKS = window.IRR_PO_LINKS || {
  'PO # 34359': 'https://drive.google.com/file/d/14G0Veaa1Bfg2t2LkJSMv4-AFfwvWQdcm/view?usp=drive_link'
};

function evaOpenExternal(url, evt) {
  if (!url) return false;
  if (evt) {
    evt.preventDefault();
    evt.stopPropagation();
    if (evt.stopImmediatePropagation) evt.stopImmediatePropagation();
  }
  window.open(url, '_blank', 'noopener,noreferrer');
  return false;
}

function evaOpenLocalPage(file, returnHash) {
  if (!file) return;
  var hash = returnHash || 'pg4';
  var pg4 = document.getElementById('pg4');
  if (pg4 && pg4.classList.contains('visible')) evaSavePg4State();
  else if (hash === 'pg4') evaRequestPg4Expand();
  sessionStorage.setItem('eva_local_return', 'EVA-HVAC.html#' + encodeURIComponent(hash));
  window.location.href = encodeURI(file);
}

document.addEventListener('click', function(evt) {
  var a = evt.target.closest('a[href^="http://"], a[href^="https://"]');
  if (!a) return;
  if (a.getAttribute('download') !== null) return;
  evt.preventDefault();
  evt.stopPropagation();
  if (evt.stopImmediatePropagation) evt.stopImmediatePropagation();
  evaOpenExternal(a.href, evt);
}, true);

document.addEventListener('DOMContentLoaded', _evaBootOnce);
window.addEventListener('pageshow', function(e) {
  if (decodeURIComponent(location.hash.slice(1) || '') === 'pg4') {
    evaRestorePg4State();
  }
});

function siGoTo(toId) {
  _navigating = false;
  var fromEl = null;
  var allScreens = document.querySelectorAll('.screen');
  allScreens.forEach(function(s) {
    if (s.classList.contains('visible')) fromEl = s;
  });
  if (!fromEl) fromEl = document.getElementById(current_page || 'pg3');
  var toEl = document.getElementById(toId);
  if (!toEl) {
    if (fromEl && fromEl.id === 'pg4' && toId !== 'pg4') evaSavePg4State();
    if (_evaGoFile(toId)) return;
    alert('SCREEN NOT FOUND: ' + toId);
    return;
  }
  if (fromEl && fromEl.id === 'pg4' && toId !== 'pg4') evaSavePg4State();
  if (!fromEl) { fromEl = toEl; }
  if (fromEl !== toEl) {
    var fid = fromEl.id || '';
    var instant = (toId.indexOf('pg_pomm_') === 0 && fid === 'pg_plumb_omm') ||
      (toId.indexOf('pg_plumb_ms_') === 0 && fid === 'pg_plumb_ms') ||
      ((toId === 'pg_plumb_mat_approvals' || toId === 'pg_plumb_ir') && fid === 'pg_plumb_contents');
    if (instant) {
      fromEl.classList.remove('visible');
      fromEl.style.cssText = '';
      toEl.classList.add('visible');
      toEl.style.cssText = '';
      current_page = toId;
      _navigating = false;
      if (toId === 'pg4') evaRestorePg4State();
      return;
    }
  }
  transitionTo(fromEl, toEl);
}

// ── AUTO SEQUENCE ──
document.addEventListener('DOMContentLoaded', function() {
  const pg2 = document.getElementById('pg2');
  if (!pg2) return;
  // CEO Villa page 2s -> main app
  window._t1 = setTimeout(function() { transitionTo('pg2', 'pg3'); }, 2000);
  // Tap anywhere to skip to main app
  setTimeout(function() {
    pg2.addEventListener('click', function skip() {
      pg2.removeEventListener('click', skip);
      clearTimeout(window._t1);
      transitionTo('pg2', 'pg3');
    }, {once: true});
  }, 500);
});

// ── PG4 INIT (one-time only) ──
let _p4Inited = false;
document.addEventListener('DOMContentLoaded', function() {
  const _pg4el = document.getElementById('pg4');
  if (!_pg4el) return;
  new MutationObserver(() => {
    if (_pg4el.classList.contains('visible') && !_p4Inited) {
      _p4Inited = true; p4BuildNav(); p4Show(0); evaExpandHvacContents();
    }
  }).observe(_pg4el, { attributes: true, attributeFilter: ['class'] });
});

// ── PG5 PLUMBING — sub-tab logic is inline in the HTML block above ──

// ── SEARCH PLACEHOLDER ──
['p2-search','p3-search'].forEach(id => {
  const el = document.getElementById(id);
  if (el) el.addEventListener('keydown', e => {
    if (e.key === 'Enter' && el.value.trim())
      alert('Search: "' + el.value.trim() + '"\n\nDocument library search coming in next update.');
  });
});

// ── DRR FILTER & SEARCH ──
function drrFilter(group, btn) {
  document.querySelectorAll('.drr-filter-btn').forEach(b => b.classList.remove('active'));
  btn.classList.add('active');
  const rows = document.querySelectorAll('#drr-tbody tr');
  rows.forEach(row => {
    const rg = row.getAttribute('data-group');
    if (group === 'ALL') {
      row.classList.remove('drr-row-hidden');
    } else {
      row.classList.toggle('drr-row-hidden', rg !== group);
    }
  });
  document.getElementById('drr-search').value = '';
}

function drrSearch(query) {
  const q = query.toLowerCase().trim();
  if (!q) {
    document.querySelectorAll('#drr-tbody tr').forEach(r => r.classList.remove('drr-row-hidden'));
    return;
  }
  document.querySelectorAll('#drr-tbody tr').forEach(row => {
    if (row.classList.contains('drr-group-row')) return;
    const text = row.textContent.toLowerCase();
    row.classList.toggle('drr-row-hidden', !text.includes(q));
  });
  document.querySelectorAll('.drr-filter-btn').forEach(b => b.classList.remove('active'));
}

function msListSearch(q){
  q=(q||'').toLowerCase().trim();
  document.querySelectorAll('#ms-cards-grid .ms-card').forEach(function(c){
    var t=(c.dataset.s||'')+' '+c.textContent;
    c.style.display=(!q||t.toLowerCase().indexOf(q)>=0)?'':'none';
  });
}
function msPrint(id){
  document.querySelectorAll('.screen').forEach(function(s){s.classList.remove('ms-print-target');});
  document.getElementById(id).classList.add('ms-print-target');
  window.print();
  setTimeout(function(){
    document.querySelectorAll('.ms-print-target').forEach(function(s){s.classList.remove('ms-print-target');});
  },1200);
}

// ── ROOM IMAGE DATA ──
var sanRoomImages = {
};

var _sanZoom = 1.0;
var _sanZoomMin = 0.5;
var _sanZoomMax = 4.0;

function sanModalShow(roomName) {
  var titleEl = document.getElementById("san-modal-title");
  var bodyEl  = document.getElementById("san-modal-body");
  if (!titleEl || !bodyEl) return;
  titleEl.textContent = roomName;
  _sanZoom = 1.0;
  if (sanRoomImages[roomName]) {
    bodyEl.innerHTML = '<div class="san-modal-img-wrap" id="san-img-wrap"><img class="san-modal-img" id="san-modal-img" src="' + sanRoomImages[roomName] + '" alt="' + roomName + '" /></div>';
    sanZoomApply();
    sanInitDrag();
  } else {
    bodyEl.innerHTML = '<div class="san-modal-pending"><div class="san-modal-pending-icon">&#x25A1;</div><div>ROOM CARD PHOTO PENDING</div><div style="font-size:0.6rem;color:var(--dim)">Upload PDF to add this room card</div></div>';
  }
  document.getElementById("san-modal").classList.add("active");
}

function sanZoom(delta) {
  _sanZoom = Math.min(_sanZoomMax, Math.max(_sanZoomMin, _sanZoom + delta));
  sanZoomApply();
}

function sanZoomReset() {
  _sanZoom = 1.0;
  sanZoomApply();
  var body = document.getElementById("san-modal-body");
  if (body) { body.scrollTop = 0; body.scrollLeft = 0; }
}

function sanZoomApply() {
  var wrap = document.getElementById("san-img-wrap");
  if (wrap) wrap.style.transform = "scale(" + _sanZoom + ")";
  var lbl = document.getElementById("san-zoom-label");
  if (lbl) lbl.textContent = Math.round(_sanZoom * 100) + "%";
}

// Mouse wheel zoom
document.addEventListener("wheel", function(e) {
  var modal = document.getElementById("san-modal");
  if (!modal || !modal.classList.contains("active")) return;
  var body = document.getElementById("san-modal-body");
  if (!body || !body.contains(e.target)) return;
  e.preventDefault();
  sanZoom(e.deltaY < 0 ? 0.1 : -0.1);
}, {passive:false});

// Drag to pan
function sanInitDrag() {
  var body = document.getElementById("san-modal-body");
  if (!body) return;
  var isDragging = false, startX, startY, scrollLeft, scrollTop;
  body.onmousedown = function(e) {
    if (e.target.tagName === "IMG") e.preventDefault();
    isDragging = true; startX = e.pageX - body.offsetLeft;
    startY = e.pageY - body.offsetTop;
    scrollLeft = body.scrollLeft; scrollTop = body.scrollTop;
    body.classList.add("dragging");
  };
  body.onmouseleave = function() { isDragging = false; body.classList.remove("dragging"); };
  body.onmouseup   = function() { isDragging = false; body.classList.remove("dragging"); };
  body.onmousemove = function(e) {
    if (!isDragging) return;
    e.preventDefault();
    var x = e.pageX - body.offsetLeft;
    var y = e.pageY - body.offsetTop;
    body.scrollLeft = scrollLeft - (x - startX);
    body.scrollTop  = scrollTop  - (y - startY);
  };
}

function sanModalHide() {
  document.getElementById("san-modal").classList.remove("active");
  document.getElementById("san-modal-body").innerHTML = "";
  _sanZoom = 1.0;
}
function sanModalClose(e) {
  if (e.target === document.getElementById("san-modal")) sanModalHide();
}
document.addEventListener("keydown", function(e) {
  if (e.key === "Escape") sanModalHide();
  if (document.getElementById("san-modal").classList.contains("active")) {
    if (e.key === "+" || e.key === "=") sanZoom(0.25);
    if (e.key === "-") sanZoom(-0.25);
    if (e.key === "0") sanZoomReset();
  }
});

function plumbMsSearch(q) {
  var term = q.toLowerCase();
  document.querySelectorAll('#plumb-ms-grid .ms-card').forEach(function(card) {
    var s = (card.getAttribute('data-s') || '') + ' ' + card.innerText;
    card.style.display = s.toLowerCase().includes(term) ? '' : 'none';
  });
}

// ════════════════════════════════════════════════════════
//  Plumbing Asset Register — Data + Logic
// ════════════════════════════════════════════════════════
window.PLUMB_AR={
  0:[
    {"No.":"1","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"110","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"2","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"21","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"3","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"84","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"4","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"32","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"5","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"64","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"6","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"7","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713383","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"130","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"8","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713384","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"26","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"9","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713385","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"42","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"10","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713386","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"53","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"11","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713387","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"11","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"12","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713388","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"13","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713389","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"86","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"14","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713390","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"38","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"15","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713391","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"36","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"16","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713392","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"17","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713393","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"18","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713394","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"19","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"7","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"20","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713396","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"21","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713397","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"22","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713398","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"23","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"4","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"24","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"25","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"26","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"27","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"28","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"29","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"10","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"30","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901000","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"31","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901001","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"32","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901002","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"33","Equipment Category":"Water Hammer Arrestor","Equipment Description":"Water Hammer Arrestor","Tag/ID No.":"WHA","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"LF 15 M2 A","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"S. Korea","Manufacturer Adress":"Address of Korea Distributor: KNM Co., Ltd. #415 The O Valley, LS-ro 76, Dongan-gu, Anyang-si, Gyeonggi-do, Korea. Phone (Seoul office): T: 02-2687-7171.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"1/2''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"21","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"34","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501140","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6066","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1.5''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"35","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501140","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6067","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1.5''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"36","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"137.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"37","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"26.25","Unit":"Nos","PO #":"N/A"},
    {"No.":"38","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"105","Unit":"Nos","PO #":"N/A"},
    {"No.":"39","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"40","Unit":"Nos","PO #":"N/A"},
    {"No.":"40","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"80","Unit":"Nos","PO #":"N/A"},
    {"No.":"41","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"7.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"42","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"162.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"43","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"32.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"44","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"52.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"45","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"66.25","Unit":"Nos","PO #":"N/A"},
    {"No.":"46","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"13.75","Unit":"Nos","PO #":"N/A"},
    {"No.":"47","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"0","Unit":"Nos","PO #":"N/A"},
    {"No.":"48","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"107.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"49","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"47.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"50","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"45","Unit":"Nos","PO #":"N/A"},
    {"No.":"51","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"7.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"52","Equipment Category":"Hangers & Supports","Equipment Description":"Threaded Rods","Tag/ID No.":"Pipe Lines","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"HDG 10MM","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"10mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"170","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"53","Equipment Category":"Base Support","Equipment Description":"Slotted Chanel","Tag/ID No.":"Pipe Lines","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"HDG 41 X 21","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"41 x 21 x 2","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"110","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"54","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"84","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"55","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"24","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"56","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"68","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"57","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"11","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"58","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"38","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"59","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"60","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713383","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"74","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"61","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713384","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"32","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"62","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713385","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"63","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713386","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"64","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713387","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"65","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713388","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"66","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"54","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"67","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"21","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"68","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"18","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"69","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"70","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"71","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"72","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"73","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"4","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"74","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"75","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"76","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713383","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"77","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713384","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"3","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"78","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713385","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"79","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713386","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"80","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713387","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"81","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713388","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"82","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"5","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"83","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901000","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"84","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901001","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"85","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901002","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"86","Equipment Category":"Water Hammer Arrestor","Equipment Description":"Water Hammer Arrestor","Tag/ID No.":"WHA","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"LF 15 M2 A","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"S. Korea","Manufacturer Adress":"Address of Korea Distributor: KNM Co., Ltd. #415 The O Valley, LS-ro 76, Dongan-gu, Anyang-si, Gyeonggi-do, Korea. Phone (Seoul office): T: 02-2687-7171.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"1/2''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"9","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"87","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501140","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6066","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1.5''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"88","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501132","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"89","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"18.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"90","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"9.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"91","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"60.8","Unit":"Nos","PO #":"N/A"},
    {"No.":"92","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"9.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"93","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"22.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"94","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"9.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"95","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"54.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"96","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"25.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"97","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"4.8","Unit":"Nos","PO #":"N/A"},
    {"No.":"98","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"22.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"99","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"15.2","Unit":"Nos","PO #":"N/A"},
    {"No.":"100","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"0","Unit":"Nos","PO #":"N/A"},
    {"No.":"101","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"57.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"102","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"6.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"103","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"33.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"104","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"1.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"105","Equipment Category":"Hangers & Supports","Equipment Description":"Threaded Rods","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"10mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"120","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"106","Equipment Category":"Base Support","Equipment Description":"Slotted Chanel","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"41 x 21 x 2","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"60","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"107","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"23","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"108","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"109","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"76","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"110","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"111","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"112","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"113","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"68","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"114","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"32","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"115","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"116","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
