    {"Sr #":"307","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"308","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"309","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"310","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"311","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"312","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"313","Equipment Description":"Venezia Wall-mount Robe Hook","Tag/ID No.":"RH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"94027808","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"314","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"315","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"316","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"317","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"318","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"319","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"320","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"321","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"322","Equipment Description":"Venezia Toilet Brush Holder","Tag/ID No.":"TBH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"94027821","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"323","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"324","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"325","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"326","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"327","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"328","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"329","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"330","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"331","Equipment Description":"Venezia Towel Bar","Tag/ID No.":"TR-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"94027807","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"332","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"561600","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"333","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"561600","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"334","Equipment Description":"Decor Walther Corner Paper Roll Holder","Tag/ID No.":"TPH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"561600","Manufacturer":"DÉCOR","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"Size: A:155 mm B: 80 mm C:122 mm","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"335","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"336","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"337","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"338","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"339","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"340","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"341","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"342","Equipment Description":"Essentials Toilet paper holder","Tag/ID No.":"TPH-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"Essentials 40367001","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35761"},
    {"Sr #":"343","Equipment Description":"VICTORIA Toilet roll holder with cover","Tag/ID No.":"TPH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"816662001","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"344","Equipment Description":"VICTORIA Toilet roll holder with cover","Tag/ID No.":"TPH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"816662001","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"345","Equipment Description":"VICTORIA Toilet roll holder with cover","Tag/ID No.":"TPH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"816662001","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"346","Equipment Description":"VICTORIA Toilet roll holder with cover","Tag/ID No.":"TPH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"816662001","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"347","Equipment Description":"VICTORIA Toilet roll holder with cover","Tag/ID No.":"TPH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"816662001","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"348","Equipment Description":"VICTORIA Toilet roll holder with cover","Tag/ID No.":"TPH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"816662001","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"349","Equipment Description":"VICTORIA Toilet roll holder with cover","Tag/ID No.":"TPH-3","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"816662001","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"350","Equipment Description":"Hotels Double robe hook A4703-1 . A","Tag/ID No.":"RH-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"815491001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"351","Equipment Description":"Hotels Double robe hook A4703-1 . A","Tag/ID No.":"RH-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"815491001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"352","Equipment Description":"Hotels Double robe hook A4703-1 . A","Tag/ID No.":"RH-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"815491001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"353","Equipment Description":"Hotels Double robe hook A4703-1 . A","Tag/ID No.":"RH-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"815491001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"354","Equipment Description":"Hotels Double robe hook A4703-1 . A","Tag/ID No.":"RH-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"815491001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"355","Equipment Description":"Hotels Double robe hook A4703-1 . A","Tag/ID No.":"RH-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"815491001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"356","Equipment Description":"Hotels Double robe hook A4703-1 . A","Tag/ID No.":"RH-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"815491001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"357","Equipment Description":"Hotels Towel Rail","Tag/ID No.":"TR-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"Hotels 43. A81672001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"358","Equipment Description":"Hotels Towel Rail","Tag/ID No.":"TR-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"Hotels 43. A81672001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"359","Equipment Description":"Hotels Towel Rail","Tag/ID No.":"TR-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"Hotels 43. A81672001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"360","Equipment Description":"Hotels Towel Rail","Tag/ID No.":"TR-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"Hotels 43. A81672001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"361","Equipment Description":"Allure Brilliant Single-lever basin mixer","Tag/ID No.":"WBM-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"23114000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"5 L/Min @ 3 Bar","Length x Width x Height":"cartridge 28","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12739"},
    {"Sr #":"362","Equipment Description":"Allure Brilliant Single-lever basin mixer","Tag/ID No.":"WBM-2","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"23114000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"5 L/Min @ 3 Bar","Length x Width x Height":"cartridge 28","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 15316"},
    {"Sr #":"363","Equipment Description":"Allure Brilliant Single-lever basin mixer","Tag/ID No.":"WBM-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Vanty Basement","Model / Ref / Art":"23114000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"5 L/Min @ 3 Bar","Length x Width x Height":"cartridge 28","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"Need To Order"},
    {"Sr #":"364","Equipment Description":"Allure Brilliant Single-lever basin mixer","Tag/ID No.":"WBM-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"23114000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"5 L/Min @ 3 Bar","Length x Width x Height":"cartridge 28","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 15316"},
    {"Sr #":"365","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"2902N646CB","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Glass","Finish":"Crystal handle White","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"366","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"2902N647C5","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Glass","Finish":"Crystal handle Black","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"367","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"2902N448CD","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Glass","Finish":"Murano Glass Blue","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"368","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"2902N448CC","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Glass","Finish":"Murano Glass Red","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"369","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"2902N448CD","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Glass","Finish":"Murano Glass Blue","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"370","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"2902N448CC","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Glass","Finish":"Murano Glass Red","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"371","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-L-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"372","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-R-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"373","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-L-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"374","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-R-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"375","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-L-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"376","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-R-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"377","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-L-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"378","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-R-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"379","Equipment Description":"Venezia Mixer Handle (RIGHT)","Tag/ID No.":"MH-L-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Cinema","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"380","Equipment Description":"Venezia Mixer Handle (LEFT)","Tag/ID No.":"MH-R-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Cinema","Model / Ref / Art":"2902N348","Manufacturer":"FANTINI","Country of Origin":"ITALY","Manufacturer Adress":"Head Office (Italy) Address: Via M. Buonarroti, 4 28010 Pella (NO) Italy 🇮🇹 Phone: +39 0322 918411","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"Metal","Finish":"Diamond Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"381","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Cinema","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"382","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"383","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"384","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"385","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"386","Equipment Description":"Angle Valve Hand Shower (Part of Hand Shower)","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"387","Equipment Description":"Angle Valve Hand Shower (Part of Hand Shower)","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"388","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"389","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"390","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"391","Equipment Description":"Angle Valve Hand Shower (Part of Hand Shower)","Tag/ID No.":"AV-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"392","Equipment Description":"Angle Valve Hand Shower (Part of Hand Shower)","Tag/ID No.":"AV-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"1","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"393","Equipment Description":"Allure Brilliant Single-lever basin mixer","Tag/ID No.":"WBM-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"23114000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"5 L/Min @ 3 Bar","Length x Width x Height":"cartridge 28","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR A SAB","Supplier Contact":"Phone (Main): 920029007","Email Address":"📧 Email: csteam@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 12739"},
    {"Sr #":"394","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"395","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"396","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"397","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"398","Equipment Description":"Hotels Towel Rail","Tag/ID No.":"TR-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"Hotels 43. A81672001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"399","Equipment Description":"Hotels Towel Rail","Tag/ID No.":"TR-4","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"Hotels 43. A81672001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"400","Equipment Description":"Hotels Towel Rail","Tag/ID No.":"TR-4","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"Hotels 43. A81672001 .","Manufacturer":"ROCA","Country of Origin":"SPAIN","Manufacturer Adress":"Address: Av. Diagonal, 513 08029 Barcelona, Spain Phone: +34 93 366 12 00 Website: https://www.roca.com","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 mm","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"401","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"402","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"403","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"404","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"405","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"406","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"407","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"408","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"409","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"410","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"411","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"412","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"413","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"414","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"415","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-02","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"416","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"417","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"418","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"419","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Vanty Basement","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"420","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"421","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"422","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"423","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"424","Equipment Description":"Angle Valve Sink","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Bar B Q Area","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Rabih","Supplier Contact":"Phone (Main): +971 4 880 6355","Email Address":"📧 Email: Info@purity.ae","Postal Address":"PO Box 113876 UAE","Qty":"2","Unit":"Nos","PO #":"PO # 12358"},
    {"Sr #":"425","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Butler Area","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"426","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Main Kitchen Sink-01","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"427","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Main Kitchen Sink-02","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"428","Equipment Description":"Angle Valve Dish Washer-01","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Main Kitchen","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"429","Equipment Description":"Angle Valve Dish Washer-02","Tag/ID No.":"AV-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Main Kitchen","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"430","Equipment Description":"Angle Valve Hand Shower","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Kitchen","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"431","Equipment Description":"Angle Valve Sink","Tag/ID No.":"AV-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Bar B Q Area","Model / Ref / Art":"A-80","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 1/2''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"432","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"433","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"434","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"435","Equipment Description":"Angle Valve Mixers","Tag/ID No.":"AV-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"3091","Manufacturer":"ARCO","Country of Origin":"SPAIN","Manufacturer Adress":"Avda. del Cid, 16 46134 Foios (Valencia) Spain","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2'' x 3/4''","Material":"Brass","Finish":"Chrome","Supplier / Vendor":"PURITY General Trading","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"436","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"FD 7030","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"Sr #":"437","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Staff Area Corridor-1","Model / Ref / Art":"FD 7030","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"Sr #":"438","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Staff Area Corridor-1","Model / Ref / Art":"FD 7030","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"Sr #":"439","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Basement Corridor","Model / Ref / Art":"FD 7030","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"Sr #":"440","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Massage Room","Model / Ref / Art":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"441","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"FD 7030","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"Sr #":"442","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"443","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Vanty Basement","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"444","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"445","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"446","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Steam Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"447","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room Lobby-01","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"448","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-1","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"449","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Enterance Powder Room WC-2","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"450","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Powder Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"451","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Her Office Powder Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"452","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"His Office Powder Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"453","Equipment Description":"Linera Shower Drain","Tag/ID No.":"LSFD-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"FD 7810 G3","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"700 x 85 x 50 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"454","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"455","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Pump Room","Model / Ref / Art":"FD 7030","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"Sr #":"456","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 01","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"457","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room (Basin) 02","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"458","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"459","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"460","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"461","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"462","Equipment Description":"Shower Drain","Tag/ID No.":"LSFD-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"FD 7810 R","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"700 x 85 x 50 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"463","Equipment Description":"Shower Drain","Tag/ID No.":"LSFD-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"FD 7810 R","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 x 85 x 50 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"464","Equipment Description":"Shower Drain","Tag/ID No.":"LSFD-1 600 x 85 x 50","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"FD 7810 R","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"600 x 85 x 50 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"465","Equipment Description":"Shower Drain","Tag/ID No.":"LSFD-1 700 x 85 x 50","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"FD 7810 R","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"700 x 85 x 50 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36069"},
    {"Sr #":"466","Equipment Description":"Linera Shower Drain","Tag/ID No.":"LSFD-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"FD 7810 G3","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1750 x 85 x 50 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"467","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-1","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"468","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Bath Room WC-2","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"469","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_304_RT","Floor":"Roof","Room Name":"Powder Room","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number : +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"470","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"471","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"472","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"473","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"474","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"475","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"476","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"477","Equipment Description":"Hand Bath Shower","Tag/ID No.":"HS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 26434180","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2''","Material":"Metal & Plastic","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"📧 Email: Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"478","Equipment Description":"Hand Bath Shower","Tag/ID No.":"HS-1","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Master Shower","Model / Ref / Art":"AXOR 26434180","Manufacturer":"HANS-GROHE","Country of Origin":"Germany","Manufacturer Adress":"Head Office (Germany) Address: Auestr. 5–9 77761 Schiltach Germany 🇩🇪 Phone: +49 7836 51-0","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1/2''","Material":"Metal & Plastic","Finish":"Gold Plus","Supplier / Vendor":"AL SHAYA Trading","Contact Person":"Moh. Al Homs","Supplier Contact":"Phone Numbers +966 12 227 2470","Email Address":"📧 Email: Info@alshaya.com","Postal Address":"PO Box 18587, Jeddah 21415","Qty":"1","Unit":"Nos","PO #":"PO # 12993"},
    {"Sr #":"479","Equipment Description":"Rough In Box Wall Shower Union Concealed Box Hand Shower","Tag/ID No.":"CBHS-01","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 1","Model / Ref / Art":"F35034000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Platic","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR ALSABBAGH","Supplier Contact":"Unified Number: +966 500194209","Email Address":"📧 Email: j.hosni@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35649"},
    {"Sr #":"480","Equipment Description":"Rough In Box Wall Shower Union Concealed Box Hand Shower","Tag/ID No.":"CBHS-01","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 2","Model / Ref / Art":"F35034000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Platic","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR ALSABBAGH","Supplier Contact":"Unified Number: +966 500194209","Email Address":"📧 Email: j.hosni@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35649"},
    {"Sr #":"481","Equipment Description":"Rough In Box Wall Shower Union Concealed Box Hand Shower","Tag/ID No.":"CBHS-01","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 3","Model / Ref / Art":"F35034000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Platic","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR ALSABBAGH","Supplier Contact":"Unified Number: +966 500194209","Email Address":"📧 Email: j.hosni@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35649"},
    {"Sr #":"482","Equipment Description":"Rough In Box Wall Shower Union Concealed Box Hand Shower","Tag/ID No.":"CBHS-01","Drawing":"M_303_FF","Floor":"First Floor","Room Name":"Bed Room # 4","Model / Ref / Art":"F35034000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Platic","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR ALSABBAGH","Supplier Contact":"Unified Number: +966 500194209","Email Address":"📧 Email: j.hosni@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35649"},
    {"Sr #":"483","Equipment Description":"Rough In Box Wall Shower Union Concealed Box Hand Shower","Tag/ID No.":"CBHS-01","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Out Door Powder Room","Model / Ref / Art":"F35034000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Platic","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR ALSABBAGH","Supplier Contact":"Unified Number: +966 500194209","Email Address":"📧 Email: j.hosni@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35649"},
    {"Sr #":"484","Equipment Description":"Rough In Box Wall Shower Union Concealed Box Hand Shower","Tag/ID No.":"CBHS-01","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-01","Model / Ref / Art":"F35034000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Platic","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR ALSABBAGH","Supplier Contact":"Unified Number: +966 500194209","Email Address":"📧 Email: j.hosni@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35649"},
    {"Sr #":"485","Equipment Description":"Rough In Box Wall Shower Union Concealed Box Hand Shower","Tag/ID No.":"CBHS-01","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Shower-02","Model / Ref / Art":"F35034000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"Platic","Supplier / Vendor":"EBBA House Compnay","Contact Person":"AMMAR ALSABBAGH","Supplier Contact":"Unified Number: +966 500194209","Email Address":"📧 Email: j.hosni@baytalebaa.com","Postal Address":"PO Box 22028, Jeddah 21441","Qty":"1","Unit":"Nos","PO #":"PO # 35649"},
    {"Sr #":"486","Equipment Description":"P-trap","Tag/ID No.":"PT-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 01","Model / Ref / Art":"100674","Manufacturer":"VIEGA","Country of Origin":"Germany","Manufacturer Adress":"Company: Viega GmbH & Co. KG Address: Viega Platz 1 Postal Code: 57439, City: Attendorn Country: Germany","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"487","Equipment Description":"P-trap","Tag/ID No.":"PT-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maid Room - 02","Model / Ref / Art":"100674","Manufacturer":"VIEGA","Country of Origin":"Germany","Manufacturer Adress":"Company: Viega GmbH & Co. KG Address: Viega Platz 1 Postal Code: 57439, City: Attendorn Country: Germany","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"488","Equipment Description":"P-trap","Tag/ID No.":"PT-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 01","Model / Ref / Art":"100674","Manufacturer":"VIEGA","Country of Origin":"Germany","Manufacturer Adress":"Company: Viega GmbH & Co. KG Address: Viega Platz 1 Postal Code: 57439, City: Attendorn Country: Germany","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"489","Equipment Description":"P-trap","Tag/ID No.":"PT-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Driver Room - 02","Model / Ref / Art":"100674","Manufacturer":"VIEGA","Country of Origin":"Germany","Manufacturer Adress":"Company: Viega GmbH & Co. KG Address: Viega Platz 1 Postal Code: 57439, City: Attendorn Country: Germany","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"490","Equipment Description":"P-trap","Tag/ID No.":"PT-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Service Area Powder Room Ground Floor","Model / Ref / Art":"100674","Manufacturer":"VIEGA","Country of Origin":"Germany","Manufacturer Adress":"Company: Viega GmbH & Co. KG Address: Viega Platz 1 Postal Code: 57439, City: Attendorn Country: Germany","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"491","Equipment Description":"P-trap","Tag/ID No.":"PT-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Service Area Powder Room Basement","Model / Ref / Art":"100674","Manufacturer":"VIEGA","Country of Origin":"Germany","Manufacturer Adress":"Company: Viega GmbH & Co. KG Address: Viega Platz 1 Postal Code: 57439, City: Attendorn Country: Germany","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"492","Equipment Description":"P-trap","Tag/ID No.":"PT-1","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room","Model / Ref / Art":"100674","Manufacturer":"VIEGA","Country of Origin":"Germany","Manufacturer Adress":"Company: Viega GmbH & Co. KG Address: Viega Platz 1 Postal Code: 57439, City: Attendorn Country: Germany","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"Metal","Finish":"Chrome","Supplier / Vendor":"Mohammed Saleh Bahareth Co.","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"493","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Basement Main Kitchen","Model / Ref / Art":"FD 7030","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number: +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 11906"},
    {"Sr #":"494","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Steam Room","Model / Ref / Art":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number: +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"495","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"SPA Powder Room","Model / Ref / Art":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number: +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"496","Equipment Description":"Floor Clean Out","Tag/ID No.":"FCO-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Games Room","Model / Ref / Art":"FD 7030 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number: +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"497","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Guard Room Pentry","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"498","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Butler Area","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number: +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"499","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_302_GF","Floor":"Ground Floor","Room Name":"Family Kitchen","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number: +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"2","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"500","Equipment Description":"Floor Drain","Tag/ID No.":"FD-1 110mm","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Sauna","Model / Ref / Art":"FD 7010 SR","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished Stainless Steel","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"Unified Number: +966 54 763 3563","Email Address":"📧 Email: ameen@saudicast.com","Postal Address":"P.O. Box: 52700 City: Riyadh","Qty":"1","Unit":"Nos","PO #":"PO # 36424"},
    {"Sr #":"501","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Main Laundry","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"502","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Maids Laundry","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"503","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Drivers Laundry","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"1","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"504","Equipment Description":"Floor Drain","Tag/ID No.":"FD-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Main Kitchen","Model / Ref / Art":"ADQ 615P SS","Manufacturer":"AQUA","Country of Origin":"UK","Manufacturer Adress":"Company: AQUADRAIN LIMITED Address: Springfield, Wainfield Lane Gwehelog, Monmouthshire Postal Code: NP15 1RG United Kingdom","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"150 x 150 mm","Material":"Stainless Steel","Finish":"Polished","Supplier / Vendor":"AQUA","Contact Person":"Alaa Abu Talib","Supplier Contact":"Unified Number: 9200 01416","Email Address":"📧 Email: info@msbco.com","Postal Address":"PO Box 1688, Jeddah 21455","Qty":"2","Unit":"Nos","PO #":"PO # 12052"},
    {"Sr #":"505","Equipment Description":"Floor Drain","Tag/ID No.":"FCO-2","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Pump Room","Model / Ref / Art":"FD 6010 RC","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"P.O. Box: 52700 City: Riyadh","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"100 mm Dia","Material":"Ductile Iron","Finish":"Epoxy","Supplier / Vendor":"Saudi Cast","Contact Person":"Abdul Raheem","Supplier Contact":"126918403","Email Address":"alsaadi@suaidcast.com","Postal Address":"PO Box 3503, Riyadh 11481","Qty":"2","Unit":"Nos","PO #":"PO # 14550"},
    {"Sr #":"506","Equipment Description":"P-trap","Tag/ID No.":"TRAP-1","Drawing":"M_301_BF","Floor":"Basement","Room Name":"Stair Case Powder Room","Model / Ref / Art":"28947000","Manufacturer":"GROHE","Country of Origin":"Germany","Manufacturer Adress":"Address: Feldmühleplatz 15 40545 Düsseldorf, Germany 🇩🇪 Phone: +49 (0)211 9130 3000 helpline@grohe.de","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"1-1/4''","Material":"N/A","Finish":"Chrome","Supplier / Vendor":"AL-HAYAT Building Materials Co.","Contact Person":"MAHMOUD ABUELGHEIT","Supplier Contact":"Phone (Main): 00966 2 2637453","Email Address":"mahmoud.abuelgheit@ikkgroup.com","Postal Address":"PO Box Al Nakheel, Jeddah 23241","Qty":"1","Unit":"Nos","PO #":"PO # 36996"},
    {"Sr #":"N/A","Equipment Description":"515","Tag/ID No.":"N/A","Drawing":"N/A","Floor":"N/A","Room Name":"N/A","Model / Ref / Art":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"N/A","Unit":"N/A","PO #":"N/A"},
    {"Sr #":"N/A","Equipment Description":"11","Tag/ID No.":"N/A","Drawing":"N/A","Floor":"N/A","Room Name":"N/A","Model / Ref / Art":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"N/A","Unit":"N/A","PO #":"N/A"},
    {"Sr #":"N/A","Equipment Description":"54","Tag/ID No.":"N/A","Drawing":"N/A","Floor":"N/A","Room Name":"N/A","Model / Ref / Art":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"N/A","Unit":"N/A","PO #":"N/A"},
    {"Sr #":"N/A","Equipment Description":"22","Tag/ID No.":"N/A","Drawing":"N/A","Floor":"N/A","Room Name":"N/A","Model / Ref / Art":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"N/A","Unit":"N/A","PO #":"N/A"},
    {"Sr #":"N/A","Equipment Description":"7","Tag/ID No.":"N/A","Drawing":"N/A","Floor":"N/A","Room Name":"N/A","Model / Ref / Art":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow/":"N/A","Length x Width x Height":"N/A","Material":"N/A","Finish":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"N/A","Unit":"N/A","PO #":"N/A"}
  ],
  3:[
    {"No.":"1","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Pump","Tag/ID No.":"P-01","Drawing Reference":"MP_601_GF","Floor":"Basement","Room Name":"Service Corridor","Model No.":"CPM 670","Serial No.":"250079","Manufacturer":"Pedrollo","Country of Origin":"ITALY","Manufacturer Adress":"Address: Pedrollo S.p.A., Via E. Fermi 7, 37047 San Bonifacio (VR), Italy | Email: sales@pedrollo.com | Phone: +39 045 613 6311","Capacity / Rating / Flow":"130 LPM @ 38m Head","Length x Width x Height":"2.2 kW","Material":"400V / 3Ph / 50Hz","Size":"N/A","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"1","Unit":"No","PO #":"PO # 34360"},
    {"No.":"2","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Pump","Tag/ID No.":"P-02","Drawing Reference":"MP_601_GF","Floor":"Basement","Room Name":"Service Corridor","Model No.":"CPM 670","Serial No.":"250079","Manufacturer":"Pedrollo","Country of Origin":"ITALY","Manufacturer Adress":"Address: Pedrollo S.p.A., Via E. Fermi 7, 37047 San Bonifacio (VR), Italy | Email: sales@pedrollo.com | Phone: +39 045 613 6311","Capacity / Rating / Flow":"130 LPM @ 38m Head","Length x Width x Height":"2.2 kW","Material":"400V / 3Ph / 50Hz","Size":"N/A","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"1","Unit":"No","PO #":"PO # 34360"},
    {"No.":"3","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Electrical Panel","Tag/ID No.":"CP-01","Drawing Reference":"MP_601_GF","Floor":"Basement","Room Name":"Service Corridor","Model No.":"CP-400","Serial No.":"24681012","Manufacturer":"Schneider","Country of Origin":"FRANCE","Manufacturer Adress":"Address: Schneider Electric SE, 35 rue Joseph Monier, 92500 Rueil‑Malmaison, France | Email: CCC-SEF@fr.schneider-electric.com | Phone: +33 1 41 29 70 00","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"N/A","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"1","Unit":"No","PO #":"PO # 34360"},
    {"No.":"4","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Pressure Gauge","Tag/ID No.":"N/A","Drawing Reference":"MP_601_GF","Floor":"Basement","Room Name":"Service Corridor","Model No.":"Dry Type 4'' Dial 1/2'' Connection","Serial No.":"N/A","Manufacturer":"SCHEFF","Country of Origin":"UK","Manufacturer Adress":"Address: SchuF (UK) Ltd., Unit 6 Meadow Close, Langage Industrial Estate, Plympton, Plymouth PL7 5EX, United Kingdom | Email: sales@schuf.ie | Phone: +49 6198 571100","Capacity / Rating / Flow":"0-10 Bar","Length x Width x Height":"1.5 KW","Material":"230 V","Size":"N/A","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"1","Unit":"No","PO #":"PO # 34360"},
    {"No.":"5","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Pressure Switches","Tag/ID No.":"N/A","Drawing Reference":"MP_601_GF","Floor":"Basement","Room Name":"Service Corridor","Model No.":"XMPE12C2431C","Serial No.":"N/A","Manufacturer":"Telemecanique","Country of Origin":"UK","Manufacturer Adress":"Address: Telemecanique Sensors (UK), Minerva House, 63–77 Hornby St, Bury BL9 5BN, United Kingdom | Phone: 0800 0260 425","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"4''","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"No","PO #":"PO # 34360"},
    {"No.":"6","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Suction Irrigation Pump Skid","Tag/ID No.":"GV-04","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1065","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"No","PO #":"PO # 34360"},
    {"No.":"7","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Suction Irrigation Pump Skid","Tag/ID No.":"GV-05","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1065","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"No","PO #":"PO # 34360"},
    {"No.":"8","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Dischange Irrigation Pump Skid","Tag/ID No.":"GV-06","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1065","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1''","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"No","PO #":"PO # 34360"},
    {"No.":"9","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Dischange Irrigation Pump Skid","Tag/ID No.":"GV-07","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1065","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1''","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"No","PO #":"PO # 34360"},
    {"No.":"10","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Gate Vavle Suction header","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1065","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1''","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"No","PO #":"PO # 34360"},
    {"No.":"11","Equipment Category":"Irrigation Water Pumps","Equipment Description":"Gate Vavle Discharge header","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1065","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"No","PO #":"PO # 34360"},
    {"No.":"12","Equipment Category":"Irrigation Water Pumps","Equipment Description":"UPVC Suction Irrigation Pumps","Tag/ID No.":"GV-02","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"Model C","Serial No.":"N/A","Manufacturer":"NIBCO","Country of Origin":"USA","Manufacturer Adress":"Address: 1516 Middlebury Street P.O. Box 1167 Elkhart, IN 46515-1167 USA Customer Service Email: CustomerService@nibco.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"4''","Supplier / Vendor":"AL HODA","Contact Person":"N/A","Supplier Contact":"966138997637","Email Address":"Email: sales@alhodaco.com","Postal Address":"Cross-4, King Fahd Street, Al Khobar 31952, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"13","Equipment Category":"Irrigation Water Pumps","Equipment Description":"UPVC Suction Irrigation Pumps","Tag/ID No.":"GV-03","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PE fusion socket","Serial No.":"N/A","Manufacturer":"PARAHER PLASTIC","Country of Origin":"Austria GmbH","Manufacturer Adress":"Poneggenstraße 5 4311 Schwertberg Österreich T +43 7262 61178-0 sales@praherplastics.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"2","Unit":"Nos","PO #":"N/A"},
    {"No.":"14","Equipment Category":"Pressurization Tank","Equipment Description":"Pump Discharge","Tag/ID No.":"N/A","Drawing Reference":"MP_601_GF","Floor":"Basement","Room Name":"Service Corridor","Model No.":"AFV 100 CE","Serial No.":"E2942583","Manufacturer":"ELBI","Country of Origin":"USA","Manufacturer Adress":"Address: Elbi of America, Inc., 15882 Diplomatic Plaza, Suite 170, Houston, TX 77032, USA | Phone: +1 713-674-2900","Capacity / Rating / Flow":"100 L","Length x Width x Height":"N/A","Material":"N/A","Size":"750mm","Supplier / Vendor":"Abdul Aziz Establishment","Contact Person":"Mohammad Ali","Supplier Contact":"00966 54 544 8811","Email Address":"info@nargisflower.com","Postal Address":"P.O. BOX 18686 Postal CODE 21425","Qty":"1","Unit":"No","PO #":"PO # 34360"},
    {"No.":"15","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Cold Water Booster Pump","Tag/ID No.":"PWBP-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"10SV05N0406T/D","Serial No.":"05628 - 20190906","Manufacturer":"LOWARA Xylem","Country of Origin":"ITALY","Manufacturer Adress":"Via Vittorio Lombardi 14, 36075 Montecchio Maggiore (VI), Vicenza, Italy. +39 0444 707111 lowara.mkt@xyleminc.com","Capacity / Rating / Flow":"17 M3/Hr","Length x Width x Height":"4 KW","Material":"380-Ph3-60Hz","Size":"82.2m to 41.5m","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"16","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Motor","Tag/ID No.":"PWBP-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PLM112RB114S6/340 E3","Serial No.":"00519 - 201990410","Manufacturer":"LOWARA","Country of Origin":"POLAND","Manufacturer Adress":"Ul. Kazimierza Wielkiego 5, 57-100 Strzelin, Dolnośląskie, Poland +48 71 769 3900 info.lowarapl@xyleminc.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"4 KW","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"17","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"VFD","Tag/ID No.":"PWBP-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"HVL4.040-A0010","Serial No.":"061103G329","Manufacturer":"Xylem","Country of Origin":"DENAMARK","Manufacturer Adress":"Ejby Industrivej 60, DK-2600 Glostrup, Denmark +45 43 20 09 99","Capacity / Rating / Flow":"N/A","Length x Width x Height":"6.4 KW","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"18","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Cold Water Booster Pump","Tag/ID No.":"PWBP-02","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"10SV05N0406T/D","Serial No.":"05629 - 20190906","Manufacturer":"LOWARA Xylem","Country of Origin":"ITALY","Manufacturer Adress":"Via Vittorio Lombardi 14, 36075 Montecchio Maggiore (VI), Vicenza, Italy. +39 0444 707111 lowara.mkt@xyleminc.com","Capacity / Rating / Flow":"17 M3/Hr","Length x Width x Height":"4 KW","Material":"380-Ph3-60Hz","Size":"82.2m to 41.5m","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"19","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Motor","Tag/ID No.":"PWBP-02","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PLM112RB114S6/340 E3","Serial No.":"00510 - 201990410","Manufacturer":"LOWARA","Country of Origin":"POLAND","Manufacturer Adress":"Ul. Kazimierza Wielkiego 5, 57-100 Strzelin, Dolnośląskie, Poland +48 71 769 3900 info.lowarapl@xyleminc.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"4 KW","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"20","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"VFD","Tag/ID No.":"PWBP-02","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"HVL4.040-A0010","Serial No.":"061003G329","Manufacturer":"Xylem","Country of Origin":"DENAMARK","Manufacturer Adress":"Ejby Industrivej 60, DK-2600 Glostrup, Denmark +45 43 20 09 99","Capacity / Rating / Flow":"N/A","Length x Width x Height":"6.4 KW","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"21","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"BALL VALVEES Suction & Dischange","Tag/ID No.":"GV-38 & GV-39","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"EFFEBI","Serial No.":"N/A","Manufacturer":"ALBA","Country of Origin":"ITALY","Manufacturer Adress":"Address: Via Monticella 14/16/18, 25050 Rodengo Saiano (Brescia), Italy Phone: +39 030 7284011 Email: info@alba1972.it","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"4","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"22","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"BALL VALVEES Dis-Charge Line","Tag/ID No.":"GV-41 & GV-42","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"EFFEBI","Serial No.":"N/A","Manufacturer":"ALBA","Country of Origin":"ITALY","Manufacturer Adress":"Address: Via Monticella 14/16/18, 25050 Rodengo Saiano (Brescia), Italy Phone: +39 030 7284011 Email: info@alba1972.it","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"2","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"23","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Check Valve Dis-Charge Line","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"EFFEBI","Serial No.":"N/A","Manufacturer":"ALBA","Country of Origin":"ITALY","Manufacturer Adress":"Address: Via Monticella 14/16/18, 25050 Rodengo Saiano (Brescia), Italy Phone: +39 030 7284011 Email: info@alba1972.it","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"2","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"24","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Control Panel","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"M2005002042 GSD 20 3SV05N 0116 T","Serial No.":"20191014-00019","Manufacturer":"LOWARA","Country of Origin":"POLAND","Manufacturer Adress":"Ul. Kazimierza Wielkiego 5, 57-100 Strzelin, Dolnośląskie, Poland +48 71 769 3900 info.lowarapl@xyleminc.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"2","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"25","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Pressure Sensor","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"MBS 1900","Serial No.":"064G6703","Manufacturer":"DANFOSS","Country of Origin":"DENAMARK","Manufacturer Adress":"Danfoss A/S Nordborgvej 81, 6430 Nordborg, Denmark Phone: +45 74 88 22 22 Email: danfoss@danfoss.com Website: www.danfoss.com Company Reg. No.: 20165715","Capacity / Rating / Flow":"N/A","Length x Width x Height":"Pressure Range: 0 – 16 bar","Material":"9 – 28 V DC Connector","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"26","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Suction Header Pressure Gaguge","Tag/ID No.":"PG","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"27","Equipment Category":"Cold Water Booster Pumps","Equipment Description":"Discharge Header Pressure gauge","Tag/ID No.":"PG","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PG 030","Serial No.":"2024890","Manufacturer":"FIMET","Country of Origin":"ITALY","Manufacturer Adress":"Head Office & Factory Address: Via Aosta, 6. 10099 San Mauro Torinese (Torino) Italy","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/4''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"28","Equipment Category":"Storage Tank","Equipment Description":"Water Supply Storage Tank","Tag/ID No.":"TANK-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"Horizontal Tank","Serial No.":"N/A","Manufacturer":"MARJAN","Country of Origin":"KSA","Manufacturer Adress":"AL HARAMEEN EST.","Capacity / Rating / Flow":"2000 L","Length x Width x Height":"N/A","Material":"N/A","Size":"1300mm","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"Nos","PO #":"PO # 36335"},
    {"No.":"29","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"Hot Water Circulation Pump","Tag/ID No.":"HWRP-1","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"3SV05N0116T/D","Serial No.":"01954 - 20190920","Manufacturer":"LOWARA-Xylem","Country of Origin":"ITALY","Manufacturer Adress":"Via Vittorio Lombardi 14, 36075 Montecchio Maggiore (VI), Vicenza, Italy. +39 0444 707111 lowara.mkt@xyleminc.com","Capacity / Rating / Flow":"5.2 M3/Hr","Length x Width x Height":"1.1","Material":"380-Ph3-60Hz","Size":"54.6m to 27.1m","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"30","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"Motor","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"SM80814/311 E3","Serial No.":"01019 - 20190918","Manufacturer":"LOWARA","Country of Origin":"ITALY","Manufacturer Adress":"Via Vittorio Lombardi 14, 36075 Montecchio Maggiore (VI), Vicenza, Italy. +39 0444 707111 lowara.mkt@xyleminc.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"1.1","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"31","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"Hot Water Circulation Pump","Tag/ID No.":"HWRP-1","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"3SV05N0116T/D","Serial No.":"01955 - 20190920","Manufacturer":"LOWARA-Xylem","Country of Origin":"ITALY","Manufacturer Adress":"Via Vittorio Lombardi 14, 36075 Montecchio Maggiore (VI), Vicenza, Italy. +39 0444 707111 lowara.mkt@xyleminc.com","Capacity / Rating / Flow":"5.2 M3/Hr","Length x Width x Height":"1.1","Material":"380-Ph3-60Hz","Size":"54.6m to 27.1m","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"32","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"Motor","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"SM80814/311 E3","Serial No.":"01016 - 20190918","Manufacturer":"LOWARA","Country of Origin":"ITALY","Manufacturer Adress":"Via Vittorio Lombardi 14, 36075 Montecchio Maggiore (VI), Vicenza, Italy. +39 0444 707111 lowara.mkt@xyleminc.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"1.1","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"33","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"BALL VALVS Suction","Tag/ID No.":"GV-12 & GV-13","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"2009 06","Serial No.":"N/A","Manufacturer":"Genebre","Country of Origin":"Spanish","Manufacturer Adress":"Headquarters address: Avinguda Joan Carles I, 46-48, 08908 L'Hospitalet de Llobregat, Barcelona, Spain.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-25","Material":"N/A","Size":"1''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"2","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"34","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"BALL VALVS Discharge","Tag/ID No.":"GV-14 & GV-15","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"2009 06","Serial No.":"N/A","Manufacturer":"Genebre","Country of Origin":"Spanish","Manufacturer Adress":"Headquarters address: Avinguda Joan Carles I, 46-48, 08908 L'Hospitalet de Llobregat, Barcelona, Spain.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-25","Material":"N/A","Size":"1''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"2","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"35","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"CHECK VALVES Dischage","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"2009 06","Serial No.":"N/A","Manufacturer":"Genebre","Country of Origin":"Spanish","Manufacturer Adress":"Headquarters address: Avinguda Joan Carles I, 46-48, 08908 L'Hospitalet de Llobregat, Barcelona, Spain.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-25","Material":"N/A","Size":"1''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"2","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"36","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"Control Panel","Tag/ID No.":"CP-HWSP","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BOOSTER GS020 QSD20/11-15PLA/FM","Serial No.":"00019-20191014","Manufacturer":"LOWARA","Country of Origin":"UAE","Manufacturer Adress":"Street S211, Plot S20120, Jebel Ali Free Zone, Dubai, UAE +971 4 806 1000 sales@dxbsolutions.ae","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"380-Ph3-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"37","Equipment Category":"Hot Water Circulatiion Pumps","Equipment Description":"Pressure Gauge","Tag/ID No.":"CP-HWSP","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"AR Masoof","Supplier Contact":"012 6900 549","Email Address":"Massod@morexinc.com","Postal Address":"PO BOX 118189 Jeddah 21312","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"38","Equipment Category":"Thermal Disinfection Balancing Valve","Equipment Description":"BRAIN DIGITAL VALVE","Tag/ID No.":"BDV-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"6000/6003","Serial No.":"645114","Manufacturer":"CALEFFI","Country of Origin":"ITALY","Manufacturer Adress":"Strada Regionale 229, n. 25, 28010 Fontaneto d’Agogna (NO), Italy +39 0322 8491 info@caleffi.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"24 V","Size":"1''","Supplier / Vendor":"VALUE EDITION ENERGY CO","Contact Person":"Rajesh Kanakath","Supplier Contact":"00966 549265579","Email Address":"sales@valueenergy.sa","Postal Address":"PO BOX 25030 RIYADH","Qty":"1","Unit":"Nos","PO #":"PO # 31289"},
    {"No.":"39","Equipment Category":"Thermal Disinfection Balancing Valve","Equipment Description":"Ball Valve Line-In TDCV","Tag/ID No.":"GV-17","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1225200040","Serial No.":"N/A","Manufacturer":"METHITHERM","Country of Origin":"KSA","Manufacturer Adress":"Address: Al-Arid District, Riyadh, Kingdom of Saudi Arabia. Phone (Toll-Free): 920000357 (within Saudi Arabia). care@mmppf.com.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-25","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL Munif Pipes","Contact Person":"N/A","Supplier Contact":"+966 12 637 4666","Email Address":"N/A","Postal Address":"Al-Munif Pipes – Jeddah Branch Industrial Area Phase 4 Jeddah, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"40","Equipment Category":"Thermal Disinfection Balancing Valve","Equipment Description":"Ball Valve Line-Out TDCV","Tag/ID No.":"GV-18","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"FBV-25N","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"USA","Manufacturer Adress":"Address: 815 Chestnut Street, North Andover, MA 01845-6098, USA Phone: 1-978-688-1811 accessibility@wattswater.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-25","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL Munif Pipes","Contact Person":"N/A","Supplier Contact":"+966 12 637 4666","Email Address":"N/A","Postal Address":"Al-Munif Pipes – Jeddah Branch Industrial Area Phase 4 Jeddah, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"41","Equipment Category":"Thermal Disinfection Balancing Valve","Equipment Description":"Ball Valve Line-In TDCV","Tag/ID No.":"GV-19","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1225200040","Serial No.":"N/A","Manufacturer":"METHITHERM","Country of Origin":"KSA","Manufacturer Adress":"Address: Al-Arid District, Riyadh, Kingdom of Saudi Arabia. Phone (Toll-Free): 920000357 (within Saudi Arabia). care@mmppf.com.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-25","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL Munif Pipes","Contact Person":"N/A","Supplier Contact":"+966 12 637 4666","Email Address":"N/A","Postal Address":"Al-Munif Pipes – Jeddah Branch Industrial Area Phase 4 Jeddah, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"42","Equipment Category":"Electric Water Heaters","Equipment Description":"Hot Water Heater-1","Tag/ID No.":"EWH-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"ECT-80X 290","Serial No.":"1911114079240","Manufacturer":"AO SMITH","Country of Origin":"USA","Manufacturer Adress":"11270 West Park Place, Suite 170, Milwaukee, WI 53224, USA +1 414-359-4000 help@hotwater.com","Capacity / Rating / Flow":"275 LITERS","Length x Width x Height":"4.5 KW X 2","Material":"220-1ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MAHROS TRADING","Contact Person":"MOHAMMED HASSAN","Supplier Contact":"00966 596973372","Email Address":"contactcenter@almahroos.com","Postal Address":"PO BOX 13270 JEDDAH- 21282","Qty":"1","Unit":"Nos","PO #":"PO # 12049"},
    {"No.":"43","Equipment Category":"Electric Water Heaters","Equipment Description":"Gate Valve Heater-01 Line-In","Tag/ID No.":"GV-20","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1068","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"3/4''","Supplier / Vendor":"Muhammed Fawaz Alanzi","Contact Person":"N/A","Supplier Contact":"966531679190","Email Address":"info@alanizitrading.com","Postal Address":"As Saadah, Riyadh 11642","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"44","Equipment Category":"Electric Water Heaters","Equipment Description":"Gate Valve Heater-01 Line-Out","Tag/ID No.":"GV-21","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1068","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"3/4''","Supplier / Vendor":"Muhammed Fawaz Alanzi","Contact Person":"N/A","Supplier Contact":"966531679190","Email Address":"info@alanizitrading.com","Postal Address":"As Saadah, Riyadh 11642","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"45","Equipment Category":"Electric Water Heaters","Equipment Description":"Drain Valve","Tag/ID No.":"GV-57","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"APC","Serial No.":"N/A","Manufacturer":"Ningjin APC Industries","Country of Origin":"China","Manufacturer Adress":"Add：No. 18 Taishan Road, Ningjin County, Shandong Province P.R.China. Mobile：+8618600252968, rain.cui@apc-valve.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"3/4''","Supplier / Vendor":"AL MAHROS TRADING","Contact Person":"MOHAMMED HASSAN","Supplier Contact":"00966 596973372","Email Address":"contactcenter@almahroos.com","Postal Address":"PO BOX 13270 JEDDAH- 21282","Qty":"1","Unit":"Nos","PO #":"PO # 12049"},
    {"No.":"46","Equipment Category":"Electric Water Heaters","Equipment Description":"Pressure Releif Valve","Tag/ID No.":"GV-54","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"NCLX-5S","Serial No.":"N/A","Manufacturer":"CASH ACME","Country of Origin":"USA","Manufacturer Adress":"Reliance Worldwide Corporation (RWC) 2727 Paces Ferry Road SE, Building 1, Suite 1800 Atlanta, Georgia 30339 USA. PH +1 (877) 700-4242","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"3/4''","Supplier / Vendor":"AL MAHROS TRADING","Contact Person":"MOHAMMED HASSAN","Supplier Contact":"00966 596973372","Email Address":"contactcenter@almahroos.com","Postal Address":"PO BOX 13270 JEDDAH- 21282","Qty":"1","Unit":"Nos","PO #":"PO # 12049"},
    {"No.":"47","Equipment Category":"Electric Water Heaters","Equipment Description":"Temperature Guage at Inlet","Tag/ID No.":"TG-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BT-040","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-120 C","Material":"N/A","Size":"4'' x 1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"48","Equipment Category":"Electric Water Heaters","Equipment Description":"Temperature Guage at Inlet","Tag/ID No.":"TG-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BT-040","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-120 C","Material":"N/A","Size":"4'' x 1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"49","Equipment Category":"Electric Water Heaters","Equipment Description":"Hot Water Heater-2","Tag/ID No.":"EWH-02","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"ECT-80X 290","Serial No.":"1911114079251","Manufacturer":"AO SMITH","Country of Origin":"USA","Manufacturer Adress":"11270 West Park Place, Suite 170, Milwaukee, WI 53224, USA +1 414-359-4000 help@hotwater.com","Capacity / Rating / Flow":"275 LITERS","Length x Width x Height":"4.5 KW X 2","Material":"220-1ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MAHROS TRADING","Contact Person":"MOHAMMED HASSAN","Supplier Contact":"00966 596973372","Email Address":"contactcenter@almahroos.com","Postal Address":"PO BOX 13270 JEDDAH- 21282","Qty":"1","Unit":"Nos","PO #":"PO # 12049"},
    {"No.":"50","Equipment Category":"Electric Water Heaters","Equipment Description":"Gate Valve Heater-02 Line-In","Tag/ID No.":"GV-22","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1068","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"3/4''","Supplier / Vendor":"Muhammed Fawaz Alanzi","Contact Person":"N/A","Supplier Contact":"966531679190","Email Address":"info@alanizitrading.com","Postal Address":"As Saadah, Riyadh 11642","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"51","Equipment Category":"Electric Water Heaters","Equipment Description":"Gate Valve Heater-02 Line-Out","Tag/ID No.":"GV-23","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1068","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"3/4''","Supplier / Vendor":"Muhammed Fawaz Alanzi","Contact Person":"N/A","Supplier Contact":"966531679190","Email Address":"info@alanizitrading.com","Postal Address":"As Saadah, Riyadh 11642","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"52","Equipment Category":"Electric Water Heaters","Equipment Description":"Drain Valve","Tag/ID No.":"GV-57","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"APC","Serial No.":"N/A","Manufacturer":"Ningjin APC Industries","Country of Origin":"China","Manufacturer Adress":"Add：No. 18 Taishan Road, Ningjin County, Shandong Province P.R.China. Mobile：+8618600252968, rain.cui@apc-valve.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"3/4''","Supplier / Vendor":"AL MAHROS TRADING","Contact Person":"MOHAMMED HASSAN","Supplier Contact":"00966 596973372","Email Address":"contactcenter@almahroos.com","Postal Address":"PO BOX 13270 JEDDAH- 21282","Qty":"1","Unit":"Nos","PO #":"PO # 12049"},
    {"No.":"53","Equipment Category":"Electric Water Heaters","Equipment Description":"Pressure Releif Valve","Tag/ID No.":"GV-54","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"NCLX-5S","Serial No.":"N/A","Manufacturer":"CASH ACME","Country of Origin":"USA","Manufacturer Adress":"Reliance Worldwide Corporation (RWC) 2727 Paces Ferry Road SE, Building 1, Suite 1800 Atlanta, Georgia 30339 USA. PH +1 (877) 700-4242","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"3/4''","Supplier / Vendor":"AL MAHROS TRADING","Contact Person":"MOHAMMED HASSAN","Supplier Contact":"00966 596973372","Email Address":"contactcenter@almahroos.com","Postal Address":"PO BOX 13270 JEDDAH- 21282","Qty":"1","Unit":"Nos","PO #":"PO # 12049"},
    {"No.":"54","Equipment Category":"Electric Water Heaters","Equipment Description":"Temperature Guage at Inlet","Tag/ID No.":"TG-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BT-040","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-120 C","Material":"N/A","Size":"4'' x 1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"55","Equipment Category":"Electric Water Heaters","Equipment Description":"Temperature Guage at Inlet","Tag/ID No.":"TG-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BT-040","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-120 C","Material":"N/A","Size":"4'' x 1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"56","Equipment Category":"Electric Water Heaters","Equipment Description":"Expansion Tank","Tag/ID No.":"ET-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"NEX","Serial No.":"399142-071","Manufacturer":"NEMA WINKELMAN","Country of Origin":"TURKEY","Manufacturer Adress":"Yakabaşı Mah. Kocaalan Mevki, Gümüşova - Düzce, Turkey +90 (380) 745 11 29 info@nema-winkelmann.com.tr","Capacity / Rating / Flow":"200 LITER","Length x Width x Height":"4-BAR","Material":"N/A","Size":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"57","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Sediment Cartridge Filter","Tag/ID No.":"SCF-1","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"5FOS4-316","Serial No.":"301480","Manufacturer":"SHELCO","Country of Origin":"USA","Manufacturer Adress":"100 Bradley Street, Middletown, CT 06457, USA 800-543-5843 info@shelco.com","Capacity / Rating / Flow":"50 GPM","Length x Width x Height":"150 PSI MAX","Material":"N/A","Size":"11'' DIA, 49'' H, 2'' Connections","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"58","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Pressure Gauge","Tag/ID No.":"PG","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"59","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Isolation Valve Inlet","Tag/ID No.":"GV-27","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"60","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Isolation Valve Outlet","Tag/ID No.":"GV-28","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"61","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Drain Valve","Tag/ID No.":"GV-64","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"979140120","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"62","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Drain Valve","Tag/ID No.":"GV-65","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"979140120","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"63","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Sediment Cartridge Filter","Tag/ID No.":"SCF-2","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"5FOS4-316","Serial No.":"301480","Manufacturer":"SHELCO","Country of Origin":"USA","Manufacturer Adress":"100 Bradley Street, Middletown, CT 06457, USA 800-543-5843 info@shelco.com","Capacity / Rating / Flow":"50 GPM","Length x Width x Height":"150 PSI MAX","Material":"N/A","Size":"11'' DIA, 49'' H, 2'' Connections","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"64","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Pressure Gauge","Tag/ID No.":"PG","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"65","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Isolation Valve Inlet","Tag/ID No.":"GV-29","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"66","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Isolation Valve Outlet","Tag/ID No.":"GV-30","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"67","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Drain Valve","Tag/ID No.":"GV-66","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"979140120","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"68","Equipment Category":"Sediment Cartridge Filter","Equipment Description":"Drain Valve","Tag/ID No.":"GV-67","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"979140120","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"69","Equipment Category":"Carbon Cartridge Filter","Equipment Description":"Carbon Cartridge Filter","Tag/ID No.":"CCF-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"5FOS4-316","Serial No.":"301480","Manufacturer":"SHELCO","Country of Origin":"USA","Manufacturer Adress":"100 Bradley Street, Middletown, CT 06457, USA 800-543-5843 info@shelco.com","Capacity / Rating / Flow":"50 GPM","Length x Width x Height":"150 PSI MAX","Material":"N/A","Size":"11'' DIA, 49'' H, 2'' Connections","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"70","Equipment Category":"Carbon Cartridge Filter","Equipment Description":"Pressure Gauge","Tag/ID No.":"PG","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"71","Equipment Category":"Carbon Cartridge Filter","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-31","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"72","Equipment Category":"Carbon Cartridge Filter","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-32","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"73","Equipment Category":"Carbon Cartridge Filter","Equipment Description":"Drain Valve","Tag/ID No.":"DR-05 & DR-06","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"979140120","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"74","Equipment Category":"Carbon Cartridge Filter","Equipment Description":"Drain Valve","Tag/ID No.":"GV-68","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"979140120","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"75","Equipment Category":"Carbon Cartridge Filter","Equipment Description":"Drain Valve","Tag/ID No.":"GV-69","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"979140120","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"76","Equipment Category":"Water Softener","Equipment Description":"Water Softner","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"C-1665-F7","Serial No.":"A 1999-250616","Manufacturer":"PENTAIR","Country of Origin":"BELGIUM","Manufacturer Adress":"Industriepark Wolfstee, Toekomstlaan 30, B-2200 Herentals, Belgium shurflo.service@pentair.com","Capacity / Rating / Flow":"170 Liter","Length x Width x Height":"10 Bar Max","Material":"N/A","Size":"16'' Dia. X 65'' H","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"77","Equipment Category":"Water Softener","Equipment Description":"Pressure Gauge","Tag/ID No.":"PG","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"78","Equipment Category":"Water Softener","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-33 & GV-35","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1068","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"79","Equipment Category":"Water Softener","Equipment Description":"By-Pass valve","Tag/ID No.":"GV-34","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"80","Equipment Category":"Water Softener","Equipment Description":"Softner Controller","Tag/ID No.":"N/A","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"WS1","Serial No.":"VLV10248338","Manufacturer":"CLACK","Country of Origin":"USA","Manufacturer Adress":"4462 Duraform Lane, Windsor, WI 53598, USA (608) 846-3010 corporation@clackcorp.com","Capacity / Rating / Flow":"170 Liter","Length x Width x Height":"20-125 PSI","Material":"N/A","Size":"1'' Dia Connection","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"81","Equipment Category":"Water Softener","Equipment Description":"Brine Tank","Tag/ID No.":"BT-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"170 Liter","Length x Width x Height":"N/A","Material":"N/A","Size":"18'' x 3''H","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"82","Equipment Category":"UV Lamp","Equipment Description":"UV LAMP","Tag/ID No.":"UV-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"LR6-553","Serial No.":"24102013","Manufacturer":"LUMINOR RAINIER","Country of Origin":"CANADA","Manufacturer Adress":"80 Southgate Drive, Unit 4 Guelph, Ontario, Canada N1G 4P5 (519) 837-3800 info@luminoruv.com","Capacity / Rating / Flow":"50 gpm","Length x Width x Height":"125 PSI","Material":"N/A","Size":"250mm Dia. 50''L X 10''W X 10''H","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"83","Equipment Category":"UV Lamp","Equipment Description":"Line-In UV Lamp","Tag/ID No.":"GV-43","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"84","Equipment Category":"UV Lamp","Equipment Description":"By-Pass Line UV Lamps","Tag/ID No.":"GV-44","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"85","Equipment Category":"UV Lamp","Equipment Description":"Line-Out UV Lamp","Tag/ID No.":"GV-45","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"86","Equipment Category":"UV Lamp","Equipment Description":"INTENSITY METER","Tag/ID No.":"INTM","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"212300","Serial No.":"24101720","Manufacturer":"LUMINOR ENVIROMENTAL","Country of Origin":"CANADA","Manufacturer Adress":"80 Southgate Drive, Unit 4 Guelph, Ontario, Canada N1G 4P5 (519) 837-3800 info@luminoruv.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-1ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MAYMANAH TRADING","Contact Person":"Muneeb","Supplier Contact":"00966 2 621 3667","Email Address":"Muneeb.urrehman@maymanah.com.sa","Postal Address":"PO BOX 41113 Jeddah 21521","Qty":"1","Unit":"Nos","PO #":"PO # 13326"},
    {"No.":"87","Equipment Category":"Ball Vave","Equipment Description":"Ball Valve UPVC Suction By-pass Line Booster Pumps","Tag/ID No.":"GV-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"Model C","Serial No.":"N/A","Manufacturer":"NIBCO","Country of Origin":"USA","Manufacturer Adress":"Address: 1516 Middlebury Street P.O. Box 1167 Elkhart, IN 46515-1167 USA Customer Service Email: CustomerService@nibco.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"4''","Supplier / Vendor":"AL HODA","Contact Person":"N/A","Supplier Contact":"966138997637","Email Address":"Email: sales@alhodaco.com","Postal Address":"Cross-4, King Fahd Street, Al Khobar 31952, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"88","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Dischage PPR 63mm Water Supply Line","Tag/ID No.":"GV-08","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"89","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Line-In Expansion Tank Hot Water Heater Supply Line","Tag/ID No.":"GV-09","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"90","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Line-Out Expansion Tank Hot Water Heater Supply Line","Tag/ID No.":"GV-10","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"91","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Line-In Hot Water Recirculation Pumps","Tag/ID No.":"GV-11","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"92","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Line-Out Hot Water Recirculation Pumps","Tag/ID No.":"GV-16","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"93","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Main Bypass Line By-Pass Softner System","Tag/ID No.":"GV-24","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"94","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Treated Water Main towards building","Tag/ID No.":"GV-25","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1090075052","Serial No.":"N/A","Manufacturer":"AQUATHERM","Country of Origin":"GERMANY","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"75mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"NO","PO #":"PO # 8658"},
    {"No.":"95","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Main Line Towards Softner","Tag/ID No.":"GV-26","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"96","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Booster Pump Line-In","Tag/ID No.":"GV-36","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"97","Equipment Category":"Gate Valve","Equipment Description":"GATE Valve Booster Pump By-Pass Direct Suction","Tag/ID No.":"GV-37","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"98","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve Line-In Booster Pumps WST Tank 2000L","Tag/ID No.":"GV-40","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"99","Equipment Category":"Gate Valve","Equipment Description":"Gate Valve By-Pass Storage Tank WST-2000L","Tag/ID No.":"GV-46","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"100","Equipment Category":"Gate Valve","Equipment Description":"Filling Line WST-2000L Tank Filling Line Isolation","Tag/ID No.":"GV-47","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1068","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"101","Equipment Category":"Float Valve","Equipment Description":"Filling Line WST-2000L Tank Float valve","Tag/ID No.":"GV-61","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"BATHROY","Country of Origin":"ITALY","Manufacturer Adress":"Al-Nakheel Dist., Jeddah, Kingdom of Saudi Arabia info@abco-trading.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"102","Equipment Category":"Gate Valve","Equipment Description":"Drain Line WST-2000L Tank Tank Drain Valve","Tag/ID No.":"GV-48","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"103","Equipment Category":"Gate Valve","Equipment Description":"Discharge Line irrigation Pump, Main Irrigation Line","Tag/ID No.":"GV-49","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"104","Equipment Category":"Gate Valve","Equipment Description":"By-Pass Line Hot Water Heaters","Tag/ID No.":"GV-50","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"1068","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"105","Equipment Category":"Gate Valve","Equipment Description":"Air Vent Cold Water Supply from Irrigation Pump","Tag/ID No.":"GV-AV-01","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BAV Brass","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"India","Manufacturer Adress":"Address: Bal Kalan, Majitha Road, Amritsar (Punjab) – 143 001, India. Telephone: +91-183-2573581/82/83/84 Email: info@chandengineering.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"16 Bar Rated","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"106","Equipment Category":"Gate Valve","Equipment Description":"Air Vent Return hot Water Discharge Line From Pumps","Tag/ID No.":"GV-AV-02","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BAV Brass","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"India","Manufacturer Adress":"Address: Bal Kalan, Majitha Road, Amritsar (Punjab) – 143 001, India. Telephone: +91-183-2573581/82/83/84 Email: info@chandengineering.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"16 Bar Rated","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"107","Equipment Category":"Gate Valve","Equipment Description":"Air Vent Hot Water Out From Heater","Tag/ID No.":"GV-AV-03","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"BAV Brass","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"India","Manufacturer Adress":"Address: Bal Kalan, Majitha Road, Amritsar (Punjab) – 143 001, India. Telephone: +91-183-2573581/82/83/84 Email: info@chandengineering.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"16 Bar Rated","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"108","Equipment Category":"Gate Valve","Equipment Description":"Cold Water Main Discharge from Booster Pumps","Tag/ID No.":"GV-54","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"330 HW","Serial No.":"N/A","Manufacturer":"ALBION","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"A Fall Bank Industrial Estate, Dodworth, Barnsley, South Yorkshire, S75 3LS, United Kingdom Phone: +44 (0)1226 729 900 Sales: sales@albionvalvesuk.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"109","Equipment Category":"Float Valve","Equipment Description":"Main Tank Trcuk Filling Line Float Valve","Tag/ID No.":"GV-63","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"RUX","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"30 b Knowsthorpe Way, Cross Green Industrial Estate, Leeds LS9 0SW, United Kingdom. Email: team.uk@scafom-rux.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"4''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"110","Equipment Category":"Float Valve","Equipment Description":"Main Tank Municipality Line Float Valve","Tag/ID No.":"GV-62","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"BATHROY","Country of Origin":"ITALY","Manufacturer Adress":"Al-Nakheel Dist., Jeddah, Kingdom of Saudi Arabia info@abco-trading.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"20 Bar Rated","Material":"N/A","Size":"1''","Supplier / Vendor":"AL HARAMEEN EST","Contact Person":"MR Hafiz","Supplier Contact":"00966 501771422","Email Address":"N/A","Postal Address":"PO BOX NA AL MAIR MAJD ST # 70 - TAHLIA","Qty":"1","Unit":"No","PO #":"PO # 36625"},
    {"No.":"111","Equipment Category":"Ball Vave","Equipment Description":"UPVC Ball Valve Main Tank Drain","Tag/ID No.":"GV-51","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"Model C","Serial No.":"N/A","Manufacturer":"NIBCO","Country of Origin":"USA","Manufacturer Adress":"Address: 1516 Middlebury Street P.O. Box 1167 Elkhart, IN 46515-1167 USA Customer Service Email: CustomerService@nibco.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"4''","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"1","Unit":"No","PO #":"N/A"},
    {"No.":"112","Equipment Category":"Ball Vave","Equipment Description":"Air Vent Isolation Valve","Tag/ID No.":"GV-58","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"101074","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1/2''","Supplier / Vendor":"Muhammed Fawaz Alanzi","Contact Person":"N/A","Supplier Contact":"966531679190","Email Address":"info@alanizitrading.com","Postal Address":"As Saadah, Riyadh 11642","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"113","Equipment Category":"Ball Vave","Equipment Description":"Air Vent Isolation Valve","Tag/ID No.":"GV-59","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"101074","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1/2''","Supplier / Vendor":"Muhammed Fawaz Alanzi","Contact Person":"N/A","Supplier Contact":"966531679190","Email Address":"info@alanizitrading.com","Postal Address":"As Saadah, Riyadh 11642","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"114","Equipment Category":"Ball Vave","Equipment Description":"Air Vent Isolation Valve","Tag/ID No.":"GV-60","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"101074","Serial No.":"N/A","Manufacturer":"PEGLER","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"St Catherine's Avenue, Doncaster, South Yorkshire, DN4 8DF, United Kingdom Phone: +44 (0)1302 560560","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"1/2''","Supplier / Vendor":"Muhammed Fawaz Alanzi","Contact Person":"N/A","Supplier Contact":"966531679190","Email Address":"info@alanizitrading.com","Postal Address":"As Saadah, Riyadh 11642","Qty":"1","Unit":"Nos","PO #":"N/A"}
  ],
  4:[
    {"No.":"1","Equipment Category":"Submersible Pump-1","Equipment Description":"Submersible Pump-1 Pit-01","Tag/ID No.":"SDLP-1-1","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"GRP 41/3/C","Serial No.":"593817","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"65 GPM @ 25M","Length x Width x Height":"5 HP","Material":"400-3-60","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"2","Equipment Category":"Submersible Pump-2","Equipment Description":"Submersible Pump-2 Pit-01","Tag/ID No.":"SDLP-1-2","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"GRP 41/3/C","Serial No.":"593819","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"65 GPM @ 25M","Length x Width x Height":"5 HP","Material":"400-3-60","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"3","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 01","Tag/ID No.":"L-1","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"4","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 01","Tag/ID No.":"L-2","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"5","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 01","Tag/ID No.":"L-3","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"6","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 01","Tag/ID No.":"L-4","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"7","Equipment Category":"Control Panel","Equipment Description":"SUM-PIT 01","Tag/ID No.":"SDLP-01","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"SDLP-01","Serial No.":"N/A","Manufacturer":"AL FANAR","Country of Origin":"UAE","Manufacturer Adress":"Address: Dubai Investment Park 1, P.O. Box 282735, Dubai, U.A.E. Telephone: +971 4 885 0332","Capacity / Rating / Flow":"N/A","Length x Width x Height":"5HP","Material":"400-3ph-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"8","Equipment Category":"Ball Valve","Equipment Description":"Pump-1 Discharge","Tag/ID No.":"GV","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"UTB01","Serial No.":"N/A","Manufacturer":"ERA","Country of Origin":"China","Manufacturer Adress":"Address: No. 1118 Huangjiao Road, Jiangkou Street, Huangyan District, Taizhou, Zhejiang, P.R. China. Email: info@era.com.cn","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"Petra Trading Company","Contact Person":"N/A","Supplier Contact":"Phone: +966 56 070 0355.","Email Address":"N/A","Postal Address":"Aziziyah, Jeddah 23334","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"9","Equipment Category":"Check Valve","Equipment Description":"Pump-2 Discharge","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"2","Unit":"Nos","PO #":"N/A"},
    {"No.":"10","Equipment Category":"Ball Valve","Equipment Description":"Pump-1 Discharge","Tag/ID No.":"GV","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"UTB01","Serial No.":"N/A","Manufacturer":"ERA","Country of Origin":"China","Manufacturer Adress":"Address: No. 1118 Huangjiao Road, Jiangkou Street, Huangyan District, Taizhou, Zhejiang, P.R. China. Email: info@era.com.cn","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"Petra Trading Company","Contact Person":"N/A","Supplier Contact":"Phone: +966 56 070 0355.","Email Address":"N/A","Postal Address":"Aziziyah, Jeddah 23334","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"11","Equipment Category":"UPVC Pipe","Equipment Description":"Pump Discharge Parking Sump-Pit-01","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Basement","Model No.":"SCH-80","Serial No.":"N/A","Manufacturer":"SAPPCO","Country of Origin":"KSA","Manufacturer Adress":"O. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"SAPPCO","Contact Person":"N/A","Supplier Contact":"Phone (013) 847 1703.","Email Address":"sales@sappco.com.sa","Postal Address":"PO. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Qty":"3","Unit":"Lm","PO #":"PO # 9003"},
    {"No.":"12","Equipment Category":"UPVC Pipe","Equipment Description":"Pump Discharge Parking Sump-Pit-01","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Basement","Model No.":"SCH-80","Serial No.":"N/A","Manufacturer":"SAPPCO","Country of Origin":"KSA","Manufacturer Adress":"O. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"3''","Supplier / Vendor":"SAPPCO","Contact Person":"N/A","Supplier Contact":"Phone (013) 847 1703.","Email Address":"sales@sappco.com.sa","Postal Address":"PO. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Qty":"42","Unit":"Lm","PO #":"PO # 9003"},
    {"No.":"13","Equipment Category":"Submersible Pump-1","Equipment Description":"Submersible Pump-1 Pit-02","Tag/ID No.":"SDLP-2-1","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"GRP 41/3/C","Serial No.":"593820","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"65 GPM @ 25M","Length x Width x Height":"5 HP","Material":"400-3-60","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"14","Equipment Category":"Submersible Pump-2","Equipment Description":"Submersible Pump-2 Pit-02","Tag/ID No.":"SDLP-2-2","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"GRP 41/3/C","Serial No.":"593816","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"65 GPM @ 25M","Length x Width x Height":"5 HP","Material":"400-3-60","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"15","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 02","Tag/ID No.":"L-1","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"16","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 02","Tag/ID No.":"L-2","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"17","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 02","Tag/ID No.":"L-3","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"18","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 02","Tag/ID No.":"L-4","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"19","Equipment Category":"Control Panel","Equipment Description":"SUM-PIT 02","Tag/ID No.":"SDLP-02","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"MEP Service Corridor","Model No.":"SDLP-02","Serial No.":"N/A","Manufacturer":"AL FANAR","Country of Origin":"UAE","Manufacturer Adress":"Address: Dubai Investment Park 1, P.O. Box 282735, Dubai, U.A.E. Telephone: +971 4 885 0332","Capacity / Rating / Flow":"N/A","Length x Width x Height":"5HP","Material":"400-3ph-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"20","Equipment Category":"Ball Valve","Equipment Description":"Pump-1 Discharge","Tag/ID No.":"GV","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"UTB01","Serial No.":"N/A","Manufacturer":"ERA","Country of Origin":"China","Manufacturer Adress":"Address: No. 1118 Huangjiao Road, Jiangkou Street, Huangyan District, Taizhou, Zhejiang, P.R. China. Email: info@era.com.cn","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"Petra Trading Company","Contact Person":"N/A","Supplier Contact":"Phone: +966 56 070 0355.","Email Address":"N/A","Postal Address":"Aziziyah, Jeddah 23334","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"21","Equipment Category":"Check Valve","Equipment Description":"Pump-2 Discharge","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"2","Unit":"Nos","PO #":"N/A"},
    {"No.":"22","Equipment Category":"Ball Valve","Equipment Description":"Pump-1 Discharge","Tag/ID No.":"GV","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"UTB01","Serial No.":"N/A","Manufacturer":"ERA","Country of Origin":"China","Manufacturer Adress":"Address: No. 1118 Huangjiao Road, Jiangkou Street, Huangyan District, Taizhou, Zhejiang, P.R. China. Email: info@era.com.cn","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"Petra Trading Company","Contact Person":"N/A","Supplier Contact":"Phone: +966 56 070 0355.","Email Address":"N/A","Postal Address":"Aziziyah, Jeddah 23334","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"23","Equipment Category":"UPVC Pipe","Equipment Description":"Pump Discharge Parking Sump-Pit-03","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Basement","Model No.":"SCH-80","Serial No.":"N/A","Manufacturer":"SAPPCO","Country of Origin":"KSA","Manufacturer Adress":"O. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"SAPPCO","Contact Person":"N/A","Supplier Contact":"Phone (013) 847 1703.","Email Address":"sales@sappco.com.sa","Postal Address":"PO. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Qty":"4","Unit":"Lm","PO #":"PO # 9003"},
    {"No.":"24","Equipment Category":"UPVC Pipe","Equipment Description":"Pump Discharge Parking Sump-Pit-03","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Basement","Model No.":"SCH-80","Serial No.":"N/A","Manufacturer":"SAPPCO","Country of Origin":"KSA","Manufacturer Adress":"O. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"3''","Supplier / Vendor":"SAPPCO","Contact Person":"N/A","Supplier Contact":"Phone (013) 847 1703.","Email Address":"sales@sappco.com.sa","Postal Address":"PO. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Qty":"18","Unit":"Lm","PO #":"PO # 9003"},
    {"No.":"25","Equipment Category":"Submersible Pump-1","Equipment Description":"Submersible Pump-1 Pit-03","Tag/ID No.":"SDLP-3-1","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"GRP 41/3/C","Serial No.":"593686","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"65 GPM @ 25M","Length x Width x Height":"5 HP","Material":"400-3-60","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"26","Equipment Category":"Submersible Pump-2","Equipment Description":"Submersible Pump-2 Pit-03","Tag/ID No.":"SDLP-3-2","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"GRP 41/3/C","Serial No.":"593815","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"65 GPM @ 25M","Length x Width x Height":"5 HP","Material":"400-3-60","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"27","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 03","Tag/ID No.":"L-1","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"28","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 03","Tag/ID No.":"L-2","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"29","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 03","Tag/ID No.":"L-3","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"30","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 03","Tag/ID No.":"L-4","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"T 60","Serial No.":"N/A","Manufacturer":"HOMA","Country of Origin":"Germany","Manufacturer Adress":"Industriestraße 1, D‑53819 Neunkirchen‑Seelscheid, Germany Phone: +49 (0) 2247 702 0 Fax: +49 (0) 2247 702 244 Email: info@homa‑pumpen.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"220-01ph-60hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"31","Equipment Category":"Control Panel","Equipment Description":"SUM-PIT 03","Tag/ID No.":"SDLP-03","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"SDLP-03","Serial No.":"N/A","Manufacturer":"AL FANAR","Country of Origin":"UAE","Manufacturer Adress":"Address: Dubai Investment Park 1, P.O. Box 282735, Dubai, U.A.E. Telephone: +971 4 885 0332","Capacity / Rating / Flow":"N/A","Length x Width x Height":"5HP","Material":"400-3ph-60Hz","Size":"N/A","Supplier / Vendor":"ASEM Electromechanical","Contact Person":"Masood","Supplier Contact":"00966 50 270 0992","Email Address":"Masood@Morexinc.com","Postal Address":"Postal Address: P.O. Box 118189, Jeddah 21312, Saudi Arabia","Qty":"1","Unit":"Nos","PO #":"PO # 13256"},
    {"No.":"32","Equipment Category":"Ball Valve","Equipment Description":"Pump-1 Discharge","Tag/ID No.":"GV","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"UTB01","Serial No.":"N/A","Manufacturer":"ERA","Country of Origin":"China","Manufacturer Adress":"Address: No. 1118 Huangjiao Road, Jiangkou Street, Huangyan District, Taizhou, Zhejiang, P.R. China. Email: info@era.com.cn","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"Petra Trading Company","Contact Person":"N/A","Supplier Contact":"Phone: +966 56 070 0355.","Email Address":"N/A","Postal Address":"Aziziyah, Jeddah 23334","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"33","Equipment Category":"Check Valve","Equipment Description":"Pump-2 Discharge","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"2","Unit":"Nos","PO #":"N/A"},
    {"No.":"34","Equipment Category":"Ball Valve","Equipment Description":"Pump-1 Discharge","Tag/ID No.":"GV","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Parking","Model No.":"UTB01","Serial No.":"N/A","Manufacturer":"ERA","Country of Origin":"China","Manufacturer Adress":"Address: No. 1118 Huangjiao Road, Jiangkou Street, Huangyan District, Taizhou, Zhejiang, P.R. China. Email: info@era.com.cn","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"Petra Trading Company","Contact Person":"N/A","Supplier Contact":"Phone: +966 56 070 0355.","Email Address":"N/A","Postal Address":"Aziziyah, Jeddah 23334","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"35","Equipment Category":"UPVC Pipe","Equipment Description":"Pump Discharge Parking Sump-Pit-02","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Basement","Model No.":"SCH-80","Serial No.":"N/A","Manufacturer":"SAPPCO","Country of Origin":"KSA","Manufacturer Adress":"O. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"SAPPCO","Contact Person":"N/A","Supplier Contact":"Phone (013) 847 1703.","Email Address":"sales@sappco.com.sa","Postal Address":"PO. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Qty":"4","Unit":"Lm","PO #":"PO # 9003"},
    {"No.":"36","Equipment Category":"UPVC Pipe","Equipment Description":"Pump Discharge Parking Sump-Pit-02","Tag/ID No.":"N/A","Drawing Reference":"M_401_BF","Floor":"Basement","Room Name":"Basement","Model No.":"SCH-80","Serial No.":"N/A","Manufacturer":"SAPPCO","Country of Origin":"KSA","Manufacturer Adress":"O. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"3''","Supplier / Vendor":"SAPPCO","Contact Person":"N/A","Supplier Contact":"Phone (013) 847 1703.","Email Address":"sales@sappco.com.sa","Postal Address":"PO. Box 4916, Dammam 31412, Kingdom of Saudi Arabia. Phone (013) 847 1703.","Qty":"24","Unit":"Lm","PO #":"PO # 9003"}
  ],
  5:[
    {"No.":"1","Equipment Category":"Submersible Pump-1","Equipment Description":"Submersible Pump-1 Pit-05","Tag/ID No.":"RWSP-01 Sump Pit-05","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"SEG-40-15-2-60G","Serial No.":"9828081900001450","Manufacturer":"Grundfoss","Country of Origin":"Hungary","Manufacturer Adress":"Address: Károly utca 16, 9200 Mosonmagyaróvár, Hungary. Phone: +36 23 511 110. Email: info_ghu@grundfos.com","Capacity / Rating / Flow":"4.1 L/s @ 7 Meter FLA 4","Length x Width x Height":"P1- 1.9 KW P2: 1.5 KW","Material":"380V-3Ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"2","Equipment Category":"Submersible Pump-2","Equipment Description":"Submersible Pump-2 Pit-05","Tag/ID No.":"RWSP-02 Sump Pit-05","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"SEG-40-15-2-60G","Serial No.":"9828081900001790","Manufacturer":"Grundfoss","Country of Origin":"Hungary","Manufacturer Adress":"Address: Károly utca 16, 9200 Mosonmagyaróvár, Hungary. Phone: +36 23 511 110. Email: info_ghu@grundfos.com","Capacity / Rating / Flow":"4.1 L/s @ 7 Meter FLA 4","Length x Width x Height":"P1- 1.9 KW P2: 1.5 KW","Material":"380V-3Ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"3","Equipment Category":"Control Panel","Equipment Description":"SUM-PIT 05","Tag/ID No.":"RWSP-01","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"NSYCNR","Serial No.":"N/A","Manufacturer":"SCHNEIDER Electric","Country of Origin":"SPAIN","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"380V-3Ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"4","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 05","Tag/ID No.":"FV-01","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"5","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 05","Tag/ID No.":"FV-02","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"6","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 05","Tag/ID No.":"FV-03","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"7","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 05","Tag/ID No.":"FV-04","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"8","Equipment Category":"Ball Valve CPVC","Equipment Description":"SUM-PIT 05","Tag/ID No.":"GV","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"32913012","Serial No.":"N/A","Manufacturer":"FABCO","Country of Origin":"CANADA","Manufacturer Adress":"2175-A Teston Road Maple, Ontario, L6A 1T3, Canada Telephone: (905) 832-0600, (800) 565-6189 Email: info@fabcoplastics.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"2","Unit":"No","PO #":"N/A"},
    {"No.":"9","Equipment Category":"Check Valve BRASS","Equipment Description":"SUM-PIT 05","Tag/ID No.":"CV","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"1000200","Serial No.":"N/A","Manufacturer":"ITAP S.p.A.","Country of Origin":"ITALY","Manufacturer Adress":"IA Ruca 19 25065 Lumezzane, Brescia (ITALY) Tel 030 8927011 www.itap.it - info@itap.it","Capacity / Rating / Flow":"N/A","Length x Width x Height":"174 PSI","Material":"N/A","Size":"2''","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"2","Unit":"No","PO #":"N/A"},
    {"No.":"10","Equipment Category":"CPVC PIPE","Equipment Description":"SUM-PIT 05","Tag/ID No.":"PIPE","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"Sump-Pit 05","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"CPVC","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"12","Unit":"LM","PO #":"N/A"},
    {"No.":"11","Equipment Category":"Submersible Pump-1","Equipment Description":"Submersible Pump-1 Pit-06","Tag/ID No.":"RWSP-01 Sump Pit-06","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"SEG-40-15-2-60G","Serial No.":"9828081900001790","Manufacturer":"Grundfoss","Country of Origin":"Hungary","Manufacturer Adress":"Address: Károly utca 16, 9200 Mosonmagyaróvár, Hungary. Phone: +36 23 511 110. Email: info_ghu@grundfos.com","Capacity / Rating / Flow":"4.1 L/s @ 7 Meter FLA 4","Length x Width x Height":"P1- 1.9 KW P2: 1.5 KW","Material":"380V-3Ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"12","Equipment Category":"Submersible Pump-2","Equipment Description":"Submersible Pump-2 Pit-06","Tag/ID No.":"RWSP-02 Sump Pit-06","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"SEG-40-15-2-60G","Serial No.":"9828081900001450","Manufacturer":"Grundfoss","Country of Origin":"Hungary","Manufacturer Adress":"Address: Károly utca 16, 9200 Mosonmagyaróvár, Hungary. Phone: +36 23 511 110. Email: info_ghu@grundfos.com","Capacity / Rating / Flow":"4.1 L/s @ 7 Meter FLA 4","Length x Width x Height":"P1- 1.9 KW P2: 1.5 KW","Material":"380V-3Ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"13","Equipment Category":"Control Panel","Equipment Description":"SUM-PIT 06","Tag/ID No.":"RWSP-02","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"NSYCNR","Serial No.":"N/A","Manufacturer":"SCHNEIDER Electric","Country of Origin":"SPAIN","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"380V-3Ph-60Hz","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"14","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 06","Tag/ID No.":"FV-01","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"4","Unit":"No","PO #":"PO # 35493"},
    {"No.":"15","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 06","Tag/ID No.":"FV-02","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"16","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 06","Tag/ID No.":"FV-03","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"17","Equipment Category":"Float Switch","Equipment Description":"SUM-PIT 06","Tag/ID No.":"FV-04","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"HANZT-5","Serial No.":"N/A","Manufacturer":"HANZ","Country of Origin":"Germany","Manufacturer Adress":"PO BOX 12424 Riyadh","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DC 24V","Size":"N/A","Supplier / Vendor":"AL MOSA TRADING","Contact Person":"Mohammed Shuaib","Supplier Contact":"+996 59 59 07012","Email Address":"mshuaib@almousatrade.com","Postal Address":"PO BOX 12424 Riyadh","Qty":"1","Unit":"No","PO #":"PO # 35493"},
    {"No.":"18","Equipment Category":"Ball Valve CPVC","Equipment Description":"SUM-PIT 06","Tag/ID No.":"GV","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"32913012","Serial No.":"N/A","Manufacturer":"FABCO","Country of Origin":"CANADA","Manufacturer Adress":"2175-A Teston Road Maple, Ontario, L6A 1T3, Canada Telephone: (905) 832-0600, (800) 565-6189 Email: info@fabcoplastics.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"2''","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"2","Unit":"No","PO #":"N/A"},
    {"No.":"19","Equipment Category":"Check Valve BRASS","Equipment Description":"SUM-PIT 06","Tag/ID No.":"CV","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"1000200","Serial No.":"N/A","Manufacturer":"ITAP S.p.A.","Country of Origin":"ITALY","Manufacturer Adress":"IA Ruca 19 25065 Lumezzane, Brescia (ITALY) Tel 030 8927011 www.itap.it - info@itap.it","Capacity / Rating / Flow":"N/A","Length x Width x Height":"174 PSI","Material":"N/A","Size":"2''","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"2","Unit":"No","PO #":"N/A"},
    {"No.":"20","Equipment Category":"CPVC PIPE","Equipment Description":"SUM-PIT 06","Tag/ID No.":"PIPE","Drawing Reference":"M_402_EX","Floor":"Ground Floor","Room Name":"SUM-PIT 06","Model No.":"N/A","Serial No.":"N/A","Manufacturer":"CPVC","Country of Origin":"N/A","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"N/A","Supplier / Vendor":"N/A","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"N/A","Qty":"12","Unit":"LM","PO #":"N/A"},
    {"No.":"21","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Terrace Area","Model No.":"FG 7840 GC","Serial No.":"N/A","Manufacturer":"SAUDI CAST","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"8570mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37246"},
    {"No.":"22","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Terrace Area","Model No.":"FG 7840 GC","Serial No.":"N/A","Manufacturer":"SAUDI CAST","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"3950mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37246"},
    {"No.":"23","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Terrace Area","Model No.":"FG 7840 GC","Serial No.":"N/A","Manufacturer":"SAUDI CAST","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"1900mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37246"},
    {"No.":"24","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RWD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Shower Balcony","Model No.":"FG 7840 GC","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"4800mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37020"},
    {"No.":"25","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RWD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Master Bedroom Balcony","Model No.":"FG 7840 GC","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"2000mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"3","Unit":"Nos","PO #":"PO # 37020"},
    {"No.":"26","Equipment Category":"Rain Water Drains","Equipment Description":"Linear Recessed Type Drain","Tag/ID No.":"RWD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Bed Room # 3 Balcony","Model No.":"FG 7840 GC","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"4800mm X 150mm x 50mm","Material":"SS","Size":"50mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"PO # 37020"},
    {"No.":"27","Equipment Category":"Rain Water Drains","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Secuirty Room Roof","Model No.":"FD 4020 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"2","Unit":"Nos","PO #":"N/A"},
    {"No.":"28","Equipment Category":"Rain Water Drains","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_403_FF","Floor":"First Floor","Room Name":"Outdoor Powder Room Roof","Model No.":"FD 4020 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"29","Equipment Category":"Rain Water Drains","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"ELEVATOR-02 ROOF","Model No.":"FD 4020 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"30","Equipment Category":"Rain Water Drains","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"ELEVATOR-01 ROOF","Model No.":"FD 4020 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"Cast Ion + SS","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"1","Unit":"Nos","PO #":"N/A"},
    {"No.":"31","Equipment Category":"Rain Water Drains","Equipment Description":"Parapet Roof Drain / Scupper Drain","Tag/ID No.":"RD","Drawing Reference":"M_404_RT","Floor":"Lower Roof","Room Name":"MEP EQUIPMENT AREA","Model No.":"FD 4100 G","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"DUTILE IRON","Size":"110MM","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"15","Unit":"Nos","PO #":"PO # 37021"},
    {"No.":"32","Equipment Category":"Rain Water Drains","Equipment Description":"Dome Deep Roof Drain","Tag/ID No.":"RD","Drawing Reference":"M_405_UR","Floor":"UPPER ROOF","Room Name":"Terrace Area","Model No.":"FD 4160 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"305mm Dia","Material":"Cast Iron","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"5","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"33","Equipment Category":"Rain Water Outlets","Equipment Description":"Down Spot Nozzle","Tag/ID No.":"RWO","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Out Door Covered Area Wall","Model No.":"FD 8044 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"Bronze","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"12","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"34","Equipment Category":"Rain Water Outlets","Equipment Description":"Down Spot Nozzle","Tag/ID No.":"RWO","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"Out Door Covered Area Wall","Model No.":"FD 8043 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"Bronze","Size":"75mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"2","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"35","Equipment Category":"Rain Water Outlets","Equipment Description":"Down Spot Nozzle","Tag/ID No.":"RWO","Drawing Reference":"M_404_RT","Floor":"Lower Roof","Room Name":"MEP EQUIPMENT AREA","Model No.":"FD 8044 NB","Serial No.":"N/A","Manufacturer":"Saudi Cast","Country of Origin":"KSA","Manufacturer Adress":"Street 13, First Industrial City, P.O. Box 3505, Riyadh 11481, Saudi Arabia HQ (Riyadh): +966 11 448 0107","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"Bronze","Size":"110mm","Supplier / Vendor":"Saudi Cast","Contact Person":"Shifil Ameen","Supplier Contact":"966547633563","Email Address":"ameen@saudicast.com","Postal Address":"Office 16, Kuraish Centre, Kuraish Street, Jeddah, KSA","Qty":"5","Unit":"Nos","PO #":"PO # 11906"},
    {"No.":"36","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410300","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 0","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13225","Qty":"7","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"37","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410350","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 1","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13226","Qty":"3","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"38","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410301","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 2","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13227","Qty":"14","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"39","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410302","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 3","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13228","Qty":"14","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"40","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410304","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 4","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13229","Qty":"15","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"41","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410305","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 5","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13230","Qty":"14","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"42","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410306","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 6","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13231","Qty":"15","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"43","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410307","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 7","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13232","Qty":"12","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"44","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410308","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 8","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13233","Qty":"11","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"45","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410309","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 9","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13234","Qty":"11","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"46","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410310","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 10","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13235","Qty":"10","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"47","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"10410372","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 11","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13236","Qty":"14","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"48","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"19010400","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 12","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13237","Qty":"4","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"49","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"19010401","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 13","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13238","Qty":"30","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"50","Equipment Category":"Rain Water Drain","Equipment Description":"Linear Drains Concrette","Tag/ID No.":"RWD","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"External Area","Model No.":"EN W 100","Serial No.":"19010401","Manufacturer":"BG-FILCOTEN","Country of Origin":"Austria","Manufacturer Adress":"BG-Graspointner GmbH Gessenschwandt 39 4882 Oberwang, Austria +43 6233 89 00 13","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"HDP & SS","Size":"100mm","Supplier / Vendor":"NAB AL AZ Trading Est","Contact Person":"N/A","Supplier Contact":"N/A","Email Address":"N/A","Postal Address":"PO Bix 3597 Riyadh 13239","Qty":"15","Unit":"Nos","PO #":"PO # 30276"},
    {"No.":"51","Equipment Category":"PIPE","Equipment Description":"UPVC Rain Water Pipe","Tag/ID No.":"RWP","Drawing Reference":"M_402_GF","Floor":"Ground Floor","Room Name":"All Parapet Wall","Model No.":"UPVC Class-5","Serial No.":"N/A","Manufacturer":"SAPCO","Country of Origin":"KSA","Manufacturer Adress":"Al Nakheel, Jeddah, Saudi Arabia +966 12 612 1423 / +966 50 297 1314","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"UPVC","Size":"110mm","Supplier / Vendor":"SAPCO","Contact Person":"N/A","Supplier Contact":"+966 12 612 1423 / +966 50 297 1314","Email Address":"sales-damman@sappco.com.sa","Postal Address":"P.O. Box 2828, Riyadh 11461, Saudi Arabia","Qty":"200","Unit":"LM","PO #":"PO # 7903"}
  ],
  6:[
    {"No.":"1","Equipment Category":"Cold Shower Chiller","Equipment Description":"Chiller","Tag/ID No.":"CS-CH-01","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"KAS 05CT-SC","Serial No.":"251209-0042","Manufacturer":"AL-KAWTHER","Country of Origin":"SAUI ARABIA","Manufacturer Adress":"PO BOX 4194 RIYADH 11491","Capacity / Rating / Flow":"5 TON / 500 L/hr.","Length x Width x Height":"1.2M (W) X 2M (D) X 2M (H)","Material":"SS","Size":"N/A","Supplier / Vendor":"AL-KAWTHER","Contact Person":"Anil Kumar","Supplier Contact":"00966 59 208 2050","Email Address":"anilkumar@amjad-almutahidah.com","Postal Address":"PO BOX 4194 RIYADH 11491","Qty":"1","Unit":"NO","PO #":"PO # 36498"},
    {"No.":"2","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-76","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"3","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-77","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"4","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-78","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"5","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-79","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"6","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-80","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"7","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-81","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"8","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-82","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"9","Equipment Category":"Gate Valve","Equipment Description":"Isolation Valve","Tag/ID No.":"GV-83","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm / 1''","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"10","Equipment Category":"Pressure Gauge","Equipment Description":"Supply Line to the Chiller","Tag/ID No.":"PG-1","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"1","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"11","Equipment Category":"Pressure Gauge","Equipment Description":"Return Line From the Chiller","Tag/ID No.":"PG-1","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"PG 030","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-16 Bar","Material":"N/A","Size":"1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"1","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"12","Equipment Category":"Temperature Gauge","Equipment Description":"Supply Line to the Chiller","Tag/ID No.":"TG-1","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"BT-040","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-120 C","Material":"N/A","Size":"4'' x 1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"13","Equipment Category":"Temperature Gauge","Equipment Description":"Return Line From the Chiller","Tag/ID No.":"TG-1","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"BT-040","Serial No.":"N/A","Manufacturer":"BRANNAN","Country of Origin":"UNITED KNGDOM","Manufacturer Adress":"Address: Leconfield Industrial Estate, Cleator Moor, Cumbria, CA25 5QE, United Kingdom Phone: +44 (0)1946 816600 Email (sales): sales@brannan.co.uk","Capacity / Rating / Flow":"N/A","Length x Width x Height":"0-120 C","Material":"N/A","Size":"4'' x 1/2''","Supplier / Vendor":"AFAQ AL MALAZ","Contact Person":"Muneeb","Supplier Contact":"00966 500166840","Email Address":"SALES@AFAQMALAZ.COM","Postal Address":"PO BOX 123109-RIAYDH","Qty":"2","Unit":"Nos","PO #":"PO # 36386"},
    {"No.":"14","Equipment Category":"PPR PIPE","Equipment Description":"PIPE","Tag/ID No.":"SUPPLY / RETURN","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"15","Equipment Category":"PPR PIPE","Equipment Description":"PIPE","Tag/ID No.":"SUPPLY / RETURN","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"16","Equipment Category":"PPR PIPE","Equipment Description":"PIPE","Tag/ID No.":"SUPPLY / RETURN","Drawing Reference":"M-304","Floor":"Roof","Room Name":"Roof","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"42","Unit":"Lm","PO #":"PO # 8658"}
  ]
};

(function(){
  var PAR_COLORS = ['#64b4ff','#2abf8f','#c9a84c','#b482ff','#ff8c50','#50c8ff','#ff64a0'];
  var PAR_NAMES  = [
    'Water Supply Systems',
    'Sanitary Drainage System',
    'Sanitary Fixtures & Fittings',
    'MEP Service Corridor',
    'Pressurized Drainage System',
    'Rain Water Drainage System',
    'Cold Shower System'
  ];
  var FLAGS = {
    'KSA':'🇸🇦','Saudi Arabia':'🇸🇦','Germany':'🇩🇪','Italy':'🇮🇹',
    'China':'🇨🇳','Spain':'🇪🇸','USA':'🇺🇸','UK':'🇬🇧','France':'🇫🇷',
    'Poland':'🇵🇱','Denmark':'🇩🇰','Belgium':'🇧🇪','Canada':'🇨🇦',
    'Turkey':'🇹🇷','India':'🇮🇳','Austria':'🇦🇹','Korea':'🇰🇷',
    'UAE':'🇦🇪','Japan':'🇯🇵','Netherlands':'🇳🇱','Sweden':'🇸🇪',
    'Hungary':'🇭🇺','SAUI ARABIA':'🇸🇦'
  };

  var parActiveTab = 0;

  function parFloorPill(f) {
    if (!f || f==='—') return f||'—';
    var fl = String(f).toLowerCase();
    if (fl.includes('basement') || fl === 'bf') return '<span class="ar-floor-pill ar-floor-bf">BF</span>';
    if (fl.includes('ground')   || fl === 'gf') return '<span class="ar-floor-pill ar-floor-gf">GF</span>';
    if (fl.includes('first')    || fl === 'ff') return '<span class="ar-floor-pill ar-floor-ff">FF</span>';
    if (fl.includes('roof')     || fl === 'rf') return '<span class="ar-floor-pill ar-floor-rf">RF</span>';
    return '<span class="ar-floor-pill" style="background:rgba(255,255,255,.05);border:1px solid rgba(255,255,255,.1);color:#7a85a3;">'+f+'</span>';
  }

  function parMfrCell(mfr, country) {
    var flag = country ? (FLAGS[country] || '🌐') : '';
    return (flag ? flag+' ' : '') + (mfr||'');
  }

  function parUpdateCounts() {
    for (var i = 0; i < 7; i++) {
      var el = document.getElementById('ar-cnt-'+i);
      if (el) el.textContent = (window.PLUMB_AR[i] && window.PLUMB_AR[i].length) ? window.PLUMB_AR[i].length : '0';
    }
  }

  window.parPopulateCats = function(idx) {
    var sel = document.getElementById('ar-cat-filter');
    if (!sel) return;
    var data = window.PLUMB_AR[idx] || [];
    var cats = {};
    data.forEach(function(r){
      var c = r['Equipment Category'] || r['Category'] || '';
      if (c && c !== '—') cats[c] = 1;
    });
    var sorted = Object.keys(cats).sort();
    var html = '<option value="">All Categories</option>';
    sorted.forEach(function(c){ html += '<option>'+c+'</option>'; });
    sel.innerHTML = html;
  };

  window.arSwitch = function(idx) {
    parActiveTab = idx;
    document.querySelectorAll('.ar-tab').forEach(function(t,i){
      t.classList.toggle('ar-active', i===idx);
    });
    var s = document.getElementById('ar-search'); if(s) s.value='';
    var f = document.getElementById('ar-floor-filter'); if(f) f.value='';
    var c = document.getElementById('ar-cat-filter'); if(c) c.value='';
    parPopulateCats(idx);
    parRender('','','');
  };

  window.arFilter = function() {
    var q   = (document.getElementById('ar-search')||{}).value||'';
    var fl  = (document.getElementById('ar-floor-filter')||{}).value||'';
    var cat = (document.getElementById('ar-cat-filter')||{}).value||'';
    parRender(q.toLowerCase().trim(), fl.toLowerCase(), cat);
  };

  function parRender(q, fl, cat) {
    var body = document.getElementById('ar-body');
    if (!body) return;
    var rows  = window.PLUMB_AR[parActiveTab] || [];
    var color = PAR_COLORS[parActiveTab];
    var name  = PAR_NAMES[parActiveTab];

    if (!rows.length) {
      body.innerHTML = '<div class="ar-empty"><div class="ar-empty-icon"><svg viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/></svg></div><div class="ar-empty-title">AWAITING DATA</div><div class="ar-empty-sub">'+name+' asset list will appear here.</div></div>';
      document.getElementById('ar-item-count').textContent = '— items';
      return;
    }

    var filtered = rows.filter(function(r) {
      if (q) {
        var vals = Object.values(r).map(function(v){return String(v||'').toLowerCase();});
        if (!vals.some(function(v){return v.includes(q);})) return false;
      }
      if (fl) {
        var fv = String(r['Floor']||'').toLowerCase();
        if (!fv.includes(fl)) return false;
      }
      if (cat) {
        var cv = String(r['Equipment Category']||r['Category']||'');
        if (cv !== cat) return false;
      }
      return true;
    });

    document.getElementById('ar-item-count').textContent = filtered.length+' items';
    if (!filtered.length) {
      body.innerHTML = '<div class="ar-no-results">No items match your search</div>';
      return;
    }

    // Fixed columns — same compact style as HVAC AR
    // Tab 2 (Sanitary Fixtures) uses Sr # and has no Equipment Category
    var isFix = (parActiveTab === 2);
    var cols = isFix
      ? [
          {l:'Sr#',     fn:function(r){return '<td class="ar-td-no">'+r['Sr #']+'</td>';}},
          {l:'Tag / ID',fn:function(r){return '<td class="ar-td-tag" style="color:'+color+'"><span class="par-tag-pill">'+r['Tag/ID No.']+'</span></td>';}},
          {l:'Description',fn:function(r){return '<td class="ar-td-desc">'+r['Equipment Description']+'</td>';}},
          {l:'Floor',   fn:function(r){return '<td>'+parFloorPill(r['Floor'])+'</td>';}},
          {l:'Room',    fn:function(r){return '<td>'+r['Room Name']+'</td>';}},
          {l:'Model/Ref',fn:function(r){return '<td class="ar-td-model">'+(r['Model / Ref / Art']||'—')+'</td>';}},
          {l:'Manufacturer',fn:function(r){return '<td>'+parMfrCell(r['Manufacturer'],r['Country of Origin'])+'</td>';}},
          {l:'Qty',     fn:function(r){return '<td style="text-align:center">'+r['Qty']+'</td>';}},
          {l:'PO #',    fn:function(r){return '<td>'+parPoCell(r)+'</td>';}}
        ]
      : [
          {l:'No.',     fn:function(r){return '<td class="ar-td-no">'+r['No.']+'</td>';}},
          {l:'Tag / ID',fn:function(r){return '<td class="ar-td-tag" style="color:'+color+'"><span class="par-tag-pill">'+r['Tag/ID No.']+'</span></td>';}},
          {l:'Category',fn:function(r){return '<td class="ar-td-desc">'+(r['Equipment Category']||'—')+'</td>';}},
          {l:'Description',fn:function(r){return '<td>'+(r['Equipment Description']||'—')+'</td>';}},
          {l:'Floor',   fn:function(r){return '<td>'+parFloorPill(r['Floor'])+'</td>';}},
          {l:'Room',    fn:function(r){return '<td>'+(r['Room Name']||'—')+'</td>';}},
          {l:'Model',   fn:function(r){return '<td class="ar-td-model">'+(r['Model No.']||'—')+'</td>';}},
          {l:'Manufacturer',fn:function(r){return '<td>'+parMfrCell(r['Manufacturer'],r['Country of Origin'])+'</td>';}},
          {l:'Qty',     fn:function(r){return '<td style="text-align:center">'+(r['Qty']||'—')+'</td>';}},
          {l:'PO #',    fn:function(r){return '<td>'+parPoCell(r)+'</td>';}}
        ];

    var thead = '<thead><tr>'+cols.map(function(c){return '<th>'+c.l+'</th>';}).join('')+'</tr></thead>';

    var tbody = '<tbody>'+filtered.map(function(r, fi) {
      var origIdx = rows.indexOf(r);
      var rowClass = fi%2===0 ? '' : 'ar-row-odd';
      var tds = cols.map(function(c){return c.fn(r);}).join('');
      return '<tr class="'+rowClass+'" onclick="parShowDetail('+origIdx+',event)">'+tds+'</tr>';
    }).join('')+'</tbody>';

    body.innerHTML = '<table class="ar-table">'+thead+tbody+'</table>';
  }

  function parPoCell(r) {
    var poNum = String(r['PO #']||'').trim();
    var poLink = poNum && window.PLUMB_PO_LINKS && window.PLUMB_PO_LINKS[poNum];
    if (!poNum || poNum==='—') return '<span style="color:#2a3a30;">—</span>';
    if (poLink) return '<a class="par-po-btn" href="'+poLink+'" target="_blank" onclick="event.stopPropagation()">'+poNum+'</a>';
    return '<span style="font-family:monospace;font-size:9px;color:#5a7a6a;">'+poNum+'</span>';
  }

  // Public detail popup
  window.parShowDetail = function(origIdx, evt) {
    var r = window.PLUMB_AR[parActiveTab][origIdx];
    if (!r) return;
    var popup  = document.getElementById('par-popup');
    var overlay= document.getElementById('par-popup-overlay');
    if (!popup) return;

    var tag  = r['Tag/ID No.']||r['Tag']||'—';
    var desc = r['Equipment Description']||r['Description']||'—';
    var poNum= String(r['PO #']||'').trim();
    var poLink = poNum && window.PLUMB_PO_LINKS ? (window.PLUMB_PO_LINKS[poNum]||null) : null;

    var bodyHtml = '';
    Object.keys(r).forEach(function(k){
      var v = r[k];
      if (!v || v==='—' || v==='N/A') return;
      var isUrl = String(v).startsWith('http');
      bodyHtml += '<div class="par-pop-row">'+
        '<span class="par-pop-lbl">'+k+'</span>'+
        '<span class="par-pop-val">'+(isUrl?('<a href="'+v+'" target="_blank" style="color:#0a7a5a;">View Link</a>'):v)+'</span>'+
        '</div>';
    });

    var poHtml = '';
    if (poNum) {
      poHtml = '<hr class="par-pop-divider">'+
        '<div class="par-pop-row"><span class="par-pop-lbl">PO Number</span>'+
        '<span class="par-pop-val" style="font-family:monospace;font-size:12px;color:#1a3a28;font-weight:700;">'+poNum+'</span></div>';
      if (poLink)
        poHtml += '<div class="par-pop-po"><a class="par-pop-po-btn" href="'+poLink+'" target="_blank">&#128196; OPEN PO</a></div>';
      else
        poHtml += '<div style="font-size:10px;color:#aaa;margin-top:4px;padding:0 2px;">No drive link for this PO</div>';
    }

    popup.innerHTML =
      '<div class="par-pop-hdr">'+
        '<div>'+
          '<div class="par-pop-tag">'+tag+'</div>'+
          '<div class="par-pop-name">'+desc+'</div>'+
        '</div>'+
        '<button class="par-pop-close" onclick="parClosePopup()">&#10005;</button>'+
      '</div>'+
      '<div class="par-pop-body">'+bodyHtml+poHtml+'</div>';

    overlay.style.display='block';
    popup.style.display='flex';

    var vw=window.innerWidth, vh=window.innerHeight;
    var pw=Math.min(520, vw*0.92);
    var clickY = evt ? evt.clientY : vh/2;
    popup.style.width  = pw+'px';
    popup.style.left   = Math.max(8,(vw-pw)/2)+'px';
    popup.style.top    = '-9999px';
    setTimeout(function(){
      var popH = Math.min(popup.scrollHeight||500, vh*0.78);
      var top  = clickY+12;
      if (top+popH > vh-10) top = Math.max(10, clickY-popH-12);
      popup.style.top = top+'px';
    }, 10);
  };

  window.parClosePopup = function() {
    var p=document.getElementById('par-popup');
    var o=document.getElementById('par-popup-overlay');
    if(p) p.style.display='none';
    if(o) o.style.display='none';
  };

  // Init + MutationObserver (re-render when screen becomes visible)
  var _parInited = false;
  function parInit() {
    parUpdateCounts();
    parPopulateCats(0);
    parRender('','','');
    _parInited = true;
  }

  var _parScreen = document.getElementById('pg_plumb_asset_register');
  if (_parScreen) {
    new MutationObserver(function(muts){
      muts.forEach(function(m){
        if (m.target.classList.contains('visible')) {
          parUpdateCounts();
          parPopulateCats(parActiveTab);
          parRender('','','');
        }
      });
    }).observe(_parScreen, {attributes:true, attributeFilter:['class']});
  }

  setTimeout(parInit, 200);

})();

(function(){
  // Core filter function
  window.poFilter = function() {
    var q    = document.getElementById("po-search").value.toLowerCase().trim();
    var cat  = document.getElementById("po-cat-filter").value.toUpperCase();
    var year = document.getElementById("po-year-filter").value;
    var rows = document.querySelectorAll("#po-tbody .po-row");
    var vis  = 0;
    rows.forEach(function(row) {
      var text    = row.textContent.toLowerCase();
      var catTxt  = (row.querySelector(".po-cat-badge")||{textContent:""}).textContent.trim();
      var dateTxt = (row.querySelector(".po-td-date")||{textContent:""}).textContent.trim();
      var ok = (!q||text.includes(q)) && (!cat||catTxt===cat) && (!year||dateTxt.includes(year));
      row.style.display = ok ? "" : "none";
      if (ok) vis++;
    });
    var el = document.getElementById("po-count");
    if (el) el.textContent = vis + " order" + (vis!==1?"s":"");
    // Sync chip active state with dropdown
    syncChips(cat);
  };

  // Chip click — set dropdown and trigger filter
  window.poChipFilter = function(cat) {
    var sel = document.getElementById("po-cat-filter");
    if (sel) sel.value = cat;
    poFilter();
  };

  // Sync chip highlight with current active category
  function syncChips(cat) {
    var allChip = document.getElementById("po-chip-all");
    var cats = ["SAN","PIPE","PUMP","DRAIN","EQUIP","WORK","MAT"];
    // Remove active from all
    if (allChip) allChip.classList.remove("po-chip-active");
    cats.forEach(function(c) {
      var chip = document.getElementById("po-chip-"+c);
      if (chip) chip.classList.remove("po-chip-active");
    });
    // Set active
    if (!cat) {
      if (allChip) allChip.classList.add("po-chip-active");
    } else {
      var activeChip = document.getElementById("po-chip-"+cat);
      if (activeChip) activeChip.classList.add("po-chip-active");
    }
  }
})();

window.arlGoToTab = function(tabIndex) {
  navigateTo('pg_plumb_ar_landing', 'pg_plumb_asset_register');
  setTimeout(function() {
    if (typeof arSwitch === 'function') arSwitch(tabIndex);
  }, 350);
};

(function(){
  window.ppmSwitch = window.ppmSwitch || {};
  window.ppmSwitch = function(system, tab) {
    var tabs = ['daily','weekly','monthly','six'];
    var colors = {'daily':'#2abf8f','weekly':'#64b4ff','monthly':'#c9a84c','six':'#ff8c50'};
    var rgb = {'daily':'42,191,143','weekly':'100,180,255','monthly':'201,168,76','six':'255,140,80'};
    tabs.forEach(function(t) {
      var btn = document.getElementById('ppm-' + system + '-tab-' + t);
      var panel = document.getElementById('ppm-' + system + '-panel-' + t);
      if (!btn || !panel) return;
      var isActive = t === tab;
      panel.style.display = isActive ? 'block' : 'none';
      btn.style.background = isActive ? 'rgba(' + rgb[t] + ',.15)' : 'transparent';
      btn.style.borderBottom = isActive ? '3px solid ' + colors[t] : '3px solid transparent';
      btn.querySelector('span').style.color = isActive ? colors[t] : '#5a6380';
    });
  };
})();

function hpoFilter(cat) {
  document.querySelectorAll('.hpo-sum-chip').forEach(function(c){c.classList.remove('hpo-chip-active');});
  var chip = cat ? document.getElementById('hpo-chip-'+cat) : document.getElementById('hpo-chip-all');
  if(chip) chip.classList.add('hpo-chip-active');
  var sel = document.getElementById('hpo-cat-filter');
  if(sel) sel.value = cat;
  hpoFilterSearch();
}
function hpoFilterSearch() {
  var search = (document.getElementById('hpo-search')||{value:''}).value.toLowerCase().trim();
  var cat    = (document.getElementById('hpo-cat-filter')||{value:''}).value;
  var rows   = document.querySelectorAll('#hpo-tbody tr');
  var vis = 0;
  rows.forEach(function(row){
    var rCat  = (row.getAttribute('data-cat')||'');
    var rText = row.textContent.toLowerCase();
    var ok = true;
    if(cat    && rCat !== cat)         ok = false;
    if(search && rText.indexOf(search) === -1) ok = false;
    row.style.display = ok ? '' : 'none';
    if(ok) vis++;
  });
  var cnt = document.getElementById('hpo-count-num');
  if(cnt) cnt.textContent = vis;
}

function p4ToggleAll(){
  evaCancelHvacSmoothExpand();
  var wraps=document.querySelectorAll('#pg4 .p4-items-wrap');
  var txt=document.getElementById('p4ExpandTxt');
  var icon=document.getElementById('p4ExpandIcon');
  var isExpanded=txt.textContent==='COLLAPSE';
  wraps.forEach(function(w){
    if(isExpanded){w.classList.remove('p4-visible');w.classList.add('p4-hidden');}
    else{w.classList.remove('p4-hidden');w.classList.add('p4-visible');}
  });
  if(isExpanded){txt.textContent='EXPAND ALL';icon.style.transform='rotate(0deg)';}
  else{txt.textContent='COLLAPSE';icon.style.transform='rotate(180deg)';}
}


// ── PG5 TAB + SANITARY FILTER FUNCTIONS ──
function p5ShowTab(idx) {
  for (let i = 0; i < 4; i++) {
    var btn = document.getElementById('p5-tab-btn-' + i);
    var pnl = document.getElementById('p5-panel-' + i);
    if (btn) btn.classList.toggle('active', i === idx);
    if (pnl) pnl.classList.toggle('active', i === idx);
  }
}

// ── PG5 FROM PLUMB MENU — navigate + pre-select tab ──
function p5GoTo(tabIdx) {
  var target = EVA_P5_TAB_FILES[String(tabIdx)];
  var pg5 = document.getElementById('pg5');
  if (!pg5 || (typeof EVA_THIS_FILE !== 'undefined' && target && target !== EVA_THIS_FILE)) {
    sessionStorage.setItem('eva_p5_tab', String(tabIdx));
    if (target) { window.location.href = target + '#pg5'; return; }
    _evaGoFile('pg5');
    return;
  }
  var fromEl = null;
  document.querySelectorAll('.screen').forEach(function(s) {
    if (s.classList.contains('visible')) fromEl = s;
  });
  if (!fromEl) fromEl = document.getElementById('pg_plumb_menu') || pg5;
  transitionTo(fromEl, pg5, function() { p5ShowTab(tabIdx); });
}
// Init pg5 tab state on load
(function initPg5Tabs() {
  var ready = setInterval(function() {
    if (document.getElementById('p5-tab-btn-0')) {
      clearInterval(ready);
      if (sessionStorage.getItem('eva_p5_tab') === null && location.hash !== '#pg5') {
        p5ShowTab(0);
      }
    }
  }, 100);
})();

// ── PG5 FIXTURES FILTER ──
function p5FxFilter(cat, btn) {
  document.querySelectorAll('.p5-fixture-cat-btn').forEach(b => b.classList.remove('active'));
  btn.classList.add('active');
  document.querySelectorAll('#p5-fixtures-tbody tr').forEach(row => {
    const rc = row.getAttribute('data-cat');
    row.style.display = (cat === 'ALL' || rc === cat) ? '' : 'none';
  });
}

// ── SANITARY SCHEDULE FILTER ──
function sanFilter() {
  var room   = (document.getElementById('san-sel-room')  || {value:''}).value.toUpperCase();
  var floor  = (document.getElementById('san-sel-floor') || {value:''}).value.toUpperCase();
  var mfr    = (document.getElementById('san-sel-mfr')   || {value:''}).value.toUpperCase();
  var po     = (document.getElementById('san-sel-po')    || {value:''}).value.toUpperCase();
  var search = (document.getElementById('san-search')    || {value:''}).value.toUpperCase().trim();
  var rows   = document.querySelectorAll('#san-tbody tr');
  var visible = 0;
  rows.forEach(function(row) {
    var rRoom  = (row.getAttribute('data-room')  || '').toUpperCase();
    var rFloor = (row.getAttribute('data-floor') || '').toUpperCase();
    var rMfr   = (row.getAttribute('data-mfr')  || '').toUpperCase();
    var rPO    = (row.getAttribute('data-po')   || '').toUpperCase();
    var rText  = row.textContent.toUpperCase();
    var ok = true;
    if (room   && rRoom.indexOf(room)    === -1) ok = false;
    if (floor  && rFloor.indexOf(floor)  === -1) ok = false;
    if (mfr    && rMfr.indexOf(mfr)      === -1) ok = false;
    if (po     && rPO.indexOf(po)        === -1) ok = false;
    if (search && rText.indexOf(search)  === -1) ok = false;
    row.style.display = ok ? '' : 'none';
    if (ok) visible++;
  });
  var cnt = document.getElementById('san-count');
  if (cnt) cnt.textContent = visible;
}

function sanReset() {
  var selRoom  = document.getElementById('san-sel-room');
  var selFloor = document.getElementById('san-sel-floor');
  var selMfr   = document.getElementById('san-sel-mfr');
  var selPO    = document.getElementById('san-sel-po');
  var srch     = document.getElementById('san-search');
  if (selRoom)  selRoom.value  = '';
  if (selFloor) selFloor.value = '';
  if (selMfr)   selMfr.value   = '';
  if (selPO)    selPO.value    = '';
  if (srch)     srch.value     = '';
  sanFilter();
}

// ── ROOM CARD CLICK ──
function sanCardClick(roomName) {
  var sel = document.getElementById("san-sel-room");
  if (sel) {
    for (var i = 0; i < sel.options.length; i++) {
      if (sel.options[i].value === roomName) { sel.selectedIndex = i; break; }
    }
    var selFloor = document.getElementById("san-sel-floor");
    var selMfr   = document.getElementById("san-sel-mfr");
    var selPO    = document.getElementById("san-sel-po");
    var srch     = document.getElementById("san-search");
    if (selFloor) selFloor.value = "";
    if (selMfr)   selMfr.value   = "";
    if (selPO)    selPO.value    = "";
    if (srch)     srch.value     = "";
    sanFilter();
    var wrap = document.querySelector(".san-tbl-wrap");
    if (wrap) wrap.scrollTop = 0;
  }
  sanModalShow(roomName);
}

function pcToggleAll(){
  var wraps=document.querySelectorAll('#pg_plumb_contents .pc-items-wrap');
  var txt=document.getElementById('pcExpandTxt');
  var icon=document.getElementById('pcExpandIcon');
  var isExpanded=txt.textContent==='COLLAPSE';
  wraps.forEach(function(w){
    if(isExpanded){w.classList.remove('pc-visible');}
    else{w.classList.add('pc-visible');}
  });
  if(isExpanded){txt.textContent='EXPAND ALL';icon.style.transform='rotate(0deg)';}
  else{txt.textContent='COLLAPSE';icon.style.transform='rotate(180deg)';}
}

function sld2Preview(dwgNo, title, driveId) {
  var iframe = document.getElementById('sld2-iframe');
  var placeholder = document.getElementById('sld2-placeholder');
  var label = document.getElementById('sld2-active-label');
  var dot = document.getElementById('sld2-dot');
  var url = 'https://drive.google.com/file/d/' + driveId + '/preview';
  iframe.src = url;
  iframe.style.display = 'block';
  placeholder.style.display = 'none';
  label.textContent = dwgNo + ' — ' + title;
  dot.style.opacity = '1';
  dot.style.boxShadow = '0 0 8px #00d4ff';
  dot.style.background = '#00d4ff';
}

window.POMM_FILES={"1s3SBWUb6lUK5pOrzGBIUQixLjD4e3sW3":[{"id":"1_FcW5GO_fM3gJUS1-moh2a5yknKETX-q","name":"Bath Tub Drainage System Dimensions K-7223-PB SOK.pdf"},{"id":"1MwiaAXTZoIWl7gn7JUii_G9UNAymCSJP","name":"Bath Tub Drainage System Installation guide K-7223-PB SOK.pdf"},{"id":"1GH8A1mAdv4_iz9F7cr0CLOn3S8GNQxbP","name":"Bath Tub Drainage System Owners Guide K-7223-PB SOK.pdf"},{"id":"1-qrKQlXlty_8mkdyXFmBhmJ5Jv0rWtSb","name":"Bath Tub Drainage System Technical Deatils K-7223-PB SOK.pdf"}],"1WZ7L8CXKVYTYClyM2FnYN8JXnOqx8A2-":[{"id":"1F6CUpBUGkamDSpU2H1unnTaoLboBCA8-","name":"Technical Guide & Installation Ref K 1188C1.pdf"}],"1X8r3EHB7uLZbRhqxiKSIL4K6kPLR3BWe":[{"id":"1HJJtPQoasrUT-IPEw-bY6Oh8m-Ltpfhk","name":"Floor Standing Mixer Base Plate Install Details 19001680A.pdf"},{"id":"1vcpGaNk4wNWjrzutmMyyTMeKQYzUEqt7","name":"Floor Standing Mixer Dimensions ART. N580SBU.pdf"},{"id":"1ULJHQSCM3yjOsH5BY86VZ_P3EMtDDgcV","name":"Floor Standing Mixer Parts ART. N580SBU.pdf"},{"id":"1UGLGKbmbsEbCMUANAD20ATXaiGA0RxNT","name":"Floor Standing Mixer Technical Details & Install Details N580SBU.pdf"}],"1_zs9tJpMlBBRnq2RdknVQJGreDmF_I1x":[{"id":"1MotnlabrXiakNfRfOIopkEHTh24avG1i","name":"Venezia Mixer Knob Dim Details White 2901N448CB.pdf"},{"id":"1MIfH7fiFinV4ghlNMM16YBtdm6Zy3v2o","name":"Venezia Mixer Knob Install Details White 2901N448CB.pdf"}],"15MKtbfO9xnou_elKs8ipJ1xxK3g9NRfA":[{"id":"10rdPQA_MtjSPi_bl9hWJplXatN2dVvvz","name":"Floor Standing Mixer Handle 2901N448C5.pdf"}],"1zLIQQSZJGk_CjD7-eEE7RKracCwvbYbc":[{"id":"1Tc3hh7Hb-oP598ec_ThLh0aQZDSdYaLj","name":"Flush Button Plate Tech, Dim, Install, Part Details 38732000.pdf"}],"1EeqpwvTk6Y8eG6nMwn3_QePrMV8wBFP8":[{"id":"1HtVuBCJ2Tfml3SDQV42rnUALpKjgZWbP","name":"Flush Button Cover Plate Tech, Dim, Install Details 91018403.pdf"}],"1WrxIutwj4o0Ed-gUuXdxtGpjFmDmyuL3":[{"id":"1jLj-pvn8-77L3FH2CxtVJwa678_jR6Ne","name":"Flush Tank Height Adjustment Details 111913006.pdf"},{"id":"1EwhpWby62pKIMeek4YzZij-hs1WCQrEd","name":"Flush Tank Installation Details 1119130.6.pdf"},{"id":"1UCNJfIUgWOgSdT7IjRR7D0ImwttEF_gw","name":"Flush Tank Maintenance Details 111913006.pdf"},{"id":"1nT6ijd8CJ9nvAm-0N9R3nx5BBEI89mRz","name":"Flush Tank Part Details 111913006.pdf"},{"id":"13wmUllwtUHyLVjJtb0aqGD1mgVllIcit","name":"Flush Tank Rubber Seal Install Details 111913006.pdf"},{"id":"1MI0dYutq6GX90PUIobrtQp7FLnNeDsvX","name":"Flush Tank Technical Dim Details 111913006.pdf"}],"1hsPRie_pjSBYfrxL7TV5cZUihViNFwsD":[{"id":"1Zxb5CVnRODvkfEp1UEvpdeY3uZncV_gG","name":"Flush Tank Install Details 38528001.pdf"},{"id":"1VIY-Emxyq9H47DHKwfWg74SQRT3ko6R4","name":"Flush Tank Tech Parts Details 38528001.pdf"}],"1oOE_Q1vUyMt5FhnHuhWs8PMacZve-snv":[{"id":"1e9r2LX6iPCDsOcM2xKi7r8CDdvoGHFH3","name":"Hand Trigger Spray Dim Details 91018486.pdf"},{"id":"1kZStd7UuChH2PG0fCXXO8fsHn9kbN_cT","name":"Hand Trigger Spray Install Details 91018486.pdf"},{"id":"10CLUqrh9zlfeUu87XNCt4XvQc1lyPsnK","name":"Hand Trigger Spray Part Details 91018486.pdf"},{"id":"1W6aIhgf8YHxsP-Dc5BAoGA6_M5pwkFXb","name":"Hand Trigger Spray Tecnical Details 91018486.pdf"}],"1pqV9wEm7pQo61rvlYwzkyB2WVfKWA8OH":[{"id":"1SKQxuYt37VQyy6loo4iZ2WCK3QJ6OAbV","name":"Hand Trigger Spray Install, Maint Details 26354000.pdf"},{"id":"1ZkaxMt7bmE4yaO0ZAZ9twR8_f033N09c","name":"Hand Trigger Spray Tech Details 26354000.pdf"}],"11PL1k-a3M6fRL7OvolfLrGrtW8MOobnc":[{"id":"1Z2KPV1Cz8ubvB1FoxkcJBZS67ivTvU9A","name":"Robe Hook Technical Details GROHE40 312 003.pdf"}],"1THQkNQV4IZwg9ljOFieps8tUPLrbAJ2q":[{"id":"1pvKI53nDAlEb1Um8scri7C_OGqyECAw1","name":"desktop.ini"},{"id":"1DYglt1RBOUwRP9zzp4Fbs7lVZ_4YWO04","name":"Ref 815491001 Robe Hook ROCA.pdf"}],"1tu_eu7ULVyRwE0t3Qy-y-KvGr6pJ4_UB":[{"id":"14T4o-hdDjhrAKEefIR1H0J12P7QL93TT","name":"Robe Hook Dimensional Details FANTINI 94017808.pdf"},{"id":"1SJVPhpgnq9AgwszMUvKL2C0Aqe2Rt_Cq","name":"Robe Hook Installation Details FANTINI 94017808.pdf"},{"id":"1vDBydogHTs2o0Ho9IZS0lDPzsqgZo07c","name":"Robe Hook Technical Details FANTINI 94017808.pdf"}],"1Zt5v4iJ1RlPPhS5zFlX_TK3WVAXlzOJI":[{"id":"1GZGxiLgU2yuvP8um80COakdrUmQEWx3R","name":"Robe Hook Dimensional Details FANTINI 94027808.pdf"},{"id":"1r1478cfEdsRv5DLpL701zhS8E7jjtpgr","name":"Robe Hook Installation Details FANTINI 94027808.pdf"},{"id":"1Y5M5ucMDcD3m3cKqrDinVF3BxQ_45QJ9","name":"Robe Hook Technical Details FANTINI 94027808.pdf"}],"1itLvYMkXHXcSyK6mAgGM4QdlEyNOn6cK":[],"1TV84C2oVCB7qoPLtrGDUD1mO2ya_drVu":[],"1YfJkXSvKGDBejBOE8rEcjM19dg5fVY7J":[{"id":"1G8MMwhQxzwROQlZWiGb8_5skXjQ77Foq","name":"Toilet Brush Holder Install Details 94017808.pdf"},{"id":"1XU9jYBycbaOI25OrGW3On6ScDnOlVsqo","name":"Toilet Brush Holder Tech, Dim Details 94017821.pdf"}],"1b2pT8WHKJrit-JNiakjel6FJCI8LZQib":[{"id":"1bDZx7ZpbB6Nb93AtreNzuze1hjrWTvLT","name":"Toilet Brush Holder Install Details 94027808.pdf"},{"id":"1jEQcy04u92weswDzAbOj34oIAvekeG01","name":"Toilet Brush Holder Tech, Dim Details 94027821.pdf"}],"1QVCsCprvERvq8Iob3PiP2tGtS6e1ESMT":[{"id":"1ETrVPMIzLcsfPkU-W0vRv5YgZdkPC3ga","name":"GROHE_Specification_Sheet_40314003.pdf"},{"id":"1SUDDbXb7mIN_wsZ2B0YbI3WSItbfGXEB","name":"Toilet Brush Holder Install & Part Details 40314003.pdf"},{"id":"1x7WMiPT6HpMWErkCyXTbDHV_j3H4aBNJ","name":"Toilet Brush Holder Set Care Instr 40314003.pdf"}],"1XvgzRfeEhXcJnP69cYqI5HUS1I3pgfBU":[{"id":"1LnBCO7TmzO2zhjSjdPi-WEoZTE7Cb_Fe","name":"Towel Rail Tech Dim Install Details 94017807.pdf"}],"1d5gNcMdFGv-JY_91X6DG0N-t3kbgJLzb":[{"id":"15Cj4VUHzuGC4mRTi4CNKmY3nk3mg8U-0","name":"Towel Rail Technical Dim Install Details 94027807.pdf"}],"1SQ6K9vZAbbRVg-UF1C1GLcm2WbL35VXD":[{"id":"1Jy3LNO9IijDmNnRGiC7JAeOE5XEStIhp","name":"Towel Rail Care Instructions 40309003.pdf"},{"id":"1RCH2P6lZKy5f4rGWXk0jdKriPbhhJ9wX","name":"Towel Rail Install & Part Details 40309003.pdf"},{"id":"1LtyLkeAyft4oQW6fvOSk0hjJwE6PR3wc","name":"Towel Rail Tech Details 40309003.pdf"}],"12Po5yOnoLTwYyGwlV8tceSOcmBjFv6yX":[{"id":"136qDnnoE_9E6G7RR9yXGy3uBqUHdHInI","name":"Towel Rail Dim Details Hotels A816729001.pdf"},{"id":"1iIOlwiQfXpgI9YiC0dmw_lMvwe8YQmLF","name":"Towel Rail Install Details Hotels A816729001.pdf"},{"id":"1qqB7iJ4OoJkvIhVAW0wcqMGrMjr8Scmp","name":"Towel Rail Tech Details Hotels A816729001.pdf"}],"1QoV3uMIoaP2mfvctZqgTPhw0WsKpzn_s":[{"id":"1_24SX7O0D3oAGa6CJp-grnBunpnex54c","name":"Paper Roll Holder Dim Details 40367001.pdf"},{"id":"1zvoeXUWGrIPsUjpNzT9dRJz35ZYrOK8a","name":"Paper Roll Holder Tech, Install Details 40367001.pdf"}],"1u6EXRljon_230eFcRujQGxyUU4dzBxka":[{"id":"1_-sliyCUh9zJeJ8lgEtmWHz7hyJVaYAP","name":"Paper Roll Holder Part Details 816662001.pdf"},{"id":"1pZKxoiyYj34s2VimPvuxeMjFxIymcV2f","name":"Paper Roll Holder Tech, Dim Details 816662001.pdf"}],"1ILwNrfyTWWa77rArE6EPyIUJ1SeGK_Qy":[{"id":"1r2sU-JIE7zcWJbGqwkIWmmlp1c0BFywI","name":"Wash Basin Half-Pedestal Details 325995000.pdf"},{"id":"1lSiYk7mMkuta-ouH_ATLdxuzvN2HWoWP","name":"Wash Basin Half-Pedestal Part Details A337991000.pdf"},{"id":"1tkSJPeYzdLP6ckjHT3xKmoPlKVY3VNpk","name":"Wash Basin Half-Pedestal Tech Details A337991000.pdf"}],"1nqxUpV12Ku0DlgDA1vl7lfr9j-VDMNfR":[{"id":"1XKDsHznTc_tj9dx5Tv2Js8ua_s4lK0Os","name":"Over Counter Baisn Cutt Template Details A327530000.pdf"},{"id":"102gx6TVWUrRMS3tk4HGjTtMlsKW0cOaC","name":"Over Counter Baisn Tech Dim Details A327530000.pdf"}],"1A3rSGfKebyUkZhwZQyuhiYcSmF3kphkI":[{"id":"1jxqMo5AUO0U9d9EG8eERcuvDA0FusQks","name":"Round Countertop Basin Cutt Template Details A3270MJ000.pdf"},{"id":"1VWLkyTisoZJZjLFvSiQtNUgidaw0NLBO","name":"Round Countertop Basin Tech Dime Details A3270MJ000.pdf"}],"1YA-oH6PGptu6-w5wILDj7gTsjQwobv_H":[{"id":"1Slw98uSDU0XNB2PH9kXaUzvvZ8YKkHPg","name":"Under Counter Basin Tech Dim Details 327535000.pdf"},{"id":"1XgglLjy93ZQWJqgtp4teF8JH4OjWMWb1","name":"Under Counter Cutt Template Details 327535000.pdf"}],"1QTWjkRJJdC6HodVNCByxlEU4OvElfgQI":[{"id":"1THTBwU-5KdfPk3uCLusvOUDbYLNzhQLZ","name":"Mixer Knob Crystal Black Round Details 2902N647C5.pdf"}],"1AHSaS0IC1AEoXFwB1geWQuo9LO_ZKM7e":[{"id":"1W_-neifDXt6ezF7HmKTJw6t0yHBmbccF","name":"Mixer Knob Crystal White Round Details 2902N646CB.pdf"}],"1SO5sJULqLlPusHN02b0d9BvaYyh-sBgy":[{"id":"1MHDVyYAUgoVVOOfhI9xnDcJkTc0LdIAO","name":"Mixer Knob Install Details Black Morano Glass 2901N448C5.pdf"},{"id":"1x_ZZW4__vINjo3CHWjeDaeYKF1PBYhew","name":"Mixer Knob Tech Details Black Morano Glass 2901N448C5.pdf"}],"1ZQ3L7BIO1UdzjEhXv2OUYYy1PfLv8c7O":[{"id":"1zMKg03_qoNY3BjKAVlDc1xWAu9yXzWUD","name":"Mixer Knob Install Details Blue-Gold 2901N448CD.pdf"},{"id":"1GNvC4Fd7h1VGwc5gGdprqMP6qpXuTLxA","name":"Mixer Knob Tech Details Blue-Gold 2901N448CD.pdf"}],"1_EuwdaRkjICF09EhduLE-KHD13Bam9I5":[{"id":"1m2VSR4dXNyaPTcw5iIr904ApkU1A7Dl9","name":"Mixer Knob Dim Details Diamond 2902N348.pdf"},{"id":"1oxVeQx7mD2dhjKkVIvtX6ASDVHA_qtSQ","name":"Mixer Knob Install Details Diamond 2902N348.pdf"},{"id":"1ZsFXRNH1UuIru4Q2ffPQPDp5ac9HjlCc","name":"Mixer Knob Part Details Diamond 2902N348.pdf"},{"id":"1xwkiWrDZvWSszwBHexixriKe3SzNjGWf","name":"Mixer Knob Tech Details Diamond 2902N348.pdf"}],"1SddWIvSCxDggJLP-lfgSdsKttU4xPQ22":[{"id":"1hUXGudLixFt9JDrlUEw2P_5m1tDTpImf","name":"Mixer Knob Install Details Red-Gold 2902N448CC.pdf"},{"id":"1ei8YjDKoa5ghTtD-QUdl27LA3uZ4j1YU","name":"Mixer Knob Tech Details Red-Gold 2902N448CC.pdf"}],"18X00PS6DvSgk5hfGTBQAcw2eKmv79IA-":[{"id":"1507NJfkeAmRw0MeIh8cnsIgGvcxoVMra","name":"Mixer Knob Dim Details White 2901N448CB.pdf"},{"id":"18G6jkhQUNb22bb5UwBbSFPTjRSXBde2W","name":"Mixer Knob Install Details White 2901N448CB.pdf"}],"1W39Zl7qQxrIwa-hyzVtl2a-Cu79-J0Uf":[{"id":"1lISFQ4FbPu1_kDOYzCT3lhZzaD3RaoEf","name":"Box Hand Shower Tech, Dim, Install Details F35034000.pdf"}],"1dILM3n_5TM3SAHVDsVlpihgzcm4EOMNl":[{"id":"1T4jPUV09Xe9OYGS_5c_mXnnaX_PuATlK","name":"Hand Bath Shower Install Details A5B1108C00.pdf"},{"id":"1hZDa5Le33MChbayNw-gippSh8J1553Lm","name":"Hand Bath Shower Tech, Dim Details A5B1108C00.pdf"}],"11bIdajYiQb9RqT39noYJgZy0Y2tLapVS":[{"id":"1cLIpP0FxwpvA8Qg4EIRjUkZZaOGsxbxz","name":"Hand Shower Controller Plate Tech Dim Install Details F27621000.pdf"}],"16rXlt693gHkpTyaF8migRxfLcIfnffcd":[{"id":"16aZet93gUt-jlxsNQ9tCsk1bCYQJCNJU","name":"Consealed box Tech, Dim, Install, Parts Details T35500000.pdf"}],"1QkL63G8n2uYBqmFIAM_XAgd09a0Ldeeo":[{"id":"1bogBv1N2HGoz3ry3sNzNy-x1pVgbbrgv","name":"Mixer & Divertor Extension Install Details 27618000.pdf"},{"id":"1Hi4JqKIqE1srC23AE-PKfZ-lDVTSzllE","name":"Mixer & Divertor Install Details 27618000.pdf"},{"id":"1d2vX4ez3dYYGVK3aguddEb-E6zisiYNy","name":"Mixer & Divertor Tech, Dim, Part Details 27618000.pdf"}],"16Ent4sZrZsSzqXn0LVyeD-Y_ZlxFoPAv":[{"id":"1oJqErn43p8HmmqDhyhe4Z8NCONU2UXaH","name":"Head Shower plate Tech, Dim, Install, Part Details 27480000.pdf"}],"1oWKHIl1EMFtd7r_bWBp0EGKH0LlWXzFR":[{"id":"1Wx88L5jKYsXyaDNAKLfESMKRgCCUq6BQ","name":"Shower Arm Tech, Dim, Part Details 27484000.pdf"}],"1UR-P0zJfUxMyrVmrgOVSQCDJQkT9Z26M":[{"id":"1DschAaEJgaygVcUnhggy7J29CVJpM85G","name":"Body Jet Spary Installation, Maintenance Details AXOR 28469990.pdf"},{"id":"1OWEgIbII0ukritI2W_XV5P0PXcGbU_OK","name":"Body Jet Spary Part Details AXOR 28469990.pdf"},{"id":"1AvIBORji4aiOCiiZeuputjeG91OW9ToC","name":"Body Jet Spary Technical Dimensional Details AXOR 28469990.pdf"}],"1QmErfdCYYkQrze8DBUOe1FoxAED4rKkS":[{"id":"1-UqkmcW1HU-vC8OI_nFWX__e0HNbOVYc","name":"Consealed Box Installation & Maintenance Details 1700180.pdf"},{"id":"1VzVUziXBqJKte6HFGV6Z8h1U8hFNeVqg","name":"Consealed Box Technical, Dimenstional, Parts Details 1700180.pdf"}],"1SoUgz1fd_YqQDYIgnhcHH19r8jom8eKm":[{"id":"1fjcMZoG_kFJ-U8uWQfPnMlYuztD_TNGG","name":"Hand Bath Shower Install & Part Details 12232990.pdf"},{"id":"136XnUyvClaVRNTeXA6nrB44F1TLdzEau","name":"Hand Bath Shower Tech, Dim Details 12232990.pdf"}],"15RIVqyZs7Vi4jptspuN9Aa7eBUhK6E86":[{"id":"1NdNzCCuEu1FBk0FJr4bPDy1kH-NBZ0K1","name":"Shower Selector Installation Details 36773990.pdf"},{"id":"1CheXwUHVulJg6pPfnGX_jjwX1ubcPtf5","name":"Shower Selector Tech, Dim, Part Details 36773990.pdf"}],"10aDz8vzVk0z9Z5QTt-SYwkiYheZSTfpk":[{"id":"1J68WC2pwECYPDgmIiX3pITbee2xLhRHB","name":"Head Shower Connector Tech, Dim Part Install Details 12232990.pdf"}],"1z9Cg8vxfYu7f2Y94Dx_tSZDtFFswSoe5":[{"id":"1VtqF56V_AKcvVGvaOJhBHRBxUqgCo7XM","name":"Head Shower Installation Details 35277990.pdf"},{"id":"1VfJa923kbl65SWpNayn3BI4YgEQZOYeY","name":"Head Shower Plate Details 35277990.pdf"}],"1XkGGRwd1Om_kpPOBw60InxbTXNoet08W":[{"id":"13AmCNRVxQpdEhUSbWuASedR75nvJftZy","name":"Thermostat Tec Dim, Parts, Installation Details 36718990.pdf"}],"1Q0bB05oNuk72olaejxMyJ6K04r81Sa_u":[{"id":"1y2lgW3-9dJDP9BUCthxgQBY20f_YOXw8","name":"Head Shower Mixer Install Details 05A0207C00.pdf"},{"id":"1TuqWIBiEbcG-goyRTbkPEE5k1H8WQC70","name":"Head Shower Mixer Tech, Dim Details 05A0207C00.pdf"},{"id":"1cY9K0If_-c8H74FCvbu-MT_HvXFXjSCQ","name":"Head Shower Tech, Dim Details 05B1108C00.pdf"}],"11aa3uuVzzUYaVTi4rC1-HePpz-UdZhUQ":[{"id":"1u5q9fjdM1Q3fJ3fuFqJQAj-bG1XEAeOi","name":"P-Trap Technical Details VIEGA 100-674.pdf"}],"1pvrZ4rgz1IsP5zObUHUsvy3Z4yqcsqBw":[{"id":"13lh-lqjjMyaZihu6bw_Nizw7T7BgSDeV","name":"P-Trap Tech, Dim Details 28947000.pdf"}],"1kgKtwQWePhB2QTV0LeABAMVjP5DmnJQK":[{"id":"1K3KFyxmn8nWOMjFvT8HcxL_JNYuEUQcp","name":"Pop-Up Waste Coupling Tech Details 4139000.pdf"},{"id":"1oOwsBKo5T1dzX-IWcKYDWjZJOKzg9m1Q","name":"Pop-Up Waste Tech, Part Details 4139000.pdf"}],"1kt4-kWPKOa4DjrIwL4gu1N7FvZQ3mRwo":[{"id":"1IZPjZUY7is3ATNIsq2bENLSxptECe8o5","name":"Pop-Up Waste Tech Details 40824000.pdf"}],"1k5Ut6QzwAxq5EI3133-CTcELZ7o36Wqv":[{"id":"1z9Ez6qPEECqkzuq2-CvChqLgBqctdgCP","name":"Pop-Up Basin Waste Coupling Parts 91018434.pdf"},{"id":"17XsXmGVoFAhZXTBABGZOUB3x5svSZEMv","name":"Pop-Up Basin Waste Coupling Parts VENEZIA 91018434.pdf"},{"id":"1xxVPmwcrQomg2IjIMnmVIWHHVlGIzIe9","name":"Pop-Up Basin Waste Dim Details 91018434.pdf"},{"id":"1LUqi4ojj27Imh0kqN__JWmF5WT835Ije","name":"Pop-Up Basin Waste Tech Details 91018434.pdf"},{"id":"1P14lmEvGfodZFhk3pWFt9VxKPMwpH4c4","name":"Pop-Up Waste Coupling Tech Details 91018434.pdf"}],"1s-Oq07XyYF2BS5pdfHQ0IGW69JxnjFe9":[{"id":"1hErV4Cnisn7wNVtc4QKeM3dxmP1ey_Qw","name":"Pop-Up Waste Technical Details Aqua 505401000.pdf"}],"18-bUbYJj6hs2PmYdcqm9Y9YQpEC_iy6g":[{"id":"17l0bWyj0G1OAEA-36wJ4NEjmr3WE_04U","name":"Basin Mixer Wall Mounted Part Details 5302R110B.pdf"},{"id":"1NOKJwz_527u3L0SWpyC5_PkjYAdsN-p-","name":"Mixer Back Box Install Details 4400R010A.pdf"},{"id":"1m5OlMsNDQs-R_2jOylo3SyIplCK_tRpG","name":"Mixer Wall Mounted Dimen Details 5302R110B.pdf"},{"id":"1tu7WDDQULOo_jS33WGDxhyTbXEsSJV4_","name":"Mixer Wall Mounted Install Details 5302R110B.pdf"},{"id":"1sRE_F85Uf5Zxqq4g___0Gsle15AcqoHj","name":"Mixer Wall Mounted Part Details 5302R110B.pdf"},{"id":"12rhChOVJlBOg5HRBnprxdJ8l6MCYME_b","name":"Mixer Wall Mounted Tech Details 5302R110B.pdf"}],"1RAFQ-JoaTIvBYmLXCuVf-pScXFjeRKGG":[{"id":"18G4GFMMI2z-iiVyMJvq17vBcq_w_XADW","name":"Floor Tyoe WC Tech Install Part Details 034S999000.pdf"},{"id":"1DtTIJAJsg0_jQNyPg4CArVGzuWrKPGe_","name":"Floor Type WC Dim Details 034S999000.pdf"}],"1OmSbV2s6jtplthtReXgDp3OZ0_A7sczF":[{"id":"1kLHX_sA4gGnkJfRTxegRODfo7RiNueIS","name":"Floor Type WC Flush Tank Install Details 341990000.pdf"},{"id":"1dMM0btyMQKsOzs7ltmso55tw0PkBpSN1","name":"Floor Type WC Flush Tank Part Details 341990000.pdf"},{"id":"1cNYeqsUOj9_l4MQDdZj792ptE2tMzkJe","name":"Floor Type WC Flush Tank Tech Dim Details 341990000.pdf"},{"id":"1BAshS-QpiaexFZRXH-8xo4RdW1Fg3Jkv","name":"WC Flush Tank Valve Tech Details A822502200.pdf"}],"12uBLdSPnOZtyuaT1fu7QTclnjMoXe2eZ":[{"id":"11ZDXHm4ahEzX5Why2iI5ni6MhCqgUjLM","name":"Floor Type WC Seat Cover Part Details A8019D200B.pdf"},{"id":"1-e5PwdPz3JSZT0Irfft8DYSGkckeCWTj","name":"Floor Type WC Seat Cover Tech Details A8019D200B.pdf"}],"1teKxZph23QafDH1vWB2jFPD1BRxF4nQS":[{"id":"1_GcWP3o_ighxThDAKeDdFETi1XhEpExq","name":"WC Seat Cover Install Dim Details A8019D200B.pdf"},{"id":"1nvQj_IxzOJzd73PHsQg1z2X-XlkY4lBA","name":"WC Seat Cover Part Details A8019D200B.pdf"},{"id":"1QDyozCJQYJHJDVZYVxve2S64YN7JDP-7","name":"WC Seat Cover Tech Dim Details A8019D200B.pdf"}],"1FsSwD7MvyUtZgf7dPFKoKzV28GW31294":[{"id":"1fHybQH0BbAC2ixGewr-hCx1zH0x-J6rk","name":"WC Wall Hung Dim Details 34647L-0.pdf"},{"id":"1zuxL8_GTrj0Xa0NFQWu0DcjFtbAKbF_i","name":"WC Wall Hung Part Details 34647L-0.pdf"},{"id":"11YDYv0jrlNTxQqn8HmLrnyD3aMHk-Bee","name":"WC Wall Hung Tech Dim Details 34647L-0.pdf"},{"id":"1pYdtRj32sgLHE4DWMIScNpsEk3EyTpKf","name":"WC Wall Hung Tech Install Details 34647L-0.pdf"}]};
function pommShowDocs(btn){
  var fid=btn.getAttribute('data-fid');
  var fname=btn.getAttribute('data-fname');
  var files=(window.POMM_FILES&&window.POMM_FILES[fid])||[];
  document.getElementById('pomm-fm-label').textContent=fname;
  var listEl=document.getElementById('pomm-fm-list');
  if(!files.length){
    listEl.innerHTML='<div class="pomm-fm-empty">No documents found</div>';
  } else {
    listEl.innerHTML=files.map(function(f){
      var n=f.name.replace(/\.pdf$/i,'');
      return '<a class="pomm-fm-file" href="https://drive.google.com/file/d/'+f.id+'/view" target="_blank">'+
        '<span class="pomm-fm-fi">📄</span>'+
        '<span class="pomm-fm-fn">'+n+'</span>'+
        '<span class="pomm-fm-fo">OPEN</span></a>';
    }).join('');
  }
  document.getElementById('pomm-folder-modal').style.display='flex';
}
function pommCloseModal(){
  document.getElementById('pomm-folder-modal').style.display='none';
  document.getElementById('pomm-fm-list').innerHTML='';
}

(function(){
  var allRows=document.querySelectorAll('#msa-list .msa-row');
  window.msaFilter=function(){
    var q=(document.getElementById('msa-search')||{}).value||'';
    q=q.toLowerCase();
    var shown=0;
    allRows.forEach(function(row){
      var text=row.textContent.toLowerCase();
      var match=!q||text.indexOf(q)>-1;
      row.style.display=match?'':'none';
      if(match)shown++;
    });
    var c=document.getElementById('msa-count');
    if(c)c.textContent='Showing '+shown+' of 16 approvals'+(q?' · "'+q+'"':'');
  };
})();

(function(){
  var allRows=document.querySelectorAll('#pmsa-list .pmsa-row');
  window.pmsaFilter=function(){
    var q=(document.getElementById('pmsa-search')||{}).value||'';
    q=q.toLowerCase();
    var shown=0;
    allRows.forEach(function(row){
      var match=!q||row.textContent.toLowerCase().indexOf(q)>-1;
      row.style.display=match?'':'none';
      if(match)shown++;
    });
    var c=document.getElementById('pmsa-count');
    if(c)c.textContent='Showing '+shown+' of 25 approvals'+(q?' · "'+q+'"':'');
  };
})();

(function(){
  var allRows=document.querySelectorAll('#ir-list .ir-row');
  window.irFilter=function(){
    var q=(document.getElementById('ir-search')||{}).value||'';
    q=q.toLowerCase();
    var shown=0;
    allRows.forEach(function(row){
      var match=!q||row.textContent.toLowerCase().indexOf(q)>-1;
      row.style.display=match?'':'none';
      if(match)shown++;
    });
    var c=document.getElementById('ir-count');
    if(c)c.textContent='Showing '+shown+' of 19 inspection requests'+(q?' · "'+q+'"':'');
  };
})();

(function(){
  var allRows=document.querySelectorAll('#pir-list .pir-row');
  window.pirFilter=function(){
    var q=(document.getElementById('pir-search')||{}).value||'';
    q=q.toLowerCase();var shown=0;
    allRows.forEach(function(row){
      var match=!q||row.textContent.toLowerCase().indexOf(q)>-1;
      row.style.display=match?'':'none';if(match)shown++;
    });
    var c=document.getElementById('pir-count');
    if(c)c.textContent='Showing '+shown+' of 28 inspection requests'+(q?' · "'+q+'"':'');
  };
})();

(function(){
  var EC={"ref": {"h": "Refrigerant Register", "t": "Proper refrigerant management is critical for environmental protection at CEO Villa. All HVAC systems use R-410A and R-32 refrigerants with zero Ozone Depletion Potential. The Global Warming Potential of each refrigerant is tracked per ASHRAE 15 and Saudi EPA regulations. Total charge is recorded per unit to enable accurate leak detection and minimize atmospheric emissions. This register provides complete traceability from equipment selection through commissioning, supporting long-term environmental accountability."}, "snd": {"h": "Sound Data Register", "t": "Acoustic comfort is a fundamental requirement for luxury residential projects like CEO Villa. All HVAC equipment has been selected and installed to meet strict sound level requirements for occupant well-being. Sound power levels and sound pressure levels at high and low fan speeds are documented for every unit. This register covers VRF indoor and outdoor units, package ACs, FAHU fans, and ventilation fans, providing accurate acoustic data for the FM team for maintenance and noise assessments."}, "ven": {"h": "Ventilation Rates and Recovery Wheel", "t": "Fresh air delivery and energy recovery are essential for indoor air quality and energy efficiency. The FAHU-01 unit incorporates a EUROVENT-certified enthalpy recovery wheel with 71.2% efficiency, pre-cooling incoming fresh air from 41 to 31.7 degrees Celsius in summer, significantly reducing cooling load. Ventilation rates comply with ASHRAE 62.1 minimum requirements. The recovery wheel recovers both sensible and latent heat, improving indoor humidity control. Dual-stage G4 and F7 filtration removes particulates before entering occupied spaces."}, "lpt": {"h": "Leak and Pressure Test Summary", "t": "Pressure integrity testing is non-negotiable for all refrigerant and water piping systems at CEO Villa. All refrigerant copper pipes were tested at 450 PSI for 24 hours per Daikin and ASHRAE 15 standards before commissioning. Water supply pipes were tested at 10 bar hydraulic pressure for 4 hours per IPC requirements. Each test was witnessed by the consultant engineer and documented with an official Inspection Request reference number. This register ensures complete system integrity traceability for the facility management team."}, "ins": {"h": "Insulation Material Compliance", "t": "Proper insulation is essential for energy efficiency, condensation prevention, acoustic performance, and fire safety. At CEO Villa, Armacell Armaflex AP self-adhesive insulation with aluminium foil facing was used on all ductwork, refrigerant pipes, and HVAC piping, complying with ASHRAE 90.1 and SMACNA standards. Internal duct lining uses Armasound for acoustic absorption. FAHU-01 and HMU-01 casing panels are EUROVENT-certified with M1 fire-rated CFC-free foam. All filters are ISO 16890 certified."}, "iaq": {"h": "IAQ \u2014 Ion Generator Register", "t": "Indoor Air Quality is a top priority at CEO Villa. Plasma Air 200 Series bipolar ionization generators are installed inside supply air ductwork to actively purify all air delivered to occupied spaces. The technology generates positive and negative ions simultaneously, which attach to airborne particles, bacteria, viruses, mold spores, and VOCs causing them to be captured by filters or fall out of the air stream. Odor-causing molecules are neutralized and airborne pathogens are inactivated. The system operates with only 16W power consumption."}, "sus": {"h": "VRV Sustainability Report", "t": "The Daikin VRV system at CEO Villa is one of the most energy-efficient HVAC solutions for luxury residential applications. This sustainability report documents the environmental performance including COP values, seasonal energy efficiency ratings, refrigerant environmental impact, and lifecycle carbon footprint. Daikin commitment to environmental responsibility is reflected in advanced inverter technology, optimized refrigerant circuits, and intelligent heat recovery capabilities. This report supports the project environmental compliance documentation for future LEED or sustainability certification."}};
  var keys=['ref','snd','ven','lpt','ins','iaq','sus'];
  window.ecSwitch=function(key){
    var ph=document.getElementById('ec-ph');
    if(ph)ph.style.display='none';
    if(EC[key]){
      var t=document.getElementById('ec-dyn-title');
      var th=document.getElementById('ec-dyn-theory');
      if(t)t.textContent=EC[key].h;
      if(th)th.textContent=EC[key].t;
    }
    keys.forEach(function(k){
      var c=document.getElementById('ecc-'+k);
      var p=document.getElementById('ecp-'+k);
      if(c)c.classList.toggle('active',k===key);
      if(p)p.style.display=(k===key?'block':'none');
    });
    var b=document.getElementById('ec-body');
    if(b)b.scrollTop=0;
  };
})();

window.trView=function(fid,title){
  var ov=document.getElementById('tr-overlay');
  var fr=document.getElementById('tr-popup-frame');
  var tt=document.getElementById('tr-popup-title');
  if(!ov||!fr)return;
  if(tt)tt.textContent=title;
  fr.src='https://drive.google.com/file/d/'+fid+'/preview';
  ov.classList.add('active');
};
window.trCloseView=function(e){
  if(e&&e.target!==document.getElementById('tr-overlay'))return;
  var ov=document.getElementById('tr-overlay');
  var fr=document.getElementById('tr-popup-frame');
  if(ov)ov.classList.remove('active');
  if(fr)fr.src='';
};

window.htrView=function(fid,title){
  var ov=document.getElementById('htr-overlay');
  var fr=document.getElementById('htr-pop-frame');
  var tt=document.getElementById('htr-pop-title');
  if(!ov||!fr)return;
  if(tt)tt.textContent=title;
  fr.src='https://drive.google.com/file/d/'+fid+'/preview';
  ov.classList.add('active');
};
window.htrCloseView=function(e){
  if(e&&e.target!==document.getElementById('htr-overlay'))return;
  var ov=document.getElementById('htr-overlay');
  var fr=document.getElementById('htr-pop-frame');
  if(ov)ov.classList.remove('active');
  if(fr)fr.src='';
};

(function(){
  var keys=['wq','pm','fx','sw'];
  window.pecSwitch=function(key){
    var ph=document.getElementById('pec-ph');
    if(ph)ph.style.display='none';
    keys.forEach(function(k){
      var b=document.getElementById('pect-'+k);
      var p=document.getElementById('pecp-'+k);
      if(b)b.classList.toggle('active',k===key);
      if(p)p.style.display=(k===key?'block':'none');
    });
    var body=document.getElementById('pec-body');
    if(body)body.scrollTop=0;
  };
})();

window.showWrnPopup=function(){document.getElementById('wrnPopupOverlay').classList.add('active');};
window.closeWrnPopup=function(){document.getElementById('wrnPopupOverlay').classList.remove('active');};

// ═══ HVAC Asset Register v2 ═══
