        <tbody><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAOQElEQVR4nM1a2XJUSZI97nG3VGYqUxIIFaiQaFTsSy1UzWP125jNfHF3P3abTdlMd1tXUQVjgFiGWkD7nnlvhLvPQ9yUBEgiUzCLP8gk2bUIPxEe7sdPBD3btO2t6uIEd5oJ3jQ1rfrV02fPHvz008ryMhHlRUYgMQVAONrMAICInSMiAggGAAYzg0JMLH5Jbw4R/+sAAomamABkat1u5+rVq5cXFpqt1rvTve30m65YkPDzy5d/+fOfny4uOuZWu8VMEoIBdCQGIjUyEBOIiZgYZAcAzCAqTACZEu27DRv8xmAGB5MQBAzvw+z583mWzc7ONlstmL2F+1gAampmEmRlaenBDz/c//F+4tLxbpcdee/jIEcCMI2/gBB3wMRACuYIBAM8YLKDxRr8ZJAjDqreB8BC8Bu/u3zzzq0qhPjBW5MevwMGM6hpv99bXV1ZXl1lcj54clRVFdG7zhNgMAIRmQGmamqqamYGwDETUcLOAGJmo0ByyPk3AYhU3gPmK98Z7/T2+qp6pJsnhVD0UVR7ZV8AMdnd22PmIwEQSGHEVOQFE6moD6GqKlExIEZTlmVIicAIUolUwUfEhzEQUULkVb33IAqmvV4vqBx35E4CcDAoMwBH5Jxj5jRN3wVgMGd10ERHHHOapqwOMCZmZsdcf0sgpiRJ3hqGABCBKK3XmzRUxExqdeSdAoBzLs8LBrIkzfPcsQvOv51BAAYRk6h674MECaKqRMTMTKxmIlJ575jTJHXOJWmSOweD2huxQURMJKrMDIDM8iJPnDsiZocEENOJI2JmR8zsHMtbq1E76hy83/N+r+wb4ECNoiiKhmMOEsqyLH1VCbyERl4kiUtcAoKEYPurayAids5gxAQQO8fExPTukg0NgMhxdI+dc5ywIcGbCIgJgIqKqqgk7Nqt1kS3Ozk11e10kiQty3J7d2dleXl9fb3f66mqqKqqS5xLEtNBMjVjx3HtnaqB4qRGdHQADXcGYuolw0EOix7H3E5MRBRCqLxH0KmJqampyU8vXrx4cW763PT4+HiaZb6stra3Xr9+/fz58+fPnq+urqhq5avU0iRNOGERifMcOl1Eb2Wo0wKAqZoZ1GpTeysbq6qI9Pd6zHz5wvm7d+5cu3Hj+s2b585NF0XukszUdra2lleWH/7nw7/9x1/v37//+tWr3d1dybWZMJGDwUxj6QVDzdSMATNTO/YEDw3AYBaLZQ0hLpPFkmsW49hgrVZrbm7uzt27X3z55c2bN1vj484xOwdDVVXb29sTkxMSQq/q9fq97a0tCd60YbRfiOMwgBkZDEb73p/6EA/GNoPhIFaBwdkN3vsQnHMT3e78pfmbt27dunv7yvWr3alJIopLyERZnk3lUzfSG3u7O71eb29nb3N9syr7KsGMARCxmR6qtgPKdMiJ0wA4ARoRA/AhlP2y3W7PfDJz++6dz7/86vadu1OTk/FgLC0te1+2W+PtdivNsk6ne/vu57u7vbWVtZfPXvzyyy8iAjPHzHSckyfZ6QDEFSJiJiIRqaoyL85cvvLZ1/e+uXfvyzNnzgAoq/L54tNHjx71+r1up3th9sLCwmd5UUxPT9/7+t7qyuqTx4/X1teqqiJVTlMQEehdtnM88T09gANTVR+CAa1Wa2Fh4fN7X81cOA9gfW39xx/v3//+H4uLizt7vXazeXF+fmNt/e4XX7Ta7ZmZmes3r125euXF8+cvX740WJIkA1+PgvBxAewnOhVRM6jlWTE9feb6tevXrl5N2G1vbv/7d9/98Y9/uP/99yvLK7u9PSZ36dL8yxcvtvd2v/32941G4+LFuVu3b//08MGzF88kSJHndWI4mrN9VAAAYvRbZO3Qdqdz5uz03Nxcs9mUIE8eP/nuu3/70x/+9OTpIpn5EILZ8sryr69+4yRZuLyw8Nln7XbnyrVrn16YTZO08r6uM6MbnxIAEzGpQSSwSzrj42fPnJ2YnASwu7P7/Onik0ePn7940avKUoKYGmxjc2PxyeJP93/6+eVLldBo5LOfzp6bmcmylInAqGn3COFzKgBmBlBMoGYmIs5xqz3emeg2xsYArK+vvvz559X1dS+BgGZjbLzVbmRZlma7/d7r17+9fvV6Z3c3SZKJiW53olsUY44dgbQuxnRsyvwoAA6bqkoIzNwYGyvGxtIsBbC2uvbLr79sbm6qKRO12u2JiYnxVrsoCgNW1taWlpZ2tra9hKJoNFvNLM+YSM1EFWZ0iJL/jwMwMx8CgLHm2FijkaYZgI3NrdevXm+trwcfoi8uSdI0jQGytbm5trq6u7MnalmaNlttlyQGqKqqmimOa1Y/OgAzCyF4VRGpxyIC0C/7vf6e9z7W7Ug8zerqLaL9sqx6fZK6z4ytgkhQkRidI7lxOgAGHN5pig1X/ENNYeBY5ECqqkGiRBA9NtEqeDUhEKwWLSLfJyIiAo1Qk0+ZRk1VDXHtxTSIH2w+mJk5OgI1Fe9LwFelagTgiNmIyEgJakEkBDMRAbOIOJeAYENvwygABgQOsCBBQiir0gAVDZWXIJFkM8EIIqKAmoXgiajyQSQAMFOCOY57bxpM1cS0LPvMjtgRUZplPKBwHxUA7VNemJoBWZ5zCJPdiU67m+dZPAOJS5pjzfFup7nUNNNudyLPc19VvbKU1dV2q9VoNuPBJSAviu7kRHdj3TknXmIuSgYt5mAbTgIyAoAYpiEEUWk0xhpFY6zZHGuNnZk8u3D58vTMdBQd2q3W/Py8936s2QJsfHw8T1MfQuX92ura9Lnp8+cvFEUR61a327lx/drZM2eYaWN9Y2lpaa/Xg9ayWjwXB/OfHgABALMDUFWVqpz7pHtpfm5+/tKnc3OdTqc73p6dnXWOAZuYmvr88y9mZmbWb61DLS8Kx6xqQaXX2xtvtX93+VLRaAAw1ZmZmW+//X3lPQMv/uvFX//292dPn1X9MoSgqs45MA+412lllUMwjNiVVQlDd7yzcHnhq2/uXbtxs1EUMB0rGuy4qnyn07ly9crF+bleWZJqkjgiMiUjrSqfpunU1NTY2JiZhiBnz07f++abNE0d0ZNHj9fXNn779beq3xMREXlXODoVAAOBARDIMXkRArWazUu/m799+/aVq9fZsYYQpCIjCaHVao13xokoph2KrRYMQN2L1umLVMLE5MTU2anEpcRUNBr/+OF+0fj71uZm5Lkxq5qa0Tta9ml2ILbYokniikY+OTU1fW66KHIASFNfkffBzJIkyfL8pEFUy7JUVSPK0zTN83igp6bOdroTjTwnIl/Tiro4nmAjFLKDnECUplme55H81MD0QJ5SkWNTR0z5gwFFVWWgezIVRZbnORHVzGIIr4bYgcER2ue6se6KadUvY6qoqsr7YIAjEhFRrbtDvLn1ZhZ/DLD6qtIQimaTmXu7e6aapimIzAal7H07MEoaPbQgZpAq9H2lZmQWqkpEiBi8T8vMjhJzIg8njsIYgoj3Ps1zzrJ+WYbg69H3p3mfjQDgsEg2EEtqLYGdG1xf1C6eMM5husbOkXPsGDWxg6oiyix4//KPBuCQCzHmFTJgdW/ONDyjpPrjyEEIun9Chm3tRwVwcGkXxbOPaQTb7+nfqMEn2Qc0NETgERvY9wwIYhAIzMO3NB/SkQ27SEMbG3ikhhgfAoCMiD4CgsNkbf/29n+jpfx/YqMC2JeJ6STJ+JSmwyefffuQHdCRdcD3m2HEVRkVwH58mhrkwyIwlgsbFA1DfYRH2tn/4zNA9bU+gAPHR4qhD5HXCTGCDnHRI/nPCRbvkuvIsai50jAUaN9GBWD1PTuxS5gSqr2uL85oVAAHrBP1HT3X2uKwp/m0IURgZhDXa39S1/oei7oi4tXtiLIcRpVVyAhxr82gBhFVrS/BVQnknBtyE4gAkGO2mBAAMrCZadyTYXnWiCG0LyYSkiQpGo14NVTkjSzNADDzSNtgWWYD+j021nDODTSnYW3EnrjO02akBIrex+hn5+I3IwUBDUYAkGUpEdTMVIkZ+w+E4vXlh1+z0sBXM+vtlSurq8tLy92JCcesIipCFInksKMRKEggpiRJAayura2tr5f9PgDHLPFRwDHvnEYDYLC66KgVWW5ma6trDx8+yItsdW2lkRf9fl9EKL6RG85ilgkiLuE8LwB7/Hhx8dHjzc0tNXNxP2Ny+3AAB3IoUaMofAhra2s/fP/D+sbG4uLTNMvKsieiZODhImj/hRyByFHiEqi9Wnr94MHD7e0tMqRJMij4avWJP5UyR4MKT4MHL0maArSzsxNC2N7ZXnn9ipM0iJgogCGPcB3SHNtRBkyDbm5tL68sB++dS5Ik0cEDRT6RX78HgNWhX7/tMDNmJkLwYU/3Qgj9fo/ZmSGoEZAMXUUPRBqQqopoFXzZL2FWv3fcrwl2kjwxdAiZitSvyGAmJkFD8KHf78eMPnhSMmwGrK9lAAze8cRkxEwwG0gzOni9cqwNI2yRc4lzLuoljlmYyUxFy1AG7+M3A0IzpP/Yv8zbz/pJkqRpmri0Xv/44ixJouhyagAWgvTKvhcJov1+3znnvY8JLoQQQtj3BqMDwCA6iAaUSo2YRIKvAghBQkxxdozQeDIAMrN+r7exsSEAYJvb2wwE07ddPQULsrf/9FrBVw4EQA9F/ebGRtnvh1M8fI2TJAkXeR4HzLOMmdn7mDrYcbz1+DimKmaAxbtNLwKCqmZF4ZLEHVMijwUQw9Al6blPzn/z9detdsux63Q6YJbgIxl1znH9TOZDmuM6xcUnj2pKTCrqfYBZCGFufn7209kszw4+HhIAM2dZ9tmVK//8r//y5T997cjleQpmC7r/apE+nrZlCiMDAcQkKhIUUMNEZ/zqtWtFUeAosfS/AZLbgevlCQMgAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Lock</span></span></td><td><span class="brc-cat-badge" style="background:#4dabf722;color:#4dabf7;border:1px solid #4dabf744">Control</span></td><td class="brc-desc">A function or operation mode is locked and cannot be used or selected.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAS4klEQVR4nMVa6XcUR5KPiMys6uqWWidCgECAZQ5jc4zxgffDzJfd/Y/n7bPHO+s1HpvLmEPCwICsGySho6+qyiNiP2S30IwtcXl34/H0itdVmfnLuA8UEfgtEgBv7Yv19emZmUcPH4JAtVoFhJ33sfda/A/GJ0QkCt53OnlRlN7bEAKLEJHROjFJNauaLCVECSLAu3dEAAFARECUwIEDIYXAYwfHLl66eGTiqFL063Pq3zw9AICIc+7FxsbNGze+/uorZh6oDwIBiAhL9/g7OyPEwxARKmWtzdt5XhauLF3wwkKKksRkaaWSZWklU4rYBxH+1a5IigDAO++CV0goOHXm1Pjhw4ePTvzmMfcDEEJot1rzc3M/3fmJA4yNjjIEAQAWgZcQBAEBUIhBEEQQJf4ugAiAgCAMKMwIgEiAgEjADAQAL1HENRVpQLS2tNYaY1AEFTaa2/DbgrI3AAEQAGYui7zZaopg1qqQAgGIHHgpQgKACIIAEoIPPlSrtcGR4cGBwf7+vjRNSJFzvtVoNZuN7e3tRqPhvddaK0UAwrv5yUBKI4EtSluWLkkkcN7peOf3OufeHAAR4MBSFKX1AQHb7RYpFbfcLUGCAAxIKALOWesdAh49dvTIkcMHxg7U++vamKIo1lbXlpYWG81mo9FwzlUqqVIaAJh55y5EQCuFhNbasiy198KcF2XwAfbQ1X0AdK83+BBPbJ1TzCLCHKKudV8BBkFSCoStszYEx2FwcGhiYuLY5OTIyEiSpu1Wu68272y5vLzcKYvAjCUaAwASQgB4aROENRA655z3zByYvfcg8hYAMLJBaa2QACQxhpQGkBAYEXoAREAIiYhAxPsAIWSVbGJi4szZsydOnjxy+HAlqzZbzWp/tSiLxcXFROvcWq11miYg4iOAHhERYdfYKSIRSRMTNefNOQCIiNoYpbRISJOUtAIBFobdSixAREgIIta53Nm0ko4fOnTi5Mn3T58aP3iQiJx1zpZrq+sDQ0NaG7A2SZI0TQFA+yDCiAgAIkJESIRIiBgBaGOQEOA3bOh+AASitSCtlFbEgspopZSIkPzDWnHXyAFFBADamKya9dfrA/V+IgIBk5h6faCvrz9NEiJCQKO11jp6FRHaAaCUQkRmVqy0UiKiiIj2uP99AGAXBUikrvSziAgL9laMPwEIIoIIx0+YS2uD994FEUHE4IP3nkMIIUQGiuwsHIRh94JxBWYWot5bex1zD77shiFxr5c7igj/8yO//BkAmLnI83ank+dFXCdwaHc6ed5xzotEh76zAoiwsHT//YqYBfbyAq/SgXjBUVH/wWIL76zYNakRY9xImDkEXxTMIfISETgE7xyHgAAAuHMlO+vERTggEnYvQgREEF++8Gt6BQd+jWjXw29cDHb/IrO4EESkGyQJinBX2GAvi/IbB91bdrr0pgBejxCIUO3WPgRS1DWRvyv9zgCk95cAFCncZT0QCIkAEfZxS29OrwSAAMi9pz1JuGeoujZEAADpn6RMADlwNEMxiEPE1xCTdwLwZtTlQMSBgv98OJGdjOJ3YsMrrNDrEhLASx4REYIAAnQjpvgo3Z8oRtnvdvM9+h04EM9BRIQUb7edF3lReu8Di/RivuCDd67odJxz8UPc27++Pr0zB0SYGRGJDFCUeijLwjvvXRB+6SU8S2ltnhchBAEgpQiJ93ezr0G/Bwd6hzBG9/fXE2PGDhzoqw8kxigVEQEiJsb01WqjY6MHRkf7q9U0TQEx+t532f3tOYCIABgT8xCCMBttJo5MnDn7wftnpk6dnhoZHUnTREAQEBEHBgeOHz9+8dKlwGFxfn5ru5F3cu89vptneFcRiooaAnvvtdETk8euXLly7sNzBw4eHBsbq1Qq8XxENDw0NPX+lEmTgYGB69eu3fnpzubGpogYbd7FmL6zDiAikkhwPgjL+PjBzz///MOL54Ul7UX8IIKItVpt4ujR/vpAJa2sPl+dmZ6xpUWiJEkIkfn/CYCIIAIieu+Ksuh0Onne0UrX6jXoihkIMxIprZXWeVG0251Go+GtE+aX8iOxhvHG9PZKvBMKKyStVODQaDQfPXz01Zdf/njrZle4e9Wu+Elw/unjJ19/+eWNH65vNxpaK2UUxkgWcQfwG9HvIUKkNKLyLi/KR48eNhpbSVY5cvToeyff63oxIgAI3i8vLdy48f1XX3314MGDapapRGul3nH/dwOAiEhIBIAxby6LcnlpZebe9O0fbyVJMjIynFWqiOiDn5+bvX37p59u311ZWrbeVqViSJPSACgsUY/fwqS+EwBCQkUAgIBJkirlvVIgsjA/9/3V7xSpTz/7LDtSBZBms3Xv3vTfrv5tenqGheu1/iQxShskEpEoyDHT/L8D0L39ntQmiRExRVFYa2dnZ5XRWbV24sSJI0cmAGDt+drM9MzV764+fPBQE1WrFVJaKQWxsIUoIvJWtvTtAYiI9x66hgiVViAUQnDOdor83v2ZwcHhc+fOHT9xnAXv3Llz/+70zw8eNtrN/jRL0iTm+DGpjlVU7Oox4f4Z2zsDiAUXCN6XZemcD8JKKUWEgIGD954RO0X+88yDb7/7ThCCdT/8cH16+n6r00LEwllqd4KwxOxZhBC1UsaYJEmQfhWD/94AAHr9gNK5wlkAAO92rdgVhRcb67dv3nyxul4W+cL83PLyUlRSL6Gdd3YXOxGgorTWetfa/ysAdko3jEDGmIGBep8PIQQOHPNIpZTW2jnb6RQssLK43Nxq5GXRbrac931Zhqi01gDCwceaqEI0WiutCVGYmQMhvSLvfwcACCCxMpVVagMD9VqtJoHLsowlLaW0VsrastFolmUZOGxubrgQAKDeX6/VqpVKRWkNAByDakStNCkqy7LZarW2t71zxhh8bQf7FiKEgZkBKmnl8MThI4eOeB/a7XZERUialPVua3vrxfr62vPnjWYjsNTr9eHhwUOHDvXX64iKhUUEAbUirTWLNBqNpcWlxtamdc4YQz0Er2TE6wJAAABGICACARc8Eg4MDE4cPZqmqfdeRBiAgBRS6cr19bWnxmxtbBRl6QGGSY2NHzz9wdkDowcA0PuAAESgjWGWra0tWVw0+rlnjgESdoulr9bn1wKwu5+HiEQkPjhny6IEkePHj4+Nj2ulvPexW5PnnbmFBefd/C9zgggixpijExOfXL48efyE9d7a0pAGgkolbTXbN65dazZbeZEjKqVjie51M/7XBdBtZHVrUxi8yzv59vZ2p9MZP3Tos88/V1o7W4KgADRbjWotW1leTitpF7aigwfHz5+/cPrMGetcYcuKSYEkTZJnK89uXr++sry0tbkFgbXWgCjMu+/uXQHsAIm5lTBbV5ZlnudFCDw0NFipVADAdO0gJKkZHhrp66sZk0a9J6KsWhsZHTVJYpKkWq3txJ2Dg4NE1Go02q2Wcy5Vaey0vqY3eKW294qbCNhtO6APwbE4z1mW1QcGKrUawD9UajHWQiXWhV7W6AN3C+uA3Q4iABDpalar1fqIqHCltRYAFCl4PR14g3yg6+iJdmroWptqtRqbGsxsrY0Nr7Ism9uNsihCcDsy4GzZabcFgDl450S63bEQPGmVZhkguhCCD4pIafWaucFrAeCdW2SG2AUCGBiojx8YPTA6opXmXblVjJGsc96FnZKDgAQfyrwI3ndDt24bGZxz9Xp94uiR0QOjidaRUV0d2NVI3IteQwcEQLp1K2tt7PIeGT90/qML5y9ePH36TLVaDd4bY4zR3d6WMRB7tPyyn8AsAqIUIZIxJIhEELwnonMfnWu2GoDYbLfXV1dbrVbksyEdgBn2M0n7Aeh1Irp1EREpy7LRaffXqpc/+eSPf/rj5//yxUcfna+kKYcAAETd9CoxJkmM0mrn+gSAFFayCiJBDMUBgIgBan21Cxcujo6OIlKz2bp57dp2Y5tIJcYQxV7+fjzYD8DLmiFhCME6570DgINj4xcuXPj0s8/Onj5TrVa7L4vE5pwwe+eNSZLEKEUxslOISmuTJABQliUAxIIFERElAHDs2OTlTz55trKy/nz17r27hbOE6IPHHti9FOKVjW4grZHIOVuURVbJDhwY+/jyxx+e//DEyRN9/X3xRUR0zuV50em0282WDb60VnWHCQAAlNEAUhTF5vbW/C9ziTGTk8fj+MvOCidOnrz8yeW1tfVmszk3P8fMRWmN1krt1xZ5ZY8MlCJCEoBOWdT76+cvXrpy5YsPPjg3NDQEACEEpRQQldZubm4+W3m2tLiQJEm1v6+SpqR1ZKPWipCcDYsLS9//8MNQfeDg2Hi1Vo11u2hP+/r6Ll68tL3ZWFpcWl9ff7G14ZizJI3atZcU7QsAAaNBx64VGj04dv78R59+9unU1FSSpiEE770iAoTNra3Z2dknjx8/evRwdHjkvVOnggAKEkAAUKitd1tbG+tr61e//fbg2NjZs2f7630mSXa8RyVJjk1OXrlyZebB9OzTJ41mwwbvgotFg7fhABICYVla571W6v0Tk5c/vvzx5cunTp9OYskNgIgAkX1YXly8devWzPT0L7NPJw5PBJDNjS1rLSKSAACsrqzeu3t/ZXnp7k+3h4dGz545q42ZmppK0gQRQ4jzFzBx7OiVL66sr79wISzMz4twaa0Pbz6tgohESpFqd3Lr3HvHjv3rv/37Z1/8y+XLl4eGh4P3gKhUtwu2vrH20+073/z1rzMzM61Wa3t7u9lu2NK1W62sUkEG7/3s7NNmq7m6tjb3y9yzpZX/+POf81Y7q2Qn3jshItQrH1Wyyh//9CdmsdZW0mR29pd2q2Wt2+uc+3IAERCLvACAg+Pjlz6+fPHixfFD44jovI95CSEVef7o54fT9+/du3dvYXGBUBFSp9MhoHanXa1kQFTacmlp6dmzZ9vbzaIoW53O9evXE2OmTp8+dmJSEYFSAOC9J6KBgcFLFy7dv39/ZXl5cX7R5kUIexaxX+3IGBkAAjMgJEkSrVqMGZm51Ww9fvzoxg83Hj1+/GJjgwEQpNNqs4TEJBxYKQVIwfu2tda5vChAgEVWV1f//uTJjz/eGj88PjX1XpZVezkxiAgSEmkEFGHB/ULrVwIQoxUANFvtZ6vPt7a2fAhKqXj9IYQXG+u3bt789uq3c7OzWlGqTWKMSRJhcaUlRYhxDMfHOYvEGK1IlZZDeLG+cfPG9Wo1y7LKqfdPAUAc/0DERrPR2NpsNrZ9CNoYRbQXhn2HPUQEwGgDAO1Wa3FhaXl5+fTZM2mSxICn2WouLixdv3btm2/+K8+LSpL0VbMkSYXFBR8ANIJWJHH0QEBCUEpVKqki3Ww1n68+u36tw8Inp6aOHpusVavRIoXA6+vrq2urje0tDkErTbRn0WvPYE4AYgMrSVIC2G40Zp88nZmeXpibi5dUFOWTJ09u3749fX9ms9HwHIwx1VotzSomTYwxRqkYqMYiniYySZKkaZKmWZZVsyogrK6u3b93//aPP84+eVoWZYzVZ2ef3r93d2F+fqvRQMQkTZU2e51z73mhXuyZZVmapq128+8Pfu7r6xsaGlbaTE4ef/585cYP1//69X8uLixkSVpJ07SSam3iVIFBA73+uIhEHY3pKABqo6vVTFvFgRubm7du3BwZHnXOnjl7dn3jxddf/+W/v7m6+MtCp91RSmVZqt8CQMQQmOPkVB54bnFBG2OUSZI0z/O5X375/m/ff/fdd+1Wo97XT0jC4qxlYQFBJBQEgF5EGmfUMASG0qIiJFJKp2lqnb97945JUqOVMnppafkvX379/dWrW1tbzJwas39+vB8Alm5w730AgDL45aWlSqU6MFgvis7K8srPM9NrG+uEWPFBqzj9JqFXX0FAAWHpzXf1OmHMQZFSSvvgQwhlWS6vPKtO3x8dGiKtnj97/mB6enn1mQAQIKI464TDW4QSAiIhcLvVsd7FcLpdlgvzc6hkYX6u2WjOLywgogB08o4iAhFA4R4DuqvszGhSd4pQmOMkS2AO3jsOArC8snTj1vW19bXmdnN5aREQKQbw3rfaLecsvunUogACIQjneYd7Hzv2a43Njbtb0z8/4MDWdz28dRYAfj1IvCf1QoMd49Jod+7en3706HEIXHoHvdmzAFDkefBhr3BoPzOqiBKTDA0PZSYlRcNDw87ZoijaRW5Lq5QeqPVlWRZnC4W7lRAklJgH9RbaPXElCAAEzL2ivEYA731ZlnlZFmWplR6pDyBSgGCMYc+joyNpJd0roN43FlJqaHj44z/8od1uEuqhoaG4U6fT8d4praq1WqWSIYBIkN5YRK+lt08W1R2ZQ0RSFMNpa22e59aWxpi+vrrSxN6T1sI8OTl54OAY0BuOXSKCVnpoePTjTz8dHh0RpEovjhAWjveKANib9cad/Ltby9rz/CLdrxCjhiBijEFYRCEAqej6kIiZR0ZGxsYO7tWE/R8tYwXhIx4I/AAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Centralised Control</span></span></td><td><span class="brc-cat-badge" style="background:#4dabf722;color:#4dabf7;border:1px solid #4dabf744">Control</span></td><td class="brc-desc">System is controlled by central control equipment (optional accessory). Controller access is limited.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAZX0lEQVR4nJV653NdR5bfOaf73vvyQwYJJhDMAklIYpBGYXasmVnPaGer1uWpdfmLy/6/XC6XXf7i/eayd0SJSkMxSMwUEwiRIHJ8AS/f293n+MO9DwRBiOJ0FQk8vBv61yf9TsDpmtSrZnRQ5VO4ND97+86PiwuLXirwPY+ZEd58oYCACAAIoNI68D0iEmGQVy5FBEQQMc6ZMLTOIYD2vCAIFBFvuQUJRcA5J8yDg4Nnz5/P5XJbH6VZAIRJaQBeWFq5dOm7H+/cK/QWM7mMCQ3+DQgEAUGYBUFAKRWkfCIlzAACW58jCQIBcNZ2wo61BpB8z0+lUkgILAKCCAKoFDFLFEbM/Nb4+Pipk7lcTkSwuzMNAgKiEIF5ZXn58uXvfrh+Y+/I7p7e3larTfFJYPfFr1sMSACCSM46xyzMiLFkWGgLAgEEJBEBQCQB7m4aBUBEUABQhFAAfKWclU6raaxttdt//uc/Dw4CMyMiESUAAIQQ2Llqpby0uBxGoe95hXxBWOjNBRAvQkTVabcqq2ulSskyK0QAhG2STHYK+WxucGAw5aesMxsbtfVyKbKGMDkJAfBIOWbDDCBz83PGWAAAEdiUgAAAIAI45k4YMnM2nTn33vsHRkdXl1eI8I21CIUZFPleUKtW79//cb1aEWAHAMKyo/QE8vn8xNsTu3eN1Bv1J08er1fKAuAAnCTmxMKxxgmgCQ1wAn9zUxog0V5mAcGBgYG9e/f84dM/7t27b2Z6WilFuqtHr1MhJAQTGdSUy+UbtXo2n30+83ytXM4EKYUqslHySkQEcMLWWkQ6cvTIH/74xxPHjq+tl7699O3z5zOLqyuBH3ikrDUIoLV27KLIWOFMJhOrzdalu48Fxw4AhoeHD4zun5iYKBQLrUbdD3w/CBwzAIIAboIQQEBBAJDYREnpdqsFBIMDg0p7zVbri8+/WiuXi4W8p4Jms45EAECIhBg6a8PIC7yDY2MffPTRsWNHS+VKtVG5ePHC4upKsVBIe0Gz0UAEP/Ctc61221qXyWYxAYDbAQAAiDi2+Vy+v7+fWRbm5qaeTGayhUw2Y20EQCAi4gApFprE4gQBRiTUWm/UaiActtqHjhwZGRnJZdIA4HmeItJaIyEAICASaQCLESkq9hSHh4dIqb7+vqHhXYGfAgCttdJKa4WISmkB0FqDgEKK1WCrUuvND8ziHKcCnwhn52YfP7z/zZff9PT09fQUjQmByFkXyx0QAEQ49tYICITkB36pVLJRdPTEiUwmm06lSBMAWOeItGw6RooNWiyzdk5rrbQGAGFQpJKTtFY8X0QAQUREWESccyKbcemFFbwkAQDSvufELS7M37595/LVy73Fvp5iMbIRICIn6oICgCjSNQ0RpVSQCtZX1zrtdqvVnjh1aveePZ7SAKBQKUIkJEUIgLH/I1JEiCTOCTsAYLbMTIQAQKSQksuIiETFPxF3MEP98kdBRLZSKVfmZ+fL1Y1Gvbm2umKcBUBFSlFsRUhELCyxaXACoFSpRNb0zM1Wq9VdIyPJpUCx3iTuDBNFiv93jq118butc4lWAiRQEQEh+QGJ8r5sAi8BwBhiGHYadWo0mwBg2Jl2axO3RiSIzxJFxDkLSCCgSBl2lh0A1BuNZrsdGcPsAMCJU0zCjpMIjEgowMwsIsYa6xwAiIgxxjoLACzMzPEtzOQcu/gvTrB7zpsYtgBAQEDHEkaRIs3OxVDlxfcAIhYEnCAACWilHbKzgsDIEguYRcIoDDshMwNArMGSkIluYI+vZLbWWmPi303YcTEAllihMbmDgTkO0S+c4A42sPmdAClSSsVC8UkZ5xBAaeVpanUMiyBA4Pue9ljYESultFaE6AQ8rYkUs4tflpjKS1xIWFiEYh/QtSUQ6UZsBN5kT5go1M8FoZcAxLhIke/5+XSaAPv7eguF3k6zpQgAoBMZ5HrHGk972XQaFTEzs9Na+17QjiIbukw26wcBqcSl7BDJEQEQQVCh1pp0sgelNCaOSF65ZzsX2QEAggBIbPtaqXQ2OzQwcHpiYtfukVajjgBrq6tzC3PpIEAkxyxsubs/RZROp9udNojksjnf8/CVkPnSEmFhZy0wb0YmJIopR2K3b7a2eyFNSAKRcUrp0f37f/vJb4+NH6+slwnwyrUrs4vzhZ6eoYGh0vpaqVy2Nkqn0oggIrF9apUEINiZ/XRfAyDiQiNR1wUJADsbRiFA8rS/HYAAMJBSgtjutCJn+3cPffDxR2fOnimXKkrB0vJS1Or07N5z9MSRZ8+91Uq5Xq95SpHW7FwYdowxYRSFYSjMP/9GgK5vEGbecqWIOJd8RHmJsb0ZgMRNEwBYa00UpbM9ff396XR6124fkYIgaLXb2Vx2/OR4rtAz93xucWmh0+kE6ZSzQsTOOcfOWivMr5cAEipSIkJbTlpYVBw6EGUnM/glAJIcA4DEYa9WrTyfftrX27NeLmtF8/PznXYnk8u9der04aPH7t29/WDyYWiMpz1SipAAQOLYD7CjDsSazSxaqWwmECDP96T7YkTIZjIAQET8SzLcCQACEMTE0/M8AFmYX/z2q28W5hcr1UraDx4/emSdRaKR3bv27t3/+Wefffb55ywMAEpRYnoCBFtd/nYIICLC6OlcvuCnUvlCPjlqhMD3BwYGeos9SOSM/dtVCAAAnXPMrLUGwMp66f79B+uVSr1ey6Yyi0uLAlCtVuqNRiaTPnv27J7h4bW1UqhDHfjbmfpO+0dEBnbO+ah7ij2jh8YOHBj1lQcAilRvX/+hI0cWFherlYqz9g0d0TZn11VKEQTQvs7n8sV8sZjP5/K5YrEnCIInT6bu3r4DAGfPnfvoo4+Voo1mQ5xTXcf/syuOxgKOxTjT29f3q/c/OHPmTCrwAYCUGj04evbcubHDh9iadhTG9PuXEvEtAOLnK1QoYJwFguHh4bPnz3zyu3/z0a9//d777588fSpfLMzNz3/2f//f8+fThw4d/t2//X1Pb49jBgAiJKIky8GtzOvFSogJu7Bjcrn82XPnTk9M+KmUMYaU2rt338TExL69+4xxYadNpADgRdbxiwBifoYKgcg4R4B9vX0nTpw4c+bMu2fOnDx18uDYWDqdEZFLly59+fnnSPjRx383NnYIANrtdhhGAsAg8vrUEwAQnTEIMjQ05Pu+5/lEFDOAnt5erbRxETBTLII3l8DWd1BMKyhOAUSYHTNSTOlhubR+4cKFtbXVQ4fGfv2b3xTS2Uq9ViqVO52OAChASao+256LAkBEWmvHXCqV5+bmWISINtVvYXZufm5WEP0geP1B7AQAJaFRAJqUAFZrjdmZ2cknT6ampn6amlpaWmSbeLdrV7+/8f0Pnuf9/d///vjx4yzS6rStswBxzQ1wJx8iLEjkeZ4AzM7MfPXll1NPnkBcYUEslda//vqrW7duKcR0JgtJwvcLpvyyBBCYnYggIYg06vXZ2dmnPz2dnn72fHp6dXlFxPbnC77Wi8tLX1282Gw13j1z9r0PPyJE3/N8z6eEJgDs5MfjMmPMtZZWlj/7y79++/XXnTBExCiKbt28+fmFC9Nzs6CUHwQibxQKXlUhAQBCAgFrolar1ajXGvV6q9UKmx1nOV/sSaUzTuSvf710/fqNQiH/ySefvHv6nVPjJ/fv21fI5QDJOYv00tHJZpQUAQFPawfwaHLy6pUrq+urAFCpVC5/d/n+wwcAoJCUUuxYXhvOdwSAce4XZxNKqSAI0pl0Op1JB2mlSASiKNSAAHD/4YOLf/nMOXf+3Jl//o//4Y+ffjrx9ju7do+ASGQtAMgWCLFTR0ysPJVNZ1Ipy/z48eTk/YcAML+4cPm7yxv1uqdUyvMAuqQUu3HuZ9Z2NhpnGHGi7ft+sVjs7esFQHaczuZEsNNu+77fky9U67WLF7/8T//5vxw5euQf//FP1Y2a9r3VldVqtWKjKM6CtwtXQJwTkVQqnU1nGu32wsL87Vs33xoffzw5ef/BAwDo7+1DpU0UxQXQrXrxJgCSs2IABPB8r6enODAwiEAikMllACGKTC6fT6XT1XrtydTUt998u2fP3uMnToSRmZuZ+eHatY2NiuuS5O1HA2CiyFprrbPWAMB6qXTr+q1DR47eun5zvVQiRGGu1WrOOaWU7/s/t++dAEhSNBUkEQaQbCrT19c3ODCsSFl2+UKeVFy8FwQgxFqj/tXFL94aP/GrDz8IAr9/oF+Tjo1PEJBeUiFEZOfaURSFnciYuHLdCcMff7yX+j+Zpz/9ZJ1FgEa9YayxwoHSSuut5Yk3k8AWWSitlPZ939Nag6AmFT/EGMsC+Wyu1qh/f+3a0ePH9+3fv3vPSKVSbrabIkBKIYJskbskxXT0lQLfBwFF5JNCgIWlpY0vvgg7oUekkACRiDxSSnsKMS5AyZurUNxhQUIBabc75fXS6spquVwyzjSaDUFBBBZRILl83hozt7h4+dKlA6OjB0ZH7929u762hgKe9gReZARxjGfnstlsX1+fc85aq7QO/KDdaS0vrywsL/ta79+zN5XJdDqhY+dpTURhFLFzSXD/RQkIAiIxOwFWpBCgUq1MTj4W5mq1YpkX5heEWSsPgJlZKeVrrxl2Hjx8+C//+1+Gh4YmnzyanZkd2bfH8z10Ihy3m4QQnHUMsqen5/DRo1prYUalUr6/vLhUrzdaYcf3g8PHju7eNRKZyLHzAj8Ko6dPptbW1qxzDIJIOyY5W5P6pFoTxxoBqNfr83PzSrBW3xDE9bV151hpBQLimBGDlJ/j9Hqp9NU3XymljDHOub2wz9NKuokNACCRcy4yUTaXO378+O6REURkJ56vHz18+PT59Fq5lMvnT4yPHz92LCZUnuevLC+tLC2vrKwK82Z0/2UVitspLACAqSDIFwrF/l7yFLPLpDNxspdcB6C9IJumdqcTGQPGxGFfkIlo2+uQkB132u1UKnX69Gnf96PIBIGHAD/88MPkT1PFYnH8rfHTE6ccSxyNnLWmE9Wbde+1RH27F1JaI6E1ESIM79r1/ke/mjh9urxWstZo7d2796OJqr7Sm0ZFhJ7WzhiArtYzQUyqN20AUSlFWpXL5drGxoEDo8WennanlUmna7V6LpMFAE/rQ4cPn3hrvBNFnlL1ZvP+3XvV2kbYCVOFgvv5JPvllFLipF6stcI4PLT77Dtnzpw9U63X2URLKytKobNOAJHieGcBJJ1Kp4NUkAoq1Q1rDZIwM0i3pBW38pRSSpcqlUptI53L5PLZdCallOrvH1BxzQxxYHAgn89nnSOlEMBau1HbsM5pra21P+eLdnKjgkDAICJsrHXCNgyNNc46RNr6jNgW8/l8IZ9PZzKIc7VqNUnrt1xHACzSiTpo0BlHSVKAIKJ8lfSEhRXRZkVIKWWM7YShE3avTfBfViEEtk58CbyAAGZmnn9x4cLc7Gy1UmVxd+/e6UQd3/PioxVm6SYo1jlnDIrwq+08RNTKOWec6y0Wh4Z36ZjqAACiCY1Yhhhhp4PdtoPn+4VCIZ1KiYizFgC2lvpeafJ1zx0QrbMi4vu+CD97+vSzv/zrnVu36/U6EpVLJWeMH/hJKS4u4LCYsNOw1kRRsx1GziJ00+qE2IIIxhWrg6MHjx0/6mkNXXpXr9cjY+LjaNbrcYMCALSnh3cN79+3t1xaZ8cC8qpj2BTvy0sAgCSpTgpbF5nIWsPGMCf1w203MItzzljr2G55RyIJIhV2Op1OO+UHJ0+ePHL46FaSbEyUUA+WThh2D4WBYWho6NTpk0MDg41mwxhDtDObeNkGREgrAInCkIhGDx78w6efnhh/q1Qqi3N3bt38/OJau9HCTKDiWYFkK8mxYdzGxG4mJQIApFSj2YicPXrgwLnz58bGxkRgE4MfpDdLgr4XJNV2REEZGRn51YcfTT6anFlcQEtE3hbgO3Up4z6/VhoRO2FHEI6dOP7v/vzvx0+ON5pNdpLOpL/99rvQrHniJ9MabrNNnlAuEUwGI16U/aHVavvam3h74vz580PDg46ddS7uoHlaxQmxAPiBDy8yBxwcHPzgww9/uPr9Dz/cMM44qxCk6wBeWMHWnBg3sVljQCSfzw0PD2vt9RR7+vp6+/oHiIhdrNuyqSabt23+KYGFCADOWedsX0/vu2fOHD56JG7ImihqtVqdMGy1W34QAIBWSinVaDYr5bKIKCKl1OjowYl33h7eNWSYwyikpEH6MxLoejNBgJSfQaClhcWbN2+dPXtmvVwyJpqcnLTAnqdJUdKJSDyDECXNr/hfzH611gDQbrcV4djY6NlzZ4vFntiFNJutubnZyEbLi8t+KgAApVRoops3brYazU8++U2QTouI53kTb0+cOnVqbnHROIcvU/RXAKAAoXUGwE9n04Jy/8cH//2//revv7y4Ua+B4NzMrI2ibDZDSIm8kv0rREKiJAeMO/LdiZgwDHt6et9+++3xt04qpeJeanl97eqVy7VGw0Xdkp7I+nrp5s0b9Y3aqYmTe/fui0sVx46f+ODjj69cu7ZeLgu8OjWyPZARs4iArzUbM7+yVPr8s6zndZwlAFLaUwqJ4pahdGkRM4tiVOSsTcrrshmHARGPHD16/v33BwYHNlV8bm7uyneXm612sViMwtBTioWnp59duXy5sVGbevJPI7tHkEhEenp6zr3/3oHRA+vlcly3jdG+mFbZBohZYj3ohEYAWu1Wq/3i20I6G6SCpP0IQEm5nAWArI0f79jGLdQ4pmWz+bffeffdc+c8348PNQyjxw8ff3/1KrPs27/fOZcOUiYy9+7ceTI5Wa/Vr165+tb4yeHhoTgtPn7sxLmz536afNJud+Jxm62BbKc4EM+tEAAAIRESARKgR0SKus3TpBPQXSzMsUSc45jWWeMAoFjMn544NXZwbPMNS/Nzt2/dejY7u7C8PL+wsLq6mkmlozC8eePG+nqp1mx8/fXXPz19unn9QH/fmbPn9u7d0263jYm27Xd7dRoJUGsgjJsliigXpNN+kPGDTCajtUbcnBagLb8r7BbjCEBpRYqsWAAIUsHA4GA2m+kef+f+vR8fPHwYt5g2qtWNjQ3teSaKZmdmjTEA8OD+/ft371pr45K9UmpoaKCQLxpjXm18vAIA0VPKU1orDQC+52dzWT8IglSglP65QhMCaN+LERCR1kp7Kh7esNY2m01rXSz0tbW1v175bnr6GQDENQhnDIAYazqdTsr3Nan19fUb129MP32W5HTM9Vqj1emQplebn9tsQMW26Xl+JpfTRJkgSGcypD1K6p0I26kEADMRBalUOpVGxHw252kPALTyAKDVbExNTi6vLO/dswcAnv40denbS6vlUi6V9n0/5tICgECZTMb3/Va71Wi3b9+6efXqtX379qUy6Ua98ejRo+WllWNvHdfedqN9eVYC2NpQRIp9vfsPHDh6+HBvT2++WIw6kSACMO84PCailPI8r5jLGWNGx8YK+YI1VsQBQL3WuHPz1u13b+8ZGYmMuXXz1uTkJAD09/cjYBiGAhyPNQS+n83liKgTRU+mnly7evV3v//tSGbP02dPr39/fb20fjoIPP0aAIQCFLYjADx48GA+nw98v5AvZPLZuAjFVqwzryYVIkAKlfJrG1V2Zmzs0MievWul9cgaADDGPHz08Pr33793/vzy6vL3165t1OuKMJUKWMBYwwxxW1ZrTYp8308HqXqr+eD+3WfPnubzhZs3bj6ZeuKAPa0JkwGIHQAgoFIqDCMROHhobOKdiV3Dw6lUyvN9AQYBZhG3Q24RFz2QqNNuA8Lw0JD2vNnZ2XhaQmm9srzy4P6PDx48nJqafHj/YVwyY5aYSBMSx3NYSM5aIkqnU/VWc2Fp6e6du41m6+atW5WNKgAE2kP1MzYgAIpIK6o1GivLy41Wc/fuXbt371Jab/LK7tzFzosQjTFElM1lV1ZXZ2Zmmo1G/FWt2Zh8/Pja1csPHjx89nw6k0oHQdBsNuNwgV3iJ2Kts0SktCLEcrly48b1Z9PTd+7cbjQbECeAr8i/KwEGUoSIqytL8zPPP//ss7kTx9dW1uPhlc1tv7ZzKCKglFJazc0tXLt2bXVtFQAaraYTmZmdvXDhwuzMbLPTyaTSzthGoyGJX0CRmOQgs1WkPF8DYq1ev/LdlSCVmn4+45wDhEarYdlCtyHSBYAQM3hFpDQ1ms3ns8//1//4n/v37a/XawAEwi8AvGb7sQ9VigWqlcrC/Hyj0YhzcwBotNtXr12N46gJQzY2cga6VZz4kBCAQQitdQaYHcDUs6eImPgNgTCK+JWysY6LESJARLlcNpfLMvO9u/emHj8OTYSokpGjN1mIGE8zinieLhYKvufFzc9mp1VvNrXWhVzOU15cJElYPSbyizsCIowCvtZhZKqNGghkPU9pzcz5fB67swi4jQtZkUDR0K7hd955t1atolJaUTKjmJzvm0EAAIYgFfT29vX196VSKWEO0ulGrbG4NJfN5oZ3jbBzxkYigEolmXOyGwFAEEaRTDZjrF1aXiGEXDbrB2ln3bHxY+l0arsECAEJnRPw9IH9o3/6hz+dOH7MWUsqnt7ZfPSb7R5ABLWnM+lMvpALUgGzaOWFnU51oxIEQT5fjAfmEp0TAkRI2mEEwHF1wfd9x65aqyNKyve15xuW4cGBfD4PALRlIvr/Ax9AqtDU+o/8AAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Changeover — Central Ctrl</span></span></td><td><span class="brc-cat-badge" style="background:#4dabf722;color:#4dabf7;border:1px solid #4dabf744">Control</span></td><td class="brc-desc">Cooling/heating changeover is under centralised control by another indoor unit, or by an optional cool/heat selector on the outdoor unit.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAgEUlEQVR4nI16WXdcV3be3uecO9aEqkKhCvNMEiAJiaSobpKiKLVa6rbVTsdOXpO8Zfk/eeXRa2WtxE4cd8fuVndbEzUQBCdwwETMc6EKVaiqO55zdh4uoJZF2s59qIUF4AL7O3v69rcPEtHu3t7s3P3jai1tO9wwlJYEQFozxhzH9Tyv02mnMxnLtkMvIFCAiIBEGhkXaHS8k+ZJS1g87aQz6YxpWb7v1+rHx8fHXrtFCLbldBcKpZ6SYZlRGAVhwJjgiJ7vtZonsYyzuVwml7U493zvpNVutdoyjhlnpmkVC4VUxvG90HVT4xPjExOTlm3B9x4BAM1Gc+7+3M7aZqmnZFuGjGNgEMeKozBt0/e8k1Yrl8valiWjSGvNDAEEIGMwTQbYbDZPWm0hjEw6nc6kORdhFNZqtUb92PM9QLBtu9BV6C51G4aQSkVRZBgmArRarcbxsdS6K5ct5vMohNdpNY6b7Y6vSSGAaRil7pKTSrXbra6uguOmRkZGLXgFwEm7/eL58+dPng4PDqZcp+N3EJEzrgm0Un4QRFFsmMKxbc4NQCKtiAAREZEAojBSUnLDMDlHYKGUYdBRhIJzLhgANI+bezu7CGBbtjBMJhCQqTAOokApJYSoHooN00IA3/fCKAZgDJGAgGhndw8RQz8YGBgcnZhQSgEAESHiHwF47dba6urK6koU+Skn5XU8QjRNA4Aax8cEzDatjt8xBM/lujRpKTUyYIzJOI7jOJvryuVyKgwDz2seH1ebDdK60FUYGR0pFksAVDs6Wl3dqNZqgvFiPu+kUnEcBV4gTN5dKhmGUa8d1+u1KIqEENlsrlgsmKattPI9r7qzUzuqRTKWStWOqkpp+OePAIDA9+q1WhTHR0e1tu112i0kZrm21uq42cikMplMun3UCaMwjGIiiuMYAITgYRgEcZxKpcvlcr1+XN3b3znYj5QCgHxOlyvliclJJDItc3VtzQt8AJBxnMll2p4XBkFvudzTUy4UCs+fPd3d34ulyqbSvb19w8PDTjolQ3l80jw8rB416gRwUK222y2lTz0AAIkTBABoRbGMASCKYiAIw4gxpjo6UlITdOVy58+f73Q6Owf7jdaJQAaARForI5ZKaUql0xcuTK2vrS29WEisL3Tlpi9fnpqaHhkZBsRUKnXSaDZPThonTT+OsN0OokgRlSu9Fy9dSrvu+tpaLJUmsh13bHJi6uLFdDodS1Wv1/e2t1c31gAgCAMtFQK9xgN4FlCEoJVCANM0/SCItQKAyclz79x+1+t4uwf7UinG0bGtIAiQITIGSpWKpTeuviljGccSAApdXT//2c+vX397eHTIcVxEVioUu7q6cvnc7z753cHRURxLrXXaSV2emblx61bge/dm7yWG9Q30X7t67eLFKWE5MpRh6G9tbsw9ehhGkZaSMc4Yew0AhsiFAADBhGEYBGDbdhjHoFXGSd1859bPP/6573sPnzyqNxqccdd1AYBzHisJAAODA1euXdnf3kn+4pUrV//Tf/nPY2OjYRwfVauCid5yeeripYkLF1qtzq9+/SsNRAD5rtzNWzdv335nfX0919XFGNNaXTg3eevWreHREQIgTYzhxtraJ7/9ZGd/DxkThgFnufvPAHBDOI4DAK5t2Y4bhYbt2O1OGwGmLpx/7707MzNv1OvHn/zmN3fvfSsET6VTQGTZdqxkEEVDw0Pj45PZXBcxEEJ88NMP3nv/PSGMxaWl2lFNMJ7NZkfGRgaGB5cWF+bnnxzu7UmlSqXuK1evFovFMArzxSIXnBM7f/78zJszjuN+Z9+lmcu9lcrO/p4QwrRMxn8IgAEAIjNNGwBsy7Qd23QszoVSKmVbb1y5cmF6GgCmpy++eeWKY1lSagR0XNd1Xc4EAJS6uxlBx+tYhnH1ypvv3L5t287W5vajhw8ezM3Nzt5/9GBuZ2vbtqx33rl16+bNTDoDAIVCsVwuA4BhGCnbQYamYVQqFcdxkxxNPsvlnp5SDwBwRMMyERkAIPwRhgAAICCtAUBqjYhaaS/0IilLPT1vXrlW6ukBgEKha3rmcqVU3t7e7rQ6jusopZPUtx0HEDbW1rPZ7Ecf/mxiYrJeq/3t3/zN5599ur2zrSU9rPQ0T1q//PN/PzF57oMPP5y9N7tfr/3RBkUy1qABOePC+GGECCEMAwCkVkDww/NPABBppWMAiGOplVSxbLdbCDg0NHJ55pLgXGsthHHhwoXRsbGd3d1mq2lYhtZKKwUIgBj4werqy55S9/sffuCm3H/8+1/9t7/6q/WtTSljrfSLJbG9vYMM/+tf/uWNmzfLlZ7FlythGEZhAABRLKMo0ERE5Lc7WivGOAAk4R4EQSwlACilQWt8BQJLPKD1aXlCZGEctQLfddyLl6YnJycAQGsNAJPnJi/NzLhuygsDJWOltdJaoCCio+rR0dFRX3//W1evNo8b//APv3mxvOgHfiylAh3F8fzC8//9t/+renAwMjIyOjoGAH7ge54PAFLGSioAoMTcOAaAIPDl6RcBkQYA0Eny//A5q0p/BIAyjomop9xz49aNcqUShuHGxoaUsq+//6233+4uFQkgjmOtNAJZpoGIURyZhjE6Pp7N5p49e/b1N18nf8tg3ABGRIB4b3b28eMnlmVNTU9bgnvtThRFp0YwxhCJtCYiDUQUSyWlJCIlFeik+74aPt8HgKdO05qkJgCYGJu4fv1HiNg6OZl//KTZbHJkV69eGR8bA4BIyiiKGGLKdQiIgCrl3rHxcQC4+/kXKy+XESDrpN659c67t9/tzheAqO17n3/xuZT68szM0OBQu9XRUgGAENyyLcYYaUrAIKKZFHwEpUG/7uB/AAAT73BkcRxFMjY5Pz91bmCgHwB2dnYePXpQPTwkot6+3skL5zOOI2MZRREXPJVOk9ZKq/6Bgb7+fj8I7t2b1QCFrvwHH3zw8S8+/rNf/tnPPvoo7biI+PDhg5cvl8fGxkZGRj3fj6QCAMaZ6VhMoCZNQMAQAJhhGKaJgKbF4JXu+xoPJCiFaQZhFMdRd7E4MXk+aVhrq+vPnz1fW11DRNe2J8fHe3srQRR5vieQpVOuUkpJ1dvfm06nt7e2t3a3AKCvt/fW7Xfe+8n77//kg5/+/KOpCxeIaHtrZ2V5qbtc6uvvj6NIKgkAjHPTMAUX3z9oIURSMQ3DQfhh931dCJ29HAQ+A5icmBgdHTYN0+t0lpYW19c3lpaX250O4zg+Pj42eY4LFmnFgGUyGQKI4qhQLJqmsbO93TlpAUB3T/HqW9cuXrx4/sKFt95668577/f29so4WltbS7npUrkMAElwM8YMyzSEwRgKweGsAyRRbds2MzgAEBAAvZoJCYBTeq01BWFo29bU9PTQ0FAUhmurK0tLSweHB0tLS8uLi+1Oe3hkZGpqynVcAFBE6VSGIQuDIJtOKy33D/YjGQNAuacyOjpqO45lWxPjE3fef/dnH3yYSWV2dnYRWS6X5YITEABwJhzLNg1TcIavUB3GkHMBAKdj4CvhdPpCQjGItNLSTaUmzp2rVHqPj+vz809Xl1e8VntpYfHx4yf1o3q5Up4cn3BTaQDQoC3XRcbiODZtMw7jo6NqrBQClMs9mVyWiLTWtuNcmJqemJwwLLNeqysZWabJhUhO2hDMNE1EDKM4DCM848nJp+d1lJSnJv4rZTRJehnHpCiXyQ0NDRW7i52O9+jxo5drq0EQLi4uPp1/0vG9QrE4ODxUzOcBQBGkXFcYIvIjIFRaBUGgpOKcZ7NdBheIGAQBANiOLeOo1WqFQQgauCEYY1ppAOBCGMIggkhK3+98x9Y8z2s2Gpsbm51OBwA4Y0rrpCd83w+njSzxXRCGpmH09lZ6KmUhRBwF66sbh4eHsZT7h3ubWxs61pyLcqUyMDAAAJp0KpWyDKvjeVJJRBTAtFKMMWEYURgfHR4tLS60261Oq/1yff3o6IhxDgwZIAFESgIA59y2LcYZAHieT4BEpGK1ubE+Nzf37Pmz9skJACQjLunXzQPf+UsqmU65g0ODhe5uABDCJkSOqDloDYTcci0A6C4WhwaHOGNKk+O6hsHDMACgdDYjTAMAkDHGePWoelyvLy8tuG66cXKyv7cb+L5r2wCYTIZJneGcp7NZx3EQUWsFpBFFtXY092Du5cuXKwtLnXYbAIQQSad7fQgl2a20Tqcz/X0DhXwBALoK+fOTkz3lMhJ1F4qjI6P5riIAdOW7hgYHbctWStq2LbgIgiCOIiQtmIGIjDEheKNx/HJt7cWzF7WjI8MQtuPYtsU410ppqQXn6ZQLAIi8p6dUzOeJyBAmIHi+f+/br7/+4u7s17PLL1f9MEpwvrahfZfESRWCfD4/ODjYlc0CQK6r6+bNGyOjw3EsR8fGf3T9R8ViEQDS2UzvYL9pmUDkWhYyHoZhrCQBT+KKM8YFl7GsHx3t7u4qKft7+8ZHRnO5vFSx1pqABBO2YyfJWSwWh0dGUo5byBc83//222//8R/+8Xe//8Pc7Gz1YF/GMTu1UJP+4VDPko9TwoRUKBZ7+/ssyyIiwfHWu7cvnL8ggaYvXrpx66ZpGlppgxu9fX2pVAoBHTeltfY6HilClpBFRACGCAw8r9M8aWmA7lJpeGQsk8vIWAIgACFDgadVP5vLnTt37vLUxf6Bvma9+dWXd//w+z8sv1w5qFVbjROpY5ZIOP+iB/A0rznnxe7uUqnEOU80n0wme2FqmiPOzFzu66sAQJJtfZVKMZ9HItsySSvP86SW7KyAEJHSWhMpJaWUWmvOueM6hjCACDkCQByFUqvk99Pp9MS5iStXr4yNjYPWK4sLq2urmogQgyiQsfreDPO6kRIAk+RgjJVKPZXePqn11tqaZdt9fX2V3nLaTY+PjQPAwf5hu9PuG+jr6xsoFovI0HJtTeQHvpaKIyNARNAEWmkVx1IrRFBSdvxOq3USRjHjKJAhQsfzjo/riREp1x0fH1dSjo5PKC2Pj+tS69ODUJow1kQMmQbS8LoQSvIXAATj5d5yT6nUap58/vnnd+9+iYium87lsvl8HgBm733z+T99Wj2sFroLveUK59x2UkrrTrujtEaGSIQEDACBlJSowRSGklH14HBzc6vZqAthMM4AWafTfrm07Pt+4PtSyt7evrff/nFvX4UB2k4q47hpN5VLZ2zbicIIARi+ntUlXfqUzJmGUegqOI678nLlq7tfMc7+4j/8R620YRjAqN1uf/bpp43GydTM5aHBwXyhmE6lHMeWMvYDX2uNTGg865iEiMxxnWw2wxk7ODhYXFyo1WrCMDnnXHAJMD8/v7CwYBqCM2GYxsjoMAAYhjE0NHT16lXLMmOpDg8OXq6taiVJayTG6HWyCgBIpQHATbnZbDoMw9WXL5/Nz0dx9PXduxsb64i4srJaq9XuffttEEYba2s/un7dcd1CIW85Vvuk7fmekppzDqQ1kdRaKWUYZldXVy7fxQQ/qtXW1tZOOh3DEMiQcw4Ai4sL977+GpAR0Pj4eG9vHxFZjvXGzBumZTmOLaV68vjx7v5eEEVaK8ZeQ0wTAJRIdqlUynFTjZPGyvLK9s5uu9P6m//xPxuNplLq22++UlItLS0Jxjc21k9OTizL7ClVUk6qXq37nqe1ZowRAhElFMgwhOOmLMdBxlvNk9pxAwA4YwAgGAOA9bWNzz7/vNVuR1H83k/ev3btmptyDcO4ePlyqdJj2zbjHAkezM0dN5tSS0TG8LUe0KdTr2s7tm17nre3u+t12o1m85Pf/ta27EjKB7NzjeNGtV5Pu2718PDgYJ8bolQquY4TBIHX8ZRWjCERaSJkzHRMZIyIgIgBIpGUMUAy9UGiox0eHnzzxd1qs6GU7u7urh/XbdtuNE8GhgdGx0aFIRhjB3v7mVwWtiGOY8bwbFD7YQ5gQgxtyxaGiOPQ870oijTR+vp6oatLM7a7s3tYPVRaS6WCwPf9gHOeyWYsw5JS+oF/Wg6ISCvHTZVKJSGMZrPZ6XSQsXQ6Y5kWABApTZozzhDbvt/xdhQQADQajU6rvdJZOT4+nnnzzVxXLrFvYGAwnc4AgJIakb1aTE/J3Om3DSZMw7ZsyzT0KSTLdl1DiJSbMhMLNFmm7TiOZdumaRqmIZX0PZ+IkAFpLTV1F4uTk+cE59trG9XDQ4Pzcm8lX8gDgJRKEqEQiKiJNEt4Po4MD6cy6aWV5c+++GL15cskCIkolU6lXQcAkhxgr0iLZ1SCAACUUgY3uovdPb19lmUBwKU3ZsYmJg3DOHdhampqGgAs2+ouFkulkuvYnHPLslQc+57HgBEBEDCAgYHBqekppfXiwsL2+rrSuq+vb2JswrWsKIhAacSzU9NERNPnzr333p3+vr6l5Ze//tWvv/jss6OjajLdA5HgiXhFr5UlTstoQgxlLDln+XzX0NBgd6FoIHz00c9q9fr6+tobV2am4ovbm+vZXG5goD+f77ItGxCYKaTWQeAzZEQ6jmUqlRodGy0Wu0/JsNepNxpv5rJvXL704tm8HwRKyWTF5jpO1nELxeKf/PxP3r5+3XFTh/v7s/dn+yrlG++8Uyr1AEAQht8V/9fO9qdVKAkqqTVpzbjo7x84Nzmp9NjH/+4XX3/1Lam/uzA9NTA4+OLpEyCqlMsAwBjjjAkutJRREApDSKkC3+/pLo2MjADAwtMX69vbjOHyytKPb9yYunixUukNfF8TEZIGGBsZvXTxYr5QuHnzRm9/3ymn0vrlysrh7q4mAqIgCPCVsHkVwOmGQEmViE2lYvHSG5dzXdmZmZnlxZUojnorvdeuvfXu+3cateNcPp+g5UIIzmUcB0HIOI9jGcXx4OBguVIJguDB3H2pJCh48OjR7dt3BgYGKpW+KI60UiSlQHZ55vLPPvrIsp2Lly+blhVFMjGj3el0Oh6QRmSMMf3KEPMKAEbITgEk00Mml5258mb/0AADRqSiIAIix7Zu3X53e2Mzm85ppaMgMA2Dcx5LGUUBAGiliHRPT08undne2lpdW0/+x9rL9bW1tYmx8WJ3vtFokNZRLB3Lunbl6p9+/LEfhMViEQBJq0zGAQCltCZKFFLOWVJOEjb3KpREnT7lelLGHc9XUqbc1Pnz58t9vYTke37b6zSbDSI6f+582nYz2UwYhVEUcSGQMSllFIcIyJngjDHGiCgKovhMOYyiIAxDxsDgHBkyxrWUpmlNnpsolctKqaS6K6UzqUzKskhKrXQioiAAkQKAf0kcEgm4sySOfc8Losh13cHh0a5sBgH3d/dC31tbW0PEbDaLgwNaquTXOOdIFEsZxkoraVqGMM1GoxFG0cDAQHd3MYnPSrlSLpejMO54HgITpiBNjLFSufL9hSkAGUIYhhkEoR/4cHbk/7a0SGeyShzFzeaJ1/FMy8znskKIzbWNxefPFNGDuYfLC0uIkM5mLMdpNpu+7/NEuScdxlGn0zFNM53OHFUPm81mNp+7ePEiAAjOL01fmpiYqDfqzeaJ49gE6IcBIliW9c8SNJnLtfKjIFHe4WxU/DcAAJAABIBQRo1m0/c9xhjnvNPpfHn3i+cLCwQw/3T+i7tftlstxhgTvNVqBZ0OAGgiBJRKH1arghs9vZXmycne9g4AvHn1Wlc2WyoWr1y5UswXV5ZXwjDo7e2LY3nSbH238U2403cAgEBKlexzAQABGPvXMJxGFkcOAHEYnzQbQXhauWq1+tzs/Y3NTQJYXX35cO5+rVoFACFYx/Na7bbWOo5jIQQAbGxscM6mpi4wxp+/eN7utPsH+96/c+f69ev9g4PV6uHsvVlEPnVx2vf9w+ohIBFoAPA8L/D9UyjIgCFpFUfR6aIJ/nVt94xKJINiGEa1ei0RkgDg+Ph4Y3Oz1WpZhtHpdDY3t6pHteRHnXbb9zzQWklpGAYArCwtBYE/OTnR01Oan3/6u9/8lgvjF7/4xQc//alr2/fu3fvyiy+68vkrb16tVY82NzYNbiTknjH23fIUEZChIoqj8GxTBq/vwN8HQGeTbqzl0eFRrXqUvNzpdIjIdd2U42bcFBK2T1oAIGNZPap6noeIUqmk1W9tbx0eHriOOzY+vr+/98lvPmk2Tm7cvv2jGz/q+N7X33yzurkxNDh47vy5zc2NjfU1wzSkVABgGAbjHADorOBrTUEcf7fqI/X/Ia8n8YcAx43a7u6OlBIABBcDg4PlSsWyrMHhwaHhIcM0AMAPgp3t7Xa7LQxDa41InLF6o7G9tQMAl2beKBSKCwvPd3c205l0Kp3a3d3dWFvPOO7k+fOWbb1cWdnZ3nZcJ5GdEx0JABJ1OqEkWmk6HdM5cv5vAdCakACAAzs6qq0sLbVaLQCo9Ha/df3t4ZFhQhofn7x2/a2echkATk5OlheW2q12ynWjOFJKM8aU1i8Wnre91lvX33rv/TtxFC0uLz17Mr/w7MWzp/NSyls3b85cvux3/OfPn7UCP53OJPsHONPTORemMBI1RKnTYxcGT8a3ZLR4/ZYSEE/XO5zVqrWnz17s7u4UCoVype/dd2/Pzc4+evBgeurCu3fulCtlANjf3Xv86FEQRalUOoqi0A+Smv344cO5e/cvXbr0y7/48//+13+9tLgcdEIZh3t7+/lC4d333p2YnFhYfPHs6TMAyKRTjmMDgNZKSWUYBiBwwdipyKng9EYHMwwTAIgAEF8NptMkTuLMENz3/JcrK4sLC3EcW4Y1PDI8fXm6p9wz8+Ybo2Ojju0AwPLK8uLSAgDkC11SqiAIkkqxtLz82aefOq77zju3zp0/32m17s/NPp1/VjuqDY8MffThh4ZlfP3VV9vbWwDAhUjmQ0SWsAYiAMV+YCKR1lrBWU9+1QPs+060LQsQqoeH84/nN1ZXCTQRXZq++OMf3zg3fZGICKjRbMw/edxod1zXzea6VKzCICACwXi9fjw3N7e1uZXvyk9NTw+PjOSy2a5819DIyIWpqUpvZWtz6/7s7EnrBADiKI7iCAAM41RjVFoGcZBo7oKLU71Zxgk9Y5ydrW5eCSE8hQ9McMs22632owcPRkdHc/lCqac0Oj7+8cd/OtI/gIjVavXrb7+Zm50DgFwul81kpYp9zyfStmUpKZcWlz7/7DNkd0ZGx5Dxo2pVcJ7OZMfGRnd2d7/84stnz57LSAJAx/PqRzWYmEw0AEQM/KB53FBSIYLlWAmn8lrt43odAExhJFpfcuDfTZWndPo7QI7rBn792dP5Uk+5VK7c+cl73cXitbffznTlOl7n4YOHf/jk988XFgAgk8k4jls7rnu+B1qbhgWk9vf3/u+vf80Zv3LtrRs3byqVSAnYarW++eqr3/7mt5sb66Zh8sBvtVprq+tvXr1qmmbyr/f2dg6rh1JKxlgyqSHi/t5+47gBAMlACz8w//SqAZAmDQCRVK5rI8ftnZ2HDx5W+vsd15kcH7UsZ3d3Z2V55au7X92fnT08OgSAbCZtWmYUBL7vKwDO0OB2tV776u7dXCY3ODRcrpRt2yRAKeXa+vqXX375zddf1er1QqFoGebJSfPp/NPpyxf7BwYM02g2Gk+fPNvb25NaImC9XqseVW3DWn653Oq0AACQydftB06FrUScTlzJkHWUWt/cnJud0zLeuzTdU+o5ODx4/mzx8eNH62trUioEzKZztm2GQeh5XuJF5FwDHdbr8/Pz9+/fD8MglU4RQhiE84+fPH74eO9wP2lWhmEEQfj8+bM//P6fBob6HcuuHh09fvjo4GAfNAHHne3tLz79DBFfPH0ehWESJErrV7PgdCY+dQkBaDCEYYvYa7eeP5s/adQ31tezuVyj2djc3Nzd2vXayZ1GZjoWMPSDIIpjANCaGGeuZflhuLu3+7vfffLi+bNUOg1Agedvb21trm+ABtswQWvDMKRSi4sLYRTk8wXDEO1We2d756hat0wTGOzs7Pz93/0fpdTK0mJSmBgC/osA6FReJ6211siZ47hBFOzv7taqRysry8IwIhn5nh+FkWvbAhkBxHF0VK1VqwdhGEByPErblm0Io9ls3v3yS8eynJQLBKHv+76vAdKuKwxDESEAA9ja2trb2zMtk3EmwyiMYkS0LIshbm9vb2/vqDgmrVFwFoHWml7XBwQAKFLJKYZRxBnTWiNjpCgkFUZ+u+5//wVDSc5Qkt7Z2Xk4N7ewuNhsNgEhDENLCGCoJYVKaq1DGTc67e+/a5LJGIvjGEhLqTph8AODBGA6lVIAjZMTSYlgzgxhaAA/CKMzjv1DAFpppRQiaqWiMAqjkAuRXGZ69ZFSggYNtLq6igQb25uN4wYSyCjyGWOch0GoX1kEJU8YhYyxMAwJSKvXcDQJFMcxESTWA4DWOpYxIIRxJJV6PZVAxkzDICLTMBzHAYaImGJppZTWOul/iWDOOTMANaIJUK0etlvtTruNDDNOChkKIYCAWcBJEAAoTUCACITIkCEKzjljzHURQGsdSUlKfXexAJEJzk3TBCJkqLTSgI5lEVGr07Ft27SMBEByafiPABzb7i1XqgfV/sFB13V9z0PGhBCccwQgpQGQgJBxQFBRpEhrreNYRWFg2lZvLisMkdyaQiAEZpimEIK0klICIBcCGZDSURyfOYcScwFPl0OIyDQQaKk1ESEg4wwYMwzD73j1+vHAQH9XLsfOmOl3w7QAgEKpeOXatXxXvtxXNg07DALGmG3biYZMdHrLgiEjoljGsdSgZaPZ8Dq+ZRmZTMZ1XamVijUgGcI4XadqSq46c84BELQKoyiK40RXZJzZln2qYCezL4GUcSIqm4YwTAsZImC71T5pnZQr5aGhoWR4OtsknnmgVOp5986dmUszmVxGGFxLDYCMcyYYAmmVNMXkOgLKWCf3u9qtVhgGQoh0Oi0Mg4g0aQRERCHE6Z5GETAixjii0qCkBDq9J0CMBBenIyOd7rq01loTAAEiRwTOGGIUSs/rZLOZ0dHR5Ey/f3v0/wG/pmCdP+4cmQAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Defrost / Hot Start</span></span></td><td><span class="brc-cat-badge" style="background:#51cf6622;color:#51cf66;border:1px solid #51cf6644">Operation</span></td><td class="brc-desc">Defrost or Hot Start mode is currently active.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAYLUlEQVR4nKV6aXscx5FmRGTW1Re6gW7cBAESBIWDpCyRFEmPZcmeGVvPzvzS2f243n1s+dA1FilTAniAJ26gcTWAvqur8oj9UA2IlAlB4tbz9Jfqqqx8MyIj3ngjsaY5J+AHlzWmVquvrq0+efK01agHqRQhATB3/2dkRAQkAiIGsEqrKI5UpLU2xlhmZkC2DACIiEBERMJxpet4vuuTIAYAttayBcsABIiAAGCPr3Q2PXZu7NLly72Fwg/n98ol33jXWNtut5aXlv/8pz/t7e4Wi0VBgtlay4AACABIACgIiYxWcaSiTtSJIq2VMRoY2AIgMwACIwCQEEJIR/qe7/u+Ix1yCCwkYzIzCUoAaK21UtbYQrHv5o3rwyMjvYUCMyPizwDA1nbanc2N9fvffLO6vjY8MCiktNYmawoEAEiMJJAJrTFGaaWVMdZai4iASIiJ0ZIJWrYAKAQRCek4UkgiRABrjU3sRESIFkArpZU2Rg+PDhf7em+3290pnYLhzQCAWRlVr9V2d3dqjQYCSCGttcwWAJKlYgZjtTKGLSOiI6XnealUKkgFnh/4niekRGatdKSiMOx02mG71e5EkTKaLROiIBJCCCGAgREQgAG0Nsooo5QUolqtGaOTGSEz/HQAFpGBjVaRUgAQxbEGZaxFQEISkkgIbXQrDC1090WsVC6THRgYKA30l0rFnp6C47nIHHfio2qtUtnb293d2d4+qlWVtScfSnu+lFJppZQWQli2cRwbAMs27ISxUkaZ7pImnvvTLQCA0pFSOgAgiKR0xDEAJLDMQghHylgrIkr5wfDQ8OSlyYsXLpwfHx8cGujJF/zAB4BOOzyq1nfK5bW1lZWV5aWXK1vb5TAMrTWEJIkAUUiJSEKStYCISmttWDqeEPJk1X8mAAAESKYIAJ7ruY7DzACICEopFcdGa0eKvr6+8+fPT09PX5y8eOHCxXPnzhVLxUKhEKRTQgpE1Mp02mGtWt3Z3VlbX115ubL04uWLF8831tcPDg47Uayt9X0vSAWEaKwlQkQkRNf3pJT45mmfBQABkJFBJPiJSAjJwMBgrdXGtKMOM4+USu/fuPHxx7++c/vO2Ph4JpPxPE9KeWxFBgD0MJvJlPpL4xcmrl67Vj2qbm1sfX336y8//+y7+/c3yuUo6ggpg0AAggAwiICIiAhMSaQGgCRw/CwLJDgICQAEEQkCgCTeqCgWJPryvVffvfrRbz765JNPpqYun7yklG62m41qtRNGBtj3/d5CPpPJSilzuVwulxs7N9bX25u4aaT09t6ONcZoTUKgEEJKoTUTSRKISMinTu8MAAQnYYsEAgBbNtpEcUSCLo2fn5m9cvvOrX/55S/PjY1Za+M4qlQqlf1KrV6vHlUPDg9azYbWJgj8Uqk0ODiU78mnMpne3t5cLntufOzmzQ8AQAgx/+38wUGlE0VSSs/3BBEdr/pxEnk7AADfp14GZqOVVXHcDtulQt/Vd6/9+qOPPvjg1tQ7U4i4sb65urb84umzjfX1er12VKsfHR60Wi2ljee6vcW+/mJ/qVQq9Q9cmLzw7tV3e4u9M3OzXuB5riOE+OqLL3f3doOU70j5eqxkgLe2wGtA0Bg21jCAK93BoaG5q3Mf3L49OzPjel6tVn3+4tnCd989XJh/8XKpVq02m81mq9npRNZY6YhMOpPP9xSLA2Pnz9dq1VSQei/7i0IhPzM7w9bWqrXl5aXKYcVattYCnDgNM4M9Y/4/DQADWGNipSSJkZGRd997//r7N6amplzPa9Tr8wsL9+7dezA//2xxcW1jo9FsWmaJ5Dqu7wcEcHR4tH9QKe/sHB4dGq2EECTwyuxckMlcvHSpdnT0/MXzg0ql3mhobYy1gExEbL/nXm8JAAGBLQEAsNa62WrmMtkrV65+8j9+f+ODD9LpdLPZ+uwvf/3jp3+a/25+bWWlXq812m3D7AgxPnZ+eGSk2Fe0rOfn51fWN+rN1tr6ethqb25t7exs12v1a9euDQ0P3bh1a21zs1KpPH36rLxZZrZBKnCE4LOc50wAzMCIxADaaGZmtvne/J1f3fm33/2+kM8zw4Nvv/1f//U/P/3Lp/uVSqy177ie64VRp5DP3751+9r7712cvBB3IhLOzs5eGEdRGK5tbqyVN7fLW1EUa6M/7vlNT0/Phx9+uLu9E7Y7W1tbkYoD9hExIY1n7eHTyNyxBaQQDNAJI9d3ewuFy5cv3759p5DPG2NWllf++re/ffXF55s7OwCAiL7vE1IYdbLZ3MVLkzduXJ+9Mhe22/fu3U8FqU4cu44TGWOsWVlf//xvf00FwejIuXd/8e7Y+fM3bt5cXVl9sPAgjCOttSACAMRTw/9ZAJgtACEKKQCgE0U9PT2Xp9/51YcfTl2+DAAvX778w//+w+effV7e3ROIruN5jgw8L4pjBlBKIWLg+Zl0hogEYRRHACykzHleJ45jpZaXlr/++uvB4cFcLnvh4sW5ubnHDx8/XJhvLtTjWBEhE5KUfBJS6c1YTsvEmNgBUQCAZpNKpadnpq/fvNnb2xvH8T+++eavf/nzg4cPlI4zQSqby0kpCTFWCgCsMdYaw8Z2OTBbawWR4ziFfB4A9yv7jXbrxYvnX37x5UBxcGhoaGBg8PL0OzOzc1tb5c2dMhpEACI6k0q8GRYiJt6f8GdC6iv2TU5OXZqaEkLsbm8/WXzy9PHiXmXfMkgpEQARSYiTKC6IhHRJCFdIQcTdRSQkQkJEZICj6tHi48X7397f3dslgRPjYzOzM2Pj5wShBTbMzGfmsR8B0KU9GgB8z+sf7J+4MDE4MKBitfhkcWV5ef+gYpl9z5NSWuZuJZl8kIEZrDGcFCxJMGcAAKWUUkpK6UlHoNjd2Xn06OHK8ioAlAb6Z6/OTUxMJBSYu478VgCAAFFYw1obAMjlekZGRscnxn3f39nZ+e7b75aWl5qtNgKkgsDzfbZsjGFruTtVNsYo1VE6VtoYY6gLjJmttdZ13Uw6I4WsNeqLi4uLi4vtsN2TL8zNzU1OTrmeDwBkmc33mZhPSQqnWIAQEY3RnSgCgMHBgbHzY/39JQBYXVlZmF/Y2Soba6SUnu9LKYA5WTE8NqBljjVbw8Zoy+Z4RTlJt0KKIBUQkQXYr1SeLj5ZXdtAwGSZ0ukUACCgMd2C82cDAEZCNFrHcYSIwyMjI8PDmUwGAF6+eLH4+HE7bLvCSXu+47pEQjiShCBBjhAA4MikWgQA5q4QcDwwszXdEtR1HATQWi8vLT159Kh6dISIA4NDfYVeADDWxlobe4YXvRmAQCTBxpg4Vp7rTpw/Pzw67HpeJ+wsLy+tra5GnTidSvm+zwAGrBDCcR3X9ZICiEgIQUSSSCSRhOFVWsxs2VqLCK6URLSxsfb44YPdvR0A6Cv2DQ0NuVJYtnEntMc18WnX6ZkYwVqjtc6k06PnRkt9JRKiVq2Vy+Vm2E75gZQSGNqNprWGiEgIHcftdggAcRxrpYzhRJ9genVUQARrLTIwQMoPmLl6eLS8vHywXwGAbDY7ODSUz/VYtkopY8zbAOAuE2TDJpPODI2M5vN91nLlsFLZrxjuOqQ2OoqiSGlBSIQSRUfFANCOo1bYZh0zW0BK9JXjkQEAwDILQEQhpVGqelTd3t6pNxsA0JPNjQwP9+TzWittrT2Ljp6WiZNtCcyQSqdKxWI6nYra4cF+pdVqdRECa6XDTqgBwAACuIAaAQCUUnEUaaX/mZBhl+Mnw4Mgsohh3GnUG+1Wm9kGQdDX15fL9RwdHhptTtu7ZwJgy4zAABAEfm9vbxD4jWbjoFIJuwBAEIlUYIFjrQUJgei4MoyidqfjOa4fBCREkoQTWtzdyIiACJaT5CAdadhqgHq93mw2Y6Vc3yv0FbOZbO3oyBhtz9rEp+8Ba5OPBn6Qy+Uc12mHncPDajsME4iO46Sz2VJ/PyRpmFA6stlobq5vDg0O9vcPpHMZRAHdhPpaSuWu+AgkJJEBgLATdsJQRbHn+/l8TyadRkJr7Zmk+hQAx28igOO6vh8IQZ2w1ajXVRwnc5DSKRTyxWK/47lGKyKSUrYaDc9xJ8bH+3r7fM9HZKUVsz2NF58U3lrrqBNFcex6XioI/CBApJ9QUZ7uQshMiAjgOo7rSgaMY9VuN3USFpgdz+0fGJyZmc5kMmHYZiRJ1Ol0RkbPDfUPjoyMZLMZBExScZfev0kbTG4Za5RWcRxbYNf3HNdJSoIzi5pTpEU+MQBKKYQQAGyM1ipOnNIyu553eWrqP/7jPzPZbBi2iQiRtIrbUdSTSo9NjOd6cq7ru24TkU6Rll9ZMptoKwosSJJSCEI8TY07GwADnOjo0N3MAACAXalLM7uue/ny5Q9u30pS7mkXIjAw4qsa4Q+/BSeVPDMyIzIkisjb18R4Us2xsdZYBkAhpJAykbqQWXT3LkESahJFrTsNsNZYY5TW5a3NZrOJiIlQ9c/88iQ6EZEUEomsscZ2A+hbuhASAmIiaiillNIA7DlOygvIEQBAJOI4fvrk6X9/8UWQTrXbbQSRSP4kSGsbG9VuteKws7m5sbu97QiHXUZEZgbgRDt8NcQLIVzH8TwPCaM4VrFitomY+TYABBIiJwk3VnEUdaxl3w8y2bTruAAgCMNWa35hvlqrpoIgUgosE6CF4waCIBNra3Sj1dzZ3ZWOwwCEeEzxEwtbPk7qjhSe57m+jwBh2Ol0Ik4aAm+vzBElY4edqNGoKaV83+8p9Lqul3y/E8era2vlcpmIoNtmAQAAy4CAJACAAI3RrXYbEaWg71ssxx5qjE7Yjuv5XuC7jqOtrVarzVbTMAO98srPApAI3MgIAGHYPjw66nQ6fiZdKpaCVCp5RGlt6vWDODbGCKLvW0BsgYGEwCS9ASARMNMrVXlXfgYwxhhrBEAmm0ml08Jxwkbj6Oig1WoysyMEnVLLn2WBxEeRESBstQ4ODpqtZql/sFgqZrPZ5AFtDDOHYajjOCl2+RXmRUQCUUgpZBKHX4tUx4UnJH031/FyuVw6CARRJ2wfHB7U63VmkCTODMCn1cTdsECEzVa7vLVVq9akoL5iX7FUFESEyNZaa4Ug6TjScRzHcR1HSimldKR0pCQhbLcH+U+ULjEws9YaAPL5nv7BgUwmCwD1emO7XK7V6gggpUB8OwsAALMgksIJo3C7XD48OGBjstlsf/9A2gsQIFH0M+kMMxvTjXrfu+zxrPGHaYyZEajbeYg6kbFmeHh4YmKiWCwBQKvZ3N3ZqR0dpQaHpHQk/ViSgdMbH8DAJITrOFEcL6+sbm1tdaIoCIJzY+eGhgdd34u1MkY70nEdt9tyJCJEQSgIhRDJndf0/oSoW4MMJAQhdnSsrRkZHZmZuTIwNAgA1aNaeXOnrWKU6HmelG8JgJlZkHRd11q7tbm5Xd5uNZpEdPHCxanLU17gdaIoimIEkI489nOReH7iIcmdH/jAiXxktFZKW2YhnfHx8dm5md7ePgDY2d2pVCrJs67noDjDhd78tzVstJVSeL4PANvb2xtrawcHBwDwzjuX379+vVTqZ4BIqSiKAUBIR0iJSeTpNul+uPmS+0JIx3XZ2rDdiuMYAPp6C+9MT4+fH0fEvb29laWlpGYCJCHkifVOi6enALAMzCSk6zgAcFStbm5ubG1tGa1Hx8Zu3Lh5YXzCc1wL3ApbUdQB4Ne1Sz65XmMDCCgQEeM4brRasYpTrnd56vLclbl8oaderT188PDZi+dhFELXVq9F3p8BACwwgyCSggCg0wl3dnbXVlcrlYrjONMzsxcnJ0ulIgHGSkVRZIyBpIhmC/Bqrn1dIbfdlotSOtaaiEZHRmdn5yYmLgBgpbL/+PHi2spaIrAinHo+4tXrtCjEgAxEgAQAxtrKwcHTp88uP3tW6h8YHB66cu3qk6dPjDLVajWKYkQUQp7QTcbXFizhBIlBrLJkjNZKIA2WStfevXr95vXBoSFjzcrG6rPFJ1sbW5btSaZ7y5oYIGHR3RAuSLTbrcXFx+fGRq9cu1rIF957//3tcrlZa3z5969MbLUxjuP4ruc4Msm+QHSCIBEckzMhcdTpxHGktSfl8NjYzZu3bt+6nc1mj46Oll8uPXz8aHu3nCRgBLT27DbTaQAsIjPYpHxxpWzXG48WHmSymY9/+9tCvjA5OfnhRx9tbm0uPH5weFSNVUyEjJ7neSgEMuOxIg3Hy2i1tsYYYzpaAUCxWJyenv7g1geXpi4x8+rq6tPFp8+fPW12wmyQEoKYrX1VFLL2jS2CH+uRJRkKADzPNcx7+3tPF5/eu3dv6tKlIJW6dvXq7s5vV5aW7t37R7vZjLVqt1s6jvGkMDjxIssGOJEnlDGSxGB/6Ze/+uUvP/xw5socCbG7v3/v3r2XL140Gg3oHnFwutv/7XSh42+zsQYAHOkmi7G/v/uXT/88NDT48ce/SafTv/7oY0Q6d+4P9+7effn8Za3dbEEHujv3+4L2JBIRQDadnTo/fufOrX///e9u3r7d19cXx/EXn/3tT//3/7x4/oKt9aVDgmzCun9CTfnjbVZMflIIi5RJZ7XS392/n+/pKfaVbty80dPT8/tPPslks67nOI7z4vnSYe3QHktXPxhLIOV7ei5NTt7+l1/97t//7fad27meHmZ+8uTJp3/84/179+rNMJVKMTMwKK2IT6bw9gCOcRAKJHKEtXq7XJ6fn7/097/n8z2XpqYcx7l27VqlUsmksyOjY+ur641GNQzDSClrDCBKIRwp/SDI5/PDo6PT09O37ty5fv16rqdHxWplZfmLzz97tPBgd28fhcyk00QUxzHbU5WYnwWAEZABLDMRCSQGMtbulLe//cc/PM+NomhmZjqdTv/ivfeGB4auXLm6tbm1s7d7dHjYbrWU1gDgOm4qkyoUCsVicXhoaPzChcmpqVw+V60eLb1cunv36//+6qud7W0iIaQ8kVJOTgv+fwI4rrEMSwHSkYigpTw8PLz/zTdxFKNh3/XGL16YmJgYGxmdbk5X9vbXNjZ2d7Zr9UYcdZjZ94NCX76/f6B/YKC/VCoUel3PVVotLy3d/fvdzz777Jt7d6uHR74fkCQpZFLOn3DZtyzqk+U/2UPMhkESESMBcytsLS8vRXGcCoJCIS9dZ2R0xPeDXt/LZLNBJlUs9tXqdaUUsHVdL5/P9ZX6C72FdCoNANba8tbWowePvp3/7ttvv13d2JBIPbmcJImEbLrxipNjY2d1is+ywMmJGwAGIEGe51nmqNPZ39tbWFhwXKdaq83OzZ4fHy8Vi34qNTAwmM/3KhUnBxZRkO95jusCc71Wqzfq21vl+YWFu1/fXVhY2N/bA8TADzzPE0Lw8eeSRPxTNsHpVAJQCiGlIAA/8IWURhuUMnCk67kdz9Nab6yv1+vV1eWVF89fzM7OvDM7PXFhor/Un81lfjBcFEV7u7vra2tPnz1bfPjo0eOHy0srB0dVROzN9fi+53ieYDDMUkrP9YwQvufJH5XMfhQAAltWSoVhxACtVlsmABCkdKQgIUSsVLNZP6hXy+XtleXlp4tPZp7NTk1NXbw02d/fn81kHccBxFjF9Wptf2dveWXpxculxw8fLj5+vLO3G2tNiGk/SGcybG2nFTICG5P0tZRRrVY7UvGZPbJTpEUkNqbRbDXbbUZsNpvIrKxFBEGCSFi2yuiE5HS0WtpY26vsv1x5OTw8PDQ83FsoBOm053kEGEadVrNVOzzc3t4ub2+Xy9vNTvcsq2FudkKlDQOzsV02y8AIlvng6KjVbBqtvneJnw4AAW33uIEFZmNNooMzgzYajGFgQBJE2OX+thG2W8vLa+vrgee5nue4niQCAG2sVnEcRWEUxVolx6QJkbH7aqxiSPoegABou9wPEF5rjJwN4NUnENFxnWKxODI8srm5Mdg/KKSw1kDC5xPNAinxpSiKO2E7iqJIK62U1tpYjiJFydHDpOQHdqQMfN9xZeAFvu87UloGY4y1FjgpdAgAtFZRFGljRoeHi/0l1/dOpvTGtZbfC8+v3CXETDpzcfLib/71t5Xdvd7eXpKUnDxOpGZAQiRJDABxrDtRFEcdFcfKWALG5LwkAx7TWjYGCUgIx5GuH/iul0gm1jJbC8iMSECAYLVSWlkLxd6+udkrmXT2DABvvEtEQSo1cWHi1x991Go2gyAgoq6WeYzwZMyk+W6tNiZpKrK1hoHRJJEXickIICSRaE1J7U+I3fZ+4jHIAMjJeXZrrc2kMiOjo5lM+kdmDwD/D8jL9BU8i0zGAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Schedule / Timer</span></span></td><td><span class="brc-cat-badge" style="background:#ffd43b22;color:#ffd43b;border:1px solid #ffd43b44">Timer</span></td><td class="brc-desc">System is operating according to a set schedule, or the OFF timer is enabled.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAcLklEQVR4nKV613cc55Xn/VJVde4GupETCUAAQQSCJJhkQQySLFn2OGg9L3P2eP6wfdrZB8+s98w5K48lS2ImwAgSmQAIEjl0QOfuSl/YhwJgimKy93vpqq50f/fe72aklFJKAQBCCACEEIVCfnN94/nyciqV4q5AGCGMKcOMaYwxjLBUSgoJAAgBAFLwypKv/rG/sPeDAABAvXSgpMIEE4KVUo5jW5bFXVcBZpRqulZbU9vZ1dne0REKhX76UvrKuRKiXCo/f7F8+/bNZ4vLQkpKKSCglBo+XdcNgrGUSogDKhHapwLU/vHB+Y/X/jWlDig/uBcBKAUYI0ywUsq2rHK54jgOADBN9xl6e3s7JqSuvv6NAA4l4B3YlrW9tTM1NfN0ZtYIBAKhoHQ5QpgQjDBGCClQoGCf9xghAJBqHwTC6EfUq5eYfogAefJWHhCl1IF0PAKEkLZjc84ppYSQUrnc2d3lQVJKIfTS216RgFJKIeQKUSqVdnd2U9m9Zl2njJWrlmVWLcsGpTDFGBPGGCglpEKgACGEEIACpQAhjMkrPPZeDUopKQWAQggphbw/ATAhhBDXdcuVilLSZ/hD4TBIyV1HSGFVzKDPX8znueA/Zf+rAEB5L1eVaiVXyAsATdMiobBj2YVCvlAqCckJJoama7qmpLIdB5TyhIAQIABCKcYEIYQQBqQQQqBASSWVVEopIVzO5T4ApJRUSmm67jMM07SKlZK3HxLxOMYYQEmpzGo1l8tVqqaU8pDLLwvhxxI42MpSSM45ALS0tQ0NDu3t7SWTyeXnLza3NrjgjmtTRjHGjFHlsXb/QaQUCCEAwFMzBKDQvh4hhBRChDEipXe/AuJR47jcdR0AQIBaW1tHzpxBFO9sbeX2sqVSUQguBJdqXzPfpkLeNYyxkMCFxAi1d3Scv3BeIahWq2N3xv7r66+TexlXSiEEpRRjhAAJKZWUniJJKTnnQggphFTS27EYIYwJpZQSgglRGHu6rjEGAI7rOrZluy4A1NXWnjt//qt//m+WaY6PjS8tPdvc3FIICc5B/dQw/FSFADDCCGEEgAAYIdFI5Ejn0aaWpmAwHAoFF+fmMtmsUFIIrhTTGMOECiGF4OAphFJSSsd1uTowUwoQAAXAAgEhCGOKkFIKYawxTYGyHadqWQJUQ7x+YGjw4qVLly9fyaTTa+sbW1tblDJMACGMFHqV9tcC2P+XYsYoQsh1HO66wWAoGokMDAwMnTiRyWaTySQXwlMcjDFCGCMQUiohMMaapmFCQAKAkkp62owRRhgTQgjaf4QQgjCSQiKEEELRQKh/YODMyMjxY32GYWiajhByXVeB0jWDafQVzXk9AAUglARQhFBDN/Zc/uzZ8sTEhG7oQyeG4/G6cxc+FACTT57Mzc+bpoURUQCEEvA2q1KMUl3XDcPHmM4YQRikBNd1HNu2HNu1XaEESGAaRRg5juM4jlQq4Pd39/ScPXvmzLmzNYnaSqW6MD+/8nx5d3vbtMxoNMKY/gb6f+rIpFRSMUaCAT8H9XjyMdOYVCpWE2trP3LpyuVwOFIpl2dnZqqOrWs6ICAEgwLLtizL0jU9GArF4jU10ZpAMEAYFZyXSqVMKs33skW7ZNmmoem6bmCCLcuqmFWdsVAo9EFP96Url06dPo0Qmp6cvHrt2qNHjxYWnlqWrRkdmqYjtO/I32aFEIBUCpQkhOq6hgD2crmxsTs+n5GIx8ORWEtri6ZryytL9+/dXV9bV6Ac20YIM0o1pjGmRaKRlpaW5paWeCIRDoUYoy538/liJBL1+bcwQblcDgFCGHHHtR1HSBkKBTuPdg6fODE4NBCNRjc3Nm6P3bl27drs9EyxWqWYaIwxRhHeJ/ptVuhvSPDf7iuWy9OTUwFfIBgKffbzn9cl4hcufLizsX39+rVny88rZtUVvKmxsbejt629o7mlOR5PRMPhQCjIKMUYcSEcl5dL5Xwum0qlNjc21tbWtzY3s7mc6dhBv7+3r++zz35+8dLFQCBQKOQfPXh459atuZmZUrWKAAghnhl403oNAAVIKSWEVAAME5/hy2T3bty4wTSttqb2+MDxgYGBSDiiGXr63/6tVK1Ytq3rxslTpz79/PPuD7o1wizLdrltmyZ3OWDs9/l9AT8gXK2UlxYXr129tr2xUXVsjdKe7g9GRy9+9ft/PnKk4/ny8vTU1NUfrk5PThVLJY1QRqmmaS7nXMrXG9E3SUBJEEIggFAg5A/4s7m9QrH44N69ru4uQvHwqZN9x4//bPSjhw8flkvlXKnIuYhEIp1Hj3a0tUspUsl0LmdWqlXTMhllhmFEwuFQJOw6rlmpxqIxoRQANNU3jpw5c2rkdFd3l5JicXHpxrUbDx7cTyaTAKAxFggEkAQpuJTi/SWgYN+E74daUnAplQRIpnenZ6bC0XA8XtvV3XOk4+hHo6M+wzfx6JFlVXd3k8+WntmmVa2a6XQyny+UymXLNDWGY7WJTCodioRs23m+vLyXSRNCgj7fyNkzZ8+dbW1pcR17Y31jdmb66cL87s6OzV2KiNoPVPc9+pu06PUS+BsapRAhfl2nmFiWMzExgRTUxGriiYbm5pZPP/0sFqvJ7u3NzEzPzMz4/IFYOFyulLPZbKVSqVSrrutqjIbDkXg8Hgz6Tcve2dlN7uwghD7o6vZ8lhHwra6s3L59Z+LRxNLiUqVSDQeC3qeFVOqN2cVrAXhBMkbKi0wBAAAjZPgMTVe5QmFp+blrOY1NzV0f9Jw6eXJkZCQQDE5OTMzNzW2srxOMJBfpvb1SoSiVFEIoqTAhfr8vGAoZmubYtuk4GqXBYHCgf+DcubNtHe3lSuXe+N3xW7cmHz/eSu4yQmtjMYSQaZpCSVASYaRekza9XgKH4fv+/VIphBDTdIJxpVq1ubu1s3Prxi3D79cYGxwa7OrqGh39eHNza3V1ZXZmtlAs2JwDQE0oXNfYEI3ECEbZXHZ1dbVcqQgpA4be29t74sTw5cuX29s7OOdPn85/+5e/XP/h2k4qCQA6Y7phSCEAQEqJXpMbvQ3AIZB9ldtPOBESShm6bjsOl+Lx9ORuahekCoaCba3tn//iF4bf+M8//ec3331jcw4IdM3oHxr88MKHvb09QqlHExNf/9+v86UiAASDof6Bwa9+//vzF85z1x0fu/PNN9/++ev/2tjZohiHDJ/fHwClBOeA9pO1fwjAS1CUUpJzpRTTtFgkYll2oVre2N66du1qZ1fXzz4e7e7q/PKXv8xl80vPFqdnZ4RSPp+v51jvxcsXT546bZpVV4ix8bGNzQ2daadOnTp/4cOz585FotHHE4+++fNfrl+7vrGzBQA+TQ+Fw5QyIYTjuvBSknigF+8P4EDlECCEkHC5Akko8/kDPr+fMCKErJqVJ08e6T4jHq+NRaN9/cdHPx6tWubis2eWZVWrZrlS2UtncvlcLpNRUgHA0c6jP/voo97eHsNnlEvl6emZ+fn5YqlQVxNXSmpMwwQr5ZUL0GEW8f8lAe9FQgohJUJED2jhSLj3WG8wGCqXCjOTU9WqlahLjH700ZHOI1/84guMyPb2/yhXq9sbWzOTk8mt3eRu8tnyEnfsunh89OLHVz77pC5Rt721tfB04f69uzs7yWgsNjQ0JJRaXFxKJ5NKSMLIId3vIP8tAA7zH6UUF8JLsYOhYHNz08DQYGNj880b1+/d++v62npbS2tfX19zS0u8Ns5defXq1dn5uXKxtLqytrW5vbW9VcgVGGXHeo+NfvTR8MmTtmndu3/v5vVrD+7e393d7evv/9noKMKkUCgmt7ZdwQ2CvYwZIaRgfx/8g34AI4QQCCEcx/EZRiwWbW5tOX68v/3okZmpqYpZKZRLd8ZuD50aHh0djcViA0ODl69cRqAwhuXlF6ZZKRWLoVDk6NHO/v7jgwODlNDtbHZ6avru3fHFxSVNZ7W1NSdPjRBCHty/P2/oVoULIZSU6p37930AIIQAISGEzV1KaTyRaGtrP3LkaHNzc0NDg88IFCulew8fRP/n/wIpL16+3NTU9Ic//KGhsfHG9WuPHj7KFQrhYLCzq/vKp59cvnyptbVtbW3tzq1bN6/fmJ6ZqThWrDba1NzU3d2JEG5sbAxFIqZtCykF5woAIyTfyv63AEDwUrFISKkAmKbV1zc2NzcHwyEpZSAQiNZEi5VSqVT+/vvvIuGQpmvnz184cepkMBRaX1sbH78rlEzU1w0ND128fOlY3/F0Zu+v33x749r1x48mipUqRjgQCMWiNYZhYEISiURdXZ1VLOaLRS6EFz54BKjXlcq8hd8hgZdsma4bdYl4TTwupcrs7VUqFYPpnpjypeL01OTd8bvzT58CQGNzU1dX9/FjvT1dXWfPnv2gtycWiYFSy4uL98bHJyef7GX3AABASSkc7jiOgwCFQqG6RJ0/GBRCcM6VUgiAIPSyY31/Cbxm6YZeU1sbi4Qd09ra3dne3qmWSgBAEAqHwzZ3ZqdnQ6FQPJ4IBvxHjnb8029+rSS0dbTX1denUslUMnnn9u3FxaVcLscY04RwBN/by6bT6UwmU1/fEAgEampqjEBAKMk5Jxj/2Ii+X1XilaVeelBjLBgK+Xz+crmyvr6xm0yZtg0ADfFEY0ujWbXm52cBVG1NfGhosKWltam52ef3hUOhUqm0vra+sLBwZ+zOixfPi+VyKBDQGMvkc5VqNZvJ7u7u+Px+ptFQOOT3+ZVSXEl9/7P/sB/wirZKKSW9d1BKA8GAbuh72b18LlvIZR3HoRi3t3e0trXMzc1tbm5hjI90dja3tHT3dNfX1xu6jgje2dyenpyenZudnp7azaQBIBoOG7oO+RwXvFIuF/IFy7IIZQG/X9c1j2neFgTACN4WEL2PCu3zgGCiMYYxEYJb1UqxWLJcx+/3nzg5fGJ4yBF8c2Nra2vnwd17DXX1be0dgUBgv/DmOEtLS2NjYxub2xhhholuGARjjLGS0rHtqmk6jo0xZppOCX1rCvnqescm/hGOw4I4IhhjLhxXcEP39Rzr/fCjjwYGB+vq67jrPnu+vLC0mM1mpJSeDhfLpZWV1dUXq0IKP2MBvw8TIrjwSpmAEUiv2qsQBowPqX+J7W+WwN8BQColpJRKEUJ8Pp8/4KMYKykrpUohXxCu9Bn++rpER3tHPBE3rWoul/eMiVKqNl7b0dYa1AzKGIByLct2bKUkRljTdN2vM0ZBKu66QvC/g/9vUyEFsO+J9yM7zrll2a7jEkp8gWAsWhP0Barl8tj4WC6fXVpckkp293RfuvLJiZPDlNBnSwuhUCieqNM1/cOfXQgGA7du3JyenqlUypRQCaAAKCWGYQSDQV3ThZC2aTmOe0ABUuCpv3xzPvM+e+DACjuuWyqXHNfWGKuJxWpq4j6/P18p3b59a352ljEtEg0PDp/4ze9+19LS8nhiYnZ2llDS1dmdSNSfO3/+WF+flGpldbVQKlRMEyOkABiloWAwGo0afh93eblSsW0bpHx/IbwNAPrxkes4xXy+UCgE/YHamtpwJEo0AgDFctmsVDuPHm1raz/Wd7zjSIdGtUwmMzExwR23VCwND59sbB1ubGoeOjE0PtbpOo7ruFWzAgAaZT6fLxwKa4xVzWqhUKiaJiaECQz7Gb1SgODNQfW7JaCU8h63bCuVTmX3sonaeGt7W00syh0OAAihQDDQd/z4Rx+P9g/0IwUrKysL8wuz09O5XK5cqTDKGptaIl2h/v7+i5cvBvzB2bnpXKkAALphBAOBmljM0PVKpZRK7VYrFUapZwCUUvJdId3b/MBhUo8xBgDbsnd3djPpzPDJ4bbWtvrGeq8JopRqb28fvXTpn37z66aGxo3NjWvff//g7t252flCpZRO7SmpGhoa6+oSH/R88NVXvw/4gxsba6sbGxihSDicqK+PxKKSi1KxtLO9XcjnMSGapkkp1QH70H4D6O+XgIcfY0IBu46TSad3draz2VxDQ6PrOl7fqjHR8Olnn126dPFIR4fr8gcPHv71m7/OzszkS0WFIJXNTDx82NrSHIlGRi9+fLz/eLVanZycfLHywrQsRGnVNE3TciwrlUznsgXLtnTd8GrroJRX0HqLFN4EYD+IlUoqAIKxrmkAuFAorK2u3hu/u7G2Nj87p4SMR2u+/PKL3371u46OI7ZlLS4u3h2/Ozc3ly8VNcpcwRWoYrE09WRSN4yGurq+gYGurq4vf/Uld5wH9+7lc7nJyclrP/yAENra2hRCEELRQSb5PinBGyWAACkAKaVSilKCMKaMlIrF1ZXVvXSGUra1vVVXlzjW1/fr3/329OmRfDb/5OHD8Xv3Jh493NvLAELRSASk4pxjhBaXnlXMarw27g8GYzWxK59ciUYiXIhbt27Pzc7+8Y9/9BvGxuYmRkhnDLye0qEOeGD+XgDekkqBAkIIwQCgiqVyuVyxLVtKGQoFu3t6zpwZGRgc0jQtmdodv3tvfOzO4vx8qVIO+Px+n8/w+WzTKpdLmVw2m882NjU3tbaOnD59pPPombNnJiYeLy4t7aUzjx488BlGpWoKKTAh4PU830r3OwH8yJ8TQhFCQohiIa8UcNfVdb2lve38+fNDJ0/5A/58IT83N/dkcmJyeipXKioA27aZZUmlXMepmlWuZNk0p6emW1taDE2ricdDocjg0ODGxub83Nzy0lIylWSUEUIYY4QQjAlC4nAM4pCS9wZw8JiXDFFKMcaC81K5IoQApYKh0EB//+eff9F+9IjruuNjd77+89fXrl/fy+URQqCUzV0oV5htc8Edvm9tX6yt/OlP/6dSqcbr6s5dOH/m7DmKid/nW1paLJumzrjf8GmMEUK8rrCX07zdqb0rFvI6ughhjKWUXAhAKBwKdXYeOT0yMnTiRCIe39zY+O6bb29dv7GXy3tf1RBFgGzXrlarju0c8kJIubm7ffPmzfGxsc2Njfq6utHRi+cvnGtqbAZv1yl12NAG8Dpv79CiN6qQJztKCcaYu65tWZVqVShZVxM/dfr0J59ePnnqFKYkldwdv31r4sFDgnFTYxMo6ff5GWHFUtE0K67rUsr8/kAoFDQ0LZXdq1aqCKP79+5GIuHf/u6reCJ+6tTpX/7qVwCwubGRL+Zd7mJCvJoKwVgI+fby4juCOUYZJaRSqZimaTp2JBg61tf3iy+//M1vfxMMBicfP5mZnvrhu++TqdTA8PCJ4WG/z8hn87s7W/l8sVDMmabFmB6Px5sbG+sTdRLUXjabTCUXFhYyqXQ4EPn8V18k6uv/5b//S01t7H//+388fPiwYlmGpnuuk1AKwJV6W4n0DT2ygwMppcu5aZpVxzaY1tPTMzJy5sML51taWnZ2d8bv3rk7dv/J40kA1XX06OdffB6vqV1eXl58Ol/IF4rFomVZhGmJeLyz40hjc1M4HEmmdm/fvj0+Nr64uNjZ1V3f0jDQ39/T0wNKLS89W19bS6ZSpm0RTAAhxthbR3h+CgAhUAopeZhYmJYFCGGMfZp+9OiRs+fPnRgeiifqOOfPl5/PTc8/ezqf3svEolHBheSCMS1eU2O2t1cTZrVcdhwXUxqNxurr6qLRMGFMSmVVLdtxHM7n5+YmHj4KBvyxmpqGpqbhkyfT6fTc7Ozm9rZjWoDApXR/cuDN4dxrm3yAADHGAMB0bCklxjgWiQwMnbhy+ZP+weOM0YW5+bHbd+ZmZ9bX10BJn89XLpfWV1cJJpSSpuZmACRcVwoJmGoaI5S60smm01sbm9lcVmMaAKysrYzfuqlrrL6hsb6+/vTICMJI17RUOlUsuxgBspCu6Rjjw1rve6oQAoQQJV7b2HbdSChU39AwNDh04cMLibrE6srK7bE7t65fn5+bz5YKGmX+QKBYLC49e4Ywam1tq43HA34/0zUMSCmwbbtYKqZT+fX19ZWVlVwu5/f5NMqS6fTNW7c1Q2/v6Lh05VL/QH9tbU0hlx+/ey+dzQoFQggpJSLw9wA4GDoRnHu5TCQU6u3tPXnq1OnTp2traxzHefr06e1bt6ampgulEgLwG4ZSKpVKwexssZDPZvaaWluj0ajf72OEcC5LpVI6k97e3n7x/Pn62noqlcQYB32BbCm/VyxMTU03N9+orYmNnDvf0tp6amTk3LlzLncz6bTruOLN/cnXAFAvFUMdx1agwoHAwMDAxUuXP//85z29vclkcnFh6Yfv/nr/7ngqk9I1ihHWNM2yzJ3tnVQqtbayOj83XxOtCYVCmqETQqQUVdPK5/P5XC6fy5VKJdd1AUDXNcPSXM53dna+/+47TJERDB3vPz44NPiv//qHRCJ+7cbNF0vPuOBKSvlSrfdtowYA4E3FCc5t2waA9tbWkZGzFy9dPHvhvBT822/Gbly9fuf2nc3NLYxRKBSmlAKAZVq2U/QCYECIEEIIwQR7XSLu9RcE967quq5pGiY4Go4IwS3bnl9YwIQ0NLYgjI8fO3bx8iWMSSqdLmSzmUza5VxwfgjgHaMGCCOMQAhhmw4GaG5p/aD3g8bGRoxxcic9Mz098XhibXXNkTJIdUqppmmCc1sIIYTjOo54m8QRAMOEUqqkJJRSg7ouNi2bK7m2tv5kYiISDtfVxptbmts72ltbWxoa68vlkstd9z0Hng47e1Ipl3NGaENDQ319vWlZOzvbjycmZqdmNtY3LNsyKGWaBgq8vIliIgk1NJ1wrqT0Ju/k/uTf/kCgN/JIKCWEIIQO3RMmiBHCBV9eWvQZRkNjY6IuwTkPBkP1DQ3bm9uuwx3uvMmV/UQCB6GsAukzjNa21obGJsdx5ubm7t9/MDc3v7W9zSiJRWO6ru/HLQhRjRFGlTL2tVVKpA7KqghhDwYlnvAxwt43MEKUkIA/4PP5HdteXFwql8otbW3H+vqElNFYtKGhIRyOcM4lV+oNUdtPrJBUSoEXf3AhHdvN57KZTHZt7cWjhw9X1tcs7gAwpumEUsc0QQjp1cEpxQgxhLwRRXSYjyOEvZ2FMQAIKZUCwV0FIAkBKQkhBmNmpVo0K9UXLyYePert69OYVigUhJQASgjhDaC8G4CXRHOHO5bNhSxb1WtXr6ZSqXQms7Oz9eLFi2KlBAg5gmezewgj23GklMhLGDx/g7xUTh2Gg3CYnSiPP1JKBVIKKbySGSWUUlp1LISQzd0H9+9LoSgl6XSqUCqub2wE/UEpBLxBBK9KQEoplUQHW31ianJhccFybPdwdyolAcqW+fJTrnReL+D3WI4Q4NiHp7uZ9HfffSsRCCE8BoSCQULIm9KCHwHAAEopSlm8NtHS3FQo5BUoy7YAIZ+u+3TD5/NRxoQrHNcGUAhhQOSlARcAAAVeFvJyNVC9NIH8txKxd7c3yksQJowKLizHqlSq3HUAwGCapultba2JeC1jb5hPhJcsq6emoWCgs7vz4qXLzU3NgIAypqQimGi65vP5GGNCSu66AArtT1R6dU6JDur6CAC/NMSODo5f6hbhly4qQEAwxpgILizbtCzLGwb0GZru83e0tnccPaLrOvzECbwqAQBAhPgCgY6ODu66Pd1dGGOiaUoqBIAx9jRcgQJMlDcFfkAnAvxK9vemGQFvLwB4I98Kgdo/UwAII1BSCCGlUooQjDCpiUXb2tt1n/FaCfw/8a+3XrOLwrYAAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Time Not Set</span></span></td><td><span class="brc-cat-badge" style="background:#ffd43b22;color:#ffd43b;border:1px solid #ffd43b44">Timer</span></td><td class="brc-desc">The controller's internal time has not been set.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAZSUlEQVR4nL16WZNcx5XeOScz71Z1a6/qFSsFUOBOSvJIY3Fiwg8zEXaE7T/gn2f7eRwTfpkIj2WZkkzREimQAIHuBtDd6H2pruVuuR0/3G4sBBqkZIfzpTqq697ML8/2nS8Tp5ZTAdPJyRd//Hrt3r2yqKIoKKrSe09IzIyEiOicY89CiDAJJCh2LCMppARmAGaG1w98/hd6YAQiIkQGriqrTemtZSYSqAIVhoFAwcyeGZjrZ71nZ00Yxz/92c/u3Lnz6gySAABgPpn96auv/us//JcsmzfTdDadeWtQSAQQQiCCsdY5FwRB3EikEMgcRnEYRdY5YEZ89c0AAMDwAjRGRCmUkMIza13lWV5pDcxSyjiOojiWJD17a433nhBBCFNVVaW7ne5oOLxz5w4zMzMRPQeAwACY59n6t/c+++x/5rrqpGmWZdZ7AhCATEQI7IHBCyHDMABE8BxEoVKB9w4YXl0/f8cAAB6AkAgBBBECMBpjtbVsTRiEMpAeAAHBswfPngkRhdBVVWo97Pf/7u//7vzNL5tb1h/WusPDo1xXiFhUlVRKXPzOeQ+AcRxKKYy1eVYY8AAAeYYXa0X4Lgb/AoBX/YsA4jCKGjEhGkQkyOfz0/kcLp6qHxGADhgArHOz2ex1Jr4AAIKs8/XDV5ZXu/0eATvnAdFZi0TdTjdO4rPxeGtz6+j42AMbazwAMNdLfG0U1NgEItROxuyYEdEzNNLmzbduRkFkjAlUsLu3c7axcfEeFkgIKJC8twwAzJ7PZ3u9BYSUYRQCQKPR+OSnn1y5soKM2jgSpCstBC4vr6St1s7Tnc//128bjYaUanfv6clkEqmAED3zdyxw7kKIAhERJQlB0rKbF7n1LhDyxpWrP/nkJ/1B31YaAO5+8/XTnadZURJSI45DFTjvhVBZNiuNjsIwDCMAQAR8OeBkbWZJImk0AKDf67/z7jvXr14nwqIyRJTNpwj8ox+9PRiOhsNHe7tPwzAcLS0HXwXzu3c7nbaSgfUWAF/YGxSE4JmB6/kEIpF07AA4K6tOK11eWbn99u2bN25a57L5dDqdLowWnu7sBDJIm2kQBJ6ZiJSkeTZvpa0gCC5xIQYAQEJBAgCSJGm32kkSExFJgwBFkWmthZTNZjNtNgSJXn/wyScfj09O7939WpAMw4A1ABEQAQACs7WEJELprdVGO+ctIqIFBqFUW6lOrxfFcRTFo8XFIFCP19eRqN/vZ9O5Z++cK8qSiASAdU5KGYTBi5nnJQDn9mB22gIAMFaVPjo5sdayc4B0sL9XFEW71RZCHBwc7h8cLiyO3n3nvT99dbd0pixLIYidA+/hwgIM4JER0XtvKl2W2ntXW0OF4eJo1Gm3dVWdHJ9qa5I4OTo8Pj09baZpf9Afn45n2dxao5CEUoxojHHGXhJlFy7kmT07ACCBxlTbW+PpdMrMhDifz3Rlg3BtPp8fHx8/fbqzsDi6dvP6qD9gAOust84DIz8PaGAAAu+ctdY6Z63RzngACdjpdpdWVuIgKMry8OBwPD4Lpdo/2BuPx2mzJVfJszubTktrDaDyXkjpvHfevXb1ACDrXfPO10mvlabA9PTp0+PTE4XCah0lcZq2Dg8Pj4+PZ7PZwf6ehw8H/V7aaQEAMiMiXqz8PAIIkdAaY6wFD1EQggFtTRTHy4tLN65d98DT2cwaXcyzLEnyQhNRf9APxFAQnZ6c6XEVKhUEQaW1tfayOgkA8jy/OQ/ACqnb6URReHhwtPX4kQrDIs8/+vijGzdvrm+sP9pYL8vy+PTEVpaQgjAQiHVeQwRgfFZ2kZCZy6rKi0JJ2e11U+fHZ5OF0cJbt2/dun1rNpsRogqDPM+ms1AIaLVavXZruLgQRPHBwZExOg6CqNEYj8eF0R4ALqn252nUec+eozAYjIbNNJ2cnT3ZfhooaY39m3/1t+9/+P7TnaePNh4XZWHZl2WZZZn3jogYmIEB8GL/mdkDEwAURVFZk8Rxr99HYJTy6vVrd+68c+XK1Z2dnePjE2KcTaZVVQGKZjOVMlhcWmqm6fbWdlWWQoo4Sbz3s2zu/WVk61kldo6ZwzDq9/vtTlvrqjRVaSoC7Lf7t9++/etf/Wp8dqadBYCiLM7OxkVRIBIAsPdAVCfN2gDM3nvvAZSQ/X5/aWHReoMgrqyu3rx5o9FIHHtjnXbmcG/fsPPeE1FeZFEY9drd1Surk8mZdy5tt0mI6WzGzMaaS2KgtoCzjjkIgl6/PxgOVKAAABGVlJ1+r9fvNxqN+htmNsbO55mpDNRxUxv3GQEAdM4ZY+IwGg4Ht9++vbi0ODmbOOMXFhf7/f48m49Pj89Oj8oim6izUheNRrMocra+KIqF0cLicLTX6xlj2p1OEEZZlk0mU6316wHU2ZURGEApNej3l5aXO51O7Q29Xr8/7HsPnW6v2+0eHB/VP/fAzlnvPSACc42BmRGRkApdVWW5vLL68U8+uvWjWySoqkyjUfZ7vTiKdnZ3tre2t7efJkmilCqLLO10sllmy/Lo8OjGjZtpr91qt/K8SNut0WjRs7371d2qvATA+aYx1DQ1SZJBv9/t9QBAEN2+dbs/GGR51h8M3rrx1ngy1sYSkaoJpWdgOE9C5wOBQGvtvb9yZfWTjz9ZXlk5PDqUUoZRnCYJMx8dHT9+/Hjt4cPhcBhG0Ww26ebFyfFpXmS7e7tlVcVRHCexMSYKgus3r5GEb+99W1XVmwAAAjI7x55ZCtFIEgCIwujd995dGI3KohgNh7du/ejB2oOTs7GUUimFJM6hP1t7bQdgZg6DYHVlZWl5BQmNMQJRCCGkNEafHB9ubW9Pi9wfHjWSeDabm8qeTs+0tft7B3mWEaKSEolIiMWlRSRSSuqyvAwAAgASMaK1uszzvMit9wAQhsGt27cWFhcms9lwNFy9eiUIFAAIIVUQykAR4YstCyICA3gmolarNVpc8sBrDx5OzibMgIAO2BgzmU7nWQaIhS6ts5UxPJvUM56Nz8qydOzZg9EaGLrtjiAhpbTWvhYAeWAAQGAA1tqcnU2Oj47z2QwAlAquX7s26A9sZdqt7nA4qPmSlEIKGYahkIIB2J8zNkAEBGOtUmo4GPT7vZOj489+/dmjjUeA7NhZa62x1riaFkOdvoH9RRUHZGutd97YqiiKsiqFDJJGAwGde30xpro81K1qZczZZHJ0fDw+mQBAHMej0VBKmU3nUopetxeEYW0uFQZR1AhUcJE98ZkLaWMCpRaWltI0PTw8/PKPfzzcPxAkrbVVVTr2SRyFQVDHWBKGkigMAkEEAGEYAoKpqrwojTHW2KLIi7IEBnEJmXvpW+9tURbT6XSWTQGg1Uo7nV6eZVs7W8babrdXxwYyN5Kk1WpIoeoNxOdv8EVRSKWGo1EcRfMsK6sqjKIoiZxzznspRZo2W2kbAJph1Ol0er1eu90WQgrAVqsVx7EQQgiJiERiOp0c7R9aa6USbwKAL7Qg1rh5UQLA6spKmjb29nafbGzkWd7rDxZGIwDwzHEcNRvNIJDAvu4eGZgQkUg7q6TsdLskZBSFP/7x27dv3+71ekhISGmr3ep0er1uMwg7vV6n0+m1O51Op9VsNtO0Nxg0koYMwzAM03ZbqeDk+PTJkyfGmrrfenXIZ3/VfW0YBESirCpEvHr1qvf85NHmt2trf310NBoOR6MFADDGAIOSkoiYAdgDMHuAiz0ioigMtdH9bu8Xf/0v33rrLeutIGLEOI5b7Vav1xsMh71er5GmRmullPNeG9Nut5M4lkKSlKEKgkjt7e0+/PZbrU0YRG8CcK7EEMVxlMSRBx/HUavTOj48efDwwebj9SdPHidxEjcSANBVled5pSvPjHRhOETPXIcaI3rmoigaafP9Dz/odXvrG+t5UcxnM2NMq5EuLi0WeZ62241Go9JVqEIhpHG22+kAYFmWpqgAwOjqcP9wY+ORsSaM3gigLmWEFMdJo9GQKFSgnLUPHz785t69ra2d+/fvx3HirCWALMv29naPDo+8sUiEgABAQrCzRVkCAAJXVZVlWavT7nXazO7o8PBg/+DJ5uOdnadRFK2urmitk2baTJKyrKIwaDQSy9xsNqezyc7Tpwf7+9bbsioPd/f3dnYpFEHwZhdiZmBAEFIGYRAEEhkmp5O739xde/jw+OT0m6+/CcNwOp0S0WQ2u3f/283NTW20ICJJiCiVLHNT1vWSYTaZ9vo9IsyL4ujoeH1t7cnjJ575+rXr7/743aWllawokiQJw8Q5K0kkjSYDkxDb29v37t9fW19D5ka7fXR4PD476Y9GQrw+iC+oBCIweO+ZHQkRRzERnZ2dzebzk+MT6+z21mbabGRZ1kgS7/za2trjR4+qqoqShEggopTSMyBAHIREdHx8tLyy5J3d29t7cP/Bg/vfns2m7vHjb77+ZmVxOY7CTrtDQiipWAoEFFIi8Hw2e/Jk8979+5tPHish4qO4yIvKOyL6nn4ACRHBGVtzzCSO2+2WCgLnXLvdHvVHQqosy4SQqytXBoPByfHJwcGBtbYOZa210VpKMRgMG5Gyzm5vba9evdobDA72D7/66svN7e0oColwa2trbW293++WZYUIJRSMCOcsEOfzbOPRo/39vcqYypi8LOvUQvj6IgDPVQlEQKyMmU6nVVk1mo2V0cr1a9eRsJGmg+FQEPW7nTCKev1+q5UGYVhWlQUWRFKK+XQ2K/OlhcV33n1PSbj7p68fbqzfun376urVk+Oj9cePtDUfvvN+FEanJ6eff/H5aLSYxJFnNs5JZvaelCKiMs+3t56UL9AeRiQAuqSjh2f9gJCCEB3w0fHR2XgcBVH3aufOe+80G42D/YOd3V0GjsJIShkEQRzHk+m03htGkEIZ75z3STP5+S9+rvP83r1v86o8ODrURmfzfD7PoiD85S8/jePoH//hH3/3+eedTvdH168DQJHngOiFkACKeV5V47MzSUIqFFIKIuusMbZmO292IVELLwf7+zs7u4DcH/ZWV68sLIw63V6cNICAGb1z7VYaBoF+9EhIRUAA4MCxZwBopek7774zPTmtU15RlghY/ytJkp/97KdJFP3zP/03a+3x8RFXFSAWWtckhJiZ2TknpGwkiUAUUgkp8jz3nAMznBfMVwDUsUFwLmzt7x9sbm6WZeUcO+tIklRCKEFI1jmtrXPOWptnmXdWSsnM3ngkBIB22mo2GmWWIRHUnE9KpRQAKKk6nU4jaaSddj3x6Wz6WreIiEKlwppQEDnrjKku016fuxAwSiEB4OjgcGN9/ezs7OT45MGDB5Oz8en4dH9/n4is9UVVpM0UAdbW1rIsj8KwJnJxFBFCfzg4PTmZTmdBECJit9NNmkmn3Q6UAoSTk9MqLzvtdq/XPxuPmf15O8r83D8QJCIjOu+ZmYUAZPSvit+vuBADEElEOh6fbqyvF0VOiL/73W9bjXQyO5tOzhgEITlvVBDqSh8eHhR5HoZBTcRHw8FocaHb6Ww/3syNaTUbCwtLq1eutFqt4dLo2pWr7P321rYSImk0/ubTT+9/883mo40gCFUYWq0dc10NEUAGipmttUTkvLfWGe8RvisefxcAMJMgJURRVeOT48oYrU2W5xJpXmTz+VyJQCnpwTNDpXU+nwcqQMSy1Eqp/mh4573300Zjd3dPKrmwsBglzeXVK51ua7Qwev/998enp5PxuKyqIAg/+OCDJIpOjw4BqZmmRmtmrnW1c3mYwWnjiUiQr01xaRJ6TiUYCYjIW5PlufNea5NlGbAvy1Ibo0iqQDF4670xxnvf7/a85/l8LgO1sLDw9q1bWZ4dHRx0G/2bN2865qtXV9K0NVoc3blzZzKdtFqt8dZ2FIfvvvdePpv/E1BeFHGcRHECwNbaOpU7Y6x1nj0xMKO/JHZfBQDAWJ+sMYAQZKzTmfbs6j2w3nnNteLpvJckpAryPLPgvff9Qb/f77HntN26cmWl3x86x6OFYZw0RkT6tnbWpa3WeDIxWve63U6349hlVRnMZh0pawDntdbXMhwi4MXh1eX7/6IFgGttBaIoYu+ZNQIyE9TCDyMRAXrvVcAshCBBjhkQwjBIkobWFgCGo4Vr124sLS7lVSmkJCGSpLG4sBAnycLC0trDtY1HG9k8Y/Q1t8mrItEJIjlriagWxc49BhERkd4UwS9ZgKGWJGQSJ2WRCyGIqJZ6zrt1OH8VIgokdl6iCEhdu3pVymBrc4uBl5eXOt1uFEXGO2ON9qyUdN7FSby4tDQYDL7+5u7jxxt5WS2vrFjv2TnnLAIxs/f+RXmsblDetPnfdSEAACBCIkQSiPb5LhBBHUkICEBESFRWZZo23/vg3fc//Mg6/eWfHi4MR++9945APDk9ybN5qa1SKgzV0fGxEMqzb6TNbD7//RdfpO3Wxx99cGVp5cnmk93dPRQiDJT3Hi5OdH74eIkkIYJz3nkPwIRARIC1O0JNtqi2BgB7nk1n7Xbn3/3bf//pLz+dTeb//Kv/vrm91Uo7eZFvbj3Z2do52ts7Ox0fHR6tP1zf2FifTqaNOCzK/Ff/49c727t/9Vc///t/86+vv/VWWZXaGCSBFy//s8Z3LIAA7NgxACIRongR4bNqg+iZK2+baeNf/OLnzUbzP/+n/zidTE5OT+IkHp+ePNp4rEsdJ1GPPQJubm2WRXF6chyEUVnqtfW1Xq93/cZ/SNudL7/80jETWyHo8kOMPwNAvU6sBUO6pIcAAHAOAOqDM2Qej8cAUFVaCukZ8jyrSk1E7Ly1PsuyLMmsNUKS9RYAJpOxtS4KQiUlA7xBPf9LANStWS2d13L0dxGeGxu11k8eP7aVnk0nAEAIDnwUhZ1Wuwh12mimjYb2vt1uN1utIAwICBkBYD6bbWxszOfZZDoVhK+d5S8HUHNMZg+eGBleeTUzAmIcBLPZ9LNf/9o7N51MASAIlDU2TJLFldWqLIMwTNttRr+ysjwYjNJWa293V5IEgDzLv/j979u93u7ubiCVEPS9BevPAABwrtACODg/OsOX/gcIDFEcFXnx29/8RghRFAUARFGkjUkaSbuZFkoFoWqlqQPf6/U6vU4Yhs55qWQopdb67t2vwziaTqZxFHv2/Jd60SUA8OLjlaxQFwYADlVYluX6xkYURtpoAAjC0FjD3qOoj57I1c+TEEJ47611JES72cyy8un2thACiASRAGT4f2uBN42Lcxhg6/w8y7y153KQZ8+stS6KoipLZijCHBHyeZbFsTHGs2PPxjnrnWVfFToMAhlFwMj8/wvAs1Rd38EgIUjIWl907BFRV1VR5HmeOeeCQHnGWZbFUWyr+paL19oKwEApCy/U+L90XBoDF1dNvmcIRKWU8Q4ABIhAKVNVRZ4X8wwBtLbO+Ww+z5PEOVcXeWBGpEAqYL5w/ctBfB+8lwDwuUiOSIie8HIxox5ITIhCkCQEACIMldJFMZ9nRVWBCBqptc4URZ7nBQNLKSUJZgBkKZV19sL1X63B/IzF1J+X7ebzJSLha2L2zQAQSQgSwhMBABEppbz3zjlnrfO103trrLHasiciFM8PQ4SQF+zk0nnPT9EvX9cLbPT5Qe8PHQSolBJC4DONHUBKGYah96yEVFIQCiWDMAiUUlhzTWZEQCIhxPmk/xdhcHkQ/6AQQCKseTycX7iAVrs1WBhls6zZjHudjnF+YXE0HC102m0ppfPOg0euj/CEte6l22mXLOQHASAU9d0wUS9KXup2L6wfEUAKKYkAwHsP7IfDBePsfJpFcdTrdpznPMtHo4XBYKhU4LwTJEgQEXnvhaALA7y0TmQkJCISJAQRiTdIizVKRilRkEABQknyjoW4TE+9GF44ZmASpIIAANi5vCivp80b4Y35dC6kaKZNx1wV5WA0Uko579hyGEYoqB5IeB6H8mXiyCDIK5IAYJ0TQlwWJxcAkK2x1jnvnK60rSrrv7+3YERmLsuyvgcwm802N7eWl5fDILDOeuCyLJk9EbH3RV7s7x9Mp1NjrUJZlqX33nlX31OCl69CMLMX5MmVZVWWhdGJv6TSnYu73rvpPKuMZuazs4nRlXH2e5MSAzBwlmX1TYynO7t/+OJ/BzJIW8k8KwhQKsXe51mWtpsHe/t//MMftna253kmpSjLkpkde3r9LEwohKBSV9o5NZvp6o1XDbzzRZHXHfA8m9e3Un7g0MbUxeNkPP7tb34zm05b7bQqK2ZGImbwzkZRKIPwi99/fjIeewRtrb7k4PqFYeiiHJRVWVUlAPArItGzA47zg1gGAEQBFzT0+8aFMskMYJxZ21jP83kzTgzXTNzzRcp3zu3s7tSs6cU3v37/oW5JznUhRBT0rMp+59olAAAoJXrDfiSVt351aVmbyhhLf06HyojWGvacZZkzxkPdOntgREEEXGkthRh0u0IqBMA3dzDMKCRJUZalqap+v99stl77Q1lrR0mj8faP7/zy0196y0srC0Y7590PXD8zEyGRKMoqz3IBIGR9IoTeeQCWSnrnK62FEFEch0EAgHVQvmkKRCJhjNZF2e52l5cWL75+2QL1PjST5MP3P4oCxZabrQZ7vizqXzMRnHOZyriyKJCBavJSX0dDj0jAYK0VgsI4lkoiI4B/+abgawAgoGPntIuSaPX6dXidC/0f7L/JAujTP70AAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Self-Cleaning Filter</span></span></td><td><span class="brc-cat-badge" style="background:#ff6b6b22;color:#ff6b6b;border:1px solid #ff6b6b44">Maintenance</span></td><td class="brc-desc">Self-cleaning filter operation is currently active.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAP6klEQVR4nMVa61McR5LPzKrqnhlmhmFAIAxYsl6AsASy17Ls823E3n272H9142JvHxF79q3t9dlIsiwkJBkJywYDAknA8JxHV1dl3ocaELbEAMLnzQ8TPTPd1fmrysevshJFBPYX732lUpmfm5+bm6vXa9lMFhBFuMUjxxVEBGBm77zSKpPJvNHXNzw8HMfxK2/XrUcTlrXK2q1btz77+9/X1yqdXScUqdSniAjQCvm+6u1+7K+/CHjnbJoarUvl0gcffnju3Lk4jkUE8efPHgQAZHNz8+HU1OefffZ8daW3u0cbk6b25YGOKvs9j0gAkKa2XmtExnSf7Ons7LLWAkAwlp+9+gAAAOC9r9Xqm9Vt5/3GxobW2lqL2EKHA0UEQECEBQEhKNRcTiFEQEytbXhnlIoycb1Wb2HnBwMQAK2VUQYAoiiOtCZEOCaAoFHQCndeA4AARASIRMSNRhzHcSajlWox1oEAhAAIAVEAgAgBQRDxyA7QVBMBADHYySteBqCIAFEppYjCtbQ014NXABFEhEUAgL1nBGbeu+qH0z88IRiMOJgOAQjsjWghMmBYHhFhFu+hZdA7CIAAAyApRQoAlNFKacNHnP6dKQyaIRERISIS7VrTrvpECkBYJDJGa620Inr1ch0OAAIiECEpBACttFKKSR3N/pEAAURAIPgoKVJERMQgzYVkAAEgQIUIyMxWa6U1kfp53DkaANh1WMTwGWbuSBJsBjGYI3ufupQ9M/ud0QQYQBAUECEAWmttkmgihahaztehohBAMwh7ZgWtYsI+QwhIiADAzI3E1urV1HuQ5pTsDN8MzgjAIiJiUg0ohM1JfE0AKE0BABYWltekEiwCICKEIBK+AUjICk2gAIA7PwOA855ZBFqxnYMB7BUikmC1R88BzN4LaK1LHR2dnZ2eGZhZhFkozDoAI2hSinRi6xubm0YbEXHOtYBwNAAt52JfIVIC4lLvvI/iqKPccbK3t6NUjmOTpmlqU0QkQhYRAK01Am1ubSwuLm6sb4CItenOcgkclQv9ghLiOgpkspn+/r7BC0PtpWK9Xq/V6gGAsACiMYYFVyvP4zj+cWa2sraWJPZYVGKvcOCDr0FFRQKX9N7Va4mJooFTb/b39Vlrt6tVBCCF4gUIM5kssF962pU07Pra+urqqk2TXebxsuX+eiuAiEqpNHWrlVV2vre3d2h4OE3d2loFEIi0gBCANgZB2orFldXVme9/YBGbpLJ/6vw1AIgwAAZiY5OkUlndrFYLhUJ7qQQAxWIBEJFUYKiISES5trb5+YVCPo8A1lreiXsvbwmOmJKOIYioiQSgXqs9WZh/9OjR6uqqiERxHEWR0cpobYzRWhNRJpuLIqMUIYKIazHsrwFARACEiABJK611NPvDzJ//+F9/+dOfF54swM/8SQQAbJo26g3HXoSRXqTOf5oPiAARISEpioxZXFz85L8/btQa/QMDA/0DAODSNIRIrbWIbG9v12o1mzoRUKSOlYl/Ce2bW8HAQr13jTR9vvz86dOlWrUa7nDeB+NWSiGA9955z87t0Ih/qhNDYDmISCgiNrUA0NPTc+qt0x3lUrghEOzwCQBaqXAle/n2q+TXc+Iwi96z9T4TRWfOnr0wNFgulcN/uCPhayDbQnRguvk1VgCREFFEXOpYWCP1nOg+Pzh4+vRbxfZ22LEu2FtxCLQdm/z9ZQbxqwII7uud896naaqITr355ujo6PDwcKHYvqvwT54RAUQ5xMbjaADCRILIIdmoiAACEiKi994zg0ihkD8/OPTe1asXhi9m4mh3ZO89iGitw74HRYL6ra3oiACOdHd4RBARmTl1zlobR/HZc+dHx0bPnz+Xb8vu0ttANMJVUJpFxLVKYUGO7sStg8LLAIgAIBhPNWkUS6V//e1vP/iXD0qljl11m3fucWJm9t6LCCKQCO7/zteLQoeFQKRIEXtOrWVmo9TpM6d/9+//dunyZVIk+48TChYMCAdVQI64IwubcCQIzhA2gS+qVC9iNiICoDYaRGpJo1avG216urtHRt4eGRmJo5iZEZCFQ/xhZmutS1NjTJzJxFGktVFEAMgtgB4eQHBbJCJFyAQAwE1uiLRjBhIyDwMghsoPIos0koZN076+vnfeeffqe1e7urpgT9gJgySNxszs7PKzZ729vecHB+MojuPIRCY4964FvbwlOLoJtSjSvOof9j6x1iOc6D7x7m/eHRsbjePMi9fvjGbT9NHUwy+//PLhwylrbRSZKIqMMQDQYjMAhyurNNMJhNkKbrwnwwuHimeoMHDwPBAQEGZmEUIs5fKn3jo99u6VoYvDWivYuwLMiLixvn73zsQ3E7dd6kZHx8rlDmYmJAxFsWNyoaA7ALg0Zc82tUSkiEJ8DPE7wFREAadzzrNPU5s6l8nE58+duzh08cyZc1EUBXqzWzAkIhD5cXb22wcP7t6eUIBjY2NDI8Pee0RUiqjFmh8SwC78er1OSnnPJjJGayRKkiRN0wDAGBMm1nnPzGlqq/W6F3mru+f9D66NvXulu+dEgOe931UdEBcWFm5ev/Ht1NTC0hJN3Pn00089sLUWKNRR1Yvq6jGrEkLovXPOK6U8M0GzjsnMhOCJQj4KCZtZPAAAvHXq1NUPro2MvJ2Jsz8ZTQQRnXMTExPj168vLi4JwNKzp9ev3yi0F4vFYrVR1Vpl4ug4+4EmdQjWX8wXnHPb29U0tc6m2WycyeXiTFzd3rY2qdeqURS35XJRFAGigBiXFnJtb1++dOnSpb433tCqaWC7YwPA8+fLX9+6NTk5Wa/VCAAFniw8mbxzp72j9HTpqYhksxlS+wabg87ImpV6ZuZYm5Mne41RlUpla2tzbXUtSaCjXG7L58sdHdVqdW2t4lIHiFEUZbPZKBMbYwZ63xi9cqWvrz/OZACAmQWAlCJE51ytWr1/b/LuxO2FhXlEKuTatDHs0sfTj40xNrVEmMlmf85VDw8gPMOenXNRZE72nuzs6tze3lpefvb99PfV7RqRai+1l8udRPjs6dL87HwjaQBhR7k8MNDf3dM90D9w4cKFQqHwYkyRQHu89z/Ozd2dmJj54YeGtcVcPl/IE5H3fnllOUmSKIpOnDiho6iFHx8EIFTxvWcRpai9o3RhaNAoXVldKRZKj6ambZrmstmLIyNdneW19fU739y5e2ciTdNyV+fQ0NCZs2d7e3tPnzmTyTRjPzPvxp/llZXJu5MTE3eeLj1DQCQkJCJM6rZaqzVsUoC8iChSLWjkwSuAiF6YmZVShbb84NDw6YH+SqVSLLRvVxvTU98S4MjFi6NXxqrVaibOTk8/Wl5dKZfLl8dGL719Kc7E+Xx+V/s9CRhWlp/fv3//7p27jUZSaGvTWgdfIxVEN+9rKQee0CAiihcWYfZRFA/09V+6PNpoNLSJvp+deTz90MTx2XPnhi9e9Mz1Wv2vf/3LxtbGia7O8+fODw4NhVwW3Gg3/LPI1sbmjz/O3ZucnP7+O0VULpYEw/mrBPXD/lgOgnAQlWAGAKVIKdVIkufPnm1sbiBRe6k0duXK2OXL3d3dnnm7WvXOK6Khi8Nj71zpe6NfoV5drdRqNW1MFDV3LbQjqbWPv5u+f+/B7MyM814rHccZRUqYGYSUMiZSREgEiCDcIhMfhguJjkwmjlPv70zcHv/yyx8eP3bOlcvlq9euXRgcrG5vf/m/X4yPj1truzo7/+P3vx9958rz58//9Kc/3rxxY6emEtJWs8qwub5x4/r4jevjz54+BYDIGEEBbDIRAEBCTagO0Q9wgAkxs7CYOIoyMQB8PzPz8Sf/Uy53EqkLQ4ODg0Pvvf/+x3/72+effvZkcam9o3jp7csffvjh0uLSf/7hD1988Q+to6vXruXzeRFARMFmgejJwsL4V9dvfX1ra3u7mGuLIuOdb5I2BkFhZi9Ni2qt4YErwCyikBQQADjh6amHX301fvv27Vq1VuooXfvgw7Nnzq6srN7++pvbtyastcVC4crl0RNdXdtbW/cnJx/cv9eo1ZkZAIiImTc21u/dm5yenl5eeU5KFfJ5oyPvW9P+1wcQdhvi2QNArE2aJo8eTt29e/fBt9/a1J4+feriyEhHuaNWq07eufvo4SP2vr2j9NbZs+cvDFar1U/+9vHNmzfW1taZObHp3Pz8Pz77/Pr1GyvLy15EKdo5B2V4VS/HgXIILoTA4p1zANBeLDrnFheeTE1NffP118X2QqFYLJVL+Vxu0dnph49u3LyZzWWsTcsdpb6+/rm5mfHxrzJtbflCe+qcTdPvHk3fHB+/f+9eYm3WREabYza+HOaUMngeE0Amjjcajc3NzZnHP0xO3uvoLPX3vbm2WqnVq1tbW7OzMxNff1PI59va2iqVSmqTzfWN9Y2NrhPdHR3lpcUnKfN3jx7ev/9gfn6+Ua8rrUMlVPYcf72yKehYAADCG5qjRyZKdBqaiAC4p6fnycLC5uYWIq5vbtybvMfiC4XC4tKT9Y31JLH1RmP68WMTRYVcziMtLS0uzM0l9ToQaa2VooOKn78AAAknJ8FC42zsPVerW98+uP/j7GxbPoeAtUYDAavV6oOp+wtP5tpyOUR03jvva/Xa4+np5afPNCEQ1eqNenU75HUTxUTILACtO1KOCwBgx9nZe2NMlIlsI1nbWH+2ugIAkVLt7SVjDDCvb29VNtYJINamUCgSIZHaWFtfrqyGcRAgY+K2XE5pTUQhRb+m7nsUO4QgCIBjD4RKKW200SbMmmfx3gOLNiYTxeHI2os47wTAGB3FESEhAAJopaJIh1YPgNc8eN4rh1kBfEEGpZnaSFGhkM+5wFKVVkpAtNaFfD7nsyygFAWltda5bDaTybB3gKSaf9DrtywcEUAzNodYTTutWlobUiqKDAElLnFJCgKklM5kjdHMPrGWHQMAElIUhaM7QPTOeedZmD3Dq6I+/kR2elyOASCM2sw2grhbyRKR1KYCIj50nYCAePacePa8N7I0+x12hIVBguqv2GdhsyCGhBBe1LpT8+B+IcCgl0hoOfPMzjWrD7uVonAro3eueSi0oxfyK9+9b+gUIUD03jvP2nlm9rtR/HUASLPQ7QOZQdy9ftHns7ftEHEnrMtOoXmfkV/g/unvDIjILMLNilnrPHFg4ysKi3dpsIHEWs8c2lBbyWu29QLsnPbZ1KbeQWptI/FpeqzKnPO+njRskgBitV5XgNYdAOC1+omaEqKFAwGANKlvb28lSdJiOg7aE4NopXOZXBxHSTXNZbNGG5skr6veQSJCSiFiktq6bcTKtOXzmThzDCcmKhSLg8NDH3300erKSvfJXq10mu4AeNlUWhjPoewKd0wobdRrURR3dXaevzAYytR7j3AOCwARy+Xyb957r9RZbtRq2UxWEYXi1P+HBAVDdyF7j6Ta2nKnBt6MMzHss1X4Pwm/8nH/iPExAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Quick Start</span></span></td><td><span class="brc-cat-badge" style="background:#51cf6622;color:#51cf66;border:1px solid #51cf6644">Operation</span></td><td class="brc-desc">Quick Start mode is active. (Sky Air units only)</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAANi0lEQVR4nO1aWXdcx3H+qrrvNgMSA4AiIIKkIooSFctOpDjLU/zm/GCfPCe2HxJnOUeyzE2ySWohQGGbfblLd1Ue+t7BkATAASDGL65zgBlc9L23v67qquqvip4NdDQsb6/xatviZamq8uDg4P6DR4/u3y/yXAlVXjrxqgoFSAEQGJcUhUIAEDMzszGWKI7jtatrN99/728+/dnm5taJ981K/eawsi8/ClAQAYCqls4fHB7+x29/+6+/+tV0NosiO51MK+dVhAAQAQrQZQEAqgKAjDFsjGUiSpP01vb2z//xn27evrm5uaWqRCe/6NVVn8+JVNX70XD09ePHn3/5ewI6VzveOwrCBLn8zAEAFNYCqgDgqmqWz0Tl8PCwdeXqcDBoQJ6M4XUANMch3qvoaDoR4N1r73zy05+mWZrEEZMhDpajUo/XiwNQEBERRCDqx8Px7osXL17sVK4ajYZFXtRPXxrAS8JMRAzg7ocf/fJffnm1s9putdkwEROgoGC+0AsaEhFUlZpvlXNHR0ePH3/15eef7x/se/XOOwB0+gqdCkCJwj2uKgG891fv/fwf/v7q1SvWRiJKRARSahR/4Y2ggCoICjJMAPX7fcN2/4cfev1uWRTeewCqp2r4LA0QgUm99wzavnXr3sd/bZgnk8lwOKw1GnR/CQmKrConIkkrW11d7XQ6o9H40cMHz54+EScib9hqZ5qQEoEBtYa3tja3t7eHg+He3t7O853KV5GxURQxGyKqFUzhZY1jXVy1Y5ja+AlSKBN778aTaVUV1zautVqt9fWNm9vbm1ubaZapqooAIJCeYkRv2ANKLKIKXmmvEFG/P3j8+PHvv/hils/SOEnT1EaW2XiA5TU7nUcIPcGE1QAihuC8HvW6xWx26/ZtZm6321mWZUlm2HjvvSgAbfbauQEAEFGCMjGAF3sv/vDlH373n7+bjMfGcBxFxOy9eH19Fy8sGb36EQKOkmRpZow9ODjIy+Lje/fW1tc3N7fEi85925vc2xkANDiXev+wivijw8MnT588fvzVeDQCKVRF1TnnRevw98oDXpp5/ZWarQvCSpZFSToYDryItfaT5897vW6WtcM9ugSCszVAaAxBvORFORoO+71ev9fLXXkC3jOW4pTrg8mEJpPw/+7RUW8wGA1Hxljx7ux5z+XNJgQgrLSoqqp477W2R8uGDTMRAFEFiI83G6HxUPUl1RoLUVh/JY2M9V7ysgDgnFPnQNqoHrSEe14OAEBElk2apFfaV+LIVt6ttq7cuPFuZ201SVNm9iIQIaI6lwIxEdWWIA3CAEQBMLOq+srv7e998+23pXdRFCVpkqaZYQ4hZpmJLQmAgt+3NspaWRzFkzy/trHx8SefbG9vddbW2FhfefWemInDm49jxKIGagBEURSJ971e79HDh93Do8Nh30ZRFCVxHBORqjSKujyA2mUrETGTMSa4iNZK64O7d+5+cOf69U1jbFGWIsLMNFc8MdeORDGPpqoKEFHWSiD07fffdbvdrJ1h2BfxRGgeQPN3XxpAAyNkLNQszEqr/eGdD3726d9ubW5aY8vSiSobpsZJVqVnVQWUYa0NW2WeliVJDFB7ZeXJH58mWQbAe1UoEZ8Wsy4HAPO3q4gCSLL0xvb2nTt3NjauGWNUg2nMx0FVRJTq3fBq0kEAmIuiWO+sRYkF4L0X0ZA7Lo9gaQBa/xKRxiQQxXEap8ZYOnY5i3LWYS0koXGcsGH1CkDEa5P50NIQzqWBsK4arLly5XA4HAxHrZW2tUZEtUnw5sOJSAFR5WbWoMbEADDPZtMin7qqAhrvNT+t/qgAwkaG1qcPBjCbzp59821nfX2aT7I0KWaF856ZmZjZxkl05Uq71W6L6HQ2m4zHs+k0IFQRJo7TxBjz7Omzg4PDonAAjLHBt9Iy/v+cAObBSRQIedF4Mnn06GFZld988yxNkqooy7JQothGSZpubl6/++HdJM2cc/1+/9mTJ8+ePi2dS2wCeGKK41SBnZ3nO7u7eZ4DsMYwU5P6LwthaQ0QBdtREWJi0Gw6+9PXX3cPDlvtjC3Da1EURVGkaba6tvbJT35y+73bWZZ576uq+vqrr37z638fjybtK1cBISVrrYLyfLL7YrcoCgCxiYjIOcdsFgLIpXKhV1CQKhQaMcfW5vns++++29ndBZRBbDif5ZPJpJVl17e2Wq3Me09E1loV+e775//zX/991OtvbGwEUoOYVTVJ07IsS1cCiKyFhoD9ttwowqIYY621VVX1+33nXOUcoMZEZVV41f5wWHnf7fZ841K8SK9/9GLvIK+KfJYLJMQnD1xdWUniRL0AMMYApCrUMDbLyJK01Kt2SQvn1BBbQXXUZAKJqh6PJiIICYUQjCaeEQEi6nX+JNLgKvQcfNN5NVCjUYCJbCNEZIxh6LTIkyRpt9tJHDObMJ6JkjRNorgsyyRJmpgOUU2TlA0HzysLp4Xl5UIARLTO7SyHqTOzMSBy4uMkjbLURrbhjsBEURTFUWSI0zQNFwkk4uM40vpoH/g5OS/DcREA82nZyFpjAxi2FoB3Lk2SNE3jKFocHBmbJWkR51mWHdueSBTHLhCVIUiefxoXB6BEi4E5qEVE1Hv1bnEqWs9WvHfiBVRbeLi3Tq0AXIheuuAeABCSNQAiCiaj6qrKOeec8857L4tslBepXFV555xT9URMzN45Y0ydVwHm/w3A4mtUVEVArAsizSZZwFzjCUS0qiJojDA/wl1MLm5CQYiJwKCXhfm15DkcneepXsiwhZQuZvpzuXR5op7fy58nDzoODEuMXlZ+HAB/RvkLgD+3/AXAWfKj7NI3yFsEsOhIL1kHOUPeDgAFIKE6BACqTp1euJB2prwFAEQEqEjgGgBUrvLOX6aQeYa8DQ2oQgnETTptDDP4LdnQRQCEpVRVFQ28b0Odq9TMJzGbJEnC+DiKszRVgqiemDYEbP5C1eYLaYAAnJSCaQAAYmZjoigGoICNkyRLoaeyDPral+XlQtloUwEIJ9yFHIfqa8TWRuGcRUBsbVMGmR+Kmw6DRSb6PHzWXM6hAarZhDqr5PoHYA7pJxOZ+mivRTE7OjoEoKrj8Xg6mRCxZcPMRCaMp5rlq1NUasjv5YnR8wEIKIip7osJUs+ltvvIWmOMik6n453nO8PRaDAY7OzsDAYDYoqtJeaarGYmY5gJXDPDjZLOJ0uYkKIpopIyGWuTJC7yfA6jXj8iG9k4rcnq6WS28/3zRw8eOV89e/qs3x+kSeKylrG23icAVI21BBhmQ2SjmExQJYMYy3Er56sPeFHx3lfOOcdErqqMMaH4F1hbKLz46Wy6t79///794XhcluUPu7svdne98yA456QuvkNEvBeCunA6q7z3InI+bm5ZclehzktVFIN+v9vtzarCFJwUhTVGVUXrirJAiSmfTEejSfeou7Lyv2XlptPJqD8cTUbe+zzP5ySZihZloYq8LBToDYfTySTPizjJtC7T/Cg1Mmgg172Xsigm43HpSgWciCvyxW6h4yI2gOl4/+iQoGf3apRVOa8pzYrZrCiqqnpjg8f5AEjwOcbEURQncZxERAz1AAwRN4wvGgwARCHz8NaIISKixUimCsMGBDgAMFFkkySKI2stMV2+SkkCaOPmmTlJ4vW1tRs3b2/fuDEej+M4SdLE1HxEUxoiQOFVy6qaFYX3DoA1Jo3jJEnZUKgm1Usj2kozhe53j/KivLm9/e7m9U5nLY4iJmLAnzSt5QE0OGobAoB3Njc/uvdRr9edTidRFCdxwsyo63vNDQoAoupFBEqqwbOYkBotrKkqoihSlaNub5LPPr730fvvv39t41pRFExmSZLxLACNWbCKlmUFYK3TufP+nbIsJ5MJM8dRFJqFFgujIeCCiI0NlVVSDUTXK3tSgchGgA6GA1e5m7dv3bq53V5pz/K8qkpVITJvBHEWACaFeiYS0UGvN5lOiWlra8s5lxeFMWzY0Et9NQ2AQF4zB/0xSFW8yGsA1NoIwHQ69SrX1tdWO2tlVfX6R6Nxv6pcmlo2psZ6CpIzW84AQNmwQLq9XvfwiA1tbW21ssypsGWjLOoUrAvOyBAUYDaGOKRDdVdOUMLx6oAAZiaYvCpFXTtNO521qqy6R73hYOBcxdx641HuVADzNrIkSSyod3i4s/N8fW0tSbOtLENoG617SrDYESZNhsZNua5Ov4/7CJu/w60g1dDuxao6HHYPDvYHgxGY4jSx1jTvOSeA+i2iquqgDx88/M2//Xp9Y33lypU4tkw8J2VPk2a954na62sEBakqMRPBOy2r4uBg7/6X9//09R+Hw+Hm9U1DfDx2OQDH5kYgL+JcpcAX97+cTCZREidJYq2pC0VnummtGX8KfDqd2P6jiiYXVYGIjCbDH17sHfa6WRThg7vGmmZWJ8upnbt1+GLT6awb0Hg6ffD4Ubl0I9XFpOluAQHrq6trGxtpmoW5nLZaLwGold38ZaxZXV//9LPP9vf3prNZZKPpZFpWhZfj3Xj5k+58XoYpsnEURcSUpunW1tanf/dZp9OpsfHJmf/pm5hgrb3+zjv//Itf3Lh901fOEHsRESd6ahPkxaUm4C0zFGQNt1da169vrq2v40xa6f8AGu65SBe7WlwAAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Test Operation</span></span></td><td><span class="brc-cat-badge" style="background:#cc5de822;color:#cc5de8;border:1px solid #cc5de844">Commissioning</span></td><td class="brc-desc">Test Operation mode is active. (Sky Air units only)</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAY20lEQVR4nK1653cbSZJnRGZVoQqeMCRBL1ISRScvkTLtzbydnd2dd3/k3pe72Z3t6Zndmx5NyzdlKJFyFEXvQIAA4VEuM+M+FNVv770ZibpWfgQKhfhl+F8EEhG873ieVyjsLTydf/78OWM8HIlIKf6fJwgAEBkQke96jusqpcKWZYQMAABEBCBFQgjP9zzf1zXdsizOGREQEQIQBg8CEkopCBAQwuHw1atXJ6em3iGb9l7pAUApValUnz59+p/ff69xPdXZ6QsXiAK5AQMAwBgSKcd2G62WkjIejVlhixAYAgIIQUII2247rmuGzFgsqulcqbcXiABEiAwBPM8jIgBKZdJ9fX0fAwBRq9XcWNuYn5/XND3X2+s4DhAAAwACRYoAEREASBFgINQ+FAADhAQAFKAlUkohQwz0EnwGgAgMGSCCJNd1iIiAunLd5XI5kIGI3v7gwwEQKSVVs95sOo6miVq16rk+ACELviQFCABKKSCIxSKpdErXjVKxWK3WOedKKVKkc80wjXgsHolGm61GsbAvheA6Z4gBNI4MkSmlXMcmAKUoHA77QgAB/A3JPwQAEAGRVD4BkCLXcaSUBIe3LkmBIkB0XQ8QUpmO3t5+KxJuNBqt3b1QyJBSKkFgmuFIOJ1O5/py21s7W5vbnu8ZytA0ToEiNc5QSSE9XygAktL1XJLy3aKxo4j/1kIVABACw0PnU0oFtx6YiC+FVCIaiZw4eeLs2bOZbCcAEZEQwlEeckwkOgYHByenTvf09BCCp6SSkujQDJVUShEBBfeN/93H/v45igYQiRCZrhkAoCG3IpZqkud7QECIhqHrmqakchxX41o6kxmbGO/r638y9zRkhEIhQyklfWVZVirTcWxk+Oz5c/Va3TD0tmProVDYsoDIdhwhhKZpXNMMQCACrhkhk3P2Tgs6kgYCFIDIEVDnnHMOCEpKXwpJxBjTDJ3rugKliMJGtK+v//jx45l0iuuccU4AkkjTtUQymevrHTp2LJ1KAzAC4Ii6ruuhEEN0HNv3fQbIGeOcM41zTftbfvvBGgACIEDUkCEqhowxwzBIStf3gTNkDJFpIY0zJpVEBtFoNJPOpFOpaDSiJEmlAMDQtWQq2dnZFYvFNZ0HoZ8xxhgjAMaYrhuGYei6DkIQkSRijDNi74ZwBABBoCZiiAxR+r6QyrKsWDQKgEIpx3V8z7NMk3Pdcx3HsYUvdE1LdnQk4h21WlWRAgDNMFId6VSqw/e9ZqtJSgICIhIpIZUVjWY7O4Ext92WrZZQ6jDM8veo4MgmBIfOLJTyPc+yrFwud/LkieMjw5qmVeo1ImKcKaBWq1mtVNqOE43H4/E4EQkpAYAznkgmTTNULpWK+yWpCAkVkfBFo9lMxGOXL106cfy4aVkEIKUERYrebf8ARw2jABAETcaU7wshQqFQZ3f3YH+/ILW5vem4rhCCaxwAXM+t1+vNRsPQ9WjEUm9LFca4ZVkIeFCu1Gq1INkpqXzhe46TzXZemr68urq2tr6ulAocmgUp8GMBYMACe5S+AIBkMjl66pSm8UcPHgIsCSUZIAAIISqV6n5x37UdxvnPtRYBeJ5XrzcKxWK7bTPGEEApSYpbhjEwMHD2/AVfSEbkuq6UUtf1993+BwKgw5IHhBTC96Px+LGRkWg00tnZBQBSiEAmKVW5XNre2SpXDjzXV28zkS+8Wq1aKBaL+bzTbmucBw8jY5Fo9NjQ0PjExPraOhH5wgdAhkjw/kLz6AAwAIGISinHcTjj2Wy2K9fd05MDAOELxjlH9H2/WNzbWFurVA6kkpwhA+CMc2SNWmNnZ2d3d7fZaGq6zhAlKU3T0tns0LFjHR1J0zJ9IaQQTNOCwomU/BilRFBxkVRKaYwDwkHl4KBcEkLE4/HhkeGudMrzhBQqZIRcz11dXmlUa5VKpVTa932hIWOIjXp9cfHVfmm/Xq3Wa1UGgIwJJaPR2NjE1ODQkPD9ysGBbduCyGSMM4QgBP7iTAwAQIiKQCoVtcK6ph1Uq+vrG4VCYWxibGxi4vyF8wtPnrXabTMUch33xYsXnhSu47quJ5UkAJBqJ79bqhwYRgiJYtEo1w2uaeCLTCZ95dqVgaGhlZXVVy9fNhqNIMFxTQMABe8p5o4QRhEBgSEqUopINwzd0CXRxvr6m6Wlvb18Z2f32PiUpmlt2+aMea5bKJUOKtWWbQslw6aZSiTj4Qgith2nWq9VGvVms3UYEBDjifjk1LgVCc/Ozj5//qJltwGAMY6MIX48DSAcFlmMITIGANVq5fXr18PPRjo6OmKxuC+lp0Sj1UJkOtd0Xc+k00ODAz19/bFYzPe8vXx+bW2tuF9oNNqu6/pS2K6DgASk6Vp5v/Tk6dPNjXUk4gAMkY7SK36ACR02HiCkDIUMBFCkNjc2Hj182N8/UDk4cF0XER3fS8WT/QP9IyPHL168ODox1tnZGTZNIeX+/v7q6srLhYX5+efrG+vFUjnI8I16c2VpeVPbWF1aarfbpmkCICILClWO77GRI0chCtomEL5kyCwjZOjGfqn0/Nnz3d3dzY0N27GJKBIyT548fvnKlZmZK9NXpnt6+0KGEbzA87xK9cLixGR3z63bd+64T+bKlQoBFAqF2fuzuqYV9vYQUdcNqRQiBNXEoe7/vhl9iAYIEFAJH5FZlgUA1UpFSrm7u3twUGaIHYnE1OTE9PTM9MyVqTOnu7q7ScpqpSalzzVuGKFUR+rU+ETb8QAxZBoLT57ul8uNavXZ/LxmGJVaTSnFGedcAwBSCpRiiEDvagk+IJEFRxIBgK5pCGjbtuM4dtu2bTuVTE2cHr9y9erl6ZmJycl4PF4uHWxvbe7n9xt20wybmVR6oLc3mclMTE1Eo5FEMhGPxuYePyrkC0uvX5uRCAaHHVbQUir4qIns50OIoOm6Usp1HNt1a80GAxwbG52envns8y/OnD2bSCR833+9uPj0yZPN9Y1qpRa2rL6hASXk6Y6O/v7+TDodi0VJqXq9flA62K9V9WYzlUyGTBMBEfFoDvyhAPDQkTnjxEEK6bqe6zoMoSuTnZg6feny9PkLF6LRKADkd/Pz808fPni4sb5erVRNwxgqFZRU4XD4TCQSDofHxk612s1yuVwqFKvz80JJ33M13UBEhkyCBCAghPd1NB+mAQQIOmDGmFSy5bSFEF3Z7LVr1z7/8osLF84H0u/t5n/8640/fv/H2dnZSqUihEDE5Y317a2dVrMRiYQnpqZCpjU+Mem0Xd92ywfl5Y2NluNqmmGYIWSI4udW/D0i/X+YEDDGpJSkyBdC59rExOSvf/Obb3/1q66uLgCo12q3b9383b/9+19u/KXZbP78q2Jp/+Cg3G42Uul0LJEYGBzsSHZcu35d1/Xt/PZ+qVRvtYSSJjLGmAgqufc2lB/a0BABZ4yUardatuOYujEyfOyLL7/8+ptvAumVUm/eLN248de/3rgRSB/S9Y5I1OAaAAilniw8+88//enJ3Fy73QIA0zJPnz3zj7/5p5mZGUPTbNv2fS/QGGPskHZ85zkiLwSASEgAFDJNIihXq0h0fOTY51988dXX3/QP9Huu226327a99HppfmG+3mwAQE937rNPrvf09OwVCvNPF14uLUolHzx8ePXq1YuXLnHGhC91zr/99ttGs7m2ur6+sW47jlLKMIwggUipPk4pAUCISACMc8dzhZKJSPT8+fNf/eqbkeMjzUYrn99xHKdRqy0vL+8VioiYTCT/5Z/++bf/47eDQ0N7+fzNH2/+7n/97+eLL/cPyi9evSiXS67jlPfLiWRidHzsiy+/un3zVqPZqFSrSklN03RdR0BS73GCIwNQhMiQMce2lfARoH+gf/rK1csXL7Xb7cVXi4whIKyury+vrFQqB0R0dXrm1//w68nJyZ6+vt7eXilErVap1KqbO9vraxuF/F47nsjn841ms6s7l81mvvrmq2KhePfeHcf3PM/TNY0x5Pw9Rn4EH6CA+UNkTOe87diObeeynVeuTJ85fyGVTs89fvzDD3+WUpiWubW1tbW52Wy2MunUV19/NXlmqlatbmxutm073Zm9dvWTc+fOA8De3t7Ozm6j3pBKFveLP/zw582Njc8++/zTzz/t7uxiiJ7ve64HiNpHABCgAGDskKVSgGMTYxcvzwwfH1ZK3btz78e//qgUhULm3u5usVg0dO3UydFPPv20r69/a3fn8cO5jY1NwzAuXr44c2WaMVat13fz+UazIYUsFva//+77+fmFY8PDM1euDAwOhk3LO6xVARn/GAAwsH8ZROVkMjk5efrU2Kmwae3l954+fbL8ZknjiADbO9sHpVIiFh8fHx8ePgYM1zc2HzycXXz1ymk7fQODU1OnU4mE3Wrld3bqjYamaa1W8/GjBy+fPweAoaGh8YmJvp5ejugKn6Rk74ukR2toABBQ+oKkAoCBwcGz58739fbld3bv3bm7uPQakYUjUSFEqVRyXa87lxsZOW6aoa2trQc/Pbh9+/b9e3cXXy1K3+8f6Ovr7xfCKxb37bYdj8c4h63t7dn7PxX29tLp9Nmz50bHTlmWRQBCqvemgiNpgHMOgK7retJHxNGTo9NXZjqz2cVXL//w3Xe7+d1sZzaeSNjtdq1SI6KBwf7jJ0+0Wvbs/fu3796Ze/z4Lzdu/HT/p/1CIZvNnDwxauh6sVBwHTuRTEQiUV/Kx0/nbt74a8gMTV+9MnnmdCKeAACpJLyvKHoPgKCoQoZAynE8RdSZTl+evjR07Jjddh7OPvjx1i2p1PDwcCQardXqzWYLGcv19OVyuY3NzVu3bm2srTmus/TmzdzjxysrKwA4PDwUjyUqlQPbdSwrkkh2RGOxerP53e9/v5ffGxsfO3369MBgPwK4ni/ER5gPBAdtxwGAy5cuf/nV157jPpp7PPtgtnRQ1jVtYGBA03ijUZdCGpqeTqVDlrm6svJm6Y2SMjCD4n5xZXWtdHCQyWZTqXS7bdutNgDEk4lMKgUAf/nxx3t37nDGhodHLly41NPVbbt2o9V8t1hHA0AECJ7vAsD0zMz4xPjOzs6D2Z/WNjcAIWyFI5GI8IVtO0pJzlnI0BlAcb/oum5HRxKJACAUClVrtYNSxTTD0VhUCOHYbdd1Q6FQNpsFgHyx8PDBg0q5nE6nz5w5e3zkuOs6jUb9YwAAQAQiBQDReAwRHduuNxq+lEDAD0lCRaQCl5OkSIESPkOw9MOWUtc5EflSAABjHACkAlIKAXX9MJ82Gi3XcRhjkUjENE1S5Pv+LwRwGASISOc6ACwuLpZL5WxX5tToqa5sJwC02u1ms8kYC5khQAyoWULoSKUNXT+oVA8JSeFHo5FkIu57nt22OWNGyNB03ffdcqkMANFw5OToaDQRbzUaa+tr+eKezrWwFf6FAA5REIBpmgBw//69u/dudySTl6dnTp85a1lh1/f294sAEIlEGWe+EK1mSwgxODjQk+vxhB8Q/ZYZ7u/tzWbStVq1WimHQoYVDmsab7Wa5coBAJw7c/ra9etmKLSzs/Vk7tHq6pppWrFY7N1h6Ig+AEBgGiEAWFlZfTD7oN1u9/b2nJ6cHDt5AgCKxX3f96PhcChkkqKD0n6tUu3O5U6OjUYiESIyTbOnv6+3v9fQQ3v5Qr3ZjCTilmkKIVr1VrPVRMRPP/v8+MmRSqW6ury6tPi62W6FrJAVMt8dSd8DILBpJQkRDTOkMd5stZ7NLywtLQkpTo6euHr1aiIardZqbbtthsPxRAIR83t7m1sbkUjk9NmzJ0ZHY9HY+Pj42Ph4OpOpNxqra6ttx86k0qYZstvttu2QVEN9/V98+ZUVjrx69er58+d7+T0A0DWda+8Z0RxpxKRIEZAeMnRNE55cWlp6Mvc0m+2cmJoEgJs/3tzLF2q1etgKd8STnLPt7e311fVoNHbp0qUvvvi8q7NzcnLi0sxMtrNrc+PR6tqqkDKbzZqmeVCp1Ot10whNX56+cvWKbTtzj+eeLyxU6jUA4JqGjP3tCf0RNQCB+RABEeccGQLA1vbOvbv3VpaXs51dV69fPzE66rluo1E3DKM71x2Lxop7haXXr9utVld397Vr1//lt7/9h1//4+nJSQK1ura6m89bltXb1xOJRGq1uus5vX39l6enw5FwsVi8d+/ui5cvfSk1RM4YkfrFGjg8CHRIVzqO/WTu8alTJyempgYHB69du2a320AkhJ/L5RLJ5PrWxtNn8y9evOjuyY2OnpqYmMxmM+1Wa/n18sPZ2bbdznV25nK5aCTabDbT6cyX33xz7uJ5Inr2bGFh/lmpWtEYi4RMAJRSvVus9wPAt9WclFIIaWh6SNNW19du37o9PjmZ6uj49tuv+3p7jVCoXm/09vfl+nqfvXqxurb2H7//j+6urkxnVzqTISmXd7Zv37l7+9YtAEinOnI9PbFEwvP8keMnvv7m60w2e/fW7T/98Y/FYoEADK4ZoRABfQQAPwNRUkkpEvGEZZmNQuH585c//PmHjkRy5urM0PDIzvZ2vV4/Njw0PDIcf5AolUp/+O67TDr9+Vdf9rVb5dL+vbv3v/vDH14tvgaAnp6+XC4XT3YYhpHt7BodPbG7vfM///Vfb928KaU0OQ+FQpxzIpIkPw43iogEpAA4Y2HLYojVemXu0eNcd9fw8eHhkeM9PT2RSCSRTK5vbGU7O0ul0trW5r//7t8cz+np6S0Wig8ePLh/717bdUK6MTo21tnVnenMplKZSNiUQs7PP71z7+729nY4HEbD1DQNiOjw+t/lBUcAgMHKDyEhAjquR4qiVlgIsbuzPfvT7MDAQDhsZTtzkWhUCDk6Ojo1MbG6suJ63vPXr1zpdaQztVpte3Oz7ToIcHpy6vy5s5lstiPZEYvKUmn/ydzN77/7Q2FvjyFyxoATEQV8BAZDjr8fhz6I2EIEEMIHwGg06jhuvdF4+fLlzVu3Oru6Pv/yy2g0ahjsxImTly5eXF56/WR+wRfi5eJrzpfl21llT7bzsy8+HZ+aikWjAMA5y+/u/p//+q/bt261Wm0rHA4Zhi+EUkoIHwHes2hw9EysAIgdGhIAaZrGENqOXSwWXy8uzc8vvHmzJIQAgK6u7JkzZ69fvz4yOKhxDsHYHYBrPJNKXp6+PH1l5tjwCNM0KeXuzu6L5y8WFhbW19cdx2aIjPOgjSQCFazO/VIT+vm8fc/hkhvjlmmSkvntnUcPHkdjUTNknhwdDYVCp8+cbreaUtLjuSf5vd1Wu61xrbev79ToyU8+uX7+4qVUR4fn+rs7W3Nzcz/d/2l5edlxHNMwdU17Z9b6hQDg7SaSIqVI4zxsWcIThWLh/v17yCAWi0Yjkf7Bwa7u7k8+/ZRpPJ5MLi6+3C+WIuHo6NjohUsXPrl2fWhwCBGLxYO5R49v3Lhx986dzY0NRLQsSzcMIlJBwgl2BT8asQUBL03BdEwKHxkzeIgBb9qtQrn46MHDRCIZj8Z1Q+/qyqUymbPnzwNhJpXcL5UjkejxEyfOnTs3ODiIgLVa/eXz5z/N3r99+/bi69dCyXg4YoQMxpjveYHJMcZQBTtbvzyMIhy+MWDvA+qVMU3TNKZFvEi93SoflJ/MPbYso91unbtwYXBoqLs7d+165NSpUcdxNMNIJpOZTEYpWl9bXViYfzD706PZR7s7O0rJSMiMRiK6ruPbN0Mw6NMYfqQREzJEzjhjTOPcMEOSiJQiIuQYS8RNy7Qde2N9zXXsfD6/tbV1eXrm3Lnzmc5MKp36+S2NemPlzfK9e/fu37u7sLBQ2NsjolQyZVmmrutSKQDSdF1JSUSAqGkasI8y5EOUUrZaTU8IIqjV6r7rSVJAxBBMK8w4l75ou05tZXm3sLe1tb21s7u7kz81PpbNZkzLlMIvlw9WVtaePpl7cP/+k6dPS5UDQLR0PRqJElGz0fB8D5nGEBzXBSJJyjJN6fkfIQoxAE+KZr0BCIJkvVbzPE8CBKG1adtA4EsRuFu92Vx4tnBwcLC6vDzQ35/p7ApZhvT8g4NKPr+7vra+srrSaLcBAIjanueJqoZMEgklA1tRARNOVG/Ubdt5t2xHnQ+gAs4ZEBBRsOgWJEgikEICEEcW/CsR+VJubG4U9vaeWmEzbGmaJoVwPc+2bce2PVIcgiVjJCJSJEASAGeMIVKwqEUEAIwxYB9l1YChZZq5nlwiFjM0PZfrdhwv4FrobY2tcc4YJyVdz7dt23YdIYQnPGoTQ5CKpFIEaEXCCcMIhyzTshhHGWyQQCAuIjIgcDyHiBRBd2dnQNH9UgAMMZXqmDpzplKtGrqe7Ej9N7bjcAShcQ0QSUrf82zbdj3XlwIRgsUmIpCKFBFDNHTdCofNkMk4Hi7QBveNgMgAQEgRrNXGEsm+/oHgb/5egjsaAM4T8fjk1GnTNAPSxpeHCYYBHe6BICBjqCjY8pNCeL4vpfi5ViFAYJqmc51zXQvsBeXh+n0wggAItrGD3X5SVjia68m9W7b/C48t8W6Atb/oAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Inspection</span></span></td><td><span class="brc-cat-badge" style="background:#ff6b6b22;color:#ff6b6b;border:1px solid #ff6b6b44">Maintenance</span></td><td class="brc-desc">The indoor or outdoor unit is currently being inspected.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAieklEQVR4nHV6V3McV7Jm5jmnTJtqB+8JwpAACBD0AAiKpER53Zm7s/fu/SUbsRH7b3b36ZqJMRJFSRyJ3okgQYDw3qPRQPvucsfsQ5GSqNGcF0RFo7vyO+m/TCxyZVHle87Gxu725pZUMhw2lQIlhVIKCWGMabqOlEgAEAoVAkUEyX3u+77gHAGRUgClABQAABAAAAAllVQAAIQgIiAQRO775XKVEBIJh5AxRAWACsBzXNt2GGVGyNQoAUSllFIKpFSAhBAhuVKQjMdb2ttTqRS8PSz4I3y+v7P34uWE4DyRiEuppJKIiAqkkhJQCF9KKQQQBEKQUEoJRUQCSgECIoACFQBQiAgASimEXzwjEkTP80vFEhKIRqJM0xABAJQC267aVYdpLByJaIwGX1cAoBRBUICe5yml2trbrXj87wGg53mr62s/fP+9z3lzc5PveIooXdcBwHHcYqFUKhU8x+FCgQJNo2Y4nEwmItGopmmSC49zBIUAgcTBvVNKCKWAwH0ulQRAgkQIYdsOAJimSSkBUIAACn3f810PKTVMkxICSkmQhBBGKUEqpCgWSoh45tzw8a4u+MVhCAoAfe5tbKw9efLEc93Ojg7bdoBiKGwqheVC8eDoyPM8KbhUSgFQJExjViRSW1tnmCb3uOvZgfTqje2AQtA1RjUNADzP5UIQRMEVJRiKRKSSnmMroQAQEJRSlDFd1wQXXAqQUkqlAKhGDd0IYB8cHBBCdUO7cuU9AFAASkpCCAvuTHB5dJTN5nNSqc3NTc91fVCMEc4lF0Iq9UvQXEnueY7n5YpFSggFFEICKkICCKikUgAEKRIAUEIBSAmE+FxEQmZ3dw93/d2dXcf3CSAACFCpWLy+sdF13YODjOM5CoAiIiISoEgJZaVqBQD29vYdx4ZfXNYbH5BSua6jlEJE3/d9wT2lPB7YFwIAQ1pTk4pGw0KIYr6UKxUVKC4EFyLwWgWgBLx7fn7G4B1KAZLe7p5iqbiyvMql/OkfNMPo6epOZ/Z39/d9KX/6sgIA4BTcwK0d2+Zc/vIdbwAAAU1niCiVYpqmGTpxHIf7CKiUsiLRgb7+3r7e+to6LsT+dvrV9MvF5SWhFCBSBREz7AlPcBF4MwIGigr8kDGqEaYU2L4bjYRHxi5lj/LPn08c5o4QEZBIKZqaWi5curS0vLi0tGJ7LgJEzJDwuS18AGCU+VIoAF3XCaW/AQARw+GIxpjn+/FYjAshpeJCCimSVmxsdPTS2OWTJ0/U1df53N/d3WtsbTL/dnt2adH1PINpobBpgCGFBAWAkhAGEjzP8TyPEKIbpmGaANI+dGOx+PmLI4Vc7qsvv6xWKgCKaMxxne7ursvjo0xnD+4/yOZzpqZHo1Hf82W1IqS0otFKteILYVmWxthvACBINE1jSIGqSCRaqVaEEAxJS3Pj2OXx6zc+GBw81dDYGA6HpRSdHZ2NDY01qUTi9vcvX750HVtIoRshYoLkAhRQypRUlBFN07gQmsZM02CMwuGhZhgtbS0NdXXNLc2b29uOY5u6oTO9pa31xMm+9a1tTdNMTTdDoWgkUlFl0zAIIZFIRAqhS2UYBhDyWyYEoBQIJQmliGA7TtVxrHB4dHzsX//t38ZGx6JW1PVdISRltKk5Vt9Q397eFopY5Ur5xeSkKJVqNJ0ZhscVEhCCA6CmG5RS4vsUUAopCQKA7ziCi2jcStUkFUjHdUOGwSi1IpFIJCJ9blerQkiCGFiBzoyIFQYlPc8jjAW57R8BUEpJJIwLYbuOBNXU1Dw2fuX69WuJZFJwvn+QLuQLjNDmlubaulorFuNCLc7NLC8v50pFz/c1XQelAFAIAYSEDT1spVBBJp12HDvCLACoVqtHmUwo1B6Lxwkgl0IBaJrGNMa5XywUyuUyIURK6Xs+UtLUWGdZ1u7+XtVzw4QoAPWO/PCzOggiEgqgXM9zbScRtS6OjIyPjyeSSaXU7t7u7OuZiWfPfvzx2ezcTC6XRcTe3u5rH3zQ39dHATzXFYITSgglQkoQIhqzjh/rPNl7IhIOl8rlIMl5nGezOSlEPJ5gjAEAIoTCIcMwOZeFYsH3uaYxIYTne1bMGhgcHDh1ijEmAXRNCy76tzSgAAAJQSGEY9tSyv6TJz/5/LMTJ076Pn81NTX16uX8zOzO1i5luL6+cphOXxwda2lpuXbt2vSrqcXl5WI+77ueYZiEoPC4T9CyrKGh08l4fGlpyd5YV0JQJFLwUrmMFJKJhKabAIBIIpFIJBIBBNtxueCmYZQqFcdzenp7Ri+P6Zr28OFDAKCUEiRvE8CvASgEQEK46zqOE42EL4yOXL9+PWQaD588+c//+I/Xr17lMkf5YpFSMjU9PT01u7G5/a//9j9aW1uvvv/BnTt3Xzx/7jiOYZoARIBUntI1rbu763jn8VvffIOInu8jAgDJ57LlUlnTdd3QgmszTJMglgolu1whoDTGhBCE0raW1gsXL1SrNgkiD6WAAPIf+EAQi4RSQqq21tZLl0YaGxv2d/f+9u3tv/7ly+3NdQJgGCbV2MbWxvLKavbwqLu7u7W1dWjo1NkLZ+bnZ0ulsiUlIUQpkFIIz4vH4ydOnersPKaUcm0HEZX0V5eXa2pq9vfS3PcBQHLueu727vbr6an9/b2g+JRKhgxzYHCwu7d37vWs5Pytmfz6/JwHAIOKGDRdGzx9+tTAAAC8fDn54N697a0Nj3Odsc5jx3TTmJufK1WqLyZf3Htwf2xstKGhYezy+Le3vssVi5xzQojGqCfl0dFRuVKqSSUHTg0mrbhQEpSSXE5NTWcL+c21zcPDQwAolIq4tTPx7Md85mhldRXemnldTf3I6Gjcim9sbDiO88bQ/w7DzwCUUsHntTU1IyOX2jo60vvpb7+59Xp6KigZ6+vqP/n0s2gsKqWYmHxVcexH9x/87fz5//4v/zI2Nnait2d5Zdn3fUaprumci539vbW1NUTo6+/v7++bn32tMU2jbHpqempqulQqlu0qAHhCZHJHjx8+XpxdqLp2KBQKDObYsY7hM2eLxcLjhw+LpRIACMGlxF8GHvjpAQlRUgkhAaCppeX8xYuhkPnw/v2/ffdd+jAT0g0F0NHe/tkXn//T735/4cJFnTEAmJud/dMf/7i7s3Os49jQ6dNWJOr7vpBS03TGWLZQnJ9fSB+k6+sbjh3r9ISSQlBNSx9mdtJ7xWoFAQxCNUIUQMGurO5uFcolSojvugSgrbW9prZmY2394b17jm1TQjgXiCpoIf5OAxQFyKAy6+zs7Ovvr9rVB/cfLK2uEIJhM1yollM1Nb0nTiQSiZbmFp1qru/nSsV7d+/Pz8+3tbcPDg62NDcvLS/pmh5OhNAlALC5sb6yuBQKRcPhiO/7jhS+64BSlNKkFTvW0R5PJD3Py+eyW1tbxUpVCenYVdvnEiAcMhBgZWV5YXmZEmLqhhBcKQXvIvgJAPW54IIzyrp7ulM1yZnpmYkXE47nhTSNEgQAzgUgIoKUQigBAARx/yD96sXLGx9+eLK/r6une25pUXBBqUYQASCby87OzjQ1t3meK5QCpTwhUolEW1v78Jnh/lP9sXjS99zs0dH01PSricmj3GGuXPI5JwCe729vba+srDi+F7csBPB8X8k37d3fAQAUvq+Uqk0le0/0IuDiwsLS8jIARMIRpAQAypVSNpsloHKFguv7hqaFTDNfKv344487O7tdPd19fX23bt3iiislCRKKxC67U1Ovs9lcLptFUAAQCYf6+wfG37s6Pj7efaInGo36nGfz+ZP9/fUNjT8+ezr9esbnnFKaK+QfPX60vLQMALqmcV9IqRRIhN8CAAiBA9TV1R9ra/ccZ3ZmJnOUMTS9tq62Uq0CgOd5hXyRIrquI6RMxOLJWCxfKs3Ozk9OvPzi91/09PRQyoRUSkokaIXC3PNnpl7v7ezs7++hgogZ6u3re+/69Rs3Pjw1eMqKx5SSiKS2ob4mlQwZYU1j5XJ5cWkRFOxtbX13+7ulpSWDMkaZ7/mBnO/68FsASkouJAA0Nzc3tDRnDjJLS0uci0g0bEUtzgUAaJQCSKGkAkAAikQ3dQDY2t6an5v74vdftLS0RMLhSqXiui5BDEVCvvQXFhcZAc/3k6lkb0/v+x988MGNG8PDpzVD39vbPTo60jUtWVtbW1c3NjZCKHiep+n6xtra6tr6Yb7APS8ei2uMVd7NXz8DeEMcSFBKAkBza1MyVfNqcnJ7bxveFEiEEAIApmlquq5pGkECAC73lACNsUK5uLi0IISqq62rramtVMqu52mMaZruuW6hlLc9N2ToF86f/+zTzz7+/LOBgQFG2dLi4vOJ52urq7punDx54tLoaH19/eXL44Qy3TBu3bw5vzh/kMvGw9FEKomI3Pd/5b7vaEBKjgoAoL6+yTSMzY31bPoIABSAYzue50HQ1lJKCAFAROScS1DRUDhXKm6sb5WLJSsea2xs2Nracj1X13VE9Dn3OQcAKxo9NTh04+OPTp8+jYi7Ozt379y5c+/uysKioevrg4MEyfs3PojGrMvjlx3PXV9bW9/YrDhVx3dpQCsRgkop+DWGNwC4LxQAQUwlkoi4t7uby+UAwHWdbPaoVK0CQKFY8BxHWZHgIjjnCBCJRHKl4kFmP5vNhUORhsZGSqnruol4QinluC5XMmyGhoeGL1661DcwgIiu5z5+8uTrm189ffYsm88TJPt7aaSsoanx3Pnz4XD4zPDw0vjYxub6ixeTPueVSiUSDlMC/Nc9d2BCCAAgBEcFpm7EE3FEODo8yhcKAOD6fjaX84UAgIpjV21b8oDpQiEkImGaBgCFQj6bzbS3dzQ2NTGN2a7DGPNct+o6qNTpU0Offv75yOhIOBQCgMWFhb/86U/f37lbKBUDIZY31vybX9U11LW1tzc0NDQ2NHz08cfZfG5vd29nf79cKZshU9cNYbvwd45A3jIGEglGw5FQOKSELBWLtmMDgFTK9dw3JbhQUkilFGJAQ6iAxQAAx3Fy2SxjtK6+XjMMqSSh1ONcKdVQUzc+fvnGRx92He8CgGq1+vVXN7+9datQKhLEuppUwopJUGubG3/8z/96cO++EIJpWn9//8cffToyNmrquu26ggsaNA/wq4bsbUwSglOKkUhY13Tf80ulshRCQ2JQLRGPG4YBAGbYjEYiTNMQ35KfoIKExTnP53JSqVQyaWqaAvBct1Iuh3Tj7Pnz5y9dPN7VFehqdWnl65u39g8PAaC5oenylffOnjsTsywAmJ6d+e777/bTewBACO3p7blx48P+kyelUuVK2XEcJIjkH/QDSklCqBkyDcNwPTdfKAhQ9clUIpGoqa0pVyqzCwvtbe3xRIIxiohvCEHEQAPc9wv5vBQimUgEaKuVStV1uo913rhx43j3cdexQ6bpe/7M9PT83DwA1CZTH3388cjlsWzmIGLFbt++bdv261fTK8urjfVNvu8K7o1fHlucm1teWSmXqwTBNE2CKMVv9QNSKIJgmKauG57vl8slBZBIpQYG+ptbW8qlcjyRHBwaTCTiXPg/hYKfyFAuZalalaDC4bCm6wDAhdAI6T158vKVccMwlxaXW9taHbv6emo6l89RQj+4fv2f//Df+vr7stnD5rbWo3Tm0bMnOzs7S4uLfSdPbm5sFEulCxcvXr169e6dO5OvX3OpLMYQifrNTBxYs840xqiQ0nFcAEglk/0DAydOnijmi02NjUNDQ/FY7PDoSEn5Kz0qpVzHk0IahhF0ukKp+oam02fOdvf0zExPL8wvUEaKxcLi8oLLvc72ji/++Z8vjY7EolbcijU3t6wuLE9MTuwfHCwvLGaPjhbm5vYzmbPnzg2dOXP2/PnVtbV8uSyCtvEdXusnKl+pNxkLiRDC5z4AxFPJgYGBs2fPnj1zZmR0pK+vPxQO+9znnAcBWb1tsZUCLvyA1UNCgh8cGjw1MnLJ0Nj8/Pz84kK1au/tpVdW1gBgaPDUlavvhSPh9bWNXC7X3NQ8dnm8p6vbcZyllRXHdg9zudfTU/Nz8w2NjTc++rC9vQMAbMfhkmtMg1/c37uFRVBtghTSB4BoJNrS0tJ+7Nix4519fQMtLc2e7+VyWcd2SFD/CfHTD6lgnoAouQCAcDh87dq18xcubG7vPH36ZH931zTMcqm0k94HgDNnz7W1tq4sL/3pj//1ww8/HB4edp/oPnf2HADs7OwAQUM3VpZWvvnmG8exP/r4kwvnzgKA53uu5+saC973DgAEVABCKgWKIKFAAEACIKEICIhGyOSc7+/vbm9uF8tlDLLj219BREopY9Tnnue5ANBQV3/5ypX6+vpnTx4/e/qsUq1aMatatXP5bH2q5vTwaULI40eP/t///T83v7z5emYmalnnzp3TGDvKHgFCLB7PZA6//vKrudm5ZDJ5cXQ0FokoAM59fJcb/VkDUr1h0hljmqYDQLlU2tveWVtZXV9b39rcXF5Znp6eWZyfK+SylBCdMSHlTxg0XSeE+p5ney4ADJ8Z7u7u2tvbvnv37vLqsmEYmm4Ui0XX9XpP9Bzr6KhUq8+ePptZXJicnHz5fMJxnYGBgZpkjV21XduNWTEFanJy8uG9e0KI08PDgwODACAFf1OW/sqJkRGllOu5ruszxsLhMABkDw8nnk/sHxy4ng2AgvNsPr+9uZUvFEzTRKWklJRSAKCUhEJhQkmlalfL5WQ8/vEnn4RCoR++/v7+w4eO49Y3NlCkmcMMAHQe74rErKXFxZWlZQAoV8uzs7Ppvb36xoZEKpE5yOTz+VAoVFdXN7+0+O2331299n5re9t716/OzM74gjueA2+b+J8BUEKkUK7tuG6VUpaIJQjA/t7ew4f3YzNxj3sECOfCdZ1yuVwpV0xdF1L+BIAxFo/FKYFCPlcslc6ePXf1/eu27dy+/bfV1dVo1GpraUWEQj4HAM0tLUKIudmZg700ABCltja3NtY3BoeGopa1s71TLBYam5taWpoppU+f/3jzq6/+5//+X2OXx//y5z9LKe1q9VcaUABIKJVK2tWK6/qGYSaSSUbofuagXCrpmhYQ9gQJoRQRGWOUEABUSikpAUBjWiqVIJQdZXO+EM2NDS1NTdvb24tLS1JK0wzV1tZQipWqDQCpmhqpYGN966iQAwDP97e2tnb39s+dOx8JhaQUjmuHQqFkKqXrerlSmZudNTTzeFdXPJ6Uwuc+/y0TIlRKUa5UHNfRdZaIx3RNK7tOoVL+ZcyiABrTwuEwNUxKCSAKIQBA01kylUKA3FEWAHRNB8RIJKIzDQCE5LphUkqVEABgmqZhmNVqpVwqAUDJrh6k913bDkfCpmEKITmX4XBY1zXu85/CA6PU8zxEQPJOIiOBdJQQJVXVtoulIgAkkqloNAoAjFCDGYhIEBkG81VGCAmCJkgZAIhEoolkynW89H4aAHKFQvYom0jE21pbAcD3PM9zGdE03QAA3/dNXYtEokFODfiowIWEFACg69TQdM/zfe4rpbp7uoMCObO/DwqCUuVnAMHtUkqBEK5EPpdTQjY0NiSTSQAwdCMejyWiVjxqWdGoZVmhkPmGF0CUQnqOAwC1NbWpVLJSraTT+wBwkN5/PfmKUHb23DmCxPXcbP5IKhmxLADY309zIY93HrfisWDC3NrS2tDYUCnb5VKZMRYKRVzfKxaKANBQV3/xwgUAmJ+bTWcyBImpm+9qILAkFjgDZDMZX4jWtrZUbW0QXqLRSDgUNk3TNExTN3WmUUKVAkqpkLJQqQBAW2tbIpEoFUuZw0MAyB4dPXj4oFqpnLtwfnhwUCmxvb1ju3Y8FgOA5cWFarV67tzZk929ClTSio9dvnzseOd+eu8wkzEN04rFDjOHu3t7BPDq1avnL41k9vYePnjgcE/XNfbuiOktACQIBAD29/fKpXLHsY6GhgYAEAoYZZrGgrk8Bi0yEoJomgYguNwPaVpXb5dhGNlMNpPJUCSlYunxw0cLC4vHO7s+/eLzZDy5srxiO05NTQ1BXF1ZO8oedXZ1fvTJR+3tbX0D/R989GFXd9fW5mbmKBOJRlLJ5M7O9sbqamtLy+9+//vG5sbHT54+fPwIAAL6/pdu+caEgBJKCQDs7Oym0+mm5ub2jg4AkEr63JdSBuPooIkBBEWRaYwAAYDGxsa+EycBYHdvu1As6Iw5nvdyaurlxItQJPLBjQ862tsPDw6rdrW+viYWja6vrW2tryEh4++99/619y+NjFy4dDESiSzOzxXLlVQyEbPih+lMqVi8ODIyNn4ZFDx8+HB5ZZUi6vobFgLVuxoIrAUA9tMH29vbsVjsZN/JWMRyXbtcKgkpIWCwA+wKQMhquVq2KwDQ09s7cOoU53x1ddX1PMM0qaalM+mJ589zR0enh06fHj4Tj8WkVKlkqjaVKlbLky9eAEBvb8/4+OULFy60NLUc7B8+fzGhlGpoaDBN0+deQ1PTlffe62hv393bfTk5yQXXNU1junyXoP65t2KUAsDh4eHK8hIiDgwMHO/sFFId5XO+5yEiEiSUIMUgbeeyR+VqBQGHh8+c7O/b2dmZn58XXDBKdU0TUk5MPH81+SpqWZfHrwwPDxPEaCzW2NgEAI+fPJ15NR2xrNGxsdNDp4WUT58+/vHpjwBQX9/g+zwWi49dHrt27bpQ6m/f3V5eXg4iDWFEBQUkvgtAKqVpGiO0XK3ML8xXKpXjXV1Dw6c1yoRSvuBKSUoZoYQSYhpMI6TqOFKpZCx28eIFwzBnZ+fm5ucAFBJi6AZBnJmb++72t+l0+uyZM+PjVzSiRSLRY8eOI8DU69d//vLPmfR+Z1dnXUP9wvz8l3/9cntvL25Zbe3tFafS0Nx445OP+wb6piZf/fu///tB+gAAEAkAynenfG81wAUlNJghry2vrK+tJRKJkdFLjYErC8E5F0L4nLvS933BheBKEoSB/v6Tff0AMDM1tbG+YTAdlTIMI27Fy9XKkwcPJ1+8SKVSQ0NDVixak0r1n+qPW1ahWPz65q1nT5/n88WD9MG9H+7eu3cPETuOdZ480cMIOdZx7MKFiwTg/t17d+/e4dw3NB1ASaXEu+zKz9QiQUKRAsD2zu7Uq1edncfHRscuXbp0ePMr13U9n5M3HoBFUKCUVKqjueWjTz451tlZLBSnp1/n8rloOIKIjJBQyMwVYW19/dGDR21t7SdOnJCoQMHpM8MdHW35mbnJly+++vJLKWXu6PCvX369ubWplDpx4kT/0FBDU5Ou69znCwsLDx89KFerViSsMZ1z8fMS0q8ASCmRqCBLH2QOHj96PDI61jcw8Mmnn6wtr0zPvHa5C++eqGlevnLls88/j0Qjd+/8MDs36wuhUUoJcbkHUjIkuVLxwf0H3b09Lc3NdY0NANA/MNDfPzj9erZs2998883+7n6pVJiZn+eCR0zz9OBgd1e3FYshwMry8s0vv5ycnAQAjWpKSi54IOdvmNCb/SgEACgWS8+fP5+fn9d1/fLly6OXx+rqa38lvUZpd0/P1WtXh4ZPF/P5e3fvbW9tIgChFBCDeituWahg8tXknR9+mF9YCFauGhoaxsZG21rbAOAol7338P7E5GTVrgLA0ODQ6TPDMctCAN/3Xr2a/Muf/rS+thbSdNM0RbAwBn9fC/3iqKCnRFxdWXn54kW1Wu08fvy961cvjYz2neg71t7e2tjU0dzS3tI6NDR87f33R0ZHGWPzC4vPnj4tFgqmoQc9sZISCY3HEyHTLDvVly9fPn/+PJ1OI6IZMkfHxj759NOG+noA4IIHu219vb2ff/HFqVOnAFEBbG5sPn30+OXkKy5lKpWKRKNB2QR/d35KyxhsSWiaFjKNUrE4MfF8amrq4sVL41feQwXTr2d293btaoUii1jRjuOd710ZP3nypOe5z589XZxfVAiWFWWUBZNCxqipG6FQqOJU99PpHycmWtvbwpFITSp16tSpP/zhD1LKRw8e7u3uMoMe6+z86MNP/ul3v2vvaFcKNjc37925+2pysmrblJCQaRq6TijVdI0xSvEfrNsER6PUsmLlcnlu5vX3t//W0tza1t768WefdvWcWF1dKZeKhNK6+rqe7t7O452EkGdPnjx49ChzcGDoRjgUoYQGDA2hVIAIm5FExPMc58Wzp3ErGrPi169fM0KhsSvjCrGttW17c0sPace7uq9cvdp/aoAQmskcPrx//9tvvpmdmTEoDVsWoVQppTGmU0oZQ/xNYgvB933X84KFRMrY2sbGN1/f6urq+V3d7ywr1tfXZ5pG1a4QgnV1jS1NzUhwb2/31re3Hj96XLQriVgMAV3bDsaIyvM8BF3XrXgsc5BZXVsnP9xNJJJ1dTWnhoaikciZM8Mh3djZ29V1rb29Y6C/nzGWz+ceP3p454cf7t67d3CQjluxeCzmuq7rebZjEwTue+8Scz8NOJRyXdf3fUCsVitcCMfzX7x8cevmzbr62sGhUwSZYRiUEUSklOQLhWq1/P3t27du3trc2pJKuq5XhrLve+otTQYAhs4VKp9zruTSyvL3t2+HDLNSrfZ09wBCbV0t1QkhLB6PVyvVTCYz8WLi21u37t+5s3eQBgDP86uVKudcKlm1balUqVz1f3vlDFTVdoNd03KpLDhHxLJd/f72baax7a0rbe0doZCp6RoqlT3KHmXzi3Ozt7/75uXLV0FqtB3H93hAKAW1FoJyHEeB4koCAJdianrK9/2j7OH5CxfbOjp0XRNCcKEymczG+ubi4vyTJ48ePni4sbUFiKCU43uiWJRSUEqC7OXYtvzNRIYSQLyp2KSUFNBTChE393e++utfskdHZ8+fbWttjVoxKflRNru4sPL40f3JV5OO5wEAAkglXeH9Ip5BEGQAgLxZAwDH919NTxWLxUwmMzx8prG52TA1IVS5XN7e3HoxMTEx8WI/kw5IP4KopHSkCwA6soAIFEqo32SnAUHXGQJKpTRdNzQd7Eog3N5h5scfnymlysWiFYsJKfb309Mzs6+mp23XAwCKJBoJcV9w3wcEwLeDUKmUQkqJaYaUkqVKWSglAVY31hljCrCrVIpEI1KKXDY/Pzf38sWL/Uw6gG9QLRazXM/zXBcAGGM+5wpA141f5QH2U0sZT6ZisZjnu82NTVKphO8W8vlSpSKV4kKk02nGWDQa9qXMZrP5bE6j1NA0RlkqnrRiludzyT1E/AVpLSUoRGqaBhAoFkr5fJ4LTpA4jrO/u4cI0ailBM/mC5nMoZQyZBgKQNdYbaouGo663PF8n0ilacZR9lAB1NfVGaYBAOrtQjOTgADANNbU0th/qo97fkdbh+O5SiglpV0pV1wbgOiGXi6XXd9VUvmuG49Fe3t7GZCIFdVDJkWUSikCoPDnbilQhXwLSCrP86uViuf7hBFEKBaKju0oJV3XMw29veMYoDJMM2yaOmWKUKUkopIEDaLl83klobOzM2bFIFj4xV9EIca0lpaWc2fPSV/W1tX5wiNIGGNSimq1WsgX7arDhR9wqOFIxNA1y4rFopZmGkpKGRDuJAjRb5lrQFAEQQaDe0YpIOGeV6lWisWyY1eFlMEAN2SGalKpUDhsxWKhcIgxJjkXSga3rAgyhGrFkUL29vbGLes3TEjTWEtLy6WREemJaCzsccGYZug6AFRsu5gvlIol13WVEgqAEIxEI3ErEYvHdKYJwT3fE1IRDRkCCAABgIF/Kc5BKkUIMw2DIBWKl0vVUrFQLJcC+w68yAiZlmVZVjQcjSAh3OOe54GSgEgpKsE83yYEGxsborHYLwH8f7l8SHDhqOvbAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Periodic Inspection</span></span></td><td><span class="brc-cat-badge" style="background:#ff6b6b22;color:#ff6b6b;border:1px solid #ff6b6b44">Maintenance</span></td><td class="brc-desc">The indoor or outdoor unit is undergoing periodic inspection.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAARE0lEQVR4nLVa+XNcx3H+umfmHbuLxRIgAB4iKZKSItGSLCmO82tsV5I/OZWkUklVUnYS2VZZtCQesikRPAEQ1+5i35ujOz/MLngIJBawMlW49uG919/0Md1fN6kqXr9UtfX+8eMnX/7hi8ePnzhjkqSYkooAdOQdICIFVAG88mhSAkPpBxcAUiiIDSnUKIxzVV2fWVr6+OOPL1269AYJ7RuuARCR6MOj++v/8k///Pvff1EWLvj2oGliFEAAhb4ARAlgIKnkCz/cGiaAGDgKA4ictWQtA1VdDxYX333nnZWls5cuXVJVAkBHbNkxAFQ1hPB04+l//+Y3v//yDwt1h4l8CFCoylF35Hfo4ctmfz9/Io68oCAiU1hRRO+JTa+utje3/u6XvzyUhE4BAACYmrbZ2d0BcPnypfPnLxrLhXVk+FUrUgBCzEzMhqfvyyIyoBCFppREXtLbcwAAaRP81uONZzs7o729Z8+2xqPJ4bOPNNnjNAAAMMZA0e90fvGrX/300086dbeqShCgBNUs3MwqlIjZsDXmhxpX0ZiSSDravkiJMTlovr37p1u3b3/z1VcHo1FK4c0SzqEBACrBh16//9FPP/75z/+2cAWxxpDocFOYCICq6sx4RKYW9oqpMDF4+rFmVwEBUQSqdbdOKfUXFkXlyaOH+3t7IYSXbj8xAFUiqGgTfLfTObe6trK8vD8cbm/vHoxGICYiIlYIzWRPUIkxhpAkqYKYAIIIAGNM4Uq2hoEc/YgZqqrw0UOxdv7c4MxgcGaw2O+XZeF9aHyY7sJrMMyhAQUAldTtdNbOnx8sLW3v7mxvbW1ubTGxtc4wRFWZDURAIUTftr5pYkoKEDGgKgLAWleVVVVXxlpRJVUClJmSDMcjJq463bNnVxbPDM6urnS6XVV9Tag4iQaYADYKKqtqeXm5rmvfhkePHj948ICZC+esYcF0+xVIIjH4GKKIgEDKClUIFMZYZ61zzhgjqqpKnH1dd7d3iTBYOnP9+tWF3sLS4ExddgDSlPAmC5pHA0QggioTGWPatl1fX//65s07394l4qqqisKqQESyqtiYoijYGJONR6HQHARTShJSDF5UlQgAG0MgUXm2taVAb2Hh7WtXu3WtqoaZ3yT5vAAIAOnUBiSmne2dP9/99ne//d2Xf7zJxnTqTlU6TRpTEhUQqrpeWV1ZXV3t9XoQxJRUxVjLoP3h8OmTJxtPn7beG2sJMMYyUZK0tbtLhLVzax9+9OHq6mrTtqJZScdgmM8HVFU1JQltO0zxyZMn977/bm88ArCzv5ej6OF7ulW12O8vLS2trZ5PKbXNJErq1HVRlA8fPrx37976o0dJjw5R6+vrm5ubZVn41icRgc7i3GthHAfg8GAFqYpIUqEoOfqBaBp7KEcVIqiWVfXWpcsffPCTq9euMvF4PG7bZjAY9HoLt27devBg/c7duylOASgxQUkVRHmPJO87FKJHnlwnBDCDoQARseGirPoLC2eWlx5tbBC0qspOWamK937ctmTMxQsX/uqDDz797GcffnTDMA/3R8PxaHV15cxgsLR85s6d23+8+c3G9kanrIjJWseEFNP+eExEg8V+r9etitqwISboLPM4/Tnw8lJia21Vl/1+v193wKiqultXoupD0L29oipXVlYunr9w7fq1c+fOATi7vNKEpiorIrp85crFty4Ols6MRqP+QtcYQ2yMIRU0batAt9sry9JYkzPaeRafCAAAIiWCiCqUiJgJzMSco1UKEaCyLLvdGoCIkKG6qmf3snMFqYjEbN6GiYhnp/YLrjTb+WOt6MQApqeiZGt96UL+K0YfUgjeA2BmVZWU8j+0TRt9gMrRNpGriDl3/tQAckQVhUBERWZeJ6ogECEk8W0IPmR4qhpnAFJKPoSUBKqiImkaKEVEoIJ88KoiPwmvSUBfWifzAQBQQDSppJhIEWNMMapoTn4A9U3bNpMQfM5RY4wxRmstESVJzaRpg08pxRiFFUzMnGIQUYImEdUjM9UfEUA2TFUVSUQppRSTqKQUJSYwoiTRdGhe2VWmv4tmpSUVSUkVKbKyREnT1PRQ8nki6GkAECjn0EQCaBJVSZKyGUz3T4WNNdZNX2BsQsoYiGCMUSABScQQJUkKTnnfCYASZ+uZVwmn0QABpBDVpImaVhWiGlsfVKBoJ01KkWY5PxExP/e0EELbNADa4DmQMQaGVURUDCjjUMwbQ08OYFarExMzQcgaY40RqCZDKRgi5xwzHy0CkWE2xiBnQcyWmZjVgCYNnlc5dBg/j0VyYg1kIwao2+lYV/S6nbqqIdr4th4OnXNnV1a6dcdYSy/UsdnunLMLCwtrKysx+H5/kYxxxrAxSdS3bYyB2SQRiPxoPvD8ICcQMxOJSEiRidbWzl24cL4/WOx1FlQlBN8cHLC1V65cufjWW3VRZFtmZiJSKIFcUVy6cvmTzz576/KVbq+jqmVRmaI4OBi7wuxsPLPWRh+SJCKAWOn1ldicAOjF7zQ9Ndu2tYYvX3n7088+OXfuXLfbVdUYYoqBmZfPnr189WpZVYdEyGEU6tT19evvBB9G47GzBqpFWbJ1w9GoUxZf3/zaWNv6ICkRM+aQ/ngAhwe6qhARMWtU7z2Yr129+otf/PLta29btqICVREhIudcf3Gx7nZ/SON0Ot333ntvbXUtxsiWIWKsNdZOJo0zvL+3b631bZtSpFm5fSyE+TSgSqpsmNjE2MYQmPjc2tpHH3508dLFY97wwiqKYnVtdXVt9ZXPVeTJo4dffvFF432MIYkeHsXHquCEqUSuzwRKWpRFXVeY8Qt/ySLmoiytdaSkSYCjSbgj1wkA5DqDCMTExKH1w9FIJJ1K5pdWCGE4HHofoGCAMtULzOMDp8hGQSAoGt/sbj8b7o9yKpdiijGmlA4ZrdctEUkppZRCCJkKGO7v7+/t+bbVzBTNH0RPA2B6zuvUnGablGvweR6gM+Y9QyXAGDOzeJqrjnxhnSqZy1wxjCuKwjkiIiIDA+DFrOF1K5/EOo1r+YBz1hZkWOVkqejJAOQ0TmfiEzEzW2MBiEiOoVPC8I0uONWAKjOrKBgCGMOZfpKXEqEfvR7Qw/eTNVxVpS2K3JLJ+zpP9Dg83YiIQCC1lp0rrLMhBBU9Pvi/sE4cRhWkKiAUZdXt9ZhJVaenztyx7xCJQlVRuqqu66IoiFhVVGX+B50ojAICAgjMINEUfJAkfEK5X1wZdpI0OTgQFQKxzlLS+dac/QEAgEBFmMkWVjVtbW7evn17OBwu9BeIjQ9eUmIm54pOp+7UnaIsX3mMD2E0Go2GeyLKxCHGXq9XluXm043v7n23/WynKivnHLOdkRJ6rBfMSWyRshEVUTHWVEWZRO7cuf3v//avZ1fWugtdSepD630wxp5dXn733Xfefe89VxSvGNXBaPTNV199c+vr8XBkrVNFVVVFXQz3Rp//9vN79+5dv369rEtrZ2zx8fLPn05PvVeZuShLSXLvz/e8D0tLy91eN4bYtpPxpHHWXrl0uXDu0pUrg1nXJm8BAZOmvXv37n/9x39uPXvWqQoitkXpyiL48NUfv9rYeHrl8uWyKIyxmdGeZ2/nTadJkQs/ZrbWiurW1rOmbbc2tzqdOsXU+GY0OnDWphBu/ORG8D6n05k4McwgCsFvbjy98+3dp4+f9LodJjKutIVLKa2vfz+ZNAIxznEOp6o0q4ROD+DVpWCQIVbVSduIiqQ0mVTTzGJn1xm3em5l0kxijM9vmpXsMcTReLy1tfX06UYzWHRsrCvYkA9hND4QEYg8b2/Ot058EhMTmFTVe+9969u2KkuF+hDHzYR1sru7O2kmSZ+3ig+XiByMJ/u7w3E7wa4ysbWWmGMKIQUGJ1Fmohe6yT8+ACCTi6rQJEIhMLFAQoyqmoBm0sYYVaaxPDMus/RBQog+tAB88IZYVECUUtJZIyfHadCU1/sxATx35dy7I2KiqiiquhIRJh9jZFBdlsQkmWskvJifqsIwl0UBoLCFscZZC+bgfRs8CEQ0T+g8JYBDokNFARhiLlxVVVVVqQgzpxSZTFlXxtgYFbO2RaZPiYgYxnJRFM7Yqq6YOXMwlnncTLLXIjcM9f+PG6UpQWGtLV1RVlVZVVAl4pQSG647dVXWZeHy2zMrmv3SOtvpduq6qouiKktjjHGW2TCzNUaSMPPJ9v8UJkREbImZnXVsDTMzkRLYMKCGUZVFXZWduspCG2OMMTmoF0VZdzrWFprplvxFZKxlNqRwzlJ24mmh8aP6AGbeK6oiElMCIYRgrVXVEGP0PkUTYiRSOqowYLIEE2P03ocQjAgAZg4xphShmDXITsAtnrTFBFVNKYbgm7ZxcZpC57mo1nsmMxk3+/uj/b3dlZUVhfrWpxirqirKcjIej/b3msnEp9i0LRtTSGLi1vsoiRSNb1NK0y4yzVVaztvkyyGCFCoafGyaNkoSSQQCkWqKPgZRIA73hxtPN+5/v97pdBWYHBx47weLg/7i4OHD9Y2NJ+NmrID3nplFEhN773ObvPWtxBer6uM1Ma8GXtgLlaTB+8yS+xRNDJo0TOMOhqPx5tbWg/X1brcG8Wg4DDHuD/a72zvr39/f3tr2jQfgQ7BsiFlI40ziEGM6Ic0xbzI39WAmYi7KotftWpB1ti6rsqo0qUuh8B6qde0OxgePHz5y1iVNk6ZNKfYWFsqi/O7+/aZpOnUdQyirKtN4RGytDyEIodPpFEVh8gAF0Tzn8bz1wOGgmHOursvuQrfX7Tpr616vcE5EJKaYhKDG2t3dnTvf3t3YeqqKEJOqusIxaGdnZzgadTsda4xxTgFnLDGlVE0mEwF63W5Zldba3DOfR7TjslHNHW4wE1RVIhRVXS8uDpZXzjJx1amdKzSJ5vYMgZh3trf39/aYSZ9nxQSCqkiS/uKiAHnGwzDnTqb3Hqr9bt/ZggiqSVVpDpLleA0oHY7wKZQW+gtvX73y008+Wej3mbisKmNMFjMPTXjvDw4OJpMD33iQ5nw4iYCorOqFbqfu9ZyzIqpJMhehoJ1nW1C9cePG+QsXDIPZZO6JiDP80w48EUHBTNYYYoYxC/3+z/76bwb9webmJhvjjCPDoolpOlzTet+2TTNpfNvmEToCkiqAsirrqlN1auccNGkiMhmjjoZDVbz3/vvX3313b3v7++/uM7E1hsyb5T9eA9ORF2bTNu3O7q6qrqys1FU1PjhgZiZLhkSEaTrXmUvBPGlFRDMGT5VAeTCEmDifiZLjAlSbpgVhaflsVZXPQhiORm3bMPOMKXsthDnmhUhFkgBbOzs3b94cLC4WzkEkpkRg4pfKTgCHqQHP2MIZDQQRSTHFEPX5HE3+SZISoK1vU5Q7t27fuX1rY2MziTCbN8t3nBMTZbrPObu59ex/fv3r0f5+WZRMUFEQT0lSgsp0k3IEZD7sjj1vlQkUkhPyaaUMTNNOFQXBWet9vH///p//9O3m5oYxpiiKvwhAfouKGrY++N/+7+cP1tfzxyJpdkTneWPMRopnneQf5AJTUk9eStNyJymTWYUrksiz7e3d7e3d3d3FwcDN+s2nBJAbJWVVLi0trT9cf/Tk0c7ursQo06mMTIVi9ttzyV+pS7K4rASCHM6LzgAcaslYq6rNeCKq1tnl5eVutzf7t6Mj6nEAmIy1Z88uf/bppwSpOjUEvvUiaTaUMW0d62EBMusl6w80kFvY9PIUDRFyIsEAW0vMElNZlN2F3rWr1w77Ua+jJ44BwETW2guXLv39P/7D+zfeB5GKxJheHcnQl2Q9avT+UNojcszZUQealvTkiqJTVSurKxcunMcbOeP/A/n0k6+/AN1GAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Backup Unit</span></span></td><td><span class="brc-cat-badge" style="background:#ff922b22;color:#ff922b;border:1px solid #ff922b44">System</span></td><td class="brc-desc">An indoor unit in the system is designated as a backup indoor unit.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAPSUlEQVR4nK1a+XMbx3Lu7pmdXZwUKQLgIVOHn2Q9yc/PTmL7xZXkpVL2y8s/nKQqzlEVKz5SlkRZEn0psniT4gECXCx2d6Y7P8yClCURh6QulUiAuzP9TR/TFz4+km4nW5qmqYqGX5PN88PDw7WN9Z3NLZumTMjW5WwFBACACREVKCJEQv+KwASEAAAiIM6KQwsgIECitFYISIrCclStVlutuYtLS4ExL13kV0xLsWhBWZYdHBw+vP/gzu3bcZJogNxZ61iYQRAJkRABEcjzPxH3AIAIAMDCLCDMwCIgioiUEgBNaqpea8633nv//cXFxeCMRZ4/9VMwws7aw4OD5TvLn3/+uXOuUi7l1nLurHMoiApIKUTCgpPJqRBBIQQRB4BKK0XE7NhBtVJaWFqKKtUPP/q4BCAi+MJWZwIAAWaO497qk9Ufvv+xVqssXriAIkorrTUiMjCziDCLnBz++EhOpY1IRDpQhIH/iq3t9/vdTvdgT3pZfuPmu85ZDxUAnsNwtgQQnUhus8PDg9RmzWj2yuXL5WqlHJWDQCtNNndpmvb7qXUOZFL1gROGtFImjKIoDAIFQNa5bud4b293dXX1cH//YH+v3T5kx/55BIAxAdAAqWULAJcvXf7bv/m7qZnpcrkUBIFWKs9tP+0nSeKyzAkD4OBMxwSDHkAQBFEYRaUoDAME5Ry3O+31tbVKtbKyshJ3ulnaFz5zzbNVaEDCDABXf/P2Rx99WJueFpQ8zYCdCBCRIIg7e/lRGAAEAUgpZmZhTdqEobO21Wr10/7+/v5qr+esFeGJAYiICBOSc6wQFt9avHb9HUHa39/b3d7pxXG1Umm1WvWpKRNFODh/ARQYwxREEEGhEpCk3+/F8c7u04OD/dCEC4sL52fPm9Csr689uP8AEa21MlBReWHtYRIQAUQEwUAHjVZrttGIe731td7G+vpRu91qNmZnz1cr1dq5GggigAAwMPII/gVACAmBQCHAcdJL4t7+3v765lopimq1aqvZmJ1tNOfm6vUppQNhGaKVo1WIRQgpKleQKO33N7e2VlZWnu7uXrlypTU3t3BhSavgRe82PplAdzud1dUnP/z0Q7VcqVVqzVbz/EyjFJWMMQTAbAUmV6FnSBjAa+HW1vZ39+79z61bu0+fHnY6zbm5ZmthqlYzUSgiUPhpHKlCzIyIHna32/3lyS93vr19e/l2rV43Jjw/MxPo0OU5AgCCDBPA2QAQAAkARUBEhC1neb61vXHv7vKd23d6/SRnd/3qtetXr7/11lsmCgEgtzkhISIhvnTLEyeVW4uIxhgA6bQ7q09W7969ff/Bg1JUmp2Z/c3lK41m0zlXcC/4WirkIdjcJr2k2+nu7+31+okAtA/anaPjNEvZOfBOXfxhIZ+x4cm3p0bJkGdZHMcHhwci0kt6uzs7nc5RkvRsnrOzI2+YoQDkVxemIhUYM33uXGhMP8siY6rVSrlcDoIAABBRKYVI/qI5S4k8O/4V/1EbUy6X67UaACjEUhRFYRQEgQgA+xeGYaARAE6eI9BG16r11txcvVoDgHqt1mjOTs9Mm8gUAHRAShEREeEZ/zwppZRSAIAI1Wr1fKPRbLaIMIqimfMz9XP1MIqQaJzrZSiAXxMiKo0qCLQ2AKCU0kSAp8GJ+ID4ZfifI+ecc26wJgU60IFBACJSWiERnQToo2iUDeAz2iBsrUvTNM8zAMj6/aP2YfvwsNvplkxgmS2SBiZjAAjYAT/njhgBFIAV6CU9EanV6oFWnaNO9+gojo8di3XWZrmzjtmdMvBaAJ4hQRIWds4fc25tp3u8v7+3s70VlkrMzlmnFGkdIOKL4QWC+NNgxLjbZeeSmV4QBLs7O53jbpqkAEWgxuIKKx9DP8YFgAggwixu4BZsnm/v7jz+6VGeZmEpYuecY0BQpBBRXrz0AahQK0nTDACrtQoibGxsbm5uJkkPABQSKQUCzAIogKMRTCABABARdowIBOhyt/pklQR//PlHBGRmEVCklNFAJM5z8NwhICCTICICYpZmvfi42z0+Pj5OkgQAVKCVIsc+eBjLCsYHgCAAhOKsUbpUKqV5+sujR1sbm0ordlbEB08kUhizN+4Ts2YRBERCIqrVq4E2+3v7u3tPCbHZmO3FMQAYZZQKBFgcExLA2SHE5AAKEhHSOjQm7fe7u7tKq0q5UilXlFZpmrbb7STPRi5yYX5uaelSWIqCIIjjeGtzO3MWALTWWlFxHb5hCRRpuwiA9+XWWgsSBcG1d66+c+16FIVP9/bv3bv36PFjQQiVRkDHrngFEAAYxDEjQLPR/OSTT8qVUvvw6Kcff7z1xRdZZgEACYhQkQYCr0cvj0leBcApCkBEAvDxwrlz5977/e8//fSzarX66OdHubXr6+v9PJudmQmM6ff7zE5YlNJImKZpL0mM1nNzc+++997N390MTfjNl19vrK3d+34FANK0b3PrL0Jv8COlMKkKncRVxcpE6ty56aWlt6q1ehz36rWar7EYY7Qx1lphJSKkCBFFJLfWqKCfpEdH7UAFixcWb7538y/+6sNHT36JkyTtp0maijhEQIJxqk2vYAPgA2HvTq11zI5FHLNjtnnOLACQ5zkqJSz+ShJGQQEBozUhbmysf/nVV9V6PTBqql79h88+Xd9Y/4//+s8sz5M4dtYhko+G3+RF9lJCEAF0zM4xiwANfP3LchwiMsYg4ObWVvLfX5yfnrmwMH/9+juf/enTtSdPvvnm604c95LEsSveH8SRQxiYIBZ6frHCIICdtZlj51xuxTn/BxFhkZOwmdkJMyIqrQEx7vdXN9Zvf/vt8vLy/t7B3Nz8x3/9yeWLl8pRVCpF1lpncyACX/gbmu69tgQE2XFuc2utY8fMz+MckIgACiICilYqs/zjTz/8+799XgpL13/726vXrn32p39cXHkwPz8fx704jhWRyJu+iX/FumcLQQiLwxqpsb58KDhdr/eS5Kh9dOvWLaXUjRs3b9y88ed/+vPN373bPjzM8jzuJYM3ntnszQJ4hq2Ct5ElLREAcQJSrdXKpdLmzs5xkty5fedf/+WftVZLFy9eWFpaW1vdWN8kQptb63IEIRx2Mq8LQESYfVWKmYVleApYVDets8wcKJU72+l2v/rqy2q9/vd//OPFy5euvH3l3PQ5cfJ0dy/r9xlABZrONoM3IQEAX2sfM/xCAJtZEYlKpSAwArLycEUHeqpWLVXKV95+e641t7WxlSS9LM8FoFDQM2hSL4SneuJPExCRCBHI/8Tnr7oXyAsNAEMTRqWIhfeO2vfvP3j4cGVjfZ2Zy5VKpVJhx845BBiem03sRk8A+B8sHAQqjKIwjIwJfKY7xhoCvkyglEJCwPbR0crDh98tf7e2tuaYldZBoLXRAMBDS6+voEL47C8IEBpTqVaqlUqlXNYDAKPzcWEQBAQTBLVSKe4nd+/dC8LwwtKFhcVFhRRFURhFiOh4mGVNKgE5TVIQAIAQhSW3zjnrnDvZaYQ1IAgIW2brdBA0ms1SVOr24uXlu8t37z75v8d5nkflsgkMIrmczy5Ov4oKDWKFYgFqHx2tr66tra3tbm/7vMQ/wjyizMvi2DGiKpdKoTEIEPd629vbG5vrvaSntVKKBtu9Rn/gWaaBBRGF2TErJAYHAFub299++7+lqLy9td1uH2lSmnhgqcNokLJxmuXMLADGhCLY7XR6vdineCgig/rW6wE43RZ85KaUUkQI8HR35/uHpAPT7XbbnSOjNREBDAqNo1YDgCLyASiFoVKUpXme5cJAzleWh9GEABAQgQFExJfghLndbltrSaksy+I41sYgM7CwuCGdlWdJBtUHES9dNyi1+uLGm/ZCIiIiSKS0FoA4jpMkIUSfDygi8kWYiTp/Ph4B8cU5QEIQfoN1odNt0JfbWSmllQKWpNfr9/vMok2gFRltiHCY43iRcxxEbYhEKgg0IYrw0NZMQa/khU43RkD0uRizc9YyC4y8PF++2sD/IiIqQPFfjQTwKrHQIGFhYQYlSinjBxkQlVICAJO0LV98dIxzP6WJjRgEZJAliQggGmO01l4HBMb0PifMFm8N0jsQX1jkcbtukwBAQBRfWsMB+d/9/0Vo7cbVfk9+ZsTfCT7slHGLWpMCKE7ct8+IEEkpHIjiZJBh7Mo+ABTRLJ40GfwHIl8dfuMACm/h0xchkoKAnfNnhs/0v8YkUXiCn0WEBeSsJtvrAEAAEGaxzjnn2DlmJiJFJCDuWbWZEIASsdblzgEAMzt27JwIsAgUXvKNVCUQ/KLO2tzaNMu83gMAIvrOwCuQiChmCgI/UOOcs9Y5nuAMJgjm/O0+6DsXjWoEFJFXbtQXnuA0bffjT96TDuqjbwYAQOEsBBiERQoLADnR4FcjFmBmgCLORRD07XLfZwd47doon5TrEREdirA4ceAcWSQiKTh4RSIl4liYRcQxC3MxOHKaHMkQ/RxHAggoCBgEQaVWa7VaFy4sTnWqRBgGRoehgLB7dQkQUTmKSuXSztPd+YWF1vzcVH3KmAAJZQzNHAVAkJAUku9/LSwsvP/BB+zkuHdMiKFSyhgBYB5nrzMAIJjAdDrdg/ZBo9l8/4O/vHjpYn2qjqSQhYpuxOR1IfHDVABIJID9fsLONWYbH7z/wcz0+SxLEUWRIqVgwujhOUIipVQ/SXq9Xn2qevHi5dbcvDBnWT/PMgBR+rUKW0JEAHLc7SRxXK1Ur1692mi1/AgJEuHLpqgmx6BsnluXGxPWa3WlcHtn97gb99O+ICilhhS2ho3bkACI6EAz887O7uPHjxqNZhBFJjSEhaNDGWZhY5EAICpNIRskSrOs1zteX1/f2tiI42NSSmt9Ep68uNXQkTOA3Nk8y1Jnv/n6m0Zj9vzMdFSuolIDmU40pvhyOvH//hOL9OLu2trm8t07P//8U5IkMPSSHDI3CkCYW2dzCwDL97/bP9gPTaCUQUSiYmpgpJ8eEwECDrI9yLLsqNM9ODzoZ+l0raYCX3j1Dz+PZdjUIpGKwqjRbCikPM83N7byPBM/gfZaLA/D4jn1s0LlMJqfa83MzHoAL53MG2IDqHTQbDY//sMf+mnmbF4qldI0dSwggj7lxQkC9xHkby5CJE1YDMXWarX5+dbNGzdCU8xUjZ6dPk2OEAOtmo3Ghx9/fL7RUERRaKxIIcWTBvSbksXASgUQkcGJcy4IdKlUvnTpcjAA8OJ7/w8XVdg2aZJ2PAAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Individual Airflow Direction</span></span></td><td><span class="brc-cat-badge" style="background:#74c0fc22;color:#74c0fc;border:1px solid #74c0fc44">Comfort</span></td><td class="brc-desc">Individual airflow direction setting is enabled for this unit.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAL5klEQVR4nM1a+3Mbx5Hu7pldLB4EKRIgxZcoyaIti7JUddE5cc65K//LqVQ5+QNSqatYdxU9HEU6WTJF8f0EQCx2Z7r7flgAAkiABGPw6r4Cq4jFzkx/06/Z7UZVVVUAQETowKXp7u7Omzdv/vH3V/VanQKrzI4ZFAEUQGEUZHfhJXf1AxGQCFiAiHJRENhg7ub8o6++un37TpALzg+w7bVUewmIyv7+wdO/Pv3TH/+4ubmViyJm5x0rKOjl0mNnzk9SdS9ePAoRyQCqsCBSsVgoFQoP1h7OTE4u3VoOYDiBM/BearXa2zevf/jhh6N6bbI0QUTMjAAdAqigAzdXe0XvEFAAbOuZcAgLBQQEQwSAzrkkTXJBaAwx8+/+43cs0p69f9XBBFSF2cdxctqK81H0+PGjyRs3hBmBVKQ9DQLi2X1FBS+CAAqKSAAEoICqmqkOkchg35DOioACgGpCS8bW6/X9vf3maXNve+fkpJYkKWo2SrGfwWACAAoKiGiBluYXv/vuu8VbtzK5hRlQAAB10FYiCCAoEAIZS2gURVVUVJgFgPpttYcAiooi5HM5CszhweH7n95vfFj/71ZLRNjzEDmHaQCARZ33nn2pXLq7em/18y8QQEWcMIAAgFEEPatSAVQAFTaIZC2RAVUFYRFlEQBqa+4sRJUREKGQyweB3draVpY4blJgWknsvBvmPkM0gKAgCgKg5Yny8tLS7ZUV71mEJbPFjirPRBoFICJjTWgDawxZiwgqwp4T57xzIjIwOGnHb6IwDMKQiI6Pjvb393K5MGm1REQHe9wwAooICoiG7NTk1PLKys25OS8MACqDbaBLwBCRIRwUPplZOwQGD1c1lAEPj4+3d7Zz+SiJW6oD7fUiAgpISEiIQS4X5fNIFBANX3qoQNCTYYwxYMwoA4MwjHK5IAwNGQAAHJpPhpoQIGaOysLeOTiXK4bBeXd8fLy3u7e7s9NoNEA1jKJKpbK0uDRdmbGjEVBV75mZARCQMLOJKxCATwk3TZO4GfdOfTGNg/39H1/++OzZsx+fv9zZ2WHxxWLxwYO1b7757drDh9VqNYzCYUJDR13Os3POpY697+zmYAwn0JmW2bskPbMMQN/RAxRY2JBxzm193Prxxcv//MtfXj57vr29k7hkolyun9QLxWKUz4dhUI1mAUA8K6Ix1J2WmRHRGAMALOKcc86pyMVKv4xAlj56POjM9rcVgpkE/uTk5P379y9evnzx4sX21lbj9LTFPnX+3bt3M397NjlRrszOzMxWCEkBQPudBPHT7mRxqR3xfiEBBUTEbsQcpk3EpNX6+PHj63+8fvr06es3bxAwF4ROGFQ+ftxI/uwKhcLnX6yurn5OAQECIWJHaEQ0RF2JEYAQ6ULjyXBhYNF2XKcR4g8i1uq1d+/evn7z6t1PP6XeI2KpPDE1Uc7lojhJ3q2/f/H8b5ubW6eNUwAgIiTs3RFEpI6LE6IhImPbvw4/QY4QGUfYhmyi2kntw/r67taWcykAWBuUSqWJcrlYLJrAAsDBwcHu7u7B/j6zvzgS6AWqvjIBuGgDenF6erqzs9uM49AGCGANeeeIKAiDgAwAiGi9Vts/2G/FrYunwvNH2iG4cm4aBgVIU5cmCQAaawygIcpEMGQMEQCgIS8+SRL2flzrXhpGRwZimAtLpVIQBCLCoJ5ZRFQUALwKAFiiIAxzUc4EAx5NeqE9n4sxNgIIUCoWq9VqvlBI2StA6pyqpmnimZ33AEBkJsoTlWoljHLjWnecJjQxObm4uDhdqQS2vcGq6pmdc8IMAOXyZLUyW5mpBsaO6FeXYmwEQHVqcvLuvc9W791bXFg0gOK5Xq/XG404bVljlm8ufPnll/PzC8ViEbJHinHgl5pQN9gRYhRFK3fvPn78eGPjo0H8uLFRPz1NvStF+du37/zqyZPffvvtwsJ8llWu9rJiOMbpxAAwUSzdu7f69ddfE9F//fWHn9d/9uymb0x/9fjRv/37t//yqyczlerYVgSAcRLooFKtfHH/PjMTUvXmnApPTk09evTo4drDlZXl0kSprYHR8tSlGD+BYql097O7+Xx+fmH+8PAQVPPFwvz8wu2V28VS0doxrzh+AmEYVqvVmemZL+5/7lIHiMYYG9huaBovxk8gOwKQoZyJcrmo9xcRHeVceCWMm4BCs9k8OTlJkoSQyBhVUREkCoIgX8gXC8XgsjR8JYyZgALUa/W3b/5n/eef41bLee+SFiLOzMwsrawsLS9ZY/9fEwCARqOxvr7+4vnzRrOZxHG9dmSMvXX7DiCWSqWpyansIW7EVwSXYmwEOgJpHDd3N7fevn17dHQcx3GjfoRkWs7PVCqLS0vOuSxjiAgR/XIOY9YAIsSteGNr89WrV5ubm4lj5xNQbbWSlVu3Gvfvs3Pdl+9jUcL4Tcg5Vz852d/bOzg57l7c29s7OT5O01SYx2U8GcYc1LInWxsGYRhaY7D9PgCCMAzDEBHHloE7GDsBJUNRVJicnp65caOQy4FqQGZ6eiZfKNggAGNGecIeHWMmoICGKAzDQqFQKBTzUWQAoyAoFgs2CEz3Pdb4MOYJEQAUVcW7VIQVABG8sPNOVUVHLhCOjLHvCED7pZqKqGhWFlRlaFeZhrzm/6cx/qMEqKooi4iIsAgoCihLe//HLP81hNE2sjebwgKAIDJ6dfmKuBYTAgBA7AbNbjC9DlwbgX4gXsv2w7UR6KvRD65Ljgn/Rxq4Plw7gfbWX92CMq+/VL7rIYCA5wuL/WZ0qVsPL0z24RICV++YUUQgNBSSCUx23g/QWBsiYrt6PLDK1g/sfC7V3Lg1gCiqzOwT55LEOccATjhNWsKsLKgjlUtGx4UEsg0TGaXWkN2jqiLq2aeJS1qt1HkF8MJJHHvvVVQ6DUfdRqveGbpXFECys5Mq4EVR7BINIIB2a4mXSQ8AgKgizrlWHJ82m045S2dxK3bOeRHulE1VVfqLkGcI/PL6gEK7Po7ntwp6LLhvL1W9iveSlTa6171o1iiReQD2aCybJ+PzySuyryNo/pKzkCKAMVnxsNtZg+fiCfaUeAtRfvbm3J3P7kyUSo3maa1Ws9Z+trp6c25+slwOc2GnKIy9D/VZibu3im6sxewGvajP7QICbVUbQ2Hw6bZhT7TYaYyrViv/+uTJZHmidnISt1qtZtNYu7Cw8ODB2uLycqFQyMzaGHN+I3r/t8ZYYwjP6n80Ah1TRAGDFIaDuxsGojo395tvfr32cM05551n74GoUMzfmJoqlUpBGGYeOfAdY29fi7XWBu06cbflbmQCn6YEVOWewRc3CwFiPoryUTQ7N5ddUtUzh9GhuSULOL1fR8jfF3SraObCaZo2G6fMXhRURER6VX2WALQbCDDrkKF2g5+KZjlMFLLgc7ZjK5tNNQisMaYVx83TRtxsMjPQP9Fug5g5kDGGWeNmnKYOEVXEM3dW/JTsEQBBBRAAjCFrLRmDiu0zhYKieGVmFhZWRT2fZRVUFQFRAcF5nzpmZkW0ZJBomDYucmIyJAj1ev3Dxod8Pk/GAMKwGnUWLQAxsDawARlDREpAWf8di2fHzF5E2MM5AtlTNALm8pGxdntrZ3Nz8/Dw0DtvyBqiYZY7lIAIp60kjuO/v371h9//fn5xkTRrAR3Q9NZ3biE02Lajtg6y6VRBRRUyQbG/UNntCQ7DEImOjg4/fNjc297eWF+frc5m1nUFAqhZwlFCOjw++v777wvFAjtWBdQBBdIev0RFRaR28MYsgAAgKiKAkmLWwSf9bqCZ3ygYIrTYbLZOGw1mbqbJ4uJiMLxRbQgBxGI+mr05Nzc7u39w4L2v1+qc+kyWgUO6P4h2cnC/lSAhQvtPe+7vmQERgAgBwTuvolE+Xy6Xl2+tTExMtPPMucVtV+Leq8aaGzOVR48fndYb+/v7+Xxe28F0hMCWndW6rc7tBQC7Z7Lhhyrs9ImziKqGYZSPcnfu3J1fWjRtJZwdPFgDlmhq6sba2sNSqdxqxkEQQGa/ozybZ7aSaaBPONCOlQ0fjB01qqpaYw2Z6crM3Pw82sFW9L9UHobncMXyawAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Information</span></span></td><td><span class="brc-cat-badge" style="background:#868e9622;color:#868e96;border:1px solid #868e9644">Status</span></td><td class="brc-desc">The system has a message. Navigate to the information screen to read it.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAUT0lEQVR4nLVa+VdbR5a+t6re086OQCwSIBCLlzirk/T0zPQsZ37oP3nSk053TzqZ2HFsY8DsCCQ2iU3LW6rq3vnhCceOTYxNug7nANJ7VfXVXeq7C7I5B9kFrw4vCJaeLT78+/eHhwconVjcRUQigisGAyCAFJKYLs4vGs1zQBGPJVLpdDIeB0RjLTAjAgLwq+8iIApB1mptACCVShamCl9+8buh4WEGRsA3L3la4YsjUDH1xm/JmN3tnW/++pf11VXHcVNdGWSw1gBeMR1E6whr9PnFebvVZmDHddPpTDqVFgItWWYQAICvAWAUSlpjvMAH4p6eno8++ejOrTtDw8PAwMB49aIAoODySJAZEJkZEZn57Oxsc3NzeXnFdd2enh4GNuaXABAAGBAFSmCG0NfM1nVdKZUxhpqtk/opAAiJUigGBiaBQHyJIQINKIS01rbbbSIaGBjM5Ub8IAAAZgaAtwOIMLz8GFlrjfF9v+17RBT4PgNorfE1AAjAQqEAZm5cnAGIUqk0khvRWl9cNPb3K0f1uqtUMpEEZgBmQUzY0TnBwICoJKK21mt7DNb3fc/3yF6prm8G8IvBAMZa3w8IIDTG83wQaIx5RSOjPxGRQ2AmBi/UjlK9vb0zs7PAfHhweHJa9wPfaiGFQERDBMT4sykQAAo0QkpjdKBDYvL8tjHmV+ztWgAAwBJZaxnAMllrgcC+qkKIyAACkYmstQDIzD1dXRNTU3fvfeAIsVMuHx4dbG1vaSKtNQhk5lcsgBkAhJAC2BhNTJbZGstk+ZeW8q4AmJUQsVgMAByh3FgMEYSUL6tQx/NIaa0N/QARu930dLH42aef/u73v1cCJ/ar9Vrtp59+Ors4dxyHEcUvtLkDQAgphRCGSAEmknHlSIHiRgAEohDScRyFqJRylEKB8NIOmJmZpZRSKR2GAXgoZC6X+/ijj+59/FGxOCUQR0ZHyts7X/33V0EQSCWJ2HEcgZdywA4AFEJICQCOdpjAUY6UCq67/6tsAFFIoZRypHKUlEqhQH7VITCRVEoqZY21lhgwn89/fP9+fmxcCgEA8Xhifn5hbmHh/OzM89tEJIVQjkNERPRiKkQUQgCAUooJlJRSqF/3PK+c9Rs/jfwjU+Q4orNiZnjxE60cyYHIWmsBuTgz8+nnnwNitVL1PA8A+gb7P/3sk9HxsSAIPc8jZiEEcCTAy9k64uxMxtT59EYAAICZiC0RExMxkSUi+/OPJbZMxDoMQ60tk6OcmdmZmZnper323fd/X3y6uL215TjOR598PDY+HmitrTFaMzMRkXllKormJiK20Xp8cwCAEB0vEzEx04u/oxUIJTLZIAiMMTHH7e8fKBQKSqqTk5Offnz05PGj1dVVgWJhYaFQyEtHErO1ZK1lZsCXZ7s8eWZAtowMV/GHN4wr3SgAcsddc+Quo9H5DlFIYS0FQUDMgwPZmdnZ8fE8ANRqx4vPFuu1WrsdzM7O5wvjhYmJnu5uExrLZIxBRHzJyUTTis7kV3Kfq8a1rf21IVEysOcHxJTNDs7OlrLZLABUK/srS8s/Pnz4bOnZ2dkpIo6Ojw0OZlPJJFsbBgEwRG7nNxm/IoHOwDcJlJmFlERk2CadxMj46MLCfE9vr7W2Wq1sbW45jpOIJ2u1OgCMjY0Xi0Wv0azsVylk13WlcMhSdBtf29+8ebxFAr8yOSJEF74bc3NjozOlUiaTqR0fl3fKvtENr72+vlbdKwPAUHZ4fm5heDjHzF7gA4CU8jVa/Y8B8MadR78ss2ECgEwqPTU5Nb9wGwCeLC6WyzsRvqN6fX19TWs9ODh45+6d0fx4LBa3zMQsfzsVemcAiBCZoA7CKATJZrNTk8WhoezZ2dmDH36o1WoAAMBG653NnWplL5GMz91ayBcKiWQSAOj6TO0fAQAQUQoA9D3PhLon3TU5MZXP5xFxb2/34YMHYRB2ZdIIKJXc3z94+PCR1rowMZEvFDJdXQBgjLHWAgBem/D8lgAQUQgEBM/zjDXFqanbd24PZgcAYH1tbfHpk3gifvf2nVJxOj+eP2+c/+1//1re2enp6srnC+NjY46UJgxDz0MUKASi4Hd1nDcEAAwCBQJ6OhBSTk5OlmZLma4MM68sPz+oVgcHBj+//8Xv/+l3H374ITP8+ODB5tYmAOSGh4rT0wN9/aEOfd9n4EgAfDOFemcAEY2JuF0ykZiZLZVm55TjVPerz1dWLlrt0bGxf/7Dv/zHf/7X/fufu7HYs2dLa2urADA0nF24NV8sFi2z53sQhfOIAC8xn3fH8h5ayGQ7SpxOp2dKpfH8uOf5y8vL6+vrCJDPj3308Uef3v/s3of3Ml3p2snJ+tpGGITd3T0L8wtTxaJynMBawMvd32xc6yKLiCcgIgpm0lpbIgDIDmWnZoq9vX2rq8+fLS6V98qOVGP5wsjIqLUWEbsyGQBYX1/f398fGh6anpkplUrJRMIPQ+YOZUPAn1MV724O15cAR/yHmENjmDkVi08Xp8fHxxHh8Oho6enT4+PjRDLZ19uLiEqpTCadSCQAoFwuP3/+vO15udGRqelid3cPAJAlozUzoBQ/E6B/HAC+ZF1MFAaBtXZoaHh2br6/r5+ZDyvVlZUVPwiTyaSSTvSK1iaK4I4Oj548fnx4eBRzY4V8IZsdQgBLVhvTiWxuoErvYAPR6RBzqDVZKk5N3b17J9PV1Ww0trY2NzbXASAWjxF32Hy73TKWAaBerz358ae9nR1gHsnlStPTvZkuADTGEJPocFx+1/28BwAEACIyRChxplS6fee2QKxUKjs7OxfnFwDgKOdFANFqtwWiI1VozNrG+t7eXhjovoGBhdu3RsfGTBh6vsdE0BHBe46rATAgAwHY6DlEQLTWEhEDp+KpO3fuTpdmzk5PFxcXy+XdKJf2cjBiLTmu67ouAJR3y+Vy+eT0tKu767MvPp+dnwOAMMr/4I0Y6XUlIKQkpjAMmVkB9vb1zsyWlFTVanV5afn46Di6jwwZBsKI8JCVUkopAKDVbFYr1fJumYjvfHC7VCop12WAKGaFG3jTawFAABSCiYIgAIaBvr7JqcmR0REAqOztrT1fqdXrHYanTehrZjDGBH5AZKOz9XW4X62srKzU6/WB/uzs/HxXJi0AmNiaiBchXCZDfyMAlwlM7PA3YYzxfQ8Rx8bzt27fiuKv7e2ttfX1i/Mz5SgACMMwCHxtTOjrwPeDIIyynGzpqHa8vPRsZ3sbAQqFQm44l06kGSAMQyISQkRR+G8H4BJHdIVFGTjNrJSTn8jPLcxnutLNVnNzY6u6V/E9L+a6HQC+r8PQD/wgDMMwMNYCgCPk+dn58+XlKFrIDecKExP9/f0A4Pk+WSuEeD9TfntE9iIbF20llUlPTEyVSnOuG6vuVXa2t45rtSAMXTcmUGitwyDQOvQCPwiCIAgi0iGkPDs9XV/f3NzYtNYODg7Ozs+N5UellEEYEJGUMsoQvVY/uBmAaFwmsAgAUsnExOTE9PSMJVp9vnJ0cBQaLaWMua6SwlobhGHg+4Hv+b4f6tCSdYR0Xdf3/cOD/fL2TqPRyGQy83PzhfyEqxzDZA1JJd8hm/V2AAjAgMAsMLIvay1ZKxGz2exUsZgdGjw6PPrx0eODg0NiRimlkojCWhv4QbPRuri4aLYbgQ4ss6Mc13FDHZ6cnuyWdyq7e8pRC7dvTU0XM10ZALDW4puTB+8N4GUsQlgir9021vZmusbz46OjIwCwvbP106MfL5oXMcdxlBKAUVrcWktMxEDaUmgBAKWQjgRAy3x4eLi8tGSMmZycnJoudvd0A4BhS8YiAiK8a3zzawAYAAEj7Wy2WgBQmJicm5vLDg0BwNbG5rOni61GIx6Px1yXAAwxA0gp48lEIhF3Yi5H9sMsBCqpFOJJvf7ghwd7u5VUOp0fzw8ND7tCWmP8MGBgEPJdpXB1brRTXWMhEABbvufGY/Pzc7Nzc909Pcaa56ur2+VyoLXrOMpxmDjy45qsCf0w8HUQRj6eiRGE46h4PHF2fvbDDz+sLC8BwPDQUHG6mBsaYms9zwMGRyoUkQe/YYED4FKWjAAMxACpRHKmNF2cnok57sHBwcbqWmi06ziOdITsmCAC1I6PlleeN5uNvd1dv90WgIBATEopFMIPwtXV1c3NDWbu6+srFmcKk1PHJ/VWux2PxaQQr0Zo7w2AO9EeEWtiSQQAfb19swu3RkZHGxeNpadLezvlaMdCisjKlRCIsL21/eevvw5Dv7JbbTQbkYVYawUKQGgZe3R0uLG+cd64SGcy83Oz87duPVtabAdnceZIH95Ji66WAKIQghGM0VYIAMgOZScnp3p7e7c21p8tPjk+Po5WY+jUD6KSVLWy57dbYahbrXaz0UjE44gCGFCABImIIdnd3d39anViYmJypjg7N5tKpepnZ1Gw/a6u9IoKDbMQIirjhVrHHTeTSBaLU6Njo46j9qrVxadPa7WaAlCXZsdEMdcFEBfnF81m60X2XyqFlxMKJ6rFQGV3b211rX+gPzcyUpotDQwMlisVBjBGX4Y4N6vQQMSuBGLUJYA4NjY2u7DQ29cXhkFlr/J8da3RbCXiCSUlXdZYpJCuq1AoABSISknpyKjAGk3I2FGSo+PjxaeLBwdHqWSqUCiMjo4iAJENrWEGvHzlZgAAEES0NSHl9HRxfm4uEY83LhqbG+tr6+uBCRPxuJSSyVpjoxK/lMp1VDKRTCZTjutGYrwskDAQSJQSsF6vPX38eHtz0xqTzWYnJybTyRQwhGHIROJdAFxlA4yIdFmrirvurVu3S7NzDFypVLc2t2ondRQYTyQskTUmujKiuuVILpcdGgLEVrNZqVQPDw+MJSlk1PigHJWKJxqNi8Vni1sbm81ms7uruzQ/VygU1tfXNVlLVgiUNwQQtUtYoyMEiUTy7t27U8WpZrO5u7NTq9WIKBGLJZPJQGsNSESIYIzNpFOf3v/s408+cxxVq9X+8s031WrFBEE6lYrUXyAmEwnvwD/cP6hWq61Gq6en594H9+bnF7a2tkBf0or3BsAMiIBCElEQhlGmrH9wYOHObcdxNjY2lp+vnJ6cIEA8FkskkxgECBCGIQIqCf39fZ/c//yPf/yjUvLs/Pzs/PyrP/0ptDaRSETV1Xgs5jiOOjm5aDQODw5r9drI2MgHH9z9+MN7X3/9p5bvRcXDa+7+jRLolIMtWR1qAJCI+Xw+OzwMACtLy08ePT483EcAtnRxfmHJhmEYBiEihmEYhrq3ryeTSQNALB5PJOJB4IdG+4Ef1SG1lDEiAA6M3t3dffrkaS6Xyw5lb92+lUlnaqenlslYe31nelWlXmhjwjAQAPmRsfn5hd6e7maj+fDBw++/+253r0oAvu+f1E8YSBsTle4Co2v1+t7uXqPRcB3n4GB/e2ur5XkMcFqvg5BMLKWQUmqtAWBtfe1v33wzMpL7t6F/nygWc8Mj27tlgdLzfWPMjQAgCqu11joRi5fm5mfn5+LxxMrW86eLTzZ3tqLCjG9N2Gog8Mu1rnr9ZPHx45FcLh6PlXfKyyvL1hIAtHw/InYIIKO2FYCDw8Pvv/9+Znb2n//wr4ODg9PTUxubG47j+F5gtL6ZBAQaYwyZVDo9PVOcm50DgOr+3uHhUbS2I6QU0pBBFJ3COiKxZYCDg8OlZ8+UcqrVymn9RAATgBCdohgCCEAlpCGrja5UKzvlnXar1dvbWyxN5xYXz87OgrATx70/AGDW1oCFTDo1MTFRmCgwc6vRSqYSqXjccWLZwWxMqSAIUEnLZKyWBNrY7u4uAXBSP0HEVrPVk+kdy40SUyqV6rR2ICNK1rbht4MgTKZTTKyN6erqKhQKI6O5Vqulg+CmKkTM1pAQMpPKFCYKPb3dnt/2Az83Mjq3MB+PJbODg0Kg9nwUwkohyJJFS8ZxHeW6J6enbCnQYW9vz+07t5FYuLHoEhbWghBCysBrN1stQkxl0pFJjOcnxsfHd3d2jbHvL4EX+RlmkhLjiXh3dzei8FpeGIYT+Xw6mYzF4j09fYgUtn2ByALpksNbYs9r+54PCPFYrLe3OxWPWxRoKTKSqEHEibma7PnFuecH/f19YRAAQHdPV3dXj1KOIXvTji1ilkJKpSxTu90CgFg8Pj83NzY21mp5SslYLI7I1hgAECDoMsVvjDk/v7hoNBAgEXMz3V3JVAqFImM6PBMBgKVyCLjttXzPHxoe7u/vZwbf97XRURNVh/S9B4CI0giBynWkcgId7O3uNi8u0l1ddz74ABEpuul+jjsY+fJ/AGY2kVcFFkJKJaVUneTSz1J+EWxYa0kppZQKQ12tVGtHx8yUSqaUcm4kAQB0lGPJHhwcPfzx0Z17j7788kvHudak13wMAKSUL57d29t9+H8Pny8vN5vNMddV6u2lo2hcoUJElmzoe0e142+//XZgMNtqtsbGRqVSABz1KMJroRMCgBBSCikEAEZdRm82RwZGECgYAJi0Dv7+7Xd/+ebPT5eWY44zba57CbwBQGTEZG2n7Qhxa2fnf776aq9c7u7u7rQIXGrECwD84u2okCOws0tiAnod6mUSHqNEAFm9tbm1tLzkhb611hJdP9/+EoCXUvsMoJRKxBPArLXe2Fg/qdeFVAAv2mn5TUtgp70ILx9BuOK5yGKAGYQQUsmz05PzVhMAXNdJxuPXb6ZQ8KKhJkKNCAACoK+/vzhdbLQ8tjqRTnWavy95A1yd0Y/4LFxu8a1HScRgIB5P9Pf0SJQjo6Pj42PxRKID9W2yeE2FAABAKjUyMvrJ/ft9A4NktHQUW9bGEtBravPL13/GKN6eYIiYhZQOCrbGKscdGOi/dftWJpWGy7LiWwG8YSdSqdHRkS+/+GJubh6YBGIY6kCHb9lONF4kmDuu/C3UWAAKIRxHoZRSqmQ8NpzLpdIpuMbxA8D/AxIHPQP/pjkjAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Warning</span></span></td><td><span class="brc-cat-badge" style="background:#ff336622;color:#ff3366;border:1px solid #ff336644">Alert</span></td><td class="brc-desc">An error has occurred, or an indoor unit component requires maintenance attention.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAUI0lEQVR4nLVa6XdUx5W/t6re1vumltRCG3gBg0mMY+KNxEnOybf8tZMvM3NmkomT2E4wmCDAbGLTrla3entbVd07H15LCCMJgZ06Okdq9atX91d3X3DXcFnCDxaRjeJodWX15o1/ra2tETMzWGOILDEDMwAwAP5w3/46+hvgo58fv1IIFIBCKOEIz3GLpdKpudmzZ89OTk6+vFMdepQ1NonjJ4+f/Nd//veN69csERHpNE21NsbuE3I0mYdSeZDWQ59HAAYUjhRSKSml67q+H8ycmrl8+eOpyanJyUlmRnzhDerQQ4goTdONzc3r165dvf6tRBG4rlDKGst7xOEryDyEUD5ux95GRIGCgY0xTAwA62urlXL1V1/8avySFzEcAYCZAcnowaDHAK3pqcXFxVq9oaSQSgmUjIDPiXmRLAY+glYERAAQh0HfIwkZCWg0Crs7nZ2dnfXN9SiO+oNekiavAQDGV4gIWPD9n3/wwaeffbawsKAc5biulAIyReDDGIEvoMKDH7JPh0CjDF3GN2LqdrvPnjx79Gj5+vVr3d0usSWyh9J5OADOtJY41dpx3NbMzPn3zy/MLySJBgFCIBLzmAc/FBWx9w5AHuOE8ZUxIADwi9qzj4mZyVrpuK7nDnuDnB8AwvLjh53OTpwk1rwOgH0cxhjHcSYnmgvz842JiafPVqJBJICtNYgChYC9458ThBnrBKAFBmIAFEIgEAAQAzO/8DwDCBQAbLUOoyjIFaenp4vlYq1Rnx5OV0uVZQatDRG9HgCByADMnAuC1szM4sIZ5ch79++1t9pMJk21dKSUCoCZxhc5NiUChZBSCCEECJAoiJmZyRIRZb8BDqgQAgpExjRJ+/1+qVJu1GrlSqnVmgGAWr0upSJriV8HQHaH2fU4jlsulfLFQn/QX3n67NGD5SiO4zh2Xcd1Xc4AMDACZv4hA4CIKPbkiYGBiZmZiIgJATNJ4oxZUgBAEsXdbrcx0SyXK8pVrutVqtV8oYAIRHSUATtOhBAYgBEFIwJAd6d7c2npzs1bo9EoHI6CfN71XABmYmBEKaRAALYERqfaaGuJmBkZAAQKJaRSynEcIQUCEjFZy8yIIKQEhCiM1tbX52ZnG5MNx5H1iQYASCmOdYvHA2AGZmIy1sRJst1uP7z/YOnW0qA/GA6HuSAIcgEzEBEAZpcOTFabMImSNB1LDDACCCGVkEpJ3/Nd15UoiImJiBkBUElEEYXRzu5Ofzg49965RrXmuZ7r+0yAzMcgOBrA2FYwERlr0yQZ9Pvt9s7G5lYcx5YpTBN3NGACYspUlxmY+Qhm2xQAAPrDYWYvxfNDUApkRkOWAbq7u9s77f5wGMWRkDLjEhztNI8GgEAMmbjivpXOBBn3LSIIzC6IaV/LEBWA4yjpuEoqEMjAxliTpNoYGsMEAlCZdUVEFJm5Atgz4XtfZIb4mLDlWDN6cAlwlJPL5cuFIo4wjEJfOUEQAAITWCJj0iTVFhiYi/nCxGSzVm/k8nkplbFmOBp22+1ed7fb6xu2COApx3NcFAIFSinJ0igOE61d183lcl7mLhGPV4BXANhzqYwAiKgcx/P9IBdYsmRtLgh838+sp7HWauW5ZNnm/GCqNTU7N9dsTpVLFdd1tY53e92N9c2tzc1gc7PT6SAK3/OklEIIFEIqZa21TInWnnJyjutKJTOlelX4dFIOCEAppeO4vu+nSeJ7nue5nudllpGZSYpysXzq1Mzc/Oxbb585ffpMpVrzHF8pYYwJ46jX6ayurT5+/GT54fLW1uZgMEyTBIVwXVcpZYjcNAUAR0mllHQcRHGC2O+EABgYgJiJrDHGkrXWZrKstbbGpjpNjZ5fWLzy6yuffPLZhQvn6xN1RzkAyMDITABG693e7vKDh9evfffVV19du/Zte2cncF2lFI0dBAGAJTaUGbDMH71CiE6sAwCUka+N1kbrlCgwxsRxbK0lomK++NZbZz755NMvfvubYrGQbTHGaJ2iVHnPA4BypTI91apWa2E4Wn70YG19PYpjx3UZgIiM1gBgjbFkiewPQ44fDwB/EPMAMJHR2hBVq7UL589dvnz5nXffKRYLSZKur612ut0wHCVxKqWoVCr1eiNfKBRLhbfPvvvz1bV7D+7FYby5sZkkCSLuSfx+TIIwjgR/hBIfhgEQQABmMQAxG2OMtRPN5uVPPv34k19Wa7XRMPzXv2789f/+vL6xkRqTxqmUolgszJ6anV1cuPD+hbfOvHX+wvlL9z+MoySKk7XVFSFEEOTGRnXPbMM4nPmJlPglFICIDGyJmKlRr/3io48ufvChkmJjY+vbq1f/+B9/fLayggix1gpFIZebP336/MX3S+XKmdNnZlqtd8+d3djcuHfn+0fWuDrN53JiP00Zc+BE6zUB8JgFgGDJAiIiup43MTHxzjtv54Og3W7f/f7O1etXr9+4MQhH+/skwPbOThiGiwuLv/jwUqlUevfsu1tbW1f/8Q+4DYYIhTh41Scl/3n68VoLBQphtCFjXdctFoqNiYl6vc7MSzeX/vqXL5eu3xiEI0T0lJP3/FKQQyG3u51bS0vXrl69f/c+A8zPzX/00eVTM7MIQEwMvB/xI45j7ZMo8ckA7IXWnIUUApnRWmutdTyvUCpVKpVcLpfEyb27965fu/ZsZRUBAsedbDZbrdbs3Fy1VAKA7u7undu3v716tdNuSykbjUatUXWkBIIstBuTD5hFEyfhwxvoQKYBQMyCWUnpe56f84UQZG0ch7u7u8PhkAESY+I4VkpZa4ERACzw1vbWraWb84sL750/t7W1HYWhFBJQ7F8TvGTufnoAB4o4wERABEBE5LjO5PR0q9W6dftWmMTE1O50+oOB57hJEgOAREzj5MGDh3/+0//ev38vCqMnT545jqOUYua9G2c6tFbwEwKAfReJgomNtUmcWmODwJ9sNhcXFpsTE91eL/NEiU6tNozsCqWU1MasrDxLk+T+93dTo9fX133fV0LAgUoJAxySa/8oAC+UgLIAl1EIIQUxJWna3x0MB4NCsVAqlxdPn7544f04DEdh7CiZRfxZbsMA1pitra1OpxO4gXBYJ0ZJJaXgww78d+kAMGe+UyKmWg8Hg+3t7c2tzanpqdnZOUc5ge+3Zma2t7dHo9Hu7m6/3x+NRlEYxXE0jCOtNTErIT3HCXI5RzlCKmvNm1DymqHEuKxDRESklBJC6CjSqV5fX7tz+87s3NzERGOi0ZiZaZ07/96jx0/WVldXV56urKysr61vb7dTo7U22loAsEQC0LXGdV18ofp1ch/wmgAOrqy+J4RAAGuovdP+162b063p9y/+rFar1ur1SrU6t7Cwvra68uzZ6urqyurKxtrG+vr6xuZme2uz1+vHcYwCrSVrrZAS8PXo/lEAsvyGmQWi67oseTQcLt24oYTsdrrvnX+v0ZjI5XOVSqWQz8+cmun3+73d3V6/v7W5vb62tvrs2Z3vb9+5fae90yZio7WUEgBRZO6GD5Zd/y0AABHGxUV0XZfIjkaj27duDwaD3Z3uxtra/OLp1sz0ZLNZqVYnJpoTE00iIrJxFPd2e0+fPv37378ExqWlm7u7PW20NEophW/EhNcDwHs/AJBl4Zn/CkfhznZ72B8ig9G61x8MBoMoippRVKvW/CBwXEcpp1B0CsViqVKOo2in3U2T5Pu7d3u9nrVWyZe6LP8OAPswnv9NZKxNkiQh2+3trjxdARLdXm9jY2N5udmcnKxVa4VisVQqlsvlYqlcrVYKhcLZ997b6XSttf3BoNPpWGPYceDY8slPCSBb49ojs07TVKcAkFqzsro27A+XHy17vlsqFivVarlcqdWr9UZjujU9O7/ws4sXT58+PTU99fmVK0rJhw8fLt28mWrtex7tFbKRT5QNvwmAvYQGAMASMbGQUjlODtGSJSaj9WZ3m7rj5x0pfc+rlKv1eq3Vmn7n3Lta62KpNNFoTE1PfnDp0pd/+YvreZlnsNYCgEAUIHhcePqpAYxhICKiNsaxtlDI1+r1IJfP5/zBYLD6bLXd7QBZRCQGba0OQ53q0bC/s73d6XRNapDh17/5ojkxUavVplvTtVptt7u7DwARCenk6nwyAPvhNCIKkdlQnSTW9Yql0qm5uYX5+empyadPnxhjBtEArVMsFokoNUYgSCXZUrfbHYVhEkWDwTCXz/3+979XjlOv1Rr1RhzHqdaWLABgFhcxHjAXPx7AwcUsUABAYrSj0yDItaZb5y9ceOedd8r1yr179x89ekyCvCCQQqSpZiJADvUoNOkoTeK791JrP/jww88//zyfz+UL+WKx4DhOnKSW9po5/y4/MI6wEAUiQFbqcaTI5XONiea7586lOq1UqggYxdFud1cpycxSCESI05SIETE0aa/XT5MIEaRUruejQH7xtg9tAh613iil3DuAmVEIz/Pqtepkszk93SqWioBgmUdRGMcxEWEWtYrnZt4ao1OTFX6IyRCPi+xvRMmbANg/iZmNscYYx5FSisZEY2qqVavVBGJWlZJCOo70fD/n+VJIiZh3vWKp6HoeA1hrh8NRmsRkCRHEvmF+HSxvYoWyHNxBoaQYDAeba6vt7W1mrlVrF3928fGTxwCwtraWpgkAGGtcV2ttJGLg+QuLpz/8xYfvX3w/n8+nadLtdjrdTprEAjFrBBJnicNPC+BAQpOVMZHB9zzlqJ321q3bS2eXzn3x29+Wy5Urn1+RUuSC4E//86et9pYlSsIwTZVAEXhea6b10eWP/vCHP/zy449d19ne2lxbXdve3E7iuJDPS6nAGCISGQ9OJlWvw4G9PJWZUaDn+UKKwaAfx/GdO7cfLT/6+QcfzM7P/i74ndUmjuLlJ4/jMIyjSAnhuE6xWJpfXPjs8yufXrlSqVTiOH70+PHas5X+cOgI4UillIIE+ATlxDcBwJn5EQKFQBQCMGvXxTEmcbKysvLNV98US6WZmZl6o3Hp0qU4TdY3NuIwjuJIIbqeWyqWG5PNixd/Vq1Uwii88d2Nf37zzdraGgK4riukUErB2EvCOLTOru1YgTo5B7I2h9jr6o47K45yCaizvfPN119LV33y8eXTp9+anZv9Tc4PR5FOdaJTgeA5TpDLK88rFYuj0fD7u9//7csvr127trG56Xuu73kgxH7DCTBr5+/d3LHrOAD7KR6PK65Zv5eZWYgxQ5RSlmyn0/n26j9dz61Xa41mc7I5tVgsHvpOa83Tp0+Xbi5dvXr1xnffdTu7jusp191PBhCYUTyXf3yFTToRB7KWvSXSRqdaJ0mSJmniJMBARMbY3bjf3d31fL9SqaLEs2fPTjSaju9l7W5mYmZgGEXh+trq7Vu3v/n665vf3Xj06LFAEfietYaszULarANBlijrd74qy3kVgGw7ETMbreM4jsJRnCSxNTAaWmuI2FiT6lQT3b5zJwzDW7dunl48Mzs3V6lWglxOSUnMSZpGo9HOzs6Tp08eLy8vP3i4vr6eGC0BpBAAaImiOAaAOE3jJNI6tWYM+8cBGFe6MeOAMTbVOrUGABKjRSqy4lw2/jCKo1t3v7/34H4hX6hXq+VqJV8ouo7DwGEY97qdXr/X6w/CMMx6yQpAAGqjGdHyOJizRGlqtLGQ9QoY4bg+9yu7lMgIIKRwHMf3fT/wgyAwxoxs5LteEPhZp8y3nrEm0qkl0tZ2+71+v5fbygVBoBwHmOM4GQ4H6YGZH085vucKFIAglCJQzJCk2nFULvAD33eVK4VE8YpU+bhOPYpx6C+kcF23VCq3pqd3FheGg2Gv3y/mC77vAYqsTmStTU2aJjEzCCFd13WVklKho7KBQZOmWqfGWkukhPB9X7muEFmjWDBTfzDY3NycmTnVmpmpV6p+4Aspxk32o0PrVysxMzMBIhYKhdZMq9frRVE0CsPA933Pg6yjOOY2IhNZtpwxZjzOIUGAABAIgArHNGdUEbNAVEoy0zAMC/n8zKlT05NTpUrZ9VyjDZN9QyvEyEgoAIlsEkXRKHRdpzUzE8c6TaI4TV3H8R0X2FrmvUqpACBtSFujtTbGkLVZpClRKEeiclylPMcVUhCxzaISYEcIEhDG8USjPtGcak41/SBg4FE0StIEOPOcb8ABIaSUTGBSbaypVauXLl2aX1ggY40xQiqpxN5wB45zNQAGsJaybun+aEUmh0JKKZWUAiArEBMRA3A2+WV1OhqOiqXSmTNn/CDXH/TTzk5qtEBUUh6F4AgAiBlu1/OSJB2Gw9FoWK5U3jt/niwJIZkpa9YcCH4zH5qVT7NppmwSDmDPEyIiiPFgx7j9jZmZy3ZZo42STq6QD0fhYDQc9AdJnDiOdB1XysNJPVqEgMlSqvVOt3371q2//fVvb7/9tkAhHUc5DhONY7v9DJDGjWkEQJkFTGJvDhEAgIxlGDfD9gceUWSGcryTmAQgA3baOw+XH967e/fp0yfDUXhMvnMkBxiY2BJRfxR+/fVXwyicbE4KFEo5ByKtH2KGvQ6vyOwXwv7J2TgO88EO/EvvYUZEIhr0B9vbW1tbm/cfPrTGZGHLawDIXBei8HwfAB49ftrr930/MMYyMQg8fvIYgZE4q2I8f+HYEIrjaibMGeusNWkUR2kyCsN6re5n/uTkAIQQUqpKpbywuNje2XGVVNKxxhqr2Y7bBC+d/SKil8323pjUc8d6cMu4L4YCUUhkZuk4eccpFkunZk7NzJzK5fNj2o6anT74NiGl63mtU61PP/u0UW8wWSEkIFuibMgW4MAQ5A8k4qiG9cuCc/A/ewAQBYq9sS1E13EmJpsXL75fLpcA4GW3jIeO3zNzHMft7e3lR4/bnQ5ay5xNiNrXrr6+/sqsapZ+KClz+Xyz2Zydn6tWqy8//P/rlg3QJRx5EwAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Power Consumption Limit</span></span></td><td><span class="brc-cat-badge" style="background:#a9e34b22;color:#a9e34b;border:1px solid #a9e34b44">Energy</span></td><td class="brc-desc">System power consumption is being limited. Unit is running with restricted capacity.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAXeklEQVR4nLV6V3dcR5JmRLpryqAAVMESBQ+CgEiCtqWjUbd6pntnHmZ/az/Mnj2zs5JaarVEb0QSNHB0IDwKKHdtZsY83AJFiZQIanvzoc4h7mXe+DIiw32BRATvWkS22Wg+e/bs4cPFZ0+fx3Fsgay2YC0AWSIia7VJiQAAIft5eyt8595vPKU3/8oAmGCCC844AAEgICDjvp/rKhbGxscWFs73D/a/ual4p/QAYAGCIHy29vSrL7+6cf1mksRSSp1qay0AAZG1VhttDAAAsncJ/+vrtfBH4hABAgiOQkjkHAkAkYAQsFgslHvL5y6eHx0bGxjsJyJE/DUARAQEWsd7+7tLS08eLD7wPa9cLltjCAgJEBkyQORKcQAyRECEbxzvO9XxWnJ4601EYMgIwGoTRREBMEQLkMZJFIW1mtrd2Sl0Fdvt1s92+0UNIJExNtE6aAfWmuHh4bm5U0IKjowIkDGhpFLKcRxEtMaAzWwRM80DAQAh0k+siAgACBgAAAMkC4CEiATIABEtURTFYRACWca5NrpZb+zt7jabzSBsN1tNo/XxACBmetCpSeIUEUeGTyycO++6CgGNMYxx5bme53muyxCttWQJACwgAiIAAeERjJ9tawkQgBBY9hQREREIEDXZsB22Gg0i4lIkcby/v//86bOX6+utoB22A63N8QAQAYC1ZLSOotAS9ZZ7T87M+DmfiHSaEgAhcCa4YGDIAiEBHYmIQJlBQ+cmwhEOzB4BIiAgABASWEQgQkAghEK+WClXpBRC8jCMCttbcZzUDmo6TYMg6Ny59wN448gQ0VXO6Gh17vRHvu+naZrEcZIkYRiG7bAdBY5UvudzLrTVliwCISAAMoaAiMB+BEAWAIy1dORzAAAYCMaMMc1WmKRJ3vfL5XKhUOCCR2HY3dMTh/HO9pbjONYasvbYABABkTNkiDnPr46PTk1PCS6MMTpN6436/u5+q906rB14rqO4sBJSk2qdgCXGkDGOnDHMQHQMMvO/1hhjiSwxJEDkgoMUSZS0mvUk1sVCfrg63NtTJiKjdaGr6/DgcG1lxXXcd7qF92qAcc6lFJ7rO8oBAM65Ugo5b9QbjXpjZXlZp2mpp1sICYhAAGQIABEpMxbATqhBRCAEAEQi6lwVBCKyxsRJbAkc4fYPlLuKRSEEAEgpi8WC7/mO4wopkHXs9AMAACIis9YG7SBNUyll9m3XdV3XD9vB07WnL1+9zCQtFAqe4yJAmmpjtNY60Wma6gyA4CiE4EIILoUQjDEGAIhBu72ztysYr46PT09PCUcp6WQaQ0SjbRiFiU6MMYBIb0XG9wDIwqwxpllvttvtUqkru54I6HkeYzyKo9WV1d39fUs257pdxSIRi8JQa52mSWq1PQr1CMAQBReCc6kcpSRHsAaa7VYzaEkuHNebn5/LeTlgHACsNWmqDw8Pg6CdJqm1Fl5fmw/QAEAnrCGkqW42W41GU0perlSkI3t6uoeGhvL5/Ob2liWqt1qNVgt+NSjHaQoA0G7BT4OdEKKr1NXX3++4bhSFiCyJ42aj3m41AY9eNe/Y+P0ALFlEUK5iCPt7tdWVZSHEuQuu67pj4xOXf/dxo9lMkuT5y5edWJBZOwAQSS6U4CAEIIA2cZJqa7I0gI6MhIgKrr+wcPby7y7Pzc0Vi8XdnV0EisKo0WikOnUcRymFjFmyRMf3QpkoANYQASnHYVzs7e7dvnUbOQ4ND03NzEzNTOfyviXTbrW1NhtbG8baTGUM0HfdYqFYLJUcx0GiMI4bjXr9sBEl0WspiMhX7sULF/70r3/+9LM/LJxbsNasrq4c1g7DKIrCsLun23VcV7kIzBKA/dBLDGANAYLnukrJRr3+5PHjIGxPTkx19/aWe3tHx8Y+R1Y/qHOGV77//uXmhpKyWCz09vT0VSq9vb3dPWXP84AoDMODg4Pdvf3a/l6j0Wg06u0o4pxPT0/94Y9/+Nd/+7fZuflczt/Z3n68+OjVxoYQgnFWKBZdx1VKIYK11pgP1AAAEhESk0IJKbRJ64362urqN3/9K6H97Pe/r5QrJ0ZOfP7Hf0bERqOhralU+k6ePDk2Pnry5PTAwJDruJxLQDQmDYKwdnCwvr6+9Pjx44cP6wd1L++fu3D+k88+O71wVkkFAKurq1988eXe/v7MyemREyekEACQxUTKcszjA8BO9LEEhAwYMsaZ57i7OztffPnFXm0PEf/93/+nlHJ2blabZHNnExBHqiMXL106dWpu7qP5YrEIREQWGGOEBGSs3drY/Pbbb3P5fNAMCqXi3Pypk7OzSipjzO7O9jdff/Of//l/OOeDA33e9LTrOq1W0MnhO0J9mAY6K8tAuZTKc+I4XVleTuN4eGhofm5+emZGSjE1PX1u4RxDNjY2dvbs2ZETIz3d3QBgrbEGgYhxjogCoDpSnZ2dTZJIJyaXz41URyrlMgBsbm3cvX3n+tVr23vbed+PokQpR0plqWWzXP1d1dGxAGR+DBGQMcYYEcVGb+/sPHr8+Nu/fet4bnWkmsvlZk/OuK7T19c/MDCQJMnDxUetViNN4yRJEZlkvNhd6iqVBOM535ubm1dKcc4L+YKSstFs3rt3//rVa0sry4DAkAEBQw6Z78ejU/xtAADAAhGRYCiFdD2XH0IUR0uPHn9T+rq7u6uQL/T09AwNn3A9v5DPS6XWVlevXr22trpiicgaqy0yVurpGT4xXD1RHRkdGZ+YEFIYaxSTYRgtLz25c+vO1SvX1l++BALXcx1HMfbOivSDAFDnxxJZS4wzzoXjKilkpNPVp08t2YGBgZHqaOHcQk9vb75YkELGUdRoNn/44e6Nq9dTnVhrkzhhjA0MDs7OnTJaT0yN9/f3G2ON1UT04vnLe/d/+OHOnTt379ZbTQDwXFcq8ToHJ4Kfe58P1AAi0WtDEkL6nmfaJrV2/dXGvbt3xyfHXdedmpr2fC8D3G63NzY2VlZWozR6nU3UDg5cz61Wq9mmjCHnqh20Hy4uXrtybenJk0b9MHuUWRd1qodfW8e9A9kiS8YYAFSOq+LIJEmaJsvLK3/76hsy4Hv+5PQUABCQlMLP5x3PCZKQEBmgBdJpKrnwPJcJAUeRuH5Qu3Ll719/9fX+3r5yHB2FljpVEFn7XgBvZ0e/iAEBDIHRxlrDOZPSUUK6jntYrz98+GhxcXF3by972VoqlbrPnD595szp3lI3EFmyQDQ8NHRydnZsbDzn+QDAGNPaPF179sOdH9bWVqM4LORyvuMCgNbGWrJ0BOCXYRz3Er9eBIBZWcSQMYaMJalu1hvNZkObNPsYQ+zr77948WLQDsIgTB4/StK0Uuo5u7Aw99H8+ORELpdPUl0/qG28enXr9u3NV5spWZcxLgTnHAAsmfee/W8CQIAIhGiNIWszWQGQC+G5jqMkAACiEKJSqfi+HyfJztZWHMfWmvHJqQuXL3105vT4+ASXYmtjfXlp+eHiwzt3bodRWPB8RykiyLIpZo8y//f5oQ/WAABkXS0iYpwLIYCAgLSxnYKVCAAcxykUCmfOnllbWkrTBACnZmfOnD8/O3uqu7v78KD+9OnTH3744c7tO0+ePEmjNJ/PI0PGOyZtieDt4uUfACAr04+UyxgTnGtrwjBsNhpBEEJWrbNOvdVXqcx+NIecca7GxkcnJibzha4kTlZWl69evXb31q3Hi0+2tjZRMCEFAHvt+DtO8xhG9Fs0QEeXijEmhEgjHQTtxmGzdnBojOZcZBUtALiuOzc3X6n0ccZ7enu7u7vbjeaL58/+93/8r7/85S+bG6+CdsgY5kSOMw6IZI5u7XGdywcDeH2zCBA550JIa9pBENT2d58/e765sXFipPr6bc5FtTo6MlIFBM54HEXrL9YfLD748qsv796/l8mZczxrswYA2KP9Ed9v/b8NwNuAKDOXVjtYXl6+fu160A57yr0532ecSykzWzoCDanRURwrpRwpkzQlAG2NNqnQPMv2Ok3bzIaOgeE3XmKiToPaWCuV8nw/iqPHjx5ZY16+fDE5PT0+Oj58YliVSm/+P855vpAfGx3707/8qZDLra6ubrzaaLXbRlvNjQDkUjBkkCma/r/dgZ+hEUKQUmEYLi0t7+7uHhzst4NAMFbpq2QlryViWacOMZfLj1SrnucODQ9fu3L15o3rK6trJtXGaGQoUBzPcH4TAIIf+wNvLsY4IoujqNner9VqhUJxtDoWhAEiBwCtdZqmyFBwgQiOo3p6uwvFvO/nwjCM05gx/vTp0ziJkfMfmQ88+tg/EMDbC4kyq7XWxHGsyeokqh/WtTacC8eRAJAmSTtoKyXR8YUQQoicn7MAgovTwWmGjDN+WD9cX1/ngtt3NU7+YQDwLbP8kSdBtEdtV2u0JcsZz5xpvV7f3tnJ5XM9Pb0530PGpZKIqFTpzNmF/v4BYPBw8cGL5y+sIdthgOC4Pui3aeDNvQmy5Ic5rmMjKPi52VOzk9MTg0ODjusmSbK6ura2tiocVR0ZHa2O9JbLjlIAwICJvJiYHN/aPlUul6UQDIGOsrfj34QPBZARMMgYg05f1nLBXc8tV8pdXV0T4xOfff77S5cujU1McM5fvHhx9bsrt27fBMCpqclPf//ZJx9/DJ7XaWlZQobd5XKpXPZyOSJLBJYsACBDfP25fygAACCGiIwBodZpzJOc8Lu7u0fHxk6dOnX2/PlLly5WqyNSqla7ff/+/WtXr3z3/XdBEE5NTynXHR0d7SqV8Eg8AOBMdOUL+XwuCMMkirWxAMAYBzgWc/hb0mnq9PwpThJjbbFY6B/on5qaOrtw7uKFC6Pjo4KJer3+cPHB7Zs3l5aebO/uWICVlZXF+/dnTk7n8vmuYtFzXakUACgpisVCoViMoihJEmMNAAjBM9rpKPb/ok19qBvNKkuGgNYaTVaniXJVdbQ6fXJmcnpqoH8QDO3W9h8tPvjmm2+uXrm6s7ubEUtBGK6urn7/9++TOJmbn5+YnCwpBQCOUsWuUqFQ2N/bS9P0iCvs0Gb0M5bt/wUAQEZXZCkpJ8BsY0eq6ujYzMmZ6uiI4zuNemNleenmzZtf/Nd/3bv/AIzNuW6aamTsxYsXBNRqNjjnff39hWJRIDLG8n4ul8sBUGJSAEAAifzog+9ZH1rQICACWWNT6PDSfGjoxNT01Ozsyb5KHwBGUVTb21teXl5cfHjYqOdcr5DPW2OjKKwf1NqtptV6cmrq4qVL1tosoa3091Wroxubm7t7ezqOO83ALF9BxF9F8UEAEJErobQxB4cH2lgl5NTk5ML5c9PTM5VKX3Y1uUCdpkGrFUUxIMY6ZUGAAHGaJJbiON7c3Dw8ONRGZ33PrmJx5uRMbf+gdnBYq+29WH8FAM2gZa11lBSCZ+TaL4F4L8XUOfns6BkQ5zxNdaw1AEyMjP3pf/z58z9+Pjk5IYTMXvX9XKm3PDxyYnBocG1tzWjdfIOd5giFQkF5boeRBVBKzc7O+p7XbDWCoHlYbzSazTCKU2u4lJyzXy+Oj6uBjC01RqdxFMcxAOSUOz8//+lnvz93/lyx2EVEWmsi4lycGBleOHeutn9Q6eltNltBGBAZRzlSCK+Qm545OTszXcjnjTHWGM65kHJ8Yvzi5Uv1+uGz588fLC4maRJHaRKlZN9TWR4LAAEwjgAQp0mz3QKA/t7y5OTUxcuXz549XS6X4yhqt1ov118F7XZ/f3+x1DV3ao6IJicmwzCI4tAaK6RUUnq+31suz8zMCsGfPnt6sFcrdnVNTk0KIebmTgXt9rNnz1ZWVpRSCBCE7STRnDPG2DsZvuMAoCMNoCVIk7Rer0spZ2dPnrtw/vz589WRKgDu7+29fLF+586tw8PG7y5fvnD54sTUZG+5fHD60Og0TRNriTGmpHRcV0jZXSoFUbi8tPLk0aOent5isTg4NNjT03PhwoXV5eXbt28ncSw4C9pBFEfIGLIfO7wfAIAA4GhawxpLQIgMkfX29pyanz+7sDAzO+N6XhgGz1+8uPfD/e+/v3JYr/f09sydni91d/uePzg4CJ3hHMIfyy3QOt3Y3FpaWrp181apVBwaHiyXy1LJcqVy5syZ0x99tLe35/u+tdZag9RxRO+8Cu83IUSGgEma6CR1XXdgcMB11YULFz46c6ZcqRDBs2fPbly/fuvGres3biRRNDQ02NfXNzU9U6mUlVJCig7pncUkbRrNxu7e3v17929dv3H3zh0/75d6urtKpfn5ed/3xycmPv74k62tzVJ3d6GYZ4ip0cYYIovsHR71FwEc8SGMSw4MoyiK4rhUKp1dWGAI//TZP41Uq8jZ9s72tStXv/q/X9y6eWu7tscA//bXv25vbo2OT1RPnOjp7fbzBaUkQ2a0jpIkaDa3d3derW+urCwtPX60uburpNSpJktk6OLliwNDQ//y5z/v7OwYq8Mw4kK0gnaSxGCBMcbFz9sVvzwv1PlFjggAUZRYa8rl8sWLF1zPGxsf55zv7uzeuXP773//7tr1azu1GiAasstra89frucL+f5Kpb/SXyyVfN9jnOskbbSatVptd3d3v1ZrtVvZ6Emq9b3794Ggt6fc29s9NjFx6tTs+ORE/fBwd3sriKK9vd0kTgiIM0Q8NoBsdVhNIjKaM97dXZJSSKU4561G88GD+999++3d27cPDg6z1xDAAkRpEtVq9YPDnZ3dXC7nOg7nIjU6CILGYb0Rtn/2FW3N6trKzRs3enp7GGfjE5Oe64restWa9ve1NiZrlSL7YI6MQGdFBuNMOdLP5YQQhihJku2d7dWl5YcPFpuNZrm3HMeRlEIKpa0xxnDOpZTCUYpxADTGIGOu5wkhCmkxTVMii8CY5MboOIx8z9/e2b53716lUhkYHPQ8n3OWLxTaYdBpgfxCUvpeojsbUMxa0QwApFKodbvdru3vb+1sH+zXlJKj4+NKMC5k1njU2mitNVlrjNWmk9QwxpBxwRhnDLmUSgqGyJIkbrba1hht9Nbm1sbmRtBue56PiH4u5zju0XTLu+PxMQIZIgJZsvZoWooxZq21AJ7nlfv6ukql3r4+11FCCESw2qZGJ0mSJqlOtbUmY6eRYSa4FFxKRymlpACGOk2DdhiGAUMsFIuCi1QbAEAEftTXsMYSAuIHknwIiCCyBqirHKlU5g0557lcbnhk5JNPP61Wq5yLYqlLCsEYdvpdBMYYo401xlprgbDTKWFZPzhbDBkgWEva6CSJ0zhBgOGRalexkH2IMfRzvud5UiopBGPsdSQ5tgaQCaGkkhld9ToYKaUG+vsH+vvh8uXMJt6vyfctY0zGKQkhXn/IGssQkTMmuODiwwBkrcw4jvdqBw/u37vy3XeFrhJnLIpiAlJKFQuFYqGAjGmjtbZgLQEBImPIOGeMccY6xVU2yEiUNerI6oxEAgBkKKXiyKw1Jk0bzWa9XudCeJ4XhOH6+qv7d++8ePq0cVjvKhTf5pp+GQARkLU6TZIoSuKvv/omaIfCUQigtWEMhJCuUp6fQ4ZkLAESWSALjAEiI0R+NDQInVkzytrPloDAIlmjAQAZ45wDIBkyOg3DsB2FiOgolSbpfq32av3l3s7ufq124sQIe6vv/m4AiGABAZELJpUEgNVnT9utFjAkstmIZEbUkAUiYojEEDL6jEHHZxwVtEczvYBAwIgRAjBigNnsBiOgozlZwGwSFjkTnFtjgyBotppAoJTK+Tku+LEAEAEgSSV7uisTE5Pb29ucCeU42hog1hlVJerQiJ1WMiAAHDXT6ceNfjLr3TmeN/8JnVG+13eUEBgiRySGrucJqXzPLZWK4xPjuXz+mBpAJHRdb2h46OOPPykWCsaSp1zTmfUmxhghZnPsP0r/5hH8RNS3TuenA8nQGVHOMgUCYxhDYIystVprRN91C/n8yVNzhWLXsQAAADLmuu6JkeFLv7s0Wq1asIwJ6Ex8ZYoHyGYsMSNX3pA9a1vZd8cexo5IqqNmN1pAAOSdoRgki4wBsswnAwFX0nPcvoH+YrEAr0faAADgvwFLgM7gtllbPgAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">End of Power Limit</span></span></td><td><span class="brc-cat-badge" style="background:#a9e34b22;color:#a9e34b;border:1px solid #a9e34b44">Energy</span></td><td class="brc-desc">Power consumption limit has ended. System is no longer restricted and running at full capacity.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAATiUlEQVR4nLVa6Vcd15Gvqrt091uBh4QQEghJXiKvyck6M8k5k/zFOfMfxImdjCe2nNiy9gUJgxDweGsv996q+XAbhCUZnuSkPsCR6L5dv9qXiw8GMhpWq/PUbWr4Po1Ho0ePHt28eXNr6zutTZKmHAK8iggIAZyrSleFwCIMAHj4V6l/o1JktFZaK1KIyCJw7DkCRITA7L0HxDRNer3Fn/70ZysXVl7+4mbf7wx9ovFFpo+Tq6rvvvvus08//eafX7dazXan6yrHR/wcEYJRWgTKPJ/mk8oHZgYRQozMMQsIEKFSOssSYxNtLRGxD8IsGgEEAiKiRnASfF4ySqPZWr+0vrp2aeXCiogg4sscAsD3AAgclwhU3n+3ufn3zz//7G//22k3FxYWitK9xL4AIIkACwsHHxgBOApXEFEARAQBAYGQlCJSCiR+BgFEImeIhIgA7H2R58zSnusODgb//Yff15/5AQwnaSCEMJ1On+3ulq7aP/CuqIqyOtIA1oARQVhYRJqNxmJvsdFoaq2RkJkjo4hIRMyc5/nw4GC/3y9dBQAKEQH5SGqIisiH4IIXgMl0urx8rqzKmn2A1wYgkUUEBCBEAEBCOqaCKDpC9CEEkbm5+V/++tcXLlxoNlvGaO+9Dx4BtVbamKpym5tPvv36mzt37uT9UkS0NooImKM+EFERBiHkCAcAMArpJbXPBgARtTHtZkMArLGtTteUBYgcwUMAImRBnE7zqlhdXf3tb3/3k/eudbtda41zrixLQrTWJllW5Pm3N75BkOF4NM1zV1XtdttY68pSRKIJEVESQpEXgNBtdxpZQytda/kHQJwEgAAIiFABACmllFJE30cICEhRUiLNZmvt0uqVK1e6c93E2tKVVekUok2TNM3Go9F4PFo8cza1KTMLABEZrdn7KA1EJKUAQSklIESKiA6tBn9IDaeYEAiEqEQBEX61KJgFJFp7ljWyrKGtJqU0W0oVABhjlVLaaKONNQYRfAiB+bkyBY7MWwQEouczvDrwzAwARZCEkABAERAREQnz8wcQiZQgR/dSWtk0yRqp1UYprZRiFiSMYrTGJtZqa0grxFrepFT0b0REIsT4OIoAKkREOA3ESQAA4WW/R6ytSEQQCRCQkGp/BkVkjFVK1yweszhjrTEGsT4Uvx9T8JBi1KoxnMw7AADQ6Y+cRkcmxRyqqnJVxXz4fyJHdsIh+BC8D4HDsSx9QoCZiU4CIIB86D0sIDXxYYAViAGaRUAAIDA75ypXsdRmFkIIIcTKgpm99xwCBiDB+K48d4Oa6rgpIhz/egrCE03oCMj3j3n+VRBh4RCYGQCEOThXORf/GTkGAIsGFARmHwIHFs8szMKBOR71QoY6dv7p9CYmVH81+rSI9z7ajAg4511ZcPAAEELw3gfvgwgAhOBCCAwcpPLMIhJxIlHtV9+v7WakWTTwImGdJOtq5kh+qq51iIigDux0FEeiOSIRkDpM8ZFhFPjBWu3fCCAEL15YnruhNrbZana7c8YYANBaRyTxp82yRrNhtbHWKq3LqnJRP8wgx6zoNb36zQAoAXbeMUOSps0sZcTqoNJGNxqNtJERqfgkHYujSqmY0dI0bTcbyJIkCSJ5XyGA1hrrt14PwZsAiJGpLMogsrR09szZpWz32WQ0ZGal1FGieJmEGUXSNO10us2stdBbyKfTg0GfSBEprV5db/6LAAjH1AQSgIMIuBCareb6+vrVt9/e2Hj0+MnGcDje3dvf2XmWpQkhCYQ6xgAYa533T5/tDAaDEEKn013sLa6vrz9+vPH4yZOqKpIkARGk1w4qswKoex1CZgghCDOCLJ1dev/9Dz766cdZlv75kz/t7+1uPHyYWNNstRuprZxzlUeEJEmyLB1OJg/uP3z6dLsoy0638/a7b//mN//xxd+/+OyvnxWuYj7uTf8GABEBIbKA915ErE2Wl8698+67H3/88Wg0Msbu7+09ePBQhButVpYkzvuqrBDBJmmzkU4mkwf372893SnL8uzi4pUrV3/xq19OxpM0SUfjiTAHZgKI0et4xfVjARzWs3XxwiAueBDoLSy8de0n77z77vrlyzdv3DDa9Pv9e3fvjIeDtJFpbTgE5z0hkCJrE1dV9+892N7aDhySJFlePnf16tUnG48Xz54djUaA6Lw3xpCqk/SMCeG1nRgBysoJy7nl8x+8//765fVGs2HTVGs9LYu7t29vb22hIk0qMMcpBinSxkiQnZ2d7afbzWZDABqNVCm1dO7c6qW1g/39PM9dVaY2wYhgZjodwGGnf1iTMQfvtVaX1i/9/Oe/WF4+JyI+eKUUi9x7cF9YAjMiHtU2iEiKAKQsK+cd4hnvfCyXFs+euXbt2rOtpw8e3s/LotlsJVrVNfBsHjGrBhAEEGPZIwBG69WLq1ffukpKFUUxGg1DCAAwmUyr4E8+yjlXFmWRl8xhrtt995137t66vfF4w7OEEEipVxTxbwrgeTGISMDiQ2ABhdhstVYurnS7XQCY5vlwOHLBA4DRmojC913wGDsSmJ33RVXmVeFKl2Tp1StXl5fPpYkFAA4MAhIj0r/WBxBRQLz3AJKYZGF+/syZntZKRAYHw729vqscAHRaHa2V5yAsgM/rJUJkAOddPp1yCNPpdDqeVN4lkC6fX15cXLQ2BQCGw3p6ZiXMDoBAJIRAREmWtNudTrsLAFVVbe9s7+/vlmWJgEmWGG04trWH2hMSEAQWE4wPoSiK0WQyODjIp3m73e4tLCz0elmWIAAfNg+z29CsTkwAIsAhKCJrbbvVarZaADCdTp8+3e7v7XnnECE2ACGEF7ISHraRROidm4xHB8PBaDw6u3S21WrNz3WTLCVAYQk+2k/dDp/qya9nQoFZiRhrG42GSRIAyMfj/We7w8HQ+YCAzMIiHOe78j1LEBFjLSF54TzPh6PhcDAAAG1No9lKkjROU6LuZi+KTgVwGD8JAYSZhVkrZdMs1szTvBgOh5PJxHNABBA+6g4j18cAACISogBUVTWdTCaTCQAopdMss9ooQhAIIUTuZ6wrXqN4isMagTijVUopAPAhVJVzzh+O6g65PdbvQt3EyWEHAyGwd6GsKmGO8xUkOvT516OZAQgAoMQpAwIgxCxblMV0MvZlKSwny03geWRkDmVeuKKsYw4/d3k8FNOMNHMpgYACiNEZwAcfM1eSJFmaWZvE/rhmoraUY2/HQTTXc3cipW1ikyQm7BDz47EGH2eGcKIGBEBqxSMpbXRiE2uMcGBhkyYAsHrx4kcff3Rh7WJiTDjcAxy9ftyQEJGZQwgEMD/XXVu9ePnK5dj9aG2EGUC01jZJtNZxSiczxNMTAeDzXKyJ0ixN01RrLcyucggEAM1W64P3P1i7dClJ02gkR6lIDsdH9QwPUEJgEa10r7e4fvnS0vJyDUxYBIh0mqaNRsMaQ0Qz5rLTfSAeU5VlkRfO+7KqxsPR06dPNzefMDMHZmFtDCkFcDiKwzhIVUSaSBMpJAQEhphJlDFagF1Vish+v3/v7t29vb3clUVZFEVRVlXwpxRUR3TicBcASZAQAPKioMFgOp2CSBC2jx//9U+fzLU7pGjzyZPNzU0RIcBoNXFIexTM6wkeiw+OiIzRRVHcvn3n07982m517t678+dPPtnc2hSR8WQqPuRVpRE5hFn0cIoTI9ZKqoKnaV55F8u0vb39T//yl7KqyOiD/f69u3dBJDWGmcGHeq2EcXlZF2chBGZBRGXMaDi+8c23RDpJ01s3b/7zq+uj0QgAXPCjqQ8AohQw04+dTkfpMQAAIVpjPYcgLADC8vjxYzJaa1OWxUF/YIyRNGWR4F1cyBESUd0VBBFgBkQi0loLyO6zZ7dufIuaHj18NBoOtVIS2GqFgJVzMYvPEk5PWXAErjcac53OuaWl0vkQAnsPAGnWyKdTaywjmsS2ms0pi+MQ/QK4XnQJi2DcfxEgKFJpkrZbrSzJvPfsfJZlS8vne4uLgKi18c4d7O1VVaW0idODNwfAELsrMYjnls+tX74S4maX2TkXRBQpY0xcYJTNhqucL3LvfVVV3rvahyR6BVljrDEm0WmWtjvddrvdbbeU1ouLSzVCREGcTCZbm5t7u7sx5tZj4x/WxIkmxCKBgw/WmNW1tY8//rgsylozwY8no2rqksQIUb/fZ+/LvHDeKa0MGEXkvAvMjKiI0iS1NhEfALDZap05e2Z+YX5urm1MiqisNVmSaquYYTAYNNJUa727u1eVZajvBvwggpNNCIXFe29t+s477/7q178ej8YijEghhGk+8Y6t0ZVzjx89mk4mB4NBV6ler5emqYj09/eHg4G2ttlsLC4uNZqNh/fvDYejbqe7urZ24cLK/PwckWFmo7VNjDWJNmoymWSNhgs8nkzKqnLenSTi03ZkzBKc92mWffDhh//5n/81GPYBEIUYuChLCGISWxTTr75sbWxsbKfJfGNheXl5fX09y7I7d+48vH+/1emsrKxcvnw5bWb/88c/fvXFVwu93rX33ltfX2u325NJPhoOvQs20WnW6HTa1iatdmc0Gj1+vFHmRVlWbwRABBAFkJmDd0mSrK2tdee6nW7n5UqdmYeDYbPV0sYuzM9fe++93/7ud71e7/qXX9789uZCb2Ftbe3Djz6y1vzj+vUvPv/7wsL8+vr6hZXzAjIYjvb7+5PBhAzOLSwYa+bmFlZX11ZWHtokGY9G/sdooMaCiARKm+iOLwBgZiJqNpoEFJyzSXLx4sX3P/hgcbE3tzC/dunS/Nzc+fMri2cXBeRMb5EDK63TLC3Land/9/at23fv3NnfeUaGzi0vTyZjo22n02pkqVEqBow3AlBPZmL9CSGE6Xj8yi6JiECkLEpmLqsyn04FwRiNiBcuXDh75ozRRmkFABI4BA4hCIeiKMbD0Tc3b/zf3z6/eevW3vaWsXb10tpwMLI6uXLlsnOO6jbwFDpNA4iEyMyT8QQAAgc6nJ7HBp+InHNFUQqIc34wHO7v7fX7+3Nzc4SYpinEqTrieDze3d0LHEQkz/P93b2Hd+98df36/YcP4hhmPB4j0vmVC73FheA8z9bfnFZK1JUEMQeob55gXG/F7TTEVl2j0ooEhsPhwwcPb9+8laWZUqaqSqWUqyrPfnvzu83NJyxCRCjAzJNJMTg4CMxx1z2aTAb9gzLP69wHs1TTszU0R8dEjuPeJTavsVMhUsYaQDjo92/duNFbmD/oHyitq6pCIueqqiq3N7cfPdpAIoVEhMY8v3wRSwaCKAfzWmuOmQDI8/ncK44WEEUqsQkR9Q8Obnx7o/Lu4cNHWZoygIBUZTEZT57t7D7ZfKKMRiIkIq2MsY1Gi3CPQRCg3Wq22m1tNSHNvgCfcS4kRqvjGIhIKXWExxhljSVSeZ4Px6PJePp443Gz0TBae5Y8nxZFMc2npXcN0wAipZQ1SdbI5nsL+/v7B+NBQqrT6bTmumnW0EbPPiGdAYCIQtLGvvim1kczHIzdiyIklADD6bgoiyRejBNwrgIRofpejtakjY5U18sIsVdWRhujtTGKaEZDmmXBgUfbjeN5QA4vyfgQgg8sAohGa++90cYoHUTKooizoCRJgFRRlfXlMqkvmMUT684bCUUABREYXr4g8GYARBBAIRn7ogae24/WxmpAQIVWG9GSNtLEWu99qRQhaqWzZqaUHoyH8dqRUmqhO39pbe3DDz9sdzqDft8as3T+/Ftvv3V+5XyapRDb5BnotDBKpLTWWsVIRK/aIiqljEkIwSqjjXEhaKWU1gDIIoSotVZKKxXvFKD3jhnOnz83Nz9/cXVt59lOnk+10p1ud+ncuaWls0WR+1AhilJK0SkcnrIfEGAOnOf5062tqizLqhAGQGQO3rGxOs2yqix3dnaGg1E+zStXBe9d8MqrekSLyCLOubLgWJ7vPtvd2trq9XqLZ860O90LkwvOVUQ6TZJ2u+1deLL5ZHt7e1wPHk8ZO5xWTnt23j3b27v+5fW1S2uTfCIBBFCEvQ9Gm2a7WRbFNzdubGxs9Pv9PJ+yZ6LYC0MQjunUexd8ABHn/eaTza+//of31cqFi4pU5cvoWjEWDwbDr7/+563bd/b2drO0oQ6X/m8CIPbUpKjw7ssvvtSJzqdFdN7YpStSNkuD95vbW48ePJhMxixAiMLsvAcBPgTATBzqZnpr++n1L68/e/ps8ewZrXXsQJGEUCmlRuPR/bsPHty/Nx6NO62uNj/ChAhRaa20BoCbt26WVTnN86gaABBhBEClRGSaT0eDYeW8QgISAQg+xBuCR6sOETFKKaLBoH/79u2tzc2k0dBKMQuAIAqiUkTFNN/ZfTYcDLQyaZZaa14DwAuBVxvdbrWWl5bu37vvnNve3i6LAuoypb4vwyAIRJqSJGk0mojPI98PhfF4j2gwGOBoRHEoDQgIgqAQfOWm+VRb21tYWDm/3Gy24MR1wQ9qQAC0NudXzv/slz+PzYAxtqoKOdyb4OEgGZGMtVmWpUmqtAJAERaWF72PADRJkKos87yoqioEDyIocXyEQEKILMyeE2t7i2fefufq3PxcLY5ZLn8fJwRI0vTSpfXf/+EP16695wMTEofwvC6KOEUQSSmVJImx9QWhw1ukL4qEAASg8r4sSh+8C548IkWZkAiDBhIURGtMq9VaWOwtnj1zsgb+Hx4d2W5yB/P5AAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Rotation Mode</span></span></td><td><span class="brc-cat-badge" style="background:#ff922b22;color:#ff922b;border:1px solid #ff922b44">System</span></td><td class="brc-desc">Rotation mode is active.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAQ40lEQVR4nMVa63Mcx3Hv7pnZx93h8OQDBAmQFGiCpAjaqdilcsmOK/ZHJ3+sK1VxVVIp2x9iOx9sKZZESxQAESBIPIjXAdi73ZnuzofZO4IkDgRsiekq4K6A3Zn+zfS7G1UVAFQVEaFP3vudnZ0nX375ySefbG5siKiqiLAAgAJofFIVVFgUVBUQABAQQBUBtb8SQv8rIsTX0JBLkizNkiyxNjFoAURUFADjC0oILKJBFVWzLLsyffUff/jD+fl5eIts5P4NABzC4UHnr48f/9uvfvXkq6+tJVX1HBQApM+OgqqoSNwGAYBAASny+QqCnkCiEUCe5828meWZTVNCBACV+gUiRARRZR/YewVot0fv3P3e7I3r8/Pz8bhPsmrfxgQAINLt9TY2XnzxxeNnGy/G2+08y1QRQEEFtAaAiIBgEIEMooKCiAIqaP/gUWsoCqr1AijhyB929vZFVREh8hR/FBAR0ShI8N57r6Lj4+Npmh4eHkF97/puAAFAAcqy6vXKxLn79+9PX59JbaJ9gQNVQCRE5xLrLBIgooqqqKi+vli9m0BkGIVlZ2dnff3Z7sud46IIIQAAERGRqoKqIVBViVLLHIRZRVjfYnM4AAJAUFX1wbcazXsPHjz48MNW3qiqikURUVUQ0DqXpWmSOiKKAISZVepV6kvoA1BRVSKjiF8/eQKivaJ7XBTMTIhoDPbfUHh1BoYIiZBO6tU5ACARgDJzVVVjY2M3rt948ODD9shIr9vjEIAQARCQnEucqbkHUBZm1oH49wHUbKmAapZlaZapyjdLS24tZeaqLI21SKREIgqgqqSqIQQWEVUJQcKJZc8DIG4MigDaHm3fvn174d7dVt4sih4LG0uogEiKGELF3iuisdY566w1xmg0TCdIo4kRSbPMJe7g4ODPk5ONVtM5i0jGWuecsVaYVZUIhSWKq0W0zllrTsr9eQEoASGNtFrT165NX5221o60A6iSNQCASMy8+3L7sCwVwDqbJWmz2bTOqiiLgkpf/vt21pjEOkSYvnpldHw0zTNjHSIQkXXOWitEyoKISq8OgIgIDSHVfJ0XAEQpQeusS5y1FgCsswA6WARBy7Lc29s7PDpiUWtNliZpkhIRDsypigiIijUmSbOZ6zPtkZHMpYlzzhgiMtZGIUREJAIAREQAIyIiAGCMIWPe4vw8AAAQkL344E8Yr1cLiYoXOe52Nzc3N19s7h0c+LKrCs7aJE2RCEBElJkDc5Ik4+PjP/3pTxYffd8miSopCxABEQJEPykqIIqm3iLKPdZqdFEd6DueEHyvW4QQnHOqogpEBACqWlU+eF9V1fb29pMnXy2trGxtbB4fHyWJy/PckFVlZg4cSl9lLp+dm700Nbn46PvGWGGumCUEABDmynsrCipEqIKAWptSrD8veAMIA+gsEjxzBCCgfc8tIiLyCoyvjg46mxsbOzvbgdkYE4WCRUSUlS2Z4qjz/PnHImKsAQANQUJQESGy9aaoohp9Yv/OFaJC6+BcT0J5hwhB3/lGcUSs5SgaGWNMI88nJiZuzM6WZUmIWZY+Xc3Wnz0vqvKNdTxz0S0q7xWEiJAQo4b4CpMEAAgJqXbGAyPWl9rT5eccAOqLACXqf0dVjQefJEm73bbWjo+N3ZybW1xcXF5a+stf/vK73/z2iy//Cgi5S1kkMLNKYkyj0UzSLJ4BGSJjEYhFgFVEQcFao4gqIkFUVTWaMRymAGcDiGIIBgENmr59GPwGAGtta2Sk1WpdvnIFAAKHDx8+nJ6e3n25s7r6lEOYGBsLqhxC2SsbjXxsfLLZaBJS/1CwEmaARpaOT00mxgqHsqo4RhSqMYAd4oLPeQNYx880xI8ADIIdsMbOzMxszd2cmpxMktQjJllmRNhaBMzSPEkSay0AqioHZvZVVbLq5alLDx8tGkNrq6vP158PQk4cGOMhGgwA9A4A9ds6zJOfJFXtHh93u91uVVZVVVW+1+1VvV5Vlr2yV3SLsuwJBwAQkbKqer1eWVWJtffuL/z85z//8U8+HpsYL4oi+AAiMSDSgcv5ewCczXQkDkGYe2XpvZcYw6iKsPSJJahI9MjMXJYl+2CNuTQ19eDB/R/8ww8W7i5keePw6Kjb63rmwMzMwjqceYBzKPG7Dz4SGgOq1lqXWEO15L3+BA0COxEJzFmWzc3O3l1YeLC4ODs3t7a2iqyV97X9ZQaISRIAKcLpd/H33kC9KCL1rf5rAelbD8aPqqrKXs84t7Cw8E8/+9ni9x+Njo2pQuegIwg++OOi6JVlr+x5X4IqDufzHGb0XawPvquqCIfALG9BQARrFBVEAUBFjDFjo6OLjx794p9/sXB3wRqLCp59nbkRgArEDPt1uqAjuzidcJqvNkIAQgIgZlbVPM9nb9xI0/TR4qP5781bY0HVGDM9fe3y1KXRkZEsz8uyrMpet9tDIu99LVFv0bcP4FRMBEiKhiiwr6pqfGLiRz/6UeewMz8/n+U5ACjA6PjYxx9/fPnK1ZGRJhIeHBxsb2wtr6zs7e31yl7g8H4A1MrwpgQBkAICMrP3vtVqffhwsVsUjZFWfIBZRsfGPvrxRx8uPmw2G977zc3N5a+XPYejTqeset779wNgGCmAAKn0yyejo2Oj42OEtYtE1GajMTs7Z6zJ87xbdFutEe/D2OPPibCqKn5fN3AG6cl8nepotdYTY2ySKCI6a12SEGCzNdJqNdI0JUMSeID8DXpPADQWxBTOiEistVhHpIBEeZYmSeqcq4PTN6s1/be+G4Zfp5hd9AOSOrjpH/8g10NEa2p+yBqXOOscEWm/GngqvU8RAogh7vD/DtIAQ9QaGcmyLCZGMVo59ZX3Y0brqBjhFEE46QpPfqfo1/vFlWHC955vAKnPY6/bRaQkScgQAIhI5auqrCSwsYZFtra21p+t7x8cCLN1LiYkb9P7AKAADChACEhkkAhU19fXy151ZfrK1NRUBLCz/fLx4y+2N7fzZoOFd3Z2VldWXzxfDyGkeW7d6ay+vxtABAE1zlhry8ovLS119jtkaXJyMla59/f2/+ePf/z8sy/a7TYZ2zk83Nt5+fzZuvc+SVNr3P8bAMRa+FHFGOOsPTjorHy9tLn9stFqzM7ONptNZnm5t/f5Z5//7je/bY2N5mlWlr1e0Su6Rd7IE5c4+55vQN/4BAGIRSUk6hbdtbX1p89WE2dnr8/cf/jQOpu6ZH93b31zo9HpZGkavBdRRMjSzBqD9N6UOBbmoU7MawuoIupZJBYPRXj/YPeb5eX93d3EubzZmr9zp9lqxiCq8p5iQqdqjIklkYGBukht9G8iVQAkIiLp25y4vyoixHMka5Do8LCztvZMVedu3748fRVVGq0mAjgy1tqTdZUz6NsHQISGwCAKGbJWVYGZjCV0xthY9iSiNElRYWd7+69fPP7zn/50+eql3Z3dsqpSMs4QEEEIoIpEiqekNd8hAKjLX/1qsyii1g0RrJMda0ye5408U4Ctl9uf/e+nzVbDV+Gwc9hstohQAARjG+UdWfm3DCCaGxkkZbG4qgIAZDCqBwCQsVmWuTQjQ8fd4qsvv0qzjMj2ut1me4QDB1/FwvyreHUIjncCeIcIvv5sDM4khOCD98xlr2QOHELpK2OoLKsQezAI1lkiE+sUm1tbzaWlJM2KorDGKACJQZE+Bwj6Soi+w5wYVUHVV76zf9D1lQLs7u/GrqaoVr5q7+weHx2LCiDGoMhZhwDBh82Nrdg7Y2ZQrWPVb0OJz1sX6j+uwlL5KnYmuH+KgCiqZVX5KsSeMQcWlSR1uUtF5ej4uCxLawljrFEvVtvgM2C8u0NTd//7DeIzTkQBgDBNk4mJidQlLDLaaLIwi3hfJWl25fKVVqtFRCIsKqJiEF3iYkldVKvAltQOnO6wzt67ASiAKikQ1MX5WitVFHDYsojoXDI6Nr5w795HH30kzGOjo8oShKuyl+XNa9euzc3dRMTgKwAlNCLAzESGiIzpF8D77fvz0Hl0AA1ZQgMxewIcptgIYIxpj7bvLtwLIho4SdPYzWGWNEnGJybn5m4C1KJFCCDCzLZusxplUT0j/To/AEVAVERRVYBBf0/PvlNEY+1Iuz03N2uNYeYkSUBFAJjZGZuPNCcuTQBAWdUFYOifOhESEYuclT5eAABBNCoigobSPI1yOSyreLWcte12++atW5cuX1ZRQ1ZBYg8SEV2STE1OqcaRCnhVsD3RULqg0Rg2alAbW1VVQ5ilSZzEGFyAiMQSTxzSeAWcKM/zPM/P3lV8UBaUupGhcVIhwriI4xkKAACiGBljy25va3Or0+m0220WiYXoWCzQt+yEqrJICIF9UFAkGoQDoirMpMjK36x8s3+wHyqPhNbaetKFhmbuFwegGjXSOruzs/PHP/zeGLp569bk1NTlS1NpmgFAZO4N7rtF8fLly+Xl5eWVFQmcpClhnc8wADOjqPfh6cry05WVztGhaiwHURQz0Hdo2XkBxDWctWmabu/u/P6//9A5PFy4e3fh7l19cH9m5oY5LUMVkW63+3x9/b/+4z///de/Lnu90bExrGPqGAogISJhURSHh4dHRQEK1tr6HuWC+nsGAABFVUNknfPMK8vLzL5XFN5XLFx0y6lLU2mausQ5Ww8LQV1Dx+PjoydPlj759NMg3HBpLPaqKmHdHSZjarNvDZxiGL6NGwBVUARLZAkAiuL45faONUvB+/3d/Werz65dvz516dLk1OTkxER7dNQ5F5vHWaNhXRKCZxFADMFjnCZSxRNdWudckqYQgIgA6YTt79d/zq0LpwOIXhf7Tjdw2N/f7xXF5ubW8vLK9MzMrZtzt27d/mD+Ns7fabSazjkAAMTEuSRLXJYQIqsYa23iEOrOO/YdbTRcF7Q3FwHA0WchoEThlKI43tvbFYCnq09Hl5fWVma3Nl8eHh8HETR07ep03mgAQBCO0yrGGAnq0tT2a4ODxTGmnBht9flQDL+Qs0IJ7Pe3nXExUOlWvTKE/b19AlTQsup29ve3t7Zu3bo9fe3a1StXWAQBm81mnqaomjcati9CrzOkCgpai9Rrzah466gDC93P7v6GqoQKACCAc85ZZ6zNs0xEFIBDeLGxuXdwsPTV15998unN+Q/u3Llz9969qcnJvb294IONHmDgYt/cPsb6A6bpxD8A4xBXX9LIWBxWVDnLjCp41tJXCuC9t9ZYY9FZFfXBex+O93bKrYAAT75+srSy/Gx1bXt7+/r1G0VxtLW16QOLalVW0fS8dTQwrEodBUxVfQjBewDodbtVqOLY8HkBxKFcDhyHOqvgjTeGSDROYElVlmWo4pKdbrG6tsoipa+erT0TCRsbL6JRCswofPrtD8FAiIAYpxZ9VYFq8FUIQYZEqUP9gKhyqCrvAdGHAN0u1EFXPUV2cr1uWT5/8bxbFN+MtIlwb3ev8pWIVGXvZMx2ghBgCABAIFTVwCGoAkCv26uq6h0tpjcOCRUR1BiTWAuq1pjBlEndJ+q3HFSYRX0Ih0VxWBT04nlirLU2TZJ+fPY3AiBCZFbRJEmcc3Ch0iIayrNseubavXsLzdW1yckJlySvgl4iigO1QKAcmLtFtyiKsiwFJLWu2RxpNhsQ5x0QTmtOnOGoEA2oqGcJPqjo6OjI7Q8+aLfbp561fftPAGCNa4+2F+7d++W//svuzl6r1SRjhQVIAQ0asGiIEIHiBLsPoeh1Q68SZSKTJGmep2icckAVgaFDk2+TIpCROOfGPgTVZp5OT89MX5s+ldX/Az6jbNW6t9DDAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Setback</span></span></td><td><span class="brc-cat-badge" style="background:#51cf6622;color:#51cf66;border:1px solid #51cf6644">Operation</span></td><td class="brc-desc">The indoor unit is operating under setback temperature conditions.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAbLUlEQVR4nK166XdUR5bnvRHx1lwkZWrfkUAgxGoMxgbKdtnlpdyumjnTn/rMnzczH7urq7rbLpfXso1ZjEFIgBAY7UgopVSmlJlvi7h3PryUoGyEq+ZMnJNHmal8EfG79xdxV6xqzkvY3i7fuTM79/ChNtrzM8zEDH/3IAAEANuxXMsBxPJmeWOj5Lp+e2en7ztkuB40mAwAAGD6418cyCgEGB0TsZfJnjh5YmR09Oc/UwIAAJIonHs098033xLF7Z3dJkliNoD7gUBgBQAADFojAAMAouPYtlLMsLW5VS5vOp7T0d7pei4xhWGktUYUCMwSABUAAur00ecNoTTYCkMdRZHJ5HLd3d0jo6PM6VJPRaDSt2EQLy4u/nDje0Omt28giSOt6YWSai6MiAKBAIUhAmamsBEkmqRAA4w44zq2shSgRCEQAIkIkJuP77sAAkiBCEInYRjF+ULbxQuXnvtLBcAAGMfxk7W12Qf3jaEwDOMo1obwBQh2lYOAKISjJDPUG/WtSjUMg2w229/fX6lUS5slYM74mUJ7uxSCDGljgLkJgF8gIZYCUYg4DBuNoNjZvlXdav6D+TkaMFpvb1eqOzvMsFFaD+PYaALcfwGiJgBEpZTnOIi4Wd4KdAyIjtZthUIjCBphCABBFAlAZVtRFCVJQsyQnjAh9t8/CxRCYBRHYRwzQtBo7K5M4pkHVSplQk7imAEYIIziJIq11rg/AAZAAEZiQiFE1AiYOTRJuvbBg6NnzrzU0dGxWSqVd7YZsbJdkUISMzMTs9idef8FWCglhYjjmJjjOCFtnvuISpWJgIgIDAiAzLz/4UqPrFRCAgJIDZRoHTVFCq5lH52Y+N3vf/fqa6+uPV5XQnz+xRdPNjciMmAMAlhCWlJKKZnZaE37qiDdBj49avL56lK7iISUFgrBzJZto5DGmOdogJsblUKgEEIIZm4EjUYUpf8fHz/yL//zXz788MOBgcFGvdHalkcp/+NP/7HdqKXb8D1P2TYwM5GxrJ/fKnvrCCFSqtTDhlJS4H4AUjYiuI5rSWWMzmSycRQlWoufzYuIhhkZhBRSSqmU1okxOtYJM/R0dL7+5hsf/NOHY2OHAcDzvF+9/vpWufx4afny9ataa892bNd1HYeMIWYiIiKBCIjwt3aHmaWUQkpEBCDf85WSe5t4ngZQWLZlWZYQ4HgOE6MQPxcMItqIiGiMIaI4iuI4FkK0t7V2dPacO3f2rbfeGh0dSZK4XNr0s5nWltZXXn31yeo6SPHo4cMgDOMoZiLHcYQQSqlUh0Q/pVIKwLIsow3Z7LqOFBKeN9TeOwImIiZmAywAzE9nTAFIKaVUAHEUBjv1eqKNa1lDQ4cvvfH6B+//9qWzZxKjr1+5euP69z3dPRcuXBjoH3j/979Vjvrq8y++//56uVIRAjOul8lklOtKKeMkeXb+Z1dMgRGRoX1P5S4AJq2NITKGdBKTNmQMPqXdrpCUSs+G1jpOdBDHAGDbmdHRkTd+9auLFy962cz3N3/43//r/3z56aeDg0Na6w9+/+HRI0fZcLW6/ejR3Op6yRgKwtB2HBdRa220JkPMhAC4K+YUT5IkhnSSJDpJfq6ln2oAmtczEzMZIjL4jCvBRIBojDFah2EYx3ESJ5aQmUzmyPjE6ZdePnbsuJfNrK8/+eqzL/78548Xl5YWl5c7urqGD45eunjx4MGDp0+e+nF2dqdeW19bZcNhFAGASIlKTdO26y8BMwOCEIKaVy/tdyuq53+NzddT5lhWSv0ojmv1miZSUnZ3dh09NnHx4oXXLlxoLRSWF5a+/OrLjz/6r+WVFRQi0snlb74eGzvY2toyNDg4Njb21ttvu77/w7Wrc3Pz1Ua93qj7rue5nm1bgEjGpGL+ydl7sVe5D4A9IIh7GJRSwBzHcWwMANi2fXh8/O13fvPW228PDg6Wt8qfffLpH/71X69fvUZE6SaWVx//+x/+DQDfee/d4eEDb7z9Vlt7uxJyZ6dWWVwwAGEUua6rLGuP8T+9OV7kz/wdAJozYlMb2hgmAgApxEBf/6mTJ8+fP3/8xIk4iu59ffdPf/j3L//6VZQkhZaW1nxLuVyu1GuTd+6yYS/jt7W2HZk4ajv2xvr60tJSeau6tVMBIqM1M+9nEH5x/DIAAARmo3W9Xguj2Gidd72h4QOvvPrqy+fODg4OGJ08/PHh1e++u3XzZpQkWd8/cepUX1/fk8erV65cqYXB/QcPrlz+7tDIaFdvdz6bPzo+vvrqeWNoanJys1yuBY1YJ57rKSl3Df3/VwBCCCJKkninXtdEtrJGDx58461fX7z0+sTRcSK6efPWt998e/nrr7eqlXwme+7sy69duFhs76hslYMouHrt+8jo+/fufXv5su26hw6Pdff0vPnmr/P5Ft93v/v2u7VyKdYaADKZrBKC6Pk+z/8zAAQEREi0NswA0JpvOXHy9Ju/fvP8+fNKWdNTU1/+9atP/uvjm5O3HNu6dOnSu++9O37smOf6QRgwQnmr+mB2dn5p8YvPPo8aYaVaPX/+1WMnjuVa8lEcrq48Lm1tGuYk0UAMMj11sOsu/rI+/h4KATMYY5i5JZc7cfL42VdePjpxrFBsX1pYuHPnzl8//+rGzZtBFI6Njr7/wQe//eD99q5urbUxWqJYWFhcW328Va1Oz9yt1WqoRE9PT3dP5/CB4VOnTi/MLWyUN+fm54zRxIYpZRHx3x3R7gPgmVPFRFprJu5oK7505uxv3nn7lfOv5jLZ+fn5mzd+uHnjh/uzM0EUIuLI8PB7v31/6MDIngDHxscmxo9+/tmnW9WqNmZ+cf725ORA/4Cf8YeHh4eGh95483UA/vyLz5cWl7TWqYeFQjzLoBcf7OcB4N3rHxCAiUEb7frO0YnxDz58/9133uvq6VpaXLry3XdXL1+5OXlzZ3sbAZh54viJ4eEDuwQAQGxpaevt6/M9HwCEkJrM3KMfv/zyi3pQf/XCa+NHxl+7cCGbz8daf/HF5xvrJa21lBJRCLkbdv3SUXgeAGxe/4wsQCRkDEBnsf3U6dOvvfba2JGxrXJ5aur2p5/85erVKxvlMhgjhQDg3r4eFLirQgAA21aFQms2mwUAYgKA9VLp6rVr5a0tBmhrazvz0stnXXd1bW1heaGytaUT7TjOnhD3Zvs7AezSDlFIKYmFFIhoGrGS8sCB4VMvnR4aGgoa9anbt29+f+PW5K355SUAUCiISSm1vV2L4zg12JZlSSmlsnw/k8tmBWLG93WigziKt6szMzPtXR3DB4YHBwaLxeLJUyenb996cG92a3OTjSFiZpJSIuBe/L/feCZKYAYmAFRCKtvxPNd2bMe2JXIuk5s4fvLUqdOWJa9fvf7xRx9PTU2Vy5vpc5qJEbXWs/dmrly+fH9mdrtaSQmAAIlObMfp7uw8deJEV2dH+n0YhksLCze//+G7y5fX1lZHDoycOnOmq6vLcV0UwhjNwIAopRRCwIsCxKca2A1SEaRUIECCSsMiqGAm6x87duzgwdGV5ZWPPvroT//2h51aHQB92wXgRGtNRqJ4NDf3548/Gh07cmziaC7f4nleEsfr6+tCyqMTx06dOqmUnF9etoT0HGdjvXTtytUgDFDA7/7bfz958lRnV9fy0rLRCQAgIyIKKX+yvRdTCACQmWIT6yBhYkRg5Gp9p6Dbe3t7vUzm3p07n3/62b2HsyiE7/rZrC8YAaRQwvd9Bpqent4sV2q1Wi6fHx8f365WH8w+YOCTJ0+cO3euXq/9cPMWEiolK5XKZqXyaGHec+3fvPteV2enbdm1Wg2ALWWxIH4aJ7zIPDcBpCpDgWSgXm9sV7fJJAIlIyfGNMKG4zhhvXHjh+9nHz5Mo4wgDB0lpbTbuzqPHD1SKBbiJFldWb5+5cr83FzGdw+NjVW3t3988NCW8sTpU6dPn15dedzb3VNaX4+SOEgSRNzcKn/516+3NrayLdlGfWe7voOIeT/DDHEcZ7IZZhYCoWndfkEDaQzJYVAPk5AZAAwiImIQxXGi19bWp2/fCRr1JmY2URCww4NDA2+/8/bw8IFqtfLpJ3+5cvm723emunu7333/g7XVtbn5R709vSePHT946NDh8fG+/v7Vx2tB0NhlLC4vLZU2SrmW3E5tmwGY2bEdw1Rt1DCUjmUh4s+j86eb/ptP3HQ+9+Du+Yla6/Una+tr6x3Fjr6uHlspJUSUJFLg8PDQpUuXfvXG66//+tcnT52Utq2J5x8trq0+nl9YmP/xked7A4NDgDg0PDw0PGTAEEDWctL5gzDaKpejKCLTdKc7e7p7e3szrkda6ySRUr7AmO1qAIGZiQkB8vm8ZdnaGCAGhloUtLW12Y4ThaHtOUeOHunt7X3448PFufnS+rrn+6MHD42MjjiO4zrO2XPnRoeHa7VaNuOXNkozd++srK0KpTzfB4COzs7+/n4hhBByaHi4Ua8tPll1LNsQGTLFjk6lVFtr2/GJCWlZQoqlhcUwivayEc8HkIaNKASzSYxxlNXX25/J5aQSTMzEm5Wt4ZGRQqFNJ8mhQ2Pt7R2jB0d6+3s/DaLS+nqutXVweNBx3DSIOTQ29ta7vykW2yeOHys9WZu8fZsQpVS2bQFAPpft6u4BRNuyBoYGc9ls/scHtrKLxaLneUfGj8wvLPT39b987mwul/czfhCEy0tLWmvifUMFlSZYJQoiJiKlVP/AwNjhMT/rJ2HCwLV6vb2rs1gsah2/dOZ0f9/AxPHjfQN9U5PTt6em2traOjo7U9UjYq4lf+nSpdHhg51dnSsrS3ML88yczfiIyADKtvIteWa0LGtkZHRwaHBodEShaG9vz2Syx48dr9eCru7OM2fPDfYP2I47O/tgaXFRa40AYh+r3KQQokhpbymrr7fv5OlTba2t9VodAMI49jN+Pp/XcTRxdHz44MGBvoFsS6a3v1cqmWvJZbMZAGAilJIZcvn8xLH2oaGB0uaGQFFoa+3p62VEZEZEz3MBwLHtoaGhUy+dDsJAAba2tSqlRg+OaUMdxeLhw4c7O7teatQ/+vPHKCXFCdC+qfImAIGYJpylkq2thQNDB4odhe3tHUSRJInlWJ7nxFL09vZ3dXQCQnuxvbe313Ec38talg0AiTE6CJYfL9++NXn48JHu3p6e7u6xw2Pj4+Pj40cFABFJKR3bITbKznT3dI+OjhrSxpDnulKInp4uY5JCodhWKKCAvr6+jkJBSRkAmTRr+7zxs4SjEMqWrue6rud5rud5vp/xfV9IiUJYlmqG3oAZP+M4jhTCGAMASqlyaf2zT/7yxz/+cebeNArs7Ow6e+bsP/+Pfz5x/Pgeg9M0iZLSdhzP81zHVUqmynccJ5PLObad3nuWpXzfV1IRAOwfHjxjB1AAAFFSr9c3ShtEZrtREyySOHY8t6evV2uzXtpgxKHhYa11PagLRKIkimMAkEJsbm795ZNPv/rr1wcPHmrUG0Q0MDBw8eKFru5uAEgztds7NSZmpp2dnVJpPQzDOEm6u3scx6lUKhsbG/V6PdeS6+rs3tnZCcIA9qjPL0xsEXBaNEgSvbb6eGpqKpPLBkFdgmiEQUtLy9DwIBlcWlzc2irbllWtbi8vLCXaRFFstE4n2SyXb0/eDqMwbNTm5+anJid3dnZ8z2cAJhJCBI3GxkaJmaIonnv0yLas7do2Cnno0CHHdX98+HDq3t2WllYEIEN3pu+U1p6wMWn6dj+vtJmdNsYgCoGYaDM/N1er15WytI4Fi82tzf6BgbPnz1uWuj01ncl4Ozu1lZWV+zOztdpOGEZ7kqnVa5ubpbaWlu7evnv3Z/7zP//DGHrv/fcPt7akBrG0sbG8vAKAURjcmZ5efbyysraay7W+8/bb2Uzm1q1bf/nss56eHolQWl+fnpyaW1iIk8S2rb301P4aIEKUSiodx4uLC/fu3Tek05Bsp14fWhkqb256nn9netpx7PUn6/fuz8zMzkQ6qdfrerc4EIYhE587d27i6MSjh3Nff/Mtkb5x4/vunq5cPo9CLC7MryzOScQkSaanp3USr29tdRTaq9VqodA2efPW1StXOzqLhbbWfK7l1s0fFubntU5s2xJCEO13C6XfM6eZ5yjSG6WN6q6vko7Hq6s71aol5erqahQ0VldW7t67t7m1xQDVyvbG5mbqMYZx3NLa9sq5Vw4dPnT33r3KdlWb5Mb314eGhw4eGrMd+/792eXHj6UQSaIXl5c0EQBsbG7Ua3WtzeLicpzEa2tP7kzf8Vzv9uTtzfKmkFLsOmkv0gAQNS8kBE0G0nAeQKSxJZNOtLQUMy0vLzPBenmDkYFhe6e6MDdfrVSy2ezWZrm9vXj46JHhoeFisdCSz2+UN+cW527evLGzU7NsdXd6+vHKqlTKIorCBIUAZkMmTUJonUZztLKyIlCUNjYY2LEd2uf4/i0AIVLPTaBwXS9MEiISgAzMzJ7nO66X8fzW1rZqZbuhIwDIOK7WplqtzNy7N3nzZi7XsvbkSVdPz8iB4faOziPj45cuXZqZud/YCa5fv7G4sCSEvDU5ubm5gShc1zXGxEYbZsdxHNuWSuZyOWZGhFplOyEjEDOZTGqIXhBV7lpiSJMxDMD5fN5SSjATIAGXtsqtLS2u77iu11ksoETQkHX9lnyu3mgEQWNubv7qlesZ1ymtPRk+MNzd0wsIh8fGfvtPH/QPDKytra0sryw8eqSNWVxaiaLY9zzHtqWUxLSxVc5mc57nIcpisZh1PAYmJibKZn3fzSRJHEURG9rPH/1pVgIRXcexbQcEMBEQBGGYy2QtpWzbyWazUimIIJvxsy05Ig7DsLyxMT01aYjCMLx48lJ7ezsA9Pb1vXLulda2tpm7M9998/XD2dkgCIIwUkpZtq0sy7FdJ+PW6nXPdaVSAiGbybYVClEUaq2lklJIx3WIiQH2b3p4XlpFGyIm0AwAREzGaKNJEyALaSlpCUDLspRSlmP7vh+EwYOHP26U1odHRoaGD2QzWQCwHWdgYCCXzw8NDq09Xrl+7VqlWrVsJ5fNWJYllaWkEEJIEFJKFEgI2iRJkhhjEEGAEEKkxQ2EF9X0fwqAmZM4TnSSlo2NMUEURlFERFqbKI5sx/YsR0rFxCil63mGaGlpcW1trVhsz2Yye7l41/MG8vn+/v7vxsaUVMzs2JbveSAlCDRsMNGxjnWSpFYiiuNGo46ItmUpIQHANEse+I9pAACAgZiAgZkIgIgAkYjCOAQEZSvDulFvJFHEAHEYVrerBri6Xa1UtpIksSwLEC1LCYGIoiXfwswEgEKAlDqO2RAiRhDGxiQ6MUYjIBPHcWJZyrJt27KSJGFmAkb8RzSQbp6YUv/pqf1jMFqHYdCo1cOwoaQSSugkESjiOI7iCAA2NzZn788+efKkv79PALAQiEhEa2trtaBBwDpOglot0ZqJQSAbAoA4TuLYQLOLA6CJU6ARwAz7Fsf2B4DPmo3dw88A2ugojIIwSIjCKJQxRnEilZQCyTAAbNeqk5O35n581NneZTsWImhtZmdnp27fDoIAEGMdcwgm1oCMINJFtNGxidKWo/TFxpAWTIwvzEfsCwAYEdPZ+akfKxABicAwpasCCiJDCYGVmnqOEj1z797szMyBAyMthVYpxOLi0peffz5zf8YAKyGZKIpiaBZwSSoJsFuhREaEtLDLAGQMMUl4fnH7FwAw8M9dPyml5diWpQQKYoOQVvJRSCGV8jyPtKnUd9aerN25c3dgaKhYLBiiBw8eXrt27cn6ukR0bUugjOOYEQUKRBaAgChFqkWxK7V/bDwFkKJHQCGElJKZgAUDY5NUaCuVy+WyGX+nXs9mfNu2nThBIVAIRymJKjFaa3N3dibXmm8vFAzR/Pz8gwcPkiRuyeZs1wFA23YAWKBABIFY2wwdy7Zth5lRCJme+jS/ziD2Bkp4cUy8i+HZyDNlZHqskI1WShWLhb7e3u1qta2tYFm20Qlg09cSQvgtmSRJyhubk7cmi21thmijVGo06m1tbUpZtrLSij8DCBQCWEgMTdLeUfQ8jwwxMqQV0Wet7u553O8aegog7R5J67XGmJT96XpGmziOfc8dGRk5fvJkfWenNd+qlIp1kmIUCEIIrU0YhUEYoRBJog2Tsu3e3l7XcVzfkyAYUsqDEEIAo4R8ob27p6dQKBgyafMKAJAxmHr41Kx+E5v9avXPNHukTXsA6URpPTg1hMQUR0Eunz995ozteY1GkPM9pZQhk/YnCIECBQE0GvVqZduQti3LGCbSUspMPpf1s9i8kxkBAAUCo4CNUrnQXujs7FxdXSUyxhgBYIgQkcggYbqZtGTwSxRKnXoCECL1pdOCoQAA5kYQWo5z8tTpgcHBKAptZaMQDNQspSCmvnEcx/WgESexZCRmBLBs1/Vd17J4L8m8+1cKrNUabsaTUuokSSm01+azV2F4SufnA0j7B4EBzF7LGTCb3XYBicJos/bkSWVrq7Wt0NfXR2SaKQCRPotI6V8AxDRBlpIhzSIKRMBdkySAATD18IVItE5bbMvlrShoiCaZ05wgS0ACxrRM82INMEMUJ4YMAQSNwBiTGJ3eP5q5Vq/P3L177dq1/v5Bx7YJms17ezJJHUYJwnaUUDYAGG0YQQmBKLVJ4ihKN4rP9FtKRCYmANuxf7hxo7RWinUCzDEiSsnEWus4TsIkjsLImBdnJYh0YlLnwSRJGEXa6FSRDByEjanb01Kpjs4u17Y5dfSAn7ooCMB7RSEJAFrr9COCIKMNmZ+LMC1EElGsk5m7d0ulDWKOdGKoWd6TUgZRyADGGGP0rqz/Zp7dzJyQruemwb/reagUaQ0CAdnTjEosLi9Vtrdd15HimS6ovY5BaALA3WZDbrJdwB4HgAEgbUbFvUL8rvi2t7fjOMn6GYGIKAEZBQqhpBBBHPmuayv1DOqfAbAs1d5e6OrqYq37BweSKNbGCERAYCFI6yiMtrbKURSRNrDLyb8tqjLuHk9mQInAqYqaULipqr0kT9PtTpPVjusW24tK2SBQMDWtGMooDoIwai8W/Uw2neAnoZlKmez53sGxsYsXLwJxV1dnHCdEu1EcojGmUq1WypWg0dCJBpHKL72z9jiEwJRK9pmGQaa0N3TvyDcf2fO1QEhhWXZLLlcoFB3fS58CBhSIgNroOE5astmevh54XrWsmfbK+tmJieOWUgCQz+eNMUyMKQUASCc7tXoQhEmSpI49vHDgU0Ht9fHvXyNCQCEdx85mc67nAjeTcCn5iEhr7Th2/0B/Ks2flJv+L02W3Dq/Np4nAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Ventilation</span></span></td><td><span class="brc-cat-badge" style="background:#51cf6622;color:#51cf66;border:1px solid #51cf6644">Operation</span></td><td class="brc-desc">A heat reclaim ventilation unit is connected to the system.</td></tr></tbody>
      </table>
    </div>

    <!-- System Status -->
    <div class="brc-section-head">System Status Icons &nbsp;<span style="font-size:10px;color:#3a5575;font-weight:400;">Ref: Section 4.2</span></div>
    <div class="err-table-wrap">
      <table class="err-compact-table">
        <thead><tr><th>ICON NAME</th><th colspan="2">DESCRIPTION</th></tr></thead>
        <tbody><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAT80lEQVR4nMVaWW9dyXGuqu6z3oU7JYqUKJEUKZESJc3A68jOzCQPHnu8BEYQxAiC+Cn/IUCe8pLnPOQPJMiLbRjILIZjjz2Lx2OPNFpIkaJEkeIicREvl8u7nHPP6e7KQ99LUeIiybE9BVCgzunmqa+7uuqrqsaH29OO51ZLEQlSSvm+35zN//rXH/77v/3H5NhtFICAgsgww+ck0pFxNY7K1b//px/8y7/+s+8Hq4UV6TgAQILk3gkGkACldBzHAWJCogYABGjgYADEJydy/SXuGgZ2FtSf7Ax5/PPMkVJKx5HadaSU9hXD4y/vAwAADABrw8xg2KABAGaGJz8GcNCmPP18n2G86+dZI5nZGNbaMJu97/cHAAAIjACAdWmoxvYZERERA7NhZgNIRIQAxhhjzM6wfWcBAhs2xhg2VuUDRwIYYwgJAJ7a7WcD4PoS2X+Ydy0rMyuleEeAAZCILNCntHlillagGgu0ywD3GanUzn+RDlL+UAD7QGImIhLCaF2r1cqlcpqmgohIKNZGa9fzsplMEARIpHdrgAgAWuukVqvVEq2167qBH0hHAj6hPSICglY6juMkSRjAc1whBBExodnPZF8AgNVDpalSSislhAz8IMyEwnXSNKmWK0oprXWSJFLu/2cRCQEJAICN0cYQCdqzTgAA1n5wZ/ktyP124rkA2EUSQiil4iiK4ri5qenSyyO9vSeb8jnpOlrpra2t2dnZO1NTxa0tP/AzmSwiGmMAwJ4K6cjm5pZ8Lue6znZxe31jI0kTVziIuGP6dqTjOK1tbdlsDoHL5VIUxVE1MkbTfgieC4D9hjEmSZJUqfa2tpe/8IVXX3/97Mhwcz4vSQLw+tbW+M2bHzQ1f/r7T8rlcpIkjuPUN00pNiaXy505c+bcufO5fHZhcfGzq1fn5+aSJBVCCCGYGRGtcTY1NZ2/MDo4OEQA03fvTk5Mrq6uKqVJiL2O6rkAWLuPa7VaHLe2tn3zzTe/+Z1vnTrV19rc4gWeIGGMOVqpdh87dnrwdHtH2y9/8cv1tUIQhrlcViml0pSZwzBz/sLo977315lsZnFxUbpOqbw9NzvnB4HrulprIlJab5e2+wYGvvzlr7z66quI8OGHHy49XIqjGBAsTrbu8QV3AJRSUbWazWRfuXz5+3/z/a9evmydJgAgIAO7rtva3naq7xQJUSxu/+Ln/xvHcRgGAMDMWikp5Ine3jMjZxHgSNfRYrl0e3Ly9q3bggizGVCAiFrrWi3xPX9wcHDozBAALC+vBpkgNYkUHgLxnh3Yc4Z2CQMjIiBqpVWaGmPOXxj92x/83YWLF5EZAKy3RkIiEkIAACJ+8Ytf/M53vzs8cg4RK5UKMwshmMGgEZKQmZk9170wOjrQP+D5ntLGaMPASNg4wQgNx40ECLhfhHuOHWBgRELEWq2WJsnx7u7X/vL1y1+/HAah1lprXa1Gxa3NcrWSy2Ta2ttdxxVS5HK5r339a/dmZtYerT5YmHccB4mQiA3EUZSmqZCSmTs7OgYHT7e3t6+vbyRJIoQAQEAgJK10uVxWaYqI5VJZa31ILDgIgGU+9cBUrValdL50+ZXLl78W+IEdcef21JWrV+5O3S1Xyk1N+cGhM5cvX+4f6GfmI0eOvPnmt8Zu3Fh6+CBNUga28Zd3ESjHcU719fX19ZW2t2txLQiCnYjbiI8A9vcdhV50B5CRgVlrrVRHR+dXX7k8NHzGnra1QuG999579623Z2fvpypxPPdU7ylgaGtry+VyQoqzZ8+8/NJLN65dK24VVZq6nmtXxFqdPTw9x4+fH70wPX2vsLbm+751WXWXbY0T0TKUQ+QAAAiAQAK1Vlppz/d7T50cGR5uyuW11svLy79671c//tGPbly75nmedJzNrc1Hq48cRzqu88Ybb7S0tpAQQ2eGhs8OX/n0SqVc8nwPkXbW0TqTnp6eSy+/9MH77z9YXGTgp8nt88kBh5gtAFJKR1HU0tIyMjLS3tEBAMxwZ2rqZ+++fe3atVqaZrPZfD6fCTNaqY9+89E7b721tLQEzErpU6f6zo2eF46o1mr1Rdn9BcO5XG743HBXd5eUUimtjUbLJf4IAACAgYi01tVqtaOz8+zIcC6XA4BqtXr92vWrn15FgJbmZut8fM9ramqKoujG9RvXP/tsY2ODEE8Pnj5z9mwQBhrYGAbmnaNoGkbe3dN9emCgta1V6TRN0h0++McBAMxKa8Pc3tF+qq8vDH0A2NgoTE5OLC+v5PP51rZW61L8IGhqbgq9YL1QGLt5c3lpSRD5QdDV3Z3P5xHAGGZmxPrn4ihKkgQAspns2eHh3t4TSS2JazXr9J5f+/0B1CmxZTKGfc9vb28/dqwrCMJarTY/N7/0cCmOIyKSQsJOrsMgHacWJ3Nz88vLK/Zhvinf2d4ZSFepVGlNhEiktS5ubRYKa1G16nv+2eGRgYFBREpqNSJ8oeXfH8AODK00AGfCsKOjo7WlFRFL29uzMzPbxaLjONbArKJaa5Uq13NdV64sLy8tLWmtASCTyfSePJXPN8fVqtKKhEAANqawVpi+M71WKABAf3//mbNnwjAwWhtj2BjEF8i/9wdAQACstDHMfuB3dnY2NzcDQKlUWphbKJVKQRAQ0Q6LZGYA9j0PBS2vLC/Mz1ejCACa8/mB0wOtrS0VlWitBRIwkxAbG5tXr3w2O3Ofmdvb24fPjXR2dgohlEoNG0IycLDnf84dACBtDAL4QdDU3Ow4DgBUK9WlpYflUsl1XWwA2BHHcQhxu1hcXlkplUsAEIZh55HOIBOCJU6IhpmIojgeGx+7e/eOMYYEnThxYmDgdBiEcVwzAETiuXQ/GIBhAGZgpYgwDMMgqEffWlJ7tLpWjSIbZnYA1KOPFEhUrVSLW1txFAOAJHJcKcjmMMBsbAgDgMX5ubt3piqVMgB0dHRcvHihvaM9qsUMaLOZ/w+AulbGaCTyw9CRjn2UpiqKqkrp/WfU2b9OklSnyq6E1js5PrBhNgYAhKCtra1796aXlpeYOZ/Pj1662HWsS7EB4BcKBfsDsOHEMAOS77qOWwegtdZsEHDHIT41D+q7wZazI+Fjx4LIDcMWJJVS8/Pzt26Ob29vZ7LZ4ZGR3lOnfNfXwEqrRt3oDwVgxQAQgiOlEMJ+2Bh1oPKP/yTCjjtHC2FXwQoAAKSUructP1i+du3G1uYmInZ0dPT19bc0NwNArVZDREJ8nmrgAbqg9S0G6hWfeghlZjCa+WBnzYDGoDFs6vUYQrR8zJjHCgkhMmFY2Fy/NT5WKBQAwPO8U32nent7ASCKYxuInscTPddxeWIlGPamRbsFGXFXCY0fG85jEURhGGrm2ZnZhYVFYwwADg4ODg8PA0C1GsGzN/pwAAyGmRABWCmjjW58WKIQezDtVh9AWBJcr+vZUh0AED7mmyTI+uW19bWJiVvLKysA3N8/MHrxYs4PVZoYo58zEByGEpEMc5omRuvGhwXgYQkeALAtNz4e1Iiru6yOG1WmNEmmJifvTU8Dg+M6Z8+e7eo6KoVMU6W1fh5asT+Aeh2JkA1HcZykiX0upJSOszsGPwHYqkaIonGIdUNfeGpB2TB7UgLD3em7U7dv209093QPDg21tLbWkppSym7j4Rtx8A4gCJLMHEXVWlyzz1zXaW5qcj3XsOE9VmQ3yvO8MJPxfB8ATD0lfHqkrTL5ri+kePjg4d07dyqVKgDkc/lz588fPdYVx3GtFhPRM81oXwDEAAQsBBk2UbVa3i5bchb4fs/xnnwup1LN5nGZvm4PSjFzc1Pzkc6jmUwGANI0KZXKljkjil31YWBjHEcSieLm1uz0zPzcHACEYTA6Otrf1wfMKlXQyMtfFEBdKyEEMETVaHNzPY5jAMjkcz09PWE2jOPIsLEx3xbVkNCeluaWlq5jR21FqFIpLy4sFotFCWjLUo8hMBORINJKLS0tTU5OxnEtDIKhs2cGTg9ks5mGF3rGHhwEwDAAESFRFEera482NjcBoCnffOJEb1O+OUlTYwwC7nZHSS0xxhw9erTrWJdlHxtbW1NTdzbWN7NBRkpptLbruTNHEDmuu7FeuHnjxoPFRcfzek+eHBoaOnbsmOM6xjDDIUHn0B1gYCkEIVSjaG2tsLq6qrUOPK9/oL+jvYONUaliZhKCiISQQogoirTSPceP9/QcJyEAoFyuPHz4oByVXd8TwvapdrcFgBCz2WylUh27eXN+fh4Acrncyf6+E729vu9rrdiSkoO3YR8A3GCXRAJRpGlaKBQWFxa3t0tCiuPHewZOD7S0tBrWSZLYykedaqY6m8sNDQ2d7D1pc+XNjY3t7W0NQAJJIu8++ojGaCQRBGGi1czMzPT03TRNXdc9cuTIkaNHpOMopZjtATsQwYFUAgAMsxTkuW5hbW1m+l4URQAQhpkLFy+eHx2tRtGjR4+iKFJKlba3H60+Ukb3DwxcvHShraMNAArrG/dnZ6vVCgIQEuzxRhaM4zqIWNzamr5z98HiojHGdV3puAhg+Nnh7OCyCoNmJaQMw3Dt0eqtW+PbxSIACCEuXLz46uuvtbS0luOoVqtppavV6ma5dKyn5y9ee3X43DnX9ZRSE+Pjt8bGokrVJYn1nttebRgApRBaqXv37t28OWa9ReNo/aGBzE5lzUII3/dLpfKdqanFhQXLKXp6ul977bU3vvGNof5+JIqiKkk5ODD45ne/8/pfvd7S0goAxpg7U7fHx8aMNmEQMDAfkOkyG8dxXMdZmJufnJiIoioAsNmnIbmvHNbkM8xCEArBbFaWl69eudI/2N97/GQQBhcuXfrHH/6wu7v7/fffX15d6ek5/tVXLr/57TcvXBi1/aXiVnFiYvL+3Bwher5f71zu50+MMVJK13VXV1embk9tbWy2tbVDvczY2Ik/rDptBRF9P4jj+OOPfjN45syJ470AIpMJL1y6KKTo6u7e2NjoPHJkeGR4ZGTY8zxmTpLkk09+d2tsvFqpNDc3s+FakrBhNmwDIj9WDZhZCsmuWygU5mbvLywsnug9aW1Hp8rS8kNM6SAA1nexXaEwCKrV6mfXr/V98MGXvvLlnu5uY4wfBBcuXRo5f95WrKSUQpAxmkjMzMy89fZb09P3PM8TUuo0BWDcFVQJcKeUy8wkSYKjjVlZXRkfHx84PdB1rKteu7MJ3cFZ5qFstNGfc1zX9bxqufy7Tz555+23FxYWAMAej2w2m8vlstmM73uO42ht5ucXfvbuz3770UeVSjmTyQghbHUDkXK5XBD4zJxvyj8VmBHR9/1SuXT9+vWVlVUpHSLK5/MtTS2CyJgDLelwAI/fSikz2ezi7Ox//+d/vfvuO+vr6wBgryLstOYBYHXl0U9/8pOf/vjHj1ZWXNdxXRcbJ9Iwa1PvmOhGkmDF7kMYBGz0xK2JmXvTUC83GTYpG7PDufYq+bxtViIKgqCyXbo9MfHO/7ytU33hpUutra2hH0gptdalcmljfeP6Z9feeeutu3fvSsexJX8brZEoTZLxsbFjXV1BEF69cqVSLnuua5sAdglcz4ME1wtrv/34466uo54fFreLYzdubpdLvusDALPZWzl9LgD2A4IoyIS1Wnzt6mfLy0vnr44OnzvX3XUszGQq5fL8/PzExMTU5OTDBw8QMQhDKYRSChGl4wBDtVz55De/vT89g4LW19e3ilteEFjG0Qj85DiOMeb3v/v04eKDIMzU0qRYLK4XCtlsthbVlFZ7M+UX6NQDouM4zFyuVO7PzBaL2/Nz8+3t7X4QxFG0urKy+GCxuLmFRJlMxnUcS/oBwNKKpFabm7s/O3PPEiIppRBi94oiohDCGLOysvzw4QMpJTKgINdzXddVSdooij2xCS8AoK6NlLlcTitdLpdujY9DIxmwpCjMZHbqvo9f2enAaZKkScIAwnF27qPsSCPLI1t/shmZEMJxpO0a8JNc8IUBWBFCSCkVKR3rlJVtvxKR67o2HknHsY21vXORSEjJAE+t/W4hQvsJYwzVmSIeUgd5YQD15jaiH/ie78MudmkbC7vvqVjZSaCl4zhS7mT0+4p1GK5rm4L2Jg+yYWTet9138IUnoj03wna9RRQkkAiZbc3Q+sLdLnWvCKKd+GUOZjv2MOzgQURGAMJ9nf7BXMjsk4w/fmuNZD87OUQOUXqfP94QYkLeTYyeEGkLT8YwIJt6gKk/QkB7n4f2tAL+nGIvPGmrlmFjbJXeciSWjYYyEmH91gMgoB2tkOtdsM8RADMbw0pp6y0atzMQAIhQZrzAcR3DWpCQSgSOF0Dg+a5hE8eRVBIQG+ns54GBgcHEtWotrpIEz/EC8oOMJ6UDDFKSjGs1DSaq1EiSSjQGGMmYDTe3trR1dAhiRCGkeE7z/VOI47qu54dBJszkEhUTQVxNpKOBQUiSY2OzJIRKFCCCMUIKx3c3HlWGzpxtb++slzEJ9z1Afx5BIqWU0dza1H796oR0/ahWQ6zfqpOP5gqWXrC92wHAhl3Peemllxs3Ruuljc9PuHF1TT9a2GDmnVtEzCBHTxwhR+gkRUIEZGOMMW42n2nrcPzArjwzPqsm/SfVnwkRgSvVuFQsclRyTMqIhoEQUW9Mk+OYYhUF2UYcGANeNnLyhc3t8vYm70oMPseNIEKDwpV4LIOBi6BZGyaHJBMBETkC6tSKANgAPFxe/uCjjyfHbwrheK73OZ4BAAAEKWSxWslnM//w7df6Lw1zJRZxAkJKXa2RyypOkMgwC0ICrhh+sLT0q/fe//Uvfx74QZjJaK0PYRZ/aiFEL/AfLq00NzVdHunrf/mSqpXTauwZ83837EnnpdGYNQAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">System Operation ON</span></span></td><td class="brc-desc" colspan="2">System is currently in operation (running).</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAATbElEQVR4nMVaW3Ncx3Hu7pk55+zZXeziSooEeBMBShZFy7ZkW7IkWkp8K7sqlXLF/yU/IL8gqVTlOcmrK47tODKtq2VZAmlRokNcCBI3gQBxx2J3z3VmOg9zFgRBAARl2W48YGsxmOmv53TP198czJbGlefl7RiJmFkQInPM6trthX/953+78sb/BGEpDMuWLfz1DBGloNX1zWP9/f/yT//4+j/8nV5dz1ttv+TTQf/BAEiMCIgI+Jf1d1/DwhgBmHe+lvsOZgYGJCIS5OzhqYqRUKBjZt41755h+xuD29g98+9rhSsCgR+Yc38AHZeAbeEZMyPijotFMJjd550xe+dAIDzQOcuWmQGQmQ/B0Jm6swI+sMohAIp/3z2Ri6gxJkmSPM+ttYhIREopz/N2I3TDTGaMMQhum3BnIvdbSCmlBLBZZozRzIC7hwG7YCOhlFIIAkBmu9ulowB4IBLOXa11luetVoutlUIwQBiGnucJIYwxzBaR3Pg8z/Msg06A76NjBkQ/ACEFMBit0yRlZiS87x4W44UUiAhcPJB7dvkxABARM6dpmmWZkvL0mTP1Wg0sbzUa29uNKIo8pTzfByAXOiTyfd+TyloLCMiMAAxgGQkBCIRQCMjIyvMEkns+AKwbxgAABAQkSJAoIviQV0cCwAAu9lmWZVlGiMPD51/61itnz56J02R+bn50dPSPN24YYzzfR0Sda0AMw7Cnt6dWqwkSWZYhABICAFsQUli266tra2trhNQ70NPb2+spL80ycHWP2VqWUiFBFEWbm1tRu51rzYgEtOsxOxqAInLWpmlqjBl5+kvf/d73Xn318tlzZ6MkmZ+brVQqcas9Nz+XxLHn+8ZYa23tRP3Lzz03PDLiKS9JEgSgAgALJa21V0dHl5eXlVLDIyPPv/BCEARxHO/ULmOsUgoJlxYXb9y4cfvWVJomAK4qPKqMdiLPjMQASGRybYw22vT19f3wRz/88U9+0tPd7fteN+BAf9/AwDFE+tlPfzozM1OT0hgdx0lvd/c3v/nNy9/+tpQyTRJmIBJAYLSWSgoS7Wb77d+8qaR65pmLf//jH3uel0QRIxIKRmZjSAgp5c2bNzc3N6enbqdZ+nBpPtIOECKzjaKoFATPv/D863/7nXPnzu7U1lJYuvhsLU6SqVuTszPTOtdZmuk8L5fDoVOnhoaGDpr2zLkz1hhge/z4E6dOnTowjNZ+8P77iFykFj6QyIedILY4ogAQjbVxFA0ODn73Bz+48NQIdLJiJx6Xnr34jRdfHDp1CoHjOAIEImFMbu0+HITZArOnPEBkZmu1MebhY8R9Q0IoJd1nfrwqxIAIRGC0NrlWnnd+5MKLL71YqVSyLGu1WhvrG7nOe3p6ent7/SD46te+dvHSpQ/efz/Jsq5qhdlG7SjNMk+pNEkAwZVXrbWQ0ve8xtYWMANCnCRZmvpBEMcxABAiIBpjiIQQtLq62m5HRawfOioPAYAMjgtRlmbG6GPHjj319NPHBo4BwPLKyttvvvnR7z+USr30rZde/5vX+/sHzo88+exXvvzpJ9cNMCEyAAlSUqZJMjs7G8URAAohrDFBKVDKm5//jAGRhCAiIay1S4uLja0tyyykZLZKKKXU7J3pjfV1AC7S1/JubnZ4DjACAmKWpmzs6dNnLjw14vu+0Xr85s2f/9fP3nrrrUq10mw1BwYGXn7lld6e3osXL/b19QNMGMvGGKV8KeXqysrV0dHl5RVA8DwPAXzfN2zHxm4CgJSSpFRKJWk6MTFxa2IyTdNSuQQMUkoCWlhYWLy7yMy+8hmQj3ISY1FpC6R5nispT50+dX54WCp559bU22+++dFHH25sN7Ise++dd44dO3b+yfNDp0+NjIycOn1KfkBZlqVp5nk+ACzdW7py5TdTY+MkRVguExESMvPiwqK1RggphCSiRqNxbfTaG7/6Vbvd6h/oJyJrmRDjJGm2WswcBD4AWD4qAN75bYypVitnzpw+OXgSAMbGxn733m83NzZr5UrgeXPz8x988Lsf/fBHQ6dP9fb0PvHEiUD5cZpkWS6VAICtza3JiYnrn14npGoYCim1MZKEsVaIgu8CQNSOZmZnrt/4NMnSvvkqKZlkOSF4vlcqhaUgkFIC2z07sH8VKgYRArBlNtYGpfDJ88Pd9e4kTm7eHLt9+zYJqtfryve0tUsLi7enprTWYViq1+ueryywZbvTSRASIREiEiGSQEISHWZ7nyHRTp0nQnLJQQVHPICYH5YDiI7CWmCoVCuDgyeJaGtzc3Z2ZrvZrFQr1a5q1I7KXpAl6a3Jyc2Njb7+/r7+/lpXbWN721rj5lFK1WpdPd3dhBCWK0IIBkagVquVZ2mnPIKQolKtdtdqrSbWe7qlELkxHU8QCi60F8dh54CDbrURStS66131OgBsbGysra3l2pCQggQhlcthlmdTt28vLd1DxJGRkRODgwCgtXarCSGU8oIg8IOSHwR+EAR+oJQiot3+IJJSyg/cT+AFfhAEnu9LKQ9pjA7YAQRmIABjLKLxfK9Wq5fCEACWV1fb7TYJAoY8zy1b3/ezLF24e3d5eRkAzp49O1gAyAtWo02aJnG77R4MEgKYEdFYA4CAxRPL1uZZFsdxFMdxHAshtNEu5EQPELgjAABgAEJitsbooFyt1+ulIACAlZWVdjtSQghCthYAlPLiONlYX9/c3ACAene9p6fH+U2CACDX+XazubHdEETaGIeqVAqLDonRZYHWptVubzdbUZp4W1tCCKONlMIPAt/3D9qCA3rigkAAs9WaPc/rqtUC38/yfG11JWpH0vMcN3ZJZ62J4iiOEwCQSvm+X8xShA2tNZqZjTHWdmo0w0M9tGU21gCAsRaZdK6JaJ/j99E7wG5GsgCGjed5XdVqEJTiOF5dXWvHbUGEO+UD0TJrra2xzg8XeEBwRKhcLg+eHNza3BJSlMsV3/eMNmmarq2ta5PsCANBEAwMDJw9fSaK4r6+XiWVzjNtTZqkWZ679p8ZkBF2pcTBVYhdY4HWspKqUqkoT0WNuNFopHFCncqws11sbRHRTnePJIzJAaC/r+/ll185ffYMIAd+KSyX2+3oztRU1G43txvWWteylyvhpUuXjM7jKO7q6lKeMtpsbm5OTk7Ozs5qY9yGPtjTH04l0CkGLIQIgkAIYXQetVpZnjqS9ABeC+yC5BITgFxrBtDb13f5tW83W01mK4QshWGz2XzX925PTcVpwtYisDYmLIXPfeW5kydP6Fz7ge9OgOXle1EcTU1NSddV495kfnQ/4AAoJYlIG51mqTYWOoUZXBows7XGaAAgIsc6AdFoq7WudnVdeu7LrlFkACFlEseLd+8GQaCZ3WNmrfU8b3h4eGR4pNN5WiHl+tra1dGrWmsQoojMg/3AERoatkhEQnX8tOwSfNc+QdGtWwDX0xbyiDXGWCOlLNK6Y5VKZaCvTwoJAHaXnrRnGAD09ffXanWTG3dkPKw8PVoSKygRFpUDGBAYdwcBkbHo1gtAnbHY4TlsLe9S7/I8azZbuwAXM+1ua1yNjtqtOI5JIB1wlh1B2GJgYGbjfHU92O5IcMfpveKPZSGEFDJqRwsLC3GSAFsSFASlZrM5MzOTpAkBkCAGIEKt9cLCwvZ2k40RShGiELS8fG/p3j0plRAEue6s9xgAiIjYWJ3nlq0gkkoKIR5qFBERiYRD5KJomaUUiLi+vv7+e+8tLS0xsO/7YbncbrXHxsbjKC4pDwkRUJBoR9GNT2+Mj43FUVSuVqVUbM3GxvrC/Lz0lERESJB3ybGPBuCOeERjbZpl1lghZRCUhJR5lu0axgVQQue3g8dspVQAsLa2+u4770xMTAiisFwOSqUsy50WFpRKRAIAkajdbn/6yae//t9fNdtRf2+PUirXOk3TRmNLEjkJEOCoVYgR0VoGZkGk8yyKolxrz/OqXTVfeRG3d6RSYCYAgVScX47AAgCw25NGozE5OfnxJ9cFUjWskiRAKJVKeZYJQQjFkRhF0ezszPVPP4nipK9el0JkeS6lKpU6zA8AESw+cIQ/IokRQBDled7ebqZJ6gdBT29vWA65EJY7EWGnyINbo6ONFtNbY4022lptdG7yLM/yPNda75wYzowx2hhtDAM7CVBr94U5xMMDOjKXqMyEhIRZlje2t9M06ap1DQz0VyoVk+udJsNJllJJpRQAGAtaazeLAymVrFQr3ZUKIpUrFRdLIYS1xhguRFMAIWQ5DGuVanN7u1arCSG0MYRIQjyspjwCgDNmS4QkZZaljUYjSVJC7Bvo94Igy3MHDxi0MULKer1WqVQAIIqi5nYTCjLrPBNBGIblCiGGYSikYMvMnCQJ7+whABEFvh9WSkbnYbnc0brZ7JCUxwKAHT1dCJGk2eZWI4ojAOjv6wvLobHWXQ44vVopNTg4ODAwAABLi3fv3VsCACmFq+WW2eS5znPnE3SO8A532okXG23zVOfauGFuJ+8n2352QA5w0dUTkRAiy/Pt7Ua71QKAvr7+eq3ujmQhJAmK4xgBhoaGjh9/AgBmZ2cXF+8CgJSy8M7drlhrjLXGGmMKArdrtc4HZmvZWmuMNYYfHPY4ABwRYIuEggis3W5srS2vAEBfX+/poaFqtQrMli0SZWnq+f6Zs+cGBvq1zuemp1dXVgFACGn3Mv4HD96Dl3alAB418jAAAOCELUIChKjVXpj/LMuycrk8fOHCiRNPtNvte/fuNRqNWGe1ev3CUxcq1Wq7Fa0srzRbLQQ8ytXdn277r+GqG7vmiVAQxVF0e/rOwsKCEOKZZy9efPaStry2ubG9va2UGn7qwtPPPAMA29vN9Y2NLM+lFELSIx+APxeAPaaUpzM9Mz09NzcHAGfPnHvllVef+dKXPKWqlcrXvvLVVy9fPn78GACsrK6sLC9ro32lpHyYcRxqnwvt/lXIAhRnKTAAe57Ksnxubm76zp1vvfxyT2/35dcub21t9r7XF3j+5dde+/4Pvl+tVre2tibGxz5bWLDMSnpKqk4OPMK1+9L5wQLW4wFwVhB9y57vG2PuLS1NTE40Gtv9fb3nz5//zve/1zcwAABf//o3zj/5JAAsLt69/vH1jfV1AECBJETRGCAdRIYBnIJP4MQ4Qby3Z/wTAIDj8cxKqUzKjc3NibGxWxPjPS++qDxvZHh4oH8AEGq1mhs8PT3zh6vX0jjxlTLGFl11EVdkwD0p4SirE4YcFiLCDpmFR50ARwCAuMM0nTw2Nzv323ffO3HixNlz56pdXV21mlvGGrO51RgdHb1z5w4ghH6QZbnrxVxHutPh7A0QsLs0YGYhnAx6qIrykB2WxNRZ0TITUaVcXl1ZefONX3/4+9+naboTG0RsNBq//O+f//add5vNJglSyiMinefGaES0bLW7r98TH3d9yEZrjYjW2lzr4uTpzPxIAEe65HOsoRSGzcb22Nj4O2+9fXJo6NLFi0Ipy8DWXBsd/eUvfjE1ecsPPCGkUoqZW+325MTkE8dP3pm6nUSRkBJdx9AxIYRltsYuzH92a2LizvTM+tqaKm7L4Ygl+FGySkfpQQAi8gI/TdIPP/zQGPP8Cy8ce+K40ebe8r2rH41+fO2qzrOgHLpXJ4QUmxubV964Mj42sbS42IranuchEXTeDAEAISUJYYy9du1qo9FobDXmZ2eJRKlU+oIA7ALi3rHwfV8IsbS09OsrV+bmPzt75rTWenp6emZmNomjIAh8z7fWkiCBornd/PjqtT9cveZ8Fh2RuSiazEIIAMjzbHJ8cnxsvMg3AM/zvmAAztxLMUIIKUQURePjYwufzQNzq9VKs0wp9+oJQEcw1VqnaZbnuVLSIT9o2iiO0iQhIXzfV0rteevliwTg+Gm5UvG1TtJ0dXXVPTBhGBbdTKd7YgYi8n3PteOH8yIpJYWho+5w5Ng/NoDCL3QCBAkhWEpEFERCCCQCZpfubqwbVlx0HlZPkIhcxTlK2XksAPtEwqUgEZWCAIJgJ9OtE18f9ACJnOh1SEhdD42fl/YdrEoAIJHo2I4AwZ1HvKMCFZAcb3s4hOiuLx7l3+783vevQpAQQki555rsoGtWdO/XGF3YfrxSH+7TfQBHiO6O9HvgXwG01jrXfP/eBABAWsts2VpGYOvqPbNmk+d5nCTtOLaIgPh4xPiLNkRUSraidtD08zwHAsNsLFvLEqmjeBIiIxEgM7F7g0EgkZBSKmmtRcCHyZib/88PAJRUrsN0N1tESIhEKGVYQuUpY0FQQbfYVijo7akPDp548ty5oBSUSiVr7d43dXa/XvhnB0CeVEEY9tRq9VoNQEnfV6GGwJecawA0aYayAIBsjRSB8s6dO9P++vNEwvO8v0BzeCgAlFKearVr1XK5EkLS4iQ1mRZEcnximqTQmd65lSDgFOR6O+/qql14+mlHdz9fv/cFIiCiXOuS7600IvnHsTw3WhspEP/zP/4dqagA2OHszMxAjqYD7L3V+etA2OknkK0xrnMAYFk9do6k1HmOTiZmYABf2LJPSggkeswG46GF+f5d/Oc3BmYQAo3h7UQnmdOXGBDx/xZaSqm4lZAgRLQWjIVaCetBur66urq2yWCR6PEa1QeM9nvV7XNMQ2g1kPC7h7yw2xpjjRZS/T8H/zP8fekWjQAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">System Operation OFF</span></span></td><td class="brc-desc" colspan="2">System is NOT in operation (stopped).</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAPdklEQVR4nM1a6XNVV3LvPufu96162hAghCwPm8BjMCAEBrEMCIbN2yxJVapSlfwh+Z5KqvItnzKVOJ4RxKkagyQ2AfaAEDZI4BEgwEhCgNCG3nLfcrdzTj5cSWbMjEfvSdjpT6/eu++e/nX36dP9O413R/OKrBZyeUIRAAQgYyIekqyJwX/713/57W/bmOfqmo6EIKIQAuYtCCAAGGOMcwSQJYlQwrkAEAA4//cAACJRVW18cqwsXvZP//zvH/3d8akJO5cpqIYhASAgAsLsS4NPiIggBPN9xjjjHIUoCgACEIJcgOt5jutQRMkIIUXOfSEEIoFijEFQeJ7LGRdCICABQAh0BglnhCDOAEAEIEgpDZlmWayM+Z5m6MFD81w0eEhwTimVZZlz7jou5wwRDSmEAEIIQEQhAOfnCkSJUs7dRFmZqmlcAMzqLH2PCogzYOZkXosBUEI457bnybK8pKamLF6WSiXvDgy4tl2WSBBEz/MQcb7az2hLCBJCyExozlryLwAAEABcCA5cgJgz/Pzdzjm3bVvVtPLy8q1bt2az2aejo48mJkzTVBSlqFfNLc0Z55x9Z//8RQAw8+C3m2P+MhNvnLuuIyvyO5s3l5eXDw0NjQwPW5YVCUd0XfMZ45wX8c4g7l/Rhfy1Pwr41l1FSGBgx3Ycx0lUlK9tXLe/tXXturWCsUIh53t+0R4AEPhn/vJXAZQiM8ohAgD3mWs7ALB9x/bjx9+rrV2Rz+YtyxJCSJIExcfSd+T7QmiBMrPvBaZTaSFEbW3tkaPHJicmU8lUMpVSVJVSuvBVXosHXhIEANdzAys3NDQcOvTz7Tt3KqqSSWds26aUUmlBMF6jBwAAEZCAoiiEoBBCN/R3d+1MZtLjk2M3vvyqUCgoqkoQhRDzz9HfkcUBMHdQCCFezS1IZpVD0E29eUfz89Fn6WRq4N49ADANU1EVznlpm2ERAMzZLwAQyHceCH4NtFxaU3Ps+PGpycnpF9PPnz+XJUXVNMCZMuFHAEAp9X3ftm3f9yVJ0jVNkiTGGAAIAVyIYLNalmVlrEg0EgqFVtSt+NmB/ePjY50dnVbaQgKqplJKOSviZFgEAIHtg+h1HCeXy5mmqet68JUQAkBwxhRZAYDRZ6PDg8O1dStW1K3QdW3z5i2O6+bzhXNnzmatrKIoSLHoMnWBACglnItcLk8IqaisXKoorm1b2Zzn+4osU0pngocgAOSyub6+3vsPBnbvbln/1luGaWzZunViYiKdSn315ZdWOq2bpqpp8EoEvkYASIhg/oupF+WVlU1N2978yZsP7z84c6bTsjLV1dWUUt/3BECwrRVNGbh3787d/pBprN/wFiBEo9EDBw5wxmzH+eLzzz3GqnRdFHm0LQgA85nv+2bIbFy/vvVg67rGxr7e3oH7A7dvf21Zlud5iqIERREAqJqatwu3+m51dnY2Njb+ZPWacCRcUVHRsnv3+Ph4Mjk9OjoaVKlFpdQSARBCACCfzwvGVq1e9bP9+95t2VleXh4KhwaHhtIZa2jokURI2AwTJIEHCCGxaETRtK5LFxPxsr//x3/YuGkTIaS6esmB1gNOoXD61OmhoSFN0zRNC3LAvDQpDQAAIKLvM8ZYNBJduXJldVW1qqjLa2v37d+3e09LKBTOO04+n+UgkBAAoIimGTJ0PZlKX+vpmZqaYpxzLhRFXvXmqnXr1oVDIce2Gec/hAeClkqWJe7D5MTkk5EnjuMYhkEQN6zfkH8vPzb6/FT76elMGriQJRkACJU4467jAEAiUR4OhwmiEByAOK77eORJOmPJikKKPJJL94DgXFEUWZYnxieuXrna3X01Y2VAiEgksr25+fCRIw31b/ic53JZj/kAwHxmZbOObdcvX3GgtXXp0mWKolBKXNe9fr3n6pUrky+mNE2TJKmoPqFEAMFxSymlkuRz1tfX9/F/ftzX20coBQDTNHfv3XPk8OFlldXT09NWOgMABdvO5qx4vOzo0aNHjx8trygHAAF4raen7Xdtt2/1ubatKiqZTb7zlIWexIRSSaKjo8/OdnauqKtraGioqqqilNbV1R0+cmRqcnLo8WPP9wDA97xoLNrUvO3Q4cNr1q4NtunTJ09P/f6zzo6OXCYTikQIJa9WIq8RQLCSJEmKLCeTyc729vKKxC8++mVVdZUQonHD+vc/+qivt6+iogIAFEXZ1tSsG/raxnUAQCkdfjR04uSJC+fOvZieDhu6LJWizGIAoDQWi2mqeqe//9MTJ1e9uWrP3r2EkrJEYmdLS01NTXV1NQBEopEdO9+tqKw0DUMAFPL5rgsXPvn4vweHHsWjUcMwKKVFRf/iAAhSnqIoIEQ6k+nv729razNNc9v2ZgCIRMKrVq+iVAKAaDRaVlamaRoA5LO5C+cvnPr9Zw8fPpQkouu6LMtB8BTbGCyslEAEAMY5AaCSlEgkLCtz+tSpRKKsvuGNJUuWcM5N0wwi2jAMAGCMUUofDQ6ebDtxtfuqpmuGbgTVa2ltzSK0lIHlCCG6YaiKOvVi6vPLlzra2x8Pj3DOZ+mxmabHse17d+92tLd39/RkMhlD13RdI6TovbuYAII+hjEGQuiGUR6LDwzc/81//Obq1SuObb+MEwCSqXRne8fJthPT01OxeExRVADwfR9m/fkjAJjTj3OuqmosHnddr+d6z5mOznt37/k+g1lmyXW8Rw8ednZ29t7uo4jxeFySpJJtH8iiAQg6Rs65JEmKoviMDQzce/DwIeM+AIAQiOj57ujY6LNnowJAUVRJkhgvMfQXHwAABK2jbduCs7Bh1NfXJxIJwf+EWq2oqFyzdo2h647r5HN5AhgUtiXL4gCYqywE55ZlUSI1NTV9+IuPtmzdOteXMcZUVd30zqZf/upX25t32LaTTqcIIcEOLnnpxaFVCCGI6HteNpvNZrMbNmw4fvy9XTt3xuMx8dLNiCzLsVhs3769kxMTz5+PPhgYUBTFMAwqSYLz0kAsDq1CKUXEXKGQL+QrqioPHjx05NixeCIxF98v27gsUdZ6sHV0dPSTjDU6+oxKUkTTPM8Dzud/YzAnixBCwXVGwbYzmYxuGLv37Nm7f9/y2uWSJHmeZ2Ut13EQMWNZ4+NjlmUJAfX19a2trbtaWsxw2Mpm8/k855yURJUuCEBgVyJJvu/ns1kh+Ntvb/z13/ztT99+O6hqMulM95Xup0+eIOLE+NjNG7137tyxslkk5O2NP33vw/dbWloQMZlMCoDSNsOCQihIIIyxQqHguu6qVasPHjrUtG1bKBz2fS9rZW98dePzS5dCplnf0JDN5m7cuClJRJbljRs3hsKR7Tt2TE5MToyP3b512y4UsCQMC62FBOeO4ziuW15RceTYscPHjpqmGdxh/eGLLz7+r4+T0y9a9u4GAF3Th775pr+/P2yEGtc1qppaXpbYf2B/Opl0HffOnTvM96OxGBRJqywohBCRce65XlkstrNl14GDB+tXriQEAWFycqqzvbOjvT2VSlIiAYCua57rfH37dldX180bN7JZiwteW1t74OChPXv3VlVVcSE4Y8V6YEEAOOPMZ1zwNWvXfvDBh2vWrA7SjmVlzp0923WpK5PParqh6ioAAIIRMiVZ6r5+re2T3929c891XQBoaKjfs2/vzl07yxOJgm0zxoo62koEEJSWnud5vh8Ohzdt2bxrz+5IJMI5R8TBbwY72tsfDT6SCI1Fo6qiAAAXIhwOR6KRyampy59fHnk84vseY0zT9U3vvLNla1Msnsjn877v/0AACCGu5/o+q1la07i+MRwKgRAAMDQ0dPHixb6bvZ7vh0IGlaUgKiihSEgQII7nEEpQAOMMAGKxWGVlhazMdAVFabLQNEoADMPgjNuODYiObV/54g8Xu7rS6ZQuyyHd5IwH1bIQopDL53I5TVa2bN6ybPlyVdclIgHA1OTk8PBjx7ZVVS02EZVObAkhZFnmlI+NjfX29a5avXrZsuUP7t8/d/bcrd4+JETXDAQyd23heV4qlfRcd8f25vc/eH/p0pqgEJqeenH54qWe7u5UKqXrerG80AKYOQBN01zPGxwcvPrFlaU1y1fWr7z51ZfXv7yeSiUTiYQQwvUcIQSlBABcxwWAuroVPz96dH/rAUVRgxqp79at06dPX+u+5nM/Eo7AD8lOIyIlBJA8efL04oXzifLEyPBjK53WDUOWZdtxeMDRzpZD9W+8WbN0WXNzs2GYAOC6bn9/f0dHx7Xua5l0KhyNFjvRs1AAjDFETMTjQojbfX2MMUJpwDdyIYLyhhASbG5N17c0NS2prlpRVycERySPh4f/99NPz5w5Mz09HY3HNVX7cWgVRVE8z7MsK+B3TdNUVdW27Tlb+owBQDweX7dubWVVlWkanPPx588unD937szZJyMjuqYFrOjMFMsPBiBYLKAeDMPQdR0JCaa05h6ghDA/yJVRw9AVWUZE13EvXuj69OT/DAzcUxTFnGVcSugtF6kfIETWtDl64s9es1JKdV0HgIJt37h5o7Ojve9mLwKahqmqqu/7XIgSWuNFu6n/vvBFgG+vNPH+wMCJtrYrV654vheNxWVZnmG1Slp3cQB8T+oQYiaiAv9MjE90nT/fde58cjoZjkRM0xRC+L5fMjHxmoc9hBCCe57HBUfEdCp1+vTpU5999nRkRNM1VdMCJub/C63yqsyyoiYier7f19vXear9j7e+VhQlHImoqsqKnNt6VV4LgLlGngsBiNFIFAHv3r178uTJ6z09nu8boRAhJEg7CzE/vF4PCEEJkVQFKfF9//LlS+c6z1hWJhKJGIaBL2XbhcjrmRcKuCAARdNURX38eHhibOx857mRJyNl8TJFC/qbom2PCEgQ/jRhvBYAfDbxy5Tms9mvrvVMTyfv9P9RkuVwOEwlWsKJCwBCwKv8l8Q554wLxgQQABCAggsueEAzUSohYMBbzb/SQgREahqGLEkT4+PXs9lMOsN8Fo/FZEUCRCpoUQAQUaKUEMI554xxAME5F1xwLhFCCMWZqisAIAQhM0UYY4z5/txuK6pUDOaIno+Nea4ruJCopCiK5/nzf8PLAJAQ3/N9nwESgoA0GOSlkm7KsoKcGYQCzMybg26CyJmAxLFdzrkk+wSKm52enX1ltm0XbFuiNBQKIyW+z4IgLvI+HgGJ63iMCVlRDYScLvl+SNWp5DoeF5Jje4QiYHBwCluRXNdVVDUaizLODV1HQYvwQOBLECAgFI4Qii/d3yEAvjz8PB9BCkSRY46TKC9HhIIPru05tgdE/T+53HtOKmBUzgAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Bluetooth</span></span></td><td class="brc-desc" colspan="2">Controller is communicating with a mobile device via the Madoka Assistant app.</td></tr></tbody>
      </table>
    </div>

    <!-- Operation Modes -->
    <div class="brc-section-head" style="color:#51cf66;">Operation Mode Icons &nbsp;<span style="font-size:10px;color:#3a5575;font-weight:400;">Ref: Section 5.2</span></div>
    <div class="err-table-wrap">
      <table class="err-compact-table">
        <thead><tr><th>MODE</th><th colspan="2">DESCRIPTION</th></tr></thead>
        <tbody><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAbFUlEQVR4nK1653dcR5bfraqXO6IbjUYgQBCZmQSJQAKgKIpUTjuzntk9Z71eH/8H/ubjP8A+/ivW4/XszoyksVdhJJISKVEgwQgQkUQgCSKHBtDo9EJVXX94QBMMksg9vp9w8F7Xq1s3/e7vFhlfzDUmrUcPpv77f/sfv//97zP5rK4oAdPingevIggAiIRSACCEAEqPC09wQgggUiCqqlJKEQAIAUQAAEQEIK/yFUKIoqnpbJYL8fG77/7n//JfFX8tQohpmZFIRAgeME3Tsjjnv7ycv+/tpQkBQigBcD0PEWOWlUgkotGIU3CWVpY30mkphKZpjFIEQCmFlM+v84uiaponZL6QDwSDjDHF/y+lxDTNSCQiBTdM0zIMLsTLn4pE9FzXcz1CiKZphFJFUerq67u6uw8cPLC8vPzjD1fuDgxkMhlN16UQnucxVTVVlTEGW5Z4BQUEFwxoMBhQKN1SABCEFIJzzj3BVSGleAkF/A9TSiVK13Vz2SylDAOYz+cUVYvFYl1dXT2nemZmZmdnZvtv306n0+Fw2HGcgl0IWAFKttxHSknIy7oSFYILzjnnQkgCSvEBIgophJBiW35xLUIIAri2rShKLBYvT1ZIwTc20uubmwDgul4imdQNI5Eo1XV9JZVK57KappWWlhIgCOh5nud6hBJCiNx2p5dRQEoUUkgpAYiy8xnxPXlbfnEtxhjnvFAoxOPxQ4cPNbe0eK7bf6d/fnnRdh3btm3HQUTbdW3btm0bAJLl5ae6e8KRyNz83MjIyNLiImNM1/WiAlvu9NOf3w42/w1UfuK1n/wxPO2yUspCoRAtiZ45e/bUa6cKufzevftURb07OFBSEuOuSwhxHVfXjdraWlXTfvXrX53qORWPxcfujeXy+UcPH2qaZpqmrwAhZCsqAFDKl4mNV1PgmRUlohCCIEYi0abmpvr6egBoaGyorqn+4YfvrUAwFAoBgK5pTU1Nv/nNb/c01r1x5o1kMkkpNSzz8uXL8rlgQ0RSzLMvIa+mQNGyuJ3IKaWGZeVyuf47d4KBYENDQyAY6Orp3lNfl95Ix2IxRAwEAm1tbe2dHVVVlYZhAMDC/PzoyEgqldJ1nRDibxoRPdd1HIcLoaqqruuqqv5ibLyCAlJK/0s7I4QxFrACy8tLn/7pTw+nHnR1dx87fryyqtIXIQUhxLKshsYGv2Ktr62NT0zc6Ou7cf36xL17RQVg+1y4EK7rUkrh5dLrLyuAAJQQKaVj29lsVgIELcu0LN9ZCSFMYXbBnhifXF1effjw4cDdgdbW1v0HDlRVVppWAAAIAcd1V5aXHkw9GLw7ODw0eP/evYWFecf1mKJQSlFKf6eBUKisvFzXNMdxM5lN27YZY4wxX8kXWuOXFSAAUkpKaTAUMixLcF5csfiGoigAYmlpaX5hfnR05NaNm8ePt50+c/rosdaSaEmhYN+7d+/ype+uX7v+cGpqdm7Wtm3DNDVNo4QQQoQQUkpFVauqqlpbW8uSyelHj/r6rm1sbJimyRj7mZz+kwpQSn1ggBKz2VwwFGrv6GhraxNS3Lx58+7AQDaToZQyxggQIEApoYy6nruytLIwvzA5NYmAldW7SqIlebvQ39//6SefDg4NqYQiPPFDsq2A53mKouyurX3n3Xf31NfduHljZGTEsZ1AIOAnOkVRFFWhlJGngcdPKiCllBIpBQIkl82FwuGunp5/+If/AADGP/7jyOio47qqoiiK4luDMRYMBsPhsBRydn5uYmpqaHBwY20DABzHefjw4ejYWCaXrSxLhkIhzgUhsJU6fdfnXCImy8oOHzlcEotl85lQMOQ5jus4TFGFEJRSlAjkWfj3lAK+i/kB6nmebTuUgJ83DNOorKwwTAMAEqWlCqWCc4WxrawHQAjxDYIUGWOEe57nea4LAFKit41tfZ196LrTCQFACoEoKWOIaBqWFbBcIdbWNxLxeDQacRyXexwAFETYUeWeqcQAW0tLSqlpGlJK1/Nc7hJCEQUiCintQp5s77soiMgFR0SFKYamM0pD4TBlFAAogGmakXC4kMspiiKE4K7rA2/YSvyUMSY531jf2EynI5EIIdS0TMaowlhzc3N9Y8Pi0tKDyan1jQ3ucUJIcbNbCiAAEKCUAQLnXEgZDAR27drleN7o6GjBc13P9au4FNJ1XPFCsL0NAhhjlFFN0/xsCJQoiqJpmqoo/r6LfuAbkBJCKeVCZDazGxvp6hqwTCsSjpQnk83Nzf/ub/7m2PHjkxMTn33yyQ9XrriOTZ8c3dNQgjKQUrquW1pWdvDAgRNdXdzzdF3vvXYtEAhoug4AQohMJmu7jr/RnXbwQYqU0vVc13Xz+bwQEgCkFI7j5HK5gutKIYiq0u3j93VgjCmKktnMLCwszDx+fODggUDAatm79+zZc50nuz76+KPSRGmiLHHj5g34AYUUgKQYx8oT55FIgHAhXNsrK694+913z751DoWs3r27oqpKVdWSkhgAFOzc5mZacqGqqqqqsF3gKKVFJMOFKHju+vqGx10AkEJms9nNTEZIAQB+apdSFvO6qqqUspSXmpl9PDEx0ba6GovFXj/zxqFDhxoaG0sTpQCwvraez2YVRZFSco/jtgbPZiFEKQFNyyxLlidKE4yx9957N14aX15eqSgvB4CNjc3llZX1dBqFVFVV8SsRop9JXMcFRCG4oWllidKAZQGApmrRaDQUDGZy2YJt4/apF8st59x1Xdt10pvp9OZGNptNJBKNTQ2NTQ0AsJpaHR4cvvTtt/fvjSuqCgRc90m7W1QAgRAhkTEW0vSNtfWrvb0Byzp05FAoFOrs7Nzc3AxYAc75+vpaKrW6trGuMGZapqZpiqqgQI9zz7Vz+ZwQoiQSPXL0yLlzZ3ftqgaAUCjU3tY2eX/88uVLG+l0IV8wTMOyLE3TCCE+IM9mMgKxNF6aLEtqmiYl+r65uLj05Reff/anTybGx4WQiqaomp6BbNFtd1iAgESpMGYYempl6euvvpyanHjt9OnXTp/eU78nkUggoJQYCobq6uob6htWlpcd1xVSKoqCEoUQQvBAMFhenjx08FDPqVNdPd2JRBkAGKZ58PChj3K5aCx6586dmekZ2y7kCwXXdQkAF4ILHggGGxubzpx9o629PZFIULqFHbLZ7OPpxyMjo4/nZw1FicdKw1GV7uhWlCfbR0AhCQBjzHXcyeWpweHhB1MPKaORaCSRSBBCGCXV1dXvvf++YehXr14bHhpaX1sDAAqEUVpakTzaeqynp7ujo6N2z55IJKKqCgAwRsvKys6cfaN5396bN270Xrly88bN2ZmZzXxBSEEVJVle3tnR/tbbb3d1d++urdU0TQjhh0p5RXlHZ+f83Hxf37WZmelMZtMwDUqJ3ww+bQEEAgQIkYi2befyOQCqaqqfagghtm1LRMs02zs7kuXJ6prd5eXlA3fuzM/Pa4pWW7v78PHWkye7urq7ampqihnGr9OqqpaUlJSUlCTLEmWlpclk+c2+6w8ePHBdJ1lefrS19c2333rzzTfDkYhEHB+/vzC/UF5RUV1dHQoGT79+OhaPHzi4v6/v+v3RMduxM5mskJI8nUYRACihCCCkAIRkItl1qufDDz880XWitDQOCJMTE8srK3V1e3bvrq2rq4vF4k3NTT98/33/7dumbnR2d5/sOlldUx0KhnCbqikWadjGxvF46ekzZ/bu3bevZW9//4DrOU1NzW3tbS379oYjEQS829//588+Gxsb3V1T+8bZs13dXeFIpK2tra5+z4GDh/7y1Vd9V6/NLywIySkhgHKHBShIFMLjeijU3NLS1t7+1jtvtbd3qKrqOO7o8MjX33w9NzNTX1/f0dlx4OChaDRy4sSJRFmyoaFRYfRo67Ga3VsHzzn3OSK6o9z62ZZRGggE6hrqg6FQ9e7dnPPGpobqmhoAWF9fHxoc/MuXX148f/HR9HQyMZbZzKxvrB87dmxPfV2yLBnujjyeedx/547rOgQIoQyfWIASioR7wnVt0zBeP3Pm7/793yWTSaYohXz+ypXeP/+fP/f1/phKpRKJ5PDI8JnX33j9jTMVVZUN9XUVyaQEtEyzePB+NYCnaxzdJu381xKJ0lCoHQgauoGA8/PzF85f/PqLrwbv9q+vrwNiKpW6eOHC/cnx9ra29z744MSJE7lcdjOddmxHIlLqQ3rybB0QEj3PK4lGK6qqCMD0o0c3+258c/6b73/4YXF+XnC+sba+sZZaWVqemZ05dfq1w4cPB4KBrd8KsXOvz0jRkfz6xRgzLcP/z+Tk5Bf/+vn5b87f7R/IZjYDgYBpGkLI1dTq2vra6tJKNptdWVzKFwp3+wfy+ZyqakIIRCRPshACElQ0RVGUTCYzMjJ6+/ZtyzAufXfpi//7+dDwoBAiFAr5vYXtOH3Xr4+Mjsw8niZ///etx45pmgZ+C/FzhMhTptiGoqRgF65f6/tf//N3k+PjgWAwHIn4kIkpGGFhIeTqysqF8xfGxycYISvLy7Zjm4aRy+WlFIRuWwAREIEwpqiqEHJ4eOj3//RPmqoN3R28dftWLpeNx2KGafpY0uN8M5NZWUv1Xbt27HhbY0NjPFEqhHjiPD8rO/tDQkgmk3v44OHE+ETOLsRL4z7iQomEEKLrgvNcPp9aWVlfW1MYY0wJhoMKUwj4rritwFabI6WiMEVVFubmlhYWXM+zHVtV1VgspmoaAPiwXtO0UDDIPVcImU6n/a37gOIXd/+MKRBRcEEpsUxDSKEqKsqtPgHRxxxgGIaqqoJzIERRFEJ8intrnadiAGGrkOULhczmpss907Asy/Q9pMhKKIpiGIapG5qqIiKSV9j3CzRBVBTVME3X85ii+M795CklKlVVVeWcIyJljBICgEU3fRIDQACRIBBKqaqqgWDQ2oZcxZ7a928phOBcIjLGNE2jhO58+rL79ksEgKJSxqjvVM/zDoj41Nefs/KLOjIAn6/0fyOfo/jQ15dSv9rDq+z7BXoQwhTGFEYowZ195g6hlBZD/xna7gUK+Kv8Ml3skyEvx2D+jCCAlIjSR/h+MD67oM9A+qWdAtt5YL9Aq5Bi5n66lQbYhgovx2O/aOPoz5pQbDkPJYQpVEoJfMtTGGOEUimEbdv5fB4RLcsK+TwIbEXeC1gJX4rBtFWVnt8l4k9Z/JXEPyQuhOt53PN8P9gKNilRCME5Aui67ieYrW9uf/cFFvB/zLlnF2xENEzTMAy/hG1lTEIUxihjKCXn/Flq/+VEIsJ25SYAnuflHDuzmTFNU9d1ShkSsAv5XC5v23ZVZdXR1qMIMDkxmclkOPcQJCUUEF8cxD7qMg3DH9c4tq2o6k5X4ULYrut63stPVp4RSikgIAEzEKipqWlpbh4ZHUUE1/EACKUUCDiOi0LGYvGOzs5f//WvuZBfffnl7du33YU5CZJQQNxJqwAwQgGAcy44twLB2trdhJChoZGVlWXLNIOhUJFMLtiFvOvYjqPrOiXUT3bPc9fPyw4stBVjgUCgraPzP/6n/NXe3rt3Bx4/nM7lskCJRNSYsqehvqu7+/333+88cYJzns5sPn48PTY2igAEyI5+gAAgEEZRStd1Y7HYvv37z7xxRtU0Kxi8fq0vl806jgPbBVJwEbKsppam2j21PpgrAqGXwkKICERwIVEoTNlTtyeR+G1zS8v5r/9ytbd3YnxibWOdMaW+sfGNN8/91a/+6ujRo4qibGxsGKahaur2kRMoDvkIAoBkBLgQnuMky8vfeuedd955R9HUysrKmuqavr6+8Xv3VzdXKKWUsXg83t7R/v5HHx5tbQ0EAgBQREGIKIXwu4GiMsU6tUVGEGI7zujIyPLCYjyROHT4YDAU7DzRGYuXNO/b9+P3PwwPD8disVOnT59789z+/fsppZnNzOXvLn138eLS4pKu647jAD435IOt1CI1w4jFYpFIxApYZ8+dq6ysKi0r+868ODoy7HpeRbLiZNeJDz7+uKunOxwOe66XSq16rhcMBUPhiKJsbZE81w/49uGcZ7PZocHB7y99PzUxUVVdlVpLHTt2LB6P7d27r7Z2T1VlVcPt2/F4vKu7u6GhnnvezOOZy9999+XnX9y8fYsAMTSdu1wiErKTVgEqJDJGNT2QWl39/tIlTVO7T/WEQ+FDhw9FIpGa6uorP1xZXllubW19+5239+7dZ1om93jf1WsXL1xcW1vdf+BAz+nTLS3NO61BtidIxd0PDw1dv9Z37eq14eGh1VSqJBK9f39isH2gu7u79dgx0zRPnDyxp24Po6w0UYqIQ0ND//y///nSxW9n5mYAIRQJE0oJECnxWQtwISllum6sp1KXLn6bWl1ZWlrq6e6prKrcXbs7EomUJZOLS0ttx481NTcDQGo1dXfg7uf/+vmFr79ZTa2M3RvP5HJr62tNTU2xaFTZZkIBQErJOc9sbo6OjX5/6fvLly6NjYxmsxlC6cba2tzc3IOpycfTjxcXlzpPdpaXVxRpASnF3NzcrVu3+wf7AUh5slzTtJ0M+w5ahQAiEiCMUkRMra/1/nh1cmLq1vUb77z3Xvdrp8KR8LG248LjsXgMAB5MTn1z/vyl774bGRxMra56XNy7N7a+sdbff6fzRGd7W0dTU2NJSQmhFBHTm5sT4+M3b9y82ts7Mjy8urzseZ5lBQglEhGFmJ9f+OLzL8YnJubn59//8IPdu3dvOx6rqKzq6GzPZNLTjx4hgBCcPKFGfwJK+AVvdn7uwcx0en2jrq7+8JEjkXA4GokAgOu6k+PjX3311RdffDk0OCg8LxQKGQHVLhTuj43Nzc7OPJ6Zn5s/d/bc8bbjkWjUceyJ8fG/fPmXCxfOT9wfL+TzpmUEggGfmZOIiGgXCjNzs0sry5Fw5MDBgzU1NVJIIYWmaS0tLb/9279t3tvSe+XH27duZYuFjJLnChnxCS5AQiiluqZHzUjL3pba2t3hcKjYj/sN+Kd//GR0bNQH3oqqEko1XQ9TBoj9d/qnHz3knldVvSsSjRbyhds3b332ySdj9+9FQ+FIJEIpKTKqPjGsKIpl6ADEtm2PC0ppLpdbWFgIBgLJZPLw4UONjQ1VlZWrKysjw8OO6yIgo/RJIXviRv5FGM4ty2pubjly5HDnic7Okycj0WjBtlFIwzSym5lH0w8npiYLhXw8tkvTdUREiaqhMItxzlMbazPz82OjY+mNNADYjjP7ePrho4ee4JZlhUJBz/NEEf0jEsZ0XQ8GgkxRA8GArmsAkMvl7ty5s5Fa23fwQHt7eyAQ8InKZ67RPFWJi8yBY9t6KNLT0/PXv/1NTU11MBSybfve2D3TMluamuOlpclkeaykxM7nfYWl3wQKSYBQSjVVQ0Rd0zj3/BcIZZZl5gp5SqlAKYR4gg4JQQREyT2uMMUyTcs0AKCQy9+6fuPixQv79+/f3MzU19X19V2bnpnh3NNVjXtcyKfS6E5HIq7rcu6VlsYbGxtVTV1ZWen9sXfw7uCRo4cb6+tjpfGKyspYLLa6ulr0BACQiASlqmkB09QVZlpWcQam6Xo4FC7kckxVUKJEfLpcIyJ6Hjd0GbAsQzcAwHGcVCo1PDwyOztHKKuoqJicnNxYW2OUMUUBJIgSSLGp960gEchW++PYhYmJiYGBgXgs/u3FC3/4l39ZWVkJh4Ie54ZhREuihDIuhD9CfrII+CMGKSRi8UIWASAEAYTEF1yCwC0AIqVAJKqiMIUBgMu5ruuhUCid2fzxyhVD1xEREDVdL9g2bDNPzzT1Wx/UNA0Rh4aH//iHP4SCwet9fb29V3VdzWazvuNGo1FFYUKIrfaSEEIIIhBCPM/LFvKO62Yy2e0WDwr5/NraWt51HMdRFcWvytum2/qsRCkBNF0PBYOIqGuqpmmWYToFO7O5uS64aZiBQJAxtvMMnpoPIPGVRF3XPc6np6cXFxcJIemNdYVRywr4U3sAsCxLURji1umhLF52kJILf+hLGPXJGMYoJdTjHBEl537e9IMNtjpsRAB/iO1xISUSQpxCIZvZdD1HV7VoOCJQSkR/CkDwSSV7QQz48x8hZD6XW0ulhBCqopimqaoq555/T8y0TE3XmY8rEYUQ3PNs1+FC6KoWL4lVVlV1dHTEYnEA0HS9ubm5vb19cGiQC5FKpVCirmuapjNVIQAoERB9/mdubra39+ry8vLAnTvLy8uapmmKZpiG3Brj7hhxPq8A3aEDIaBpmqqqfoB6nLuOs7i0vLS0XFu3Zy21xgj1Z+A+/hNScM6ZqibKk61HjnT39LR1dJSXJwHAClidJ08whV3t7b1zp3/m8eNCPi8l4ha/sWVVfzD8YGrq00/+FIlENtbXFxYWVVXz4xvhxe3rz1328MEM2bYJ97yHDx58+sc/7tpdMzg4mMlkDMP032SKEtS1mtraxqbmI0ePtB1vO3joYLQkCgAIaOhGY1NjRUX53n37WvsHBgb6J+/fX5hfyOVzUkqyVX5AVVWflE6lUoRSSqiUwseFEn+y7/s5BXzn8P8mlKqaNj09/bvf/Y5RKhA819E01Uf5oUi4oaG+ra2j59RrBw8dCIfD/lcRgQIBCoSQUDjceqx134H9p17rudrb2/vjj3cHBhYXFgkhvp39qZEQwnNdLjijTNd1RVHgZ7vtl73wRAkBQvL5fDaTcT3PtKyAZfmMn+M4tXV1733wwblz53btqiEE8oX8/fv3ucerdu0qTybzufzc7Gwul6+uri5NlDY2NpYny+Px+Pr6+oOpB/7lrC36jRC6zRDv7Id+Rl5WgSIrGgyFcHus7T/K53KGaR4+fLS6ugYR0xubX5//5vKlS2WJxEcffVxZUZHL5XqvXOkfuFtfX//Bhx/U7tkTCocamxqj0RJ/1kIpLRJklFKfii1+9/+PAkUd/Om8L1sNLiGZdHp0ZERT1LX1teGhoU8//XRsbKSnq/vNN98CAM9xH01Pf/P116qmLS0udvecCoSCU5PjSwuLmqYrqvIUm7uDFngZ2u8VL/09J4RSwzRXV1e//Pzzgdu3N9Lp0bGxW3duc879O0wAQBmTUq6srqyn067j3B8fN0xjdXl5bnbOv5C1c6OvSpa9sgLP9OmEENM0HdseHhq6Pzpqu046k+VcMEIIZaqiAIBuaP51DgBYXV252z+ABCUXiODfVPg3k0vwDBp9GY5z5/H4BVVTVSllJpPxPI9Squt6SSRCEaSUs3OzdQ31czNzmUwmFAjahUIwGPK457muf8/i38ir7pD/B3vvgmTYUG4vAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Cooling</span></span></td><td class="brc-desc" colspan="2">Cooling is activated as required by the setpoint or Setback operation.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAcJUlEQVR4nK1693ddx5FmdbjpBeREgABIEDmQSGISSUm0LApjWbIs2hY1lufsOXt2f56ZM/+Kd9baWY+9sijJEmXJM5IpiaRIAmACiPCQA5EzHt7DSzf07e794QIgmCTKnjo4B3h4996ur6q6qvqri+6tO6XZCnPse5P35uYXbNumhFBChAQEf6XIB35LkAAIASCAv/6ZO48jGNuOw1x3X8nekrJK9Jdr3ekBIi3TskzLYVIIhNDfuJS3EgJAGGMAKUFICSDl3wYAAKQEhEBKKQHpqqJoPhqdH4kI4FIQQhDG6L79/kvEMz/8zZo/LAggJqUQnB6v24fSsgU2DF3XNBVjLCVIKdH3WHH3pTvWBwkS5H1roO0o2n3Ng3d9h2w7cOshlm07ZhLJzRlIKwEAKaRtmVxwhDD6PurvWt5TUe6o6AkASCmlFE/W+ymX27peCokw0gwfRog6lqMEYTOe6L3bPTI0mEwmFEWliiqFeGr178fJliJSbn3ECMEOAHnfiJ4unn8QoKcDgABJkFIK12WqptUdbGqqr6KcCxVBdHPz2tWrn//5zxuRiN/waT4fd92n9CzCGG+bWQiBQEpMECDhusxlrusiAKooCqWIUBBCggQAjDAmGABzwaUQT7MWQlhKiaRImCnD8P3szbfKigsowhgAOGNLCwsjw8ObqaROqM/nc78TwFZyBAQShAQAwFhuLwWAOHNs5rgAAKAA0jSNULrtWIm9eMNIulx6fpIA6NtWRIAlSCllwjJ9ur66siJcTrf9iBRVDfj9NmM+XTe2ADzpQVsB4IEXnHMhAIBgjDFBCFzOEQIa8Pt8Pl3XhRCpVMq2LM45IEQwliA5Fy5jCEDxGYQSIeR3ZlmEkNyORb/fr6oKQkC97zDGvoA/KzeHSzAM3fD5uMsfZ/NdKBAgAM654ziu62KMVVVVVRUhZJqmlHJPYWFLS0t1Ta1lmb09PaH+/kgkoum6QikXQnDuMMYZQwgpqqooiqffjn22bbVrSYykkFIKXdMDfr/P50OY0G3VpBTCZUwILoQQggvxGADbu24rwXDOhRCUEEVRCKUgpeu6FFPLNB2H1dRknDx16kxbWzKRQIBCoVAsFsuiVAohATRNCwSDjLFoNGpZNkKIELK1gIfj0eohvRomOefMZUIIAEl3jLv1DeeCc8GF4PcB7CTFnY9SCJCSuW5WVlZTU1N9w8FYPNbR3j4yNKiqustc27FVTckvKEhPT/MH/Nl5uYCAMSaEcBwHAAry848cP1ZSUjo8PNR7t2dtddWyLIUqOzpLCV7m3QHhuUhI6RlOACDYDqHdcQY7P4915K4H2Y6TkZ31+tmzL7e9vL4ejsdioZ4+kI5EW72PmUpxzi3TchwHIUwoRhJZlq1pSkVFxdmzZ5uamwcHBt75zTsXv/jCMi01Xb3v6F0m21nYU2ZXTQT8SJw8XpBX3rwnIrSVu1wXSSjYU6CqakFBfnllRXp2JiLYdV0JCLj04lAIwTkHKZEEIQRjTkZGRktra0NDg67rJaWleXl5tm3bto0xxhh7RvT+/k7FnhaAEMK27VQyaVmWyxhISQgBKTc2NkZGRlKpFEKosqqqvr6eKjRlWZRSTDBIiREG5PUmiHMhuEswKira29zSEggGLcsaCA3Mzc5JKVVdRYBczi3LMlMp0zQZY/81AKSUggvGGOfcs4oQwrPQ+upqx7Vrof5+hFDjocajR4/puu64jBDi1R1Pe69ocNflUgTTM8rKy/ft3w8A0Ujk64tfdnZ0IIwDfr+QgruulFIKwRyHOY6H/G8CgBBijBGFVtfUnGlre/70C+np6dGNiOM4qqo6jtPX29sf6k+ZqZzcnKbmptzcXABgzEUAlCoAgDFRFEVTVZu7SdMsKi5ueaY1KyuLMTY4NNzZ3j43M60qCkI4noi7rltXV/fKj398qKnJ5/dzIVz+aD78PgCEELZlBfz+l15+6Z/+5V/++//8H83NzRhjM2UijKmirKytDQ8Pb4Q3AKCs/MChgwcDhi+ZStq2oygKSIkRopRgQgQAl7K+ru74seO6oS8sLF6/dm1pZUk3DATIsizmsL3Fe984+8Y//tM/v3H27L79+6WUjm1vNYWPK9MPZyF4MG15+08IkZ2dfez4s4cOHUyaZjQSNS3ryqXLZiqlG0ZkIzI8PDI9PVO0t6iwsPDUc891dLT3hEKJZFxi8Dajw1gqmQSAvYVFx44dq6ioAICZ6emBvj7LshRVtW3bsu3SfaU/e/PNV159rbCoEBE8NDg0PjbmOI7P59vS7BEMjwHwkEgAqlApxPLSSiIeDwQCL774IsE4kUj09fRYth1LJuZnZvv7eg8daggG04qK9+7ZUxQaGIzGNseGR/Nyc5Mpc3JiIhmPq5iUlBTvLytTVMVl7r3xicmJiWQyKYQUWOwvL3/ttVfPnj1bWFToOE54fd1ljpeNvkW9xwCQAEh6zY7EGCsISa7MzM7++29/mzJTZ9/4aTA9/fizz9qW/cH7H1y8+BcpZXIz1n37TlNTU1n5gZGRUdM0szIy4/HkF59/3t3VxaWYmZ5hrpuelg4AK6vLG5FIeG11eGhwbnYunkoG/L78PQU/+/nZc+fOlZSUcM5D/f3nz5+/fOmSyxyf4ft+AAC2SoYUwgsAVdOSyWRnR7tlW7qutf3o7zIzM186c8ZxHMtMDfSHHMZCodCFjz4uKCy82303vBH2BwKOZXffvcsYwxhTSr12KxqNXvrq0vLSciIW6+/v55ynp6XX1NY898Lzr7/+k9LSUs757Vu3Pvrgj3/54ouVlZWc7CxVVQXn8oG6dj+SnhhCXnPPOccIUUUxDENKORDqf+c3v0GEvPbaa4Fg4MzLZ4KBwG9/+9vOG52Li0uffPIJIYRz7jLmVWvGGHOYt6tUVQWA1ZWVS199de2bbwgmKTPpDwZKSkvPtLWde+tcSWkJY2wgFPrg/PufXLiQSCSys7MJpZxz7rrgNUu7z0RPArDVKQjhVUchhHccURQqbDE6Mvrh+fcJxm1tbZlZWUePH7948UspJJduMh43TZNzLqVUVIUqqqaqgYAfIew4tmlazLFc5nLOqaIEggEppKKqOdnZR48e2b9/PwD0dvecf++9by5fTiRTmqpJzhMpkzFHgiSYGD6foqoPZaNdACQSsFWkhBCGYRQXF+uGEd7YWFtZcSwLIUwptS37yqXLNrPT09OPHD06NTkVjUZASq8f9qqbZhiZWVnZWZnZ2dmZGekSUCwWX19fX19fj8U2U8kUF1xRFMdhCJBpWasrK4l4Irwe/vTTTz/55MLK8nJ6egZCyLJtgnB+QUFGZqbgPJVKJZMJISRssR27ASCQIDFBEiRjjFBasKfgF+febG19Zmh4+EZn58BAaHF+cXNzM2WmHO4O9Paff/cPNztvLM0vjI+MEIQAIJlKYoQbm5qOHD1SV19fUlqanpauqqoU0nVZPJmcn53t6+25c+fO4NBwLBYzDEOhdHpq+sMPP1xcWFxeXb129Wp4PWw7LBqNBoLB9IyMAwfKT5w4UVtXt7a+euXSpfbrHYw5lNCd3HS/nQYAjBAIyaUrhczJy3v+B6frausaDh2sra3r6+3p6+2bnJxYWlxcX19zbLujvf3GzZuuZbquy1xXum5+fkFTU9PpH5xuPXy4srJS1/WHgrO5qbGisryisvL6tfbO9vaNjbBt25bjdHd1T92bSiaT0WhU1/Wc7OysnJyysrLKqqr6hobjx4/tLS6ORCIba+H26+2O41DfzjFmdwhhAIxASoSQqigKVeKxmJTS5/MdOXq4vr729A9Oj4+N9fT09PT0jI+OhsNhIaTXPEqAQFray21tv/zVL6uqqjTdwBiJ3byGBABJFaW2vr6yuqaxqTk/L/fPn302v7CgaRrBeGVlRQgR9PsL9uxpOHiwubW1uaW5eG9xZlamt/sJwrrPUHXNTKWklNs0H9q9B0AKAQhTRSGULC8tvfeH98bHxsvLyysrq7JzsssrKsoOlNXV1x88dOjSV19/8flfNsLrmqZZtpWTm3umre3Nc+eampp3kpiUD5dNBEAJpYTW1de99fbbEqEPPng/lUgyx+HM1TStrr7+5+fePHjw0N7ivVlZWQAghJwYG5+YnBgeHLp9+xYh1Dvuyi0yZ5cHkAThcoSRoqoIocW5uempqW8uX2lqanrm8OGW1taKqsrMzIyS0lJN06bu3dM01bZtRaEYo0ONjW+//aum5kYhhRQSADDGhJCHANxPzRjX1Na8+ea5tbW1y19/vba2Zmg6Rih/T8EPXnppT34+ACQTifX19YHQwK2bN7vudE1OjjsOo5Rqmma6KdjKp3KXB7bppZ2zC2fu2urqjRs3xsfGrl+7WlffcPzZ41VVVSMjwwOhAce2hOCAoLa+/oXTp2tqqxFCnvbf0gB7X2CMpZTVtdU//8XP5+fn18PrhGDLthYXlwYHQgrBiwtLfb293d1dIyOjK8vL0UjEsixV0xDG6EHPPlgHEAJAgnPHdhyHEUqky1eXV6anpnp6e9qvt3d33amrrV1aXhkIhSzLkkIqinL82eMnT53QNE0I4XUfTwLgHbUUjKWUrusqivLMkcPPv/DC6tLS4uKiY9vzs7Pv/+G9jmvXlxaX+vv6RkZHY4m4QmnA8KuaClJaloURApA75n4AAAJACLgQDnNMyxKSAyCEic/nZy5bWV396uKXXbdu+/x+z02KqmRmZrW0tFRVVcO2aZ9k+4fEc4Lf7z9x8sS9iYlPLlzgUpqWdaOj81IyGY1GE8kkJsSn6xQTIaVt247jeOTNtpORfGgTCymllIRSfyCgGQbCgCQmhCCEuOC2aSYTSTNlAkKqpoGUmqbl5uQUFRZhjF3X9QrZUwLw6j1GuKysbH9ZGaFUSik430wkkokExiQvP8/w+XRVBwAhpZACCcmlkEIkksltpnXbA96JwXYYY25hZmZtXV1eXh6l1HWZBBBCEowVQkBCJBKZmpqanp6yLFtTtaycHN0w4Fvj/kkAvFsMzUgPpgV8/tjmphAiJzf3mcOHi0tLVVVhzPXoD4IxQohSGovHJ8fHh4eGXMY8lnIXAIxtx7Etq6CgoK3t5SNHjyGEXO4ShD2eGWNEKV1cWHz//ffHJyZSZio/kJ+dnbNVsBCCR/Lm0wgh2O83An6f4K7L3Nzc3DNtbS/+8EUhBXMY2napFEJR1Wgk+t67744MDdmOI/guAB4Kzl0uhN/nr6mtraqueux6uXl531z9hnPXdRhRFcPvI5TA409LTydIEkoVTROucBkzNL2urra8ouKx1wrOr1+7JqR0GfOy0e40KjHGGEEqlbx3b2pvcQlVqGWmMCJbORcBwWRxcXFjfZ0SQijhgjPH4fxpJwmPFQngcsG5AAQYY1fw9dW1VDJJKLUdZyujISSlVFV1fT28GY0iBBhjLxHt9EJSCqmpmq7ra2trX168ODI8TFXFsRyMAGFECMGYMIctLy+NjY4SSn0+v21Z4Y2wx948Wne/W/XtWxyHJRIJTBVVU8Ph8F8uXlxdW/MHAqZpSimEkAgAkNQ0Y211bXBwEACpqoIxut8LCSmlFJqmKqoaDodvdnZev3pVIkASAZJbWwBjj3JSFIVgrKmabdnra2ummfpbPGDbzuZmJJmIE4IJpetra1cuX77R2ampGsZYbA9EEAIAzF1uOxZIUFQNY/JgJZaAEAZAjLF4LG5aprezOReObSfNlAAJANkZmYqqgQSEkG1b4fDG+tr6X2F+jxpDCC0uLMzNznmzAs6Fw5zY+nrSTAkABXAg4Fc1FSGMERaCSwmKqoIUBG8lsQc2MQgJIAghhmEQSlzX5UIghCjxBYNBTVWqaqrr6uvD6xtDAwPrq6vMtiORSH9/qLGxsaCgQAJ4fc53plSvUfUmCV13ukIDIcCIUBoIBg6UNxq6vry0PD83F4lGvRDCSEoiFU3FCCOEuIvk9onmgV4IQIDcqqbc5aZl2Zalalpubm5VZVVj46HTL75YUVnR39f3wXuyIxLhXCYTiY7r16uqKl/7yU9ASs45ADzaxj2qPSBwGRsaGPzq6697e3opIYqqFhUV/f0vf1lXVzd1b/LOna7bt24Nj4xuhNcl51RREEJUo9vUNHoEAMAWq+4dCTTNH/RnZ2fvKyurqa45eOhgY2NjcUkJAGCEb9+4fafrtmpoCKCvt/fixYv1DQ0HDpQpigIA3sDmUT94Pbb3FUJofGLqs08/7e/psU1TTUtXVaUgP//IkSPFJcU1tTUNhw41tTSH+kNDg4PTU/fWVlY5F5jgh8KV7n46ICwBXNcFQHn5efX19ceePd7c3FJSUpKekY4x5i7f3NwcGxuLJ2IAYBg6JTQWj9/o7Pz4o4/e+vu39u4tFlvjrseI3EU3xTdjX3958bPPPtsIh4PBIEiJCXYcZ2rqXk5ujq7rxcXFRUWFz516bvLexM3OG709vWOjY4uLC4w5EklA8sEjJQIEoBAihbBsOy0d7S/b/9Ozb5w6dcrn93sRNTo6MjQ0NDo6OjE2NjY6GtmIWJYtNdBUdXV59ZOPP5ZS/vjVV6urqz0/PCo7oTU2Ovb1xYsXLlxYmJ+nlGKEU6kkF3x8fPz3v/t9b09veUV5eUXFgQMH0jPSm5tb9u3bf+z48Y8/+uj8u39IJU1VVXZGyw9mIUASQHLuuq6qqiWlpT6/Px6LLS0vD/SH7ty63R/qn5qaWlxcdBnLzclNz0jnrusKkUokxkZGPvzgw0Qy+eNX/q6yqtowfJRShBFC2OMQuOCCi1QqNTM1/fnnn3/y8YXpqXuKqiKMDV1PCwZSpjk5OTE5ee/atavV1dWHGg81t7Q2HGwoKNiTlZUVDAY6O9oZcx2XaZq6ww3tmpFhcCXHCFFVdVx3emams70jshEZGBjovnNndHh0eXnJsm3bsjYT8ZzMrBd+cLqktGR8bGwgNJCIxTRNW1tZ+exPfxofGWlqaamrq99Xtj8rMwtTDFJKLjbj8emp6YFQqKe7e2xkdHl5WaEKJkRwvm/f/pbW5tnZmY5rHeGNjdXlFdu0pqamrl75pryi4tRzz9fV1a2urvT29gkpFYV61hYPHykBhBAIIVVVCUJLC4sXPv4468qVmdnZqYnJeDyuEIoIZi7Lych6/vnnX//p6/UNDSMjI//6618vLS4qqmY7ztjo2Pzs/NjYeHV1Ven+spycXE1XQUrbsjY2InNzsyNDwxOTE45lBwNBQomqKHvL9rf9qO2lM2dmZqY1zbh65ZvV1dVkPJFMJOamp8eGx+amZkv274tGIzMzM4QSAxvewMrLmw8eaKQEAISxoiiOY4f6+xljCCFKaEZGBiU0Ho9JIVqfaX3jZz87cepkZmZWVlbWF3/+zxvohu3YUiKf368QsrywuDg/j+lVw/AZug5SWJaZMi0hBEaIEOrzU0RIyjQJVapqap49eaK+oaGiqgpjGl4L3+jswBhrmkYJYdwdHBoIDYYUSlVVpd4wl7k7nePjuVGEMZLgvemgqqqma0KIWGwTI3zi5Kmfn/vFD3/4YmZmVspMdXZ0zM7NEowJobrhAwzMdlyHSZdHNjaW3BXvgRjArxuKqnpUsd/v1zU1urnJHGd+fn58fKK2ti4YDD578tlUMqlqtL29wzTNYFqaRjXTNB3bkkJQSikhDyW4xwGQUnCOMA4GghhhbwbuMMdhrLGx8Rfn3nzl1VeysrIt0/zqy6/+9df/q/fuXaoohYVFVTU1mqHN3Lu3OL9oO7Y/EHAZY47jVRWqKABg+HwlJSXFxXtd1x0aGh4dGu7q6vL5fKqivnD6hdzc3B+98goXPBqPhXpDlm0ZhhFMSwsEg3KXfBcAzwmeYCQF2LatUuXZEydff+OnZ9rOeNp//h//+f7583e7utY2wgf27W9tbX37v/1Dbk7Of3z62fnz761MruTl5TUcPlyQX2DZ9tj42OTkPcGchoaDb//Dr1paWybvTf7fd/5PqL9fJJyeru5EPMFd97Wf/sRn+H740kuYkHd//25vb49XE7fy7+Pqy+MHHLD9WoU3uncY21tcfO6tN199/fX0tLRkMtl+7drv/v13XXfuuK6LEUoLBp85euTw4cMY47r6epfx9WikvKLyzMsvt7S2RmOxP124MDExsRYOq6paX19fum9fbm7ujc6b31y+kkgmo9Ho7Vs3g4GApunPPf9cdk72K6+8YtuOZZmDAwOpVGprxPQ4ecwZfKcB8IgDzl2MUGFhUUtLS3pampSyo73jnf/9zq1bN23H1jQ1LRAo2ru3sqoSY5xMpeYXF6KxTQAoyM9vbGo62HiopbWltq42LSPd5u787OzIyDB3XZ/f39BQX15RYWg6wVihSsf19n9759862jscx9F1vbWpubqqigCybftJ2n9bCHke897BEC7fCK933+2RAGvrax//8Y/Xrl3lnGu6jhDKzs6prqnZV1oKANPT07c6bywvL1OC/QGf53qCsarpfsMPALNzM729vYePHCnYs+dAeXltXd3s9EwinjD8eiKeuNvd9eGHGYqqVFdX9Yf6FhcWEEZPqutPBLATZ17TgjFmzJ2Znf3D/3u3o6MjlUz09fS4nKenpTNmW5ZdUVHe2Nyck5cnhRgfG+vr60taZoY/gBCOxWIAYJlWKpUkGANAPJkcGRoeGRnNLyjYW7S3sbHx1s1b6+GwHwXSM9It07rR0QEA1dVVd7vv9vT0SADDMHas+f08sCOaprquOzw8NDkxgTBYph30B1SFJhNxQklldc2hxkOKoszNzIT6+iKRCABgjBEgAcJbWwrpclfBRCF0cGjoxo3O5paWtPS0I8eOfnnx4vjEuMu5TjVN02zLvnPr1lBoIBGPM9vWdN2L5Cfp9h08lLeVKaWqqnLXjUYj8VhMURTD0AXn3HWL9hSePHmivLwcAYyMjnZ1dzOHKYS4XMitF2K2pifMZSqluqYvLy72dN9dXVlCCFVUVp5pe7mhod5lzLRMTdMMw4hvxmdnZ1NmSjf072TKnvZdCY8U8Pv9mqZjjF2XO8zVdL1kf2lTU5OmaVyIkZHR/r5+yzJ9ui4F58LrVkAi6b0uQQklGDOHzc/PDwwOehPsH545c+LUSZAymUxJAISRqqs+v09RVQD0WJr++wPwODBKdV1XVRVh4EJICRgT12Xr4fXo5ub46PjgwMBmJIowIphIISgh3mxTVVRD1wEhCRJhjDEKr6513e6anJw0U2Y0ErFNi1KK0dZMRFVVwzC+fe/uyKPsNKBdmXT3/73hHwAghAjGmCKH8ZXl5S8+/3x2Zm5+bn5yfFzXNFXVUskUIISpR6siggmhlCAkpEQEq6pmpsy+vr49hYX7Sktv3rzZ3XVXUVU/xl43+ZQUwYPs9BZvgjEmeFu+5VaEEBBQsLa5Gb9y+UrX7S7bsiKRqC/gVymlVBESTNNcXQtvbm5uxjY3NsJSSkVVMcG+QEAIMTM986cLF3RNX11d2djYIIRQep/nfPyy2+XV09Ibbe2cBwR3XeYNpikhjPEnv3a5IxLAiwHLtDRN1QxDVVWHMW/KtriwcOXSpYWF+WQiebe7O2WmKCHMcalCJchIdGNpccEbWxi6vuutxSfbbRsAY4wxJjgHCf8fj/wZXQXO16gAAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Heating</span></span></td><td class="brc-desc" colspan="2">Heating is activated as required by the setpoint or Setback operation.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAV9ElEQVR4nM1663dU15Xn3uec+6pbJakoSUigBwIBEg5gHDDhYYeH7Tg29gQ7sbGzJu2kx51ZvVYmf8Csmf9gJvNxptMdz0zstoPjxHacNrQxmFdszFsCBBYSFki8JFWV6n0f5+z5cKoKIQkJPPnQm7VA4t57zv6d/d77YPrrHjFvgQJDSimDQCkFmhDh3ygREiBjTFgmU2L/8Qso+oEQGUPEMts06X2c9Ov0p3D3m7M8nfLavXaZfbtJ3yoiklIkFrRzoND3AYCApi9yh2jS9zM8pclcTJEf0ZT1sPzujAtWV7rXUyC9BXKOSilEHB9L3r59yw98wzRBEU3mn6adxLR1Ecoqh4TACGgG/Fj5jIiIaCqLU3aZLofKa/o3RCaVjCfiAgA8z/vss/1/+P17qVS6vqEeiJRUd76prnv3QlOOBRkyxjnjBEAkSao7DCAgY4gMARWRlKFSihDZNJB3wZi+HQIAMERFhIhBGKx55BGhlCqVin0XL+7du3c8nWqub1SkZBhOVYKZ9gJtOpwzhDAIS55X8jypFAHNJDNkyCzTdGxbGAKIpJSklWF25ZxCiNrTkFJKSoGInAvHcVw3ks/lIhFHEUml5lwHABCRiJRSpBTjZJgmMmSc25ZtWpbBGRAQQhDKwPdKJU+R4kz/YZxzZAwQp5nHHMQYSqlAkWCsJlYjQB8jImdccM45RwCUcjY3SqS5Z4yFUhYK+WKhGI1GFy1qb29f1NjYWFtXF43FTMNABKXI87xCoZDJZMbGRq9evXpt6Gomk4lEIhHX5ZxXTOJ+RYCICBIQOOcomKj+N2MMGUPGGBGwGfTz7jUQiIrFoueVEnXzFn17cXd396rVqzs6OmrqaiMR17YsLjhDlEqFYej7fqlUSqVS14aGLvb19fT0fnXxUjaXMQzTsizOubo/mQMAMgRiAISICFgBQFNpdv6llGEQhEEwf37zE09sf/Kpp1Y//PD85iYhxCwfAkAYBhPpzMkTJ/70wYeffbZ/9PYoANi2/QCKREBEQOV/5tjvXgB83y8WCitXrXzp5V1PPf10S+tCy7JhBn8/lYQwEvWJ727ZsqSzc8HCBb97551bN28CgGma+OD2AAAPAoCAMUak8oUCEC3r6tr54g9femVXIpHQrEspte/CO07/7gUq/Fm2taRzyc4XXrx9+/ZHH32UHB8XQhiGIaV8UACz6vr0txEBIJvNOq779DPP7Hj+uUQiIaUMwxAAhNBegDPOZiT9FJEpJaWU7Ys7nn3++eXLlyspwzC8fzP4hgAQUCkVhhIQm5qb1zzySFtbGxExZHMGjbvWQSACpZRjW2seWbNq1ap4fF7g+77vM/ZgSz0gAIZSylBK13GaGxsbGhq0EwQGD7Qx3skZIea6LS0tdfHaqhgflB7ABrDsABTnzDJNg4uy2REBzaz0s62GCABSKWEapu3gJMc95Sxmt+wHAKC1hTNWKBYzuXwYBkCglNRnyuguYd6nQDT6chQjAigLU/+tw7ymvwYAAME5APlBMDwy0tfXt3LVqogbmYyw+rMipTMhNmtMFFwgoQx8IkLGGGNhEBSKxVKpGEolGLdsy7ZtwzCgmsbeLeu5beCOyhLp/MG2zOT4+P79Bz7/4nPf98Mw1OqLFQLEcriZi6RU2WymWChq/xYEQRAEMpSAjHOuI6bv+57vSykrC9617BwSQEQuuPY/MpShDAEhFo0popMnjvte6Xxvb1tb+8KWhe0dHXW1tfq8tdPUK2jpT5YDEWklUaSuXhu6dOnSRCZjmCYpVSgWIm5k7erVK1etrKutTaVSg4ODPWd7bt+6Zdu24zhCCECASUdzTwBaCwM/yGdzfuDrAggRAYgx5vv+jevXr4+M9F240NHR0bZoUVtb+7x5cWEIAAjD0LEjnUuXdC5bFq+r0zCqGKoAMtnMiZMn+vouplPpmpqYYZgLmpq2bPvud7ds7Vq+rCZWm85MXBsaOnny1JHDh8/39uRyecdxDMOYHLPvCUCbju/7gR8AQCRiu5GoaVpSyXwhT0SMMaXU10NDI9ev28eP27ZjGgYyBIR8vgCI31r1rV27Xv3Bzp3RqEsAihRDVgEAAHi5f+DIwcO3b96QMvQ9r6W19Zlnn/3Z3/5ta1uLVvaGxoalnZ0bNm1av379//6n33z22WfFYoGADGEAlQsmMYVrffZKKT/wc9lsLFazYfPG9kWL4vF4fF48EokEoUymkulkMjme7O3pOXfhQqFQIDeqlCwQhKEEBADyg/DApwdS4ynPK+147rn58+dPzjUAMJ1KHzxwcP8nn+YyOcd2pFIrHlrx5JPbW1oXllUAy1bk2PaGjRs4Z8IQf/7oI69QMmJCqzeqmSRARKViSZFa1rX88S1btmzd0rqw1XacaDRq2VYoVT6Xy+dy6VT6/PnzRw4fvnj+wvUbI2EQOBE3ZlpKSV0njI+Pnz516rf/x4jH533/me9blqUViXNeKpb27Nmz9+M/j968aduOYztO1F25atWKhx6q4tRQtQkZhrFx48ZUMjkwMHDxQl+hWLAMSxgGURUAISlgnCuiMPBlGLYvWvQ3r/30xR/+qKGxHgEJCKjijerr9TGuW79+02OP7f344z9/+Kfec73FQpFzzhhTQIhYn0hMpNO9PT2HDh5cs2bNoo5F2rilkidOHH/z//625+zZiOtKpQChtbVlcceS2to6QEBknLOqKUoppZSc85UPP7x1+xPj4+ODly+LOo7MJiy7USIkAkDGZRhmJjItrS0v73r5ueefa2xs0A4RJ4Wmqh+2TGPFiu7XXnvtP//X/7Jjxw5hiNHR0TAITGEwxoRpMME9zysWCtpwOedK0Z6P9/7qV//jxIkvFYFpWwAglayL1cTn1SHT1nmXo6xKo2n+/EfXre3o6GDIQqWUVFi2gbKDhzDwwzCwbPuRdeue3/mDloUtVe87OdvR/0NEpBTjPFGf2P7EdteNGKb54QcfTExM6JOeyGSzufzSpcvWrlvXvKAZAG7dvHXs8y9+/Y+/PnzokGUYNXV1UkkFxIEJwzANY0Z3whjTIdk0zRUPrehc2vnlF8eklGEoGUMBAKSIAQrOi74npVqyuHPdunWtbW2ESEQ6oEw5EgAAAmCcgIIg4Jx9Z8MG23YMw/jw/ffHx8di0Vg+l53f2Pjsjh1btm21bfv8+fO//93uvf/ycf/lAdu0XNcVQgSlkIgYUqgkwF0HNIWUUkKI+U1NbW1tsZpYKpmUYQCoS0rUPRtUAJzzpcuWLV261DCMObKZSucEEaVUQNC9ovv1n//c9/33du8eHRtbuqTzx3/zk5defWVRe/uXx4796r/99337PkEC23ZM02SMKSUZAAJIojAI7idyc87i8XnxeDyTTocyrBhxJc8EANtxFrYs1EUW6Ar63qSTEyGEVnGL84cfXv363/1dLps719v70ss/eu1nP2tqbgIgKaUwDQQsFPOWbVu2TUoxziQLQ883TCNWE7Nte9bjQgAgAtd16+rqrjGuez8CAJCASCklASAWdecl4m7UnfzZHFQWQihDiYw9uv7Rv//F31/o7d325JNNzU1SSsbYo99ZP7+puaN90T/+w69TyaQuIDkxr+QVvdKCloWr16xJNNRDpVszIwL91LJtx3UZwzCoAACmE1cCAMtxampqnEikXN1OKj6mnH31qZTy1MmThw8fuXXz1rceWvH9Z5997LHHV65c6bpRLRkiElwsWbL4lVdf9T3v3d27vx6+ZhmGyQ3f89xYbNN3H9/x3HPNzc26UTt7Ks6Q8UofHSdHYiIFAIYwI27UsZzZTryirGEYjo+NHz5y+IP33z965GhybLyra/nlgYGXd+1a8dAKACClNEKdeqz41kO/+OUvo9Ho7nffHR29zZB1PbRi8+bN/+6Fncu7ujhjk0PYPYQNUkkppaJy91IAgI5Tmi3OuWmYxj08WhWA3ubGjRt/+P17b7zxRl9fX0006rqRSxcv9vf3jwyP/OKX/2nFim5hGFBuhKPuOLS0tb7+H3/e2dV18viJUAZr163bvn17U1MTESkizvlcp0a+7xWKRUWKGCMNQEdZXRsQKUVK0WwNAg0AAHrO9ry7e/dXly45tu04jmVZRFQo5P917x7PK/2H11/fsHEDF4Zm69DhI729Pa1t7Vu3bX3xxRcfffRRItXY2FhTUzPLXlMICYqFQiY9oRTplL3aWqwUqVKWSsVS4EfvvQpjDAGz2dyFc+cu9/c7tlNfnyAi0zR1R2X4xvV9+z759tq13167NmpZmWz2zKnTb/zTbz7dv6+9YxGAev6555csWaxXk1IiIOP31V6QSk2kJzITE0pJwzTKEgBFCKAdZsnzstlssVCgeFzb32SNrNqukvL68PXx8XFDCCmlkgoRwiAolbyS5zUkGtauXde8sBkQisXSRx9++A//839dunRpdHQ0mUy++87uWDS2ceNGwzShHITm4B4rLalMJnP9xo1sNosA2n1rFQLd5geAXDaXHE/ms9nJTE+3KkVYLOYDz2OcIUPOOQBlMpmJbKajY8mzO57d+cLO7u5uInpv9+/e+M0bJ0+esAxzfmOj7/sH9u9HAEMYGzZt5JyHYahATY/3kxnQ6ZFX8vr7Lw8ODmazWdu2Ba8AAABEYAwBIJ/P3bh+I51O6+Vm5B60y0JQQKSIIwvCwCuVCoXi4o4lr/z41Rd/+OLyri4A+OIvn7/127e+PHYs4rpR13UiEc/zksnkwYMHbccJwnD9hvURJ6IFey8fqiMJ53x0dPTzo0cHLl9WSgkuOGMVAFSetgBA4PuDA4NDQ9fWPrpezKSXZUikSsWi53namErF4kQ229W94ic/+fev/vjH9Q31YRiOjFw/euTIwOAAIrquyzj3fZ8Aamtr8/n8+++/Pzp6+yep17739PcirkuktKudQX8qkC5evHhg/4HrIyMRJ8I5J4JKe73cgZG2MBjnX3116dSpk489vrm5uXlGmQKAHwQjN26Mjo4Gga+kctzI0uXLfvrT13a98kqiPqFZiUQc13Vt2zZMU7fdpVJAxDl3bDufzx85ciSdSl+9dm3b9m3Lly4zbas877lb7Jxzz/NPfHn83bff6TlzJgxCx4kggpIKGZRrMyJSUtmWZQg+Onb7zJkzvT29DQ0NQgi9onaF1ZCkpBwdHR1PpoIgzBXyC1pbdv7gBztfeCFRn9D1h2EYDQ0Nqx5+eMGCBVcGB1OpVMR1bdvW4dN0XTcSSWcyp0+dSqfTg5cHtm3fvn7DhqamxumhYGJi4uihI+/87u3PjxwteSXHcbjgSkoiIiwnc6hLCERknBtCDA9d/ctfjnZ1d7W3t5dzDLoz2yUiqVR2YiKTTgdhIJVcvHjx9595ZsHCBUpKXVIrpTjnixZ3rF6z5vz5C6O3byGiYZqo/ZiUgBh1XUMYI8NX337zzXPnzv3o5o2nn3k6kahnlWKSM5bN5/ft/dd3/vmfj315jKSqqa01DBH4AVDZbd5JJRBQSskZr62pTaXS+/bsa2lp+dFLL9XV1d2RphD6fHKZ7NWrV4euDgVBsKyzc/Njm7u7uwFAEXGAqktpqK/f9eoriOxPf/zjjVs3b924WfJKupPKEAQXQgghOJG63P/V22++9fnnf6lP1NuOwxiGgZQynMhM9H/11eDlAQB0IhHOuB5iVzVsUlGPIJXS6V7J8wYHB/7w+/cA4Iknn4zH43ozZOh53vjY+P5P9p3rPZdMpWtrazc//vimTZsirguVqlnbIhEZhrFmzRrbtttaW48f/3JwYDA1kVakOLJq09P3fa9U8j3v3Lnes2fPCCFM02ScK6X8kheEgWEYkUikrrYWAKWSTJUndHcDQJ0SEQAoUrZtB0Fw9szpW7dunj1zdtXq1QsXLKiprQ18f3h4+MzpM8ePHbtyZdAURnt7+3c2bFje3c0Y0yOcyV5Q9xS6uro6Ojqe/N5Tg4MDqdSEIoUAQRAopcbHx04cP3Hm1KmJdNqyLMMwtB0DEWfMiTgOOHosUnayMHWifHdbRft+RZwzxqxiUQ1fG/74oz+fOnGivr7edV3f98fGxm6PjqWS42EQxON1ixcvXrV6dV08rpQiAD6tS65dim3bS5ctbWtvD4NA30SQpACgmM9v2brl8MFDez/e03/5chAEhhDaiu50WieNIGEazQAAAIiAMea6bhAEuXwu2ZdkjDHOVCgVUSQS4ZwBGNFYrGl+UyKRQNAXLKbOZzUHFZtmlmValjn5hdqamqbm5va2diGMd95++0JfX9R1I86dZH7OudM9W4saMefcdV3HcaoHwBgzDMP3/SAoMkSrUgciAN0jF6h2NKYcIZEWBiXq67ds3Xr69Om+CxfCIFCWVR5930eVPBsAAEBEIcqTmCoAxnkQhoiAurUi5x7OTW7HVuNUJagDIsbjdQ0NDW7EDQK/XNbcx82j2QBUN5tybFLK8gUHAlIKiapdtNkPrBpcqz9UxzAAoKTinAvTCMOAFCG/34nVg41ZK6TLOfSCMF/IawloeX2j1QAAQqkKhUKpWCSA+6wNNH0TAKSIMWaaZqlUHBoaGh4ZUXrWdw9HcS+qTialkiPXh68PD+dzOYY6Ob+vAc83BKDTBMu2gjAYGLhy+NCh6yMjggs9dZVS6vRpFqrmV1qLRq5dO3Bgf39/vyGEEMbsXYm/AgDQoyfODdNMT0x8+smnB/Z96nseIipSmjlFasYjpMrgUVsqYyw1ntz78d4P/vj+yMhITW3tg144+CaXPaBi3I7jeJ7ff6nvrd++KZXa9Njmzs7Omezvzo2xyaebzeXO9fR++sm+T/bsGbl6VXAuhKD7Vp7/XwAAYAiDMV7I5c6cOZ3OZPovX962dVvnss5IJGKZpmlZhjC44OXoTxSEYeAHnucVS8XR27fPnjn72YEDBw8eSiWTsahrmKaCOVzZXw2AJq0GEdf1PW/oyuA7b7115OChJUs7Fy9Z3NLS0tTUlEjUx2IxYRhA5PteOp26efP28LVrX1+5MjgwcGVwcGxsTBHFYtEpo7v7Ip1Ol82OiHHGOWecwz3q4OlElXkj55yVSrlstu/ihavXrvacPVMXnxeLRh3HsW2bcw4EQRh4pWIul0+lJ8bGx7ITE77nC8Ed17VM8/49GCKi7sUhyFAJxpghBGfM933P83SbW81+Z24aDmTMME0uROD7pULh64mJIOwPw5B0w42UHhwxRMaYMAxhmpYQsWiUC0FAXsmDSkl1PwCUUqhI6aEBIhqCW5ZlW45lWREnQkhSqgeLSdr0EBzbVkopXfyWYyzpwEfIAIFVkEwqHQnm6gvdBYChDBUqAqBo1BVffnG05IWA+NTTT+XzBX33gcpF5J2v5gKgoHzng2HF1ZQTnin3fidlRIqIVPlDmmOLO8wgAikAIsZ5a2sLvr37PdsyYm4kGqsxDKEL4MpF6OqX93GhW3N759JxJeGpMkZAdxzq9HvFs2+Bk/lB1NdfZaFQxLNXkgsTpiPQtGwx+23Lf2NERHkv+H/bwmjJBgeFuAAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Fan Only</span></span></td><td class="brc-desc" colspan="2">Air circulates without heating or cooling.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAPG0lEQVR4nMVa63NUx5U/px/3NRrQCySBkeQYIWEg+MXLwhhkEbDj+MNuUrXl5E/YD1u1f83uVm2Szack691KZZOKje3YsYFKkENsI14BbLBk9AC9Zu7M3O7b5+yHnhFySkESAvt8UI3u9Nw+vz7v0wev3i73dRbuTN/+yY9/9u//9h83Pr/RlBQ2FItZlgGAY7LWAjEDIHwD5PeVSmqlERCZgySemZ2t1mo/+P4//PO//Kvy64jYWpu73BE55/I8T9M0zWoAkARhqANGYOavlXUGFCgAKM9LpWrOpBCLhaLItXPOkcuNZXJ1AAIwjuO21raZO9PF4oYoipTSvRs3dHV1bd60uVCIAZC+XgTMLAQKwNzambm52+Nf3p29a4yNkxgAVKm8YUNRSVkHwOgRAzNba5XS7W1t33n55NDQUFtbm1KSAQkeDv/IwPBVjVxOQZEZAAUACFwolS5fuvT2W6fOnj2b1TJ2BMSIAhDVkpewAMxzV61Wu7t7jhx98R9/8P3nnn0WhXgofK+TBnYOaB3Mz83duH5jrjqbuxwRGKAOABERgBnyPFda7X1q7+s/+uHep/YCIjM9CtVBXJVVISAzA8Km9k3Dw8Pzc7P/+99v3By7hSgFCiASi+sQsVat5eRam1t279m968ldUkgiAkDxCKhWq2WZQVzh5SgQGki3PrZ13/7927q7BQoiR+QAxaIEAAEzYwhg0+bNnV1dUkkmRkRmLpfT0vx8Zg0zC1yfRgkgYnIOALRSKKRztq4BDXF42TgipVShUGhqaoqiiIiEEJs7Ozu6OqMoWiiVcpeDWLQBBEAgJgBIkkIUxd6qmDlNy+/9/r23fvdWuVyK4ggBEdZszgzAzFprJp6cmuro7Dx67MVCUrjwyYXLVy6n1bSluVkJmee5l0lOzhgTqGDHjh0nXz65a89u/x4dBFEUKaUYmJnFog00vAADANb1nlEiEJZL5Q/ff//HP/nPWi0rJgkx4xpDGjfCoECRk0tr1f4d/QcO7m8qNF2/du1/3nhjvryQRHGgtHM5MEgprcszY4QQe3fv6dvet2vPbi8hcsQMDb+CsASA92zo9yNX95nsqFKtzJdKxhitdRTFzuVrPH1gZoGISmXVqrN2Q6Fp33P7DhzY39nR6XJ78eKFP42MIICUQqkQmFEISVIIzDKzMD9fSkt1dtmfOy/VALXcfnTvMzA5CoKwqakYBsGm9nZrLazdKyGiVGp2ZlarYPDI4Ouv/1NfX58Q8tjQ0O0vb0shr1y9orTeUCySI2+1uTGVtBoX4mWMbsn+ywCAr6qIdwbA7FMM59wDcM/O2TzPstrG5uajR48dGhwUQhJRkhROnDw5MTFx/bMb5VIpjiIvAXIuzx2RQyGFXI7JRfZW2LvhRBHr2rVWImYhRE40NzcXROH+AweePzzY3NxMRM45Bu7u7Tly9OjAzp1SqUqa5s4JIfxvwTvZ+9rcKnxig5UH0Bx/BMCcW5um5e6enhMvv7x9e99iBPMf+vp3nDhxore3t5yWrbW4yHFj4/UBWAchokA0xlhrN2xsPnjg4LGhoY3NzUQEAFJKRCSmTe3t33311aeffQaEMMZ4LUUEppVP7RECYB+fECuVCgDs279/aHi4u3ublAKY6zEYBTnSWg/sHDjy4ov9/QMIUKlWARFRLJ/lfW0AfCQk5mqWbWjeOHx8+PnB531ov5cgItSfIB7ct/+ll15KisU0TYF5lcHmEQIQQuS5q1RrcRw/uWv34OHB9vZ2rx6LXsF/ZmDnXHdv7/Dx4307+qRS1ljnnJByxaD5CAFIKY0xpfmFzs7OQ4cO9vT0+ud/k4PWsyCGMAr3fHv3/v37OzZ3VGs1Y4yQAlbKWx6tETvnrDXtm9p7H388TpL7LUUAgKamYl9fX1dXl8mttRZXkTjeL0ask4gZmAOti4WmJCkIIcGf93LknyNAc3NLS/NGweyYAVa2hIcpAZ/BL/7rVUVrHYaR1hqY4O8D8ETMWqswCLyHZUBeyQs9TAk4Iu8f/b9eex0TAyCCECv7FSEEEeeOiFYbNB+CBBb9vXMut9bzAQAoBCIaYypppVapuZzqgXXZlzADADPVarVqrerIIbNPIu4P5SFIQCAysXW5c4TANs+VlEJKgejd5Z2705OTE845BPAgsK7y2OC7/tcYO/bFF1OTU1JrybCaaLAuCfiNEYDIEVFza8vmzk6BmGWZPzopZZIk05NTF0dH0zQFRCLiRUEwAIB/AgCIOD42PjJy7osvbsVhGIShc44Z7h8K1gVASgkAxhib25bWlqHh4Ve/91p7e3slTV2e5y7XWidJUiovnDt37vQHH6TlstZaKeUlw8CIKBs0MTF56q23Pv3kk1q1FgShVoqI7p/JwTpVSAjhnCuX06RY+PZTT/3oh6+3t2+anLg9PjZWrdW01nEcSykrlcr169d//vNfJEnynZMndBD4IycmAcLbz0Kp9Lvf/ubXv/rV9ORUGIVSCkfEtHIzbb024JwrlRa6tm4ZOnZs7969QRCePHny2tW//vHcn+IwKBQKzByGoTX2L+f//DMBk5OTu/bs7unu6ejqlEJaa29/+eXnn39+/vz5U2++efXKFUCMogh8GFlF/+ABAXgjNMYYYwrF4lNPPX3o0KEwDIno0ODghdELn1z4NKtUrDGAGMex1rqSpu+++/tLV64MHhocfOHwwM6dTU1N09PTFz759MzZMx+NjNy5e1crFYWh0io3lpkQcQULeBAAiEzkk+FyuUxE+5577uQrL/f2Pu6BdXRsHjz8wpkPTn/054/SSiWO4yAIiEhpbfN8fGz8/fffu/rXqxubmwOla7XazOzM7du3Z+fmBKLWWgi5plbg2gEwezfvnEvTtLmlZWh4+MiRI7735DHsfHLg1de+Nzk9dfnSJaWUVgoAoigKgsAYc3dmZmx83GQZESmpgiiMoqiQJFprRCQiYkbfqHokAACElLm1WZYFWu/o7x984fC27m3OOWaWUhJRx+aOl195ZWRk5K9XrvplQtYTIaUUIkgpXRz7dotUynshWOKXH6UEABDAWpuWy0888cQr3/3uwMDA0m+JSCnV3dN9bGjo8uXLV65cTiuVYrHo+VNKBUEA9dZHPZAtBocHYGZtAHwEzfPcGBNoffDgwddee629vZ2ZhRT+3HxPQQhxaPD5zz67MXl74s6d6UKh4BWvHrY8r74WW3ujcimtLZAhIiNWqlUA2L6j/9Dhw9964lsA4BwB1zMiIQQREVFvT8/QS0Pb+3foIPCl+r3eTKNbCuvjfrUAlu7BRNVqtbhhw5GjL+7du1eg4L/TLVVKDfTvPHLkyLZt22q1mrV2aSX5sGgNEvBNX3KOmbY+tvXo0FBf/w4i8n5pKWdeDgDQ0tpy/Pjwrt27slrNGiMa2ds3AwAAyJFzLgiCrVu29PfvCMOQlitTvC4RkZRyYOfOnu5uZs6dWzEqPQCtFgACChQ+bwx0UGxqiqPYf3X/sCOE1EEgtUZAHygeLq05G/XOXim9Ijf+tI21jkhq9Yguyh8onfYNeARoaMvyq/wGiAjIqy4R10prAsD+CsTa3Brj2V4sR5ZZ3SjqEUVuDC8plx8irR4AM7NAgUIYa2buzszPLUBDAstgaFwHlsvlcmmh0a/95gAwgO/0K6Vcbr8YuzVybmRubk4pRcy5ze/Visx5nltrUaDN7Ufnzl2/dk0HgV/5jQHw5B280npqavrdd97++PxfGEAI4ds4iySl9Nnb2K0vTr355tUrV5MoCoKAH4EXWm0u5I/Opy5JUjC17OzpM1u2bOntfbzn8R6QCABE5JXER7G5udm33zp1+sPTd+5MFwpNUslH4UZXBcDfU9Q1GDEMQyaamZ358IMPWlpbjx8/vnXbtmKxSWsNADa31Ur17p3p99//w29/+5uJyQmhlNLKh7bVmAH+Dd3XAa9OAvyV2zFE1EHAANeuXfuvn/50dHT0hSMvPP3MM50dHQA8Mzs3euHC2dOnT585Mz42zkRJHMOS5s/Ku32V7r94BQDcYB4apYbPgaWUYRimaXrr1q00Taenpj7+8/nWtjYAXiiVbt28eWn04pfj40LKpmJRa03Orfl+3DNAfH/FW1kCTJDnLrOW2U91ucU+VBBoIcTCwvyZ06fPnDkthERER46JlZRhFPkCLcuyNeVwPiG31hpjrDHrAoCIKNAaU81q1oqoHFlr/PukEAKRiGpZrZplSzdBgEiHcRRKKYmZiH3sXqXLQw/AmKrJ2qrV+/uuZQDgki45AiZx0t3b3b+9j4haW1vz3AIgMiAw1REKJSQ0mvkICAi5c+xc444RV3vjBQAAUgjnyGRZntsntm9va2+vM4MopBBCLLXqvwHA4O/lgL3uA2Jz88bhl4bbWlqrtarWASIuLbuxPmp0r+hZ/O6BR6UkomO2ea6V7Nr62MDOAYA6MwwE9y6O+d7EVr2clRIASgsLtWpNSF+jUBRFe/bs7u3prdoauPqk2j0mof5ysXja/qEAqJtt4/HqCeuVvta6qViM49j7XwSwxqZparJMoJAomO8BYGYOgxABJqcmx8fGjDH+l0KIKEmCKF46BLLMpo1zuDe3s27ygZ+Zicj3csbHxiYmJmomk0JKpQCoMbXIyMxBGCghS6XSx+f/8sczZw89PxjGoV8g5cPgaH107bMbH/7hw1s3bwpAEr7EbUxs1cUsUCslAEdHR3/5i19KpQ8cOqC1XrSJr3V4F/0oqJ+Gg6mpyXffefedU6cmJyaiMKiZnIBxqREjCmDQWidxsrCwcPbsWUD47ObnnZs3K9+q/3ond71j8ElMmpYvXhw9/eGZmzdvCQFxlDhXAUaxODPn9czUMmstFsA5NzY+/n+//vVHIyNdXV1xnMAq7hoeLhEQCImAPu+6dfPm3NycELKpUHBMNs9tbohI+TjHTLm1aSWtmEynFVGUNssW5memJicvjV5UUsHDb4isROjvB5CYc2PyPJdKxUliTFZO06qtVSsVY3IVhAEARFHS1tbW2bVldn6utbm1pbUlt7m1Wa1aM5klJkTxiKryv0d87w8rpeM4CUMNiEopqYJyubxpU0dTsah80A2jaOu2bfsOHOjc0pVEcZIkzjli9k3Cui19vSrku6f+s0QQQvgZFylluZxamz+5a1dra+v/Ay44vqKTck/FAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Dry</span></span></td><td class="brc-desc" colspan="2">Air humidity is lowered with minimal temperature decrease. Temperature and fan speed are auto-controlled and cannot be manually adjusted. Does not operate if room temp is too low.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAUfElEQVR4nO1a+XNUx7U+53TfbebOjBa0gIRAIAwYG2GzSDLYYBsDjp3kP0q9P+elUi/vh+SF2InBgDE4IEBgCMYSIMmghZE0M5q5a3ef98MdCTksxsavUq56p7RMzfR099dn6e+cc/GLL774j9/97u+nTrm27dluGkfwcoIABsAAEAISSSGRUKWqEYUGABCBubu9Y/fgoGXbd8e/Hb97NzU6e9+zbNdxAEFro5ViZgCgJ5YgScAQxDEASkvKgu8DQM7L+fl8krr4kgjWroQoiISUSZICYj0MkHlda/u777/34a8+8n3/4pdf/u3TT76+dUsZ7Qi76BfcnAcASiljDDMjPmU72ZtWHAsiKS3LLxY9aRULhXw+n6bpy+8bEbM1jDFaK9ZMRH6h0NLS0tXZNbhn8OPf/ObYseNuzu3v3+wX8u1tbffvT4ZRlH2ThLAsSwiRqSXTw5MAbNu2LEsiADCzMWsX/smSnRkiCiGQME3SKIzq9YbWur297dVdu/YdODDy1sjIyFs5PwcAuwcHSYj2dR3nz5+/MXZ9empKqTSXy/l+wXEcRDTGaK0zDKt7y15kf6UxRiuVGq20yuRlAKwuYIxBxCRJ4iSJotB1vd7e3uGRkQ8/+vC113d7npeNJEGv797d1t4mbTuJ48rS0tz8HEaRbdtCCkGkjTHGPDk/AGRblS+/3bXzIiIAK6XDMFRpqpmJcGNf37Zt24ZGhj/86KO9+94kErVqdfzOt0qrzf1bOrs6e3t7j584QYR5Pz929ers7HwUxUmSSKsphMgATyL5+QEIIQAgTVUYhPV6XVhiU9/moeGhg28fGh4e2fnqTiJRb9RPnz599vMzjaDxxhtvHj12dOvWgU19Gz/++ONNvRu7Oru+PH/+1q1blaWa63nFQsFxHCGl0Zozf2CANWb+cwIwmbqZVZqyYdu1uzq79u1984Pjx947enR9dzcANBqNc2fO/PlPfzp35uxyrTY5OZ0q9dFHv+rfsqW7u7vtvTbbdRExTdM7d+4opbTWSZJIYwCg6c3fd9KfAQARISKzSZI0DMMkigHR9/ObNvcPvjF46NCh948e7ezqYjbTk9Ojo6OnT5+69NU/piYnI5XS9TEv52qVHj58ZPvOHZ7nDY0ME6JfLH715YVvvrm9uLi4uLho27bruo7jCCGaUWklNP0MADLLMQbZxGEYBmFQyBe2DGx77+h7hw8fHhwcbG1rA4Bvbt/55OTJCxe+vPn1rflHj7xczgOOovjq5SuVxcrMzMz7R48ePHQol8sNjQz39PR0dXZ+9ln+qwsXv3vwIE5iSdJ1XZLEho02q5H1ZwCQpmmSJEbrJE2ltLo6uwcGtr5z+J2PPvp4zxt7pJRam7t3Jz45efKTkydHr1ypVqt+Pl8oFIgoCIL5+bn58vzS0kKSJEabtw4eLBQLWwa2WrYNAMxsjV4pl8vamDAMpZKIJIhWQ+pLASAiw5wkSRAESRzbtrOhZ8PuPXv27dv39uG3s91Xa7VrV69evHDh/Nkvbt66VatWs6sqEymlEBTF8fTk1IXzF1Sa1mq1A8NDmzZt2ti38fiJE6WWlu6u7suXLt27e7dSqRBRLpfL5/NCEAIy8E8HkAVNNiY7G2bobmvdu3fv8V99ePDQod7eXiFEGITnPj9z8uT/jF4enZqc0qkqlVqkJYSQAGCMsSyrpdSSKqW1npiYqFQW52bnHpXnj504MbB1oG9TX/u6dZ2dnV7O01rfvHkrjmPbtpkZAAEB+SU0kMWKOI5Z65ZSqbO7a/fuwaPHjx87cXxd+zoAWFpcvPSPS5988snnZ87cHZ8wSpdKLXk/7zi20c3rybZtcl2tdSNoVCvVarVSX24obbTho0c/2LZtIJ/PDY8MMxtAdDzv/sTdIAiiKGqGVMSfAoCZiQgAkjQJGw2/UNi5a9fefXuHhoeHR0bWta9j5tu3b3/5xReXvvrH1Suji48WbGmR7UgpM3azdioAAARJwnVdAKg36tfHrqVpUl2qvH34nQMHDnieNzIyUiwW+/r6zp/7YvTS5fmFMiASIv40AIi4eqfYrtu/ZevBg4feO/b+nsE9vu8DwPj4xF/+/Je//+3Tf968WVtetm2n1NIihQQEYFDpY7bCzJkqpGUVi0Xf95M4WSwvXPzywszM3OLikkrT4bfeyudye/ft6+7qdqQVR9G1sbEoDI3WwE/4wIuQOULSRiul/ILf17dx//6hoZGhwcE3fD8fhuHE+PjpU6fPnj1z/drYo/KjpreS43gOIhr9mJytYkBEKWUzxjOHYVitLEX/vEUERBhH0f4DQx2dHT29vfv2HwjC0Mvlbly/Pjc3q41ZA4ABEWlNhHqWCCFUmKZx0te38Z3DR4689+6OHTsLfr6+3Pjqwpdnz569fPnSxPhdY3SpVAIABEiS1HJsx3aAIWM1vEJssuWYOQNGRK7nIiIDT01Nf37qVLn8aG5m9v1jx3o29vYPbCm1ltb3bqjVqjMzs2margGAwMwvyEajOK7Wan7B3z+0f//+/Y7jKq1HL1/+7z/+8ezZs5NTU8Ds+34hlwOAJEm0UlEQ6VRnRCBjw2snXCVqQohCoZDP55M0CeqNb27fnpmZqS5WyLIOHzmysa+3WCwKKT/7+2eAXyVpImHlVkZArVWSJE8mEP8ixpgwChtJRCTXr1/vOC4AhI3gwoXzf/30k3v37xtmm4RtWZZl2bYtpQgbQX25rllbtuXajmVZQv6r9TIwAhKRlDLTEgmRKj0zP3fp0qWO7q7+/s19fRuZuVAotLS0CiHiMPjeLIZZa/1U1rpWkFBpDc1Q3ExZa7XqjRs37t6/J0gUbAcQldZRFDme297WnhSTyfv3K9VaTruShHxi983Z4HtW4HmelLJWqy0uLl6/eu3Bu+8aw1JSFCdSSinl932gqdk1fszN37WfAzACwoopqCRNlbKErFWr8+VHAGhZVltbm9I6CEOtted6WwcGCoVCLp+/c/sbpRNE1FoTEQrxpLfxSg5JRE4zwde1am1+fm6hvKCVklJEUcjaCESTRSFEYAA2LKS0pGUYxKpZrdUGUraA6zp2YBGgZUlEYGNAAiDZ0mJmy7LyhUIUhEkca+a877+5981du3b19/df7OiYun9/fn4uTRWStoiAKNv101WdpcgkiEiQQMxCQBaNOTtpmR26ATDG+H6hrX2dJS1gRmAENtmJAwAyrmjFtp1SS619qdLdvV5aVnap5f3cjh07v7l1u1AsdnZ2xGFUb5QAceuWLXv37XtrZGTzlv5Sa+nG2NiN618/nJ1VSZJZDDw76K0EXPZybqm15OW8bC0kYjbGGESSDJC9q7Tq7u4eHBxsaW/LAK2iBGAAzHIKILKIwigKw2j7zu3FQjGz3XzOP3LkcGuxRFJ4uVyaJnGcAEBfX98rr7wiLWtgYBshre9e39uz8cbXN8e/vbNYLqdKERERPTVyZN5IQtjkFAoF27JXDc00saFEACQEgEQlfX0bf/3bX2/c1I/aMBvNQEQEgMiGkYGBDYAAMmBAa+N6TqFQIEIA8Av+wUOH3njzzcyNgI0xzMCu47avawcAQty6dUt3d/eOnTu7u9fHUVhZWtJx/JxrJ7vyAZgNq1Rx0xian2X/MydGANDaFEulgYFt6zo6njXjc8RxHMdx2trbnzWAmRHJ9/2BgW2zM3PFUomIVqtXz4ndbNgYo7UxRjPyKrYsjkiAZqQhQbVqbWJiIknTFR9GBNRswDCsKCrLqdkYw+B5brFQsB0HEeMkWV6uBUGAgIIEA2eVFdd1WkotQspUqaARxHFULpcnxr+tVatmhRS+sDxFVzKLPwDgSHtycvKP//XHtraWZqJLRIip0kZrAAAgJEZmEjIMgjCKX9218/Dhwz0bewTK5Vrt9OlTV0ZHXdsrFPw0TcI4RsDNmzZ9cPz4hp4NYSO4duXKxMTE+J1vx8fHJ6cmtVJSyqyI9GNgfB8AAhg2CGBZ8rvp7x48fCCaJ43MxjBrpQFRCCIUAABgLMuuVKvVavX4iROvvfZaT+8GAAiC4NzZc3/4/e/9fKGjY10Uho0gAIDdg7vX9/aUWkpff33j9KnTY2PXbn19s7K0ZDmW47g/UgNPAwAABgwCIIlGUG8sNwyzMToKwyiONTADEGDe82zLZgBgI227Vq9HcTTz4GESJ5m5pamanZ2dffTIXqqEQT0MwiAMicj3/a8uXFiu1q5dvXrx4sV79+7Nzswya18UHOcxk3spAMDNqxUZhBQSQWtKkwQAGEAS5byc53nAzIYBSEopSSAiSdEkAAAALAgRUUpBJCzLcgGklFEcX750+evrNybu3Hnw8CED5HKeJS3Lks/33R8DYEWIEJjjJFVKIZLnur7v9/T0oKBHj8qVpSWtUiktIFRGMbNW6SorBgad6owVx3GSqtQYrTRWl5bGrl6t1xvV5arOOgCel5UqEPWTlO6nAyBEAEziuLq8nBhd9HLr12/Yu2/f63sGHz548OnJv1bqywBAEDmxlWgNAPV6QxmdnaExut5oAECqVLW6lGTlboDl5Zpes16QJrFSThRJafkFP2dZ8DOYEABnbJZISCmldG2vf9Pm13cPfnDsg4OHDl27eu3O7W9m5+eMVrlc3nPdxWo1CILWllbLktniQsjWllZJwnOdUqGYpGlm39porTQAkBREhAwZv0EAy7J+BhNiACAEAKMMInZ0de149dUNGzZsHRjYsnXL0PDQ1oGthOL4iRM9vT0qTXP5vOM51UotWK7vGx5qbWsnRADI5/MHDx1MkySf9/xCUWlFiAZAK61USiQcz5UklFIZ26wvL9+/f396egr4pZBIACBCBlBaIUBXd/eRI0eGRkZ6eja4rtva2srM3d1dv/7Nb9458g4zCyGISGttlCqUWro6O7NQWCgWPjhxYt/+/VIQCsEIBGAYWBttFCBa0gJCYBAkAODBwwd/+M/f37lzhxAdx9FaP3uTz0txm2wUAAwzAxSLhVdf2zUyMpLP55iB2QCAm3O3bd/2/JPwPG/btgHYNvCCJ9fTs+HM6c+TJM7wPFeep5zHVAIRmSGJ00qlWqlUcjkvY+PZuDRN4iQBBiJERGMYmDOHEVIgoDFGaW2U/l5KBM0MCQGM4Yz2ECISNRqBVkoK+Rw2mr2fFTCJEACfxCIBgA1jk1TzQrl8+R+XwJjXXn99+/ZXiqUSAASN4Pr16w8efKe1cRxbShFFsUrVhp6eHTt2tK9rR8J6vXHn9jcPv5sWlrQcWxvDgAgskAwYBAQGYwwSSSEQcW52bnZuLpfPr7bnngTQ7IURCQBhWY+H8GOtyGZ2A03TXKpUxq5eWSw/+m56+sGDB0PDB7q6uqemps6dPXd9bExp5fs5x3GqtXp9efnA0IHO7s7W9lYCajTq586e+fvf/pYv+KViSas0s10GMAiQtXtZAxAxAGE9CCfv3VNJYpgbjcZzNNCo17XW4XJdparpD2vGrrlHCAAgjqLZ2dnFxaX58qOp6en5R/NvvLHn3vjdsbFro6OjaZLkc7lc3lusVCrVWj6Xe/+Do0opKcRyrXbxwoVPT33mOk4xl09WAMDjBfHxCwRjTJIkaZKuNIOfDgAAE5Ua5tm52Ua9ntFKzUYbk32jCQCbrozMnCRpvV4vl8vj4xMPZ2ZmH8406vXJ+/fn52bDIPR938/ny0uLy43G/Px8FIZsmBnSNF1YWNBaN4Igo3E/KAiQmRM/w02ZebVPzICr7TFcowe5uvvseiFCpThN06DRWFhaYKPRGGBYKJe10sCcpmkQRWmqAMAw+77vui4itre3bd/+ytjNG57jlXz/OQUyZgYEIWUh77s5L6uoPXUkETFDo15XSvf392/avDnrejiO7Tg2SQJmmZUTBTUlazq4rktEaZrGcTIxPiGliOPYcz3HtpEoa5FHSVwsFFtbWjJO1tnZ9fFvf9vS0ZFzvZznGfPMuN68uYlc17UdB+GZlA4JgSGOY2bu6OjcvXtQCGJmz/Nc1xVSkEBpmDUbDcYYnSV4QgjPdV3XZeY0TZcqS1mJJp/PASIz246TpGkQBH4+n7kOIgopD7399ivbt2edF8AfullXOo7PGddsaGuNwLlcvllpRWQ22ig2bJilMSaJU2U4jhMp4zRNM02sxHsThmFTS47TLKwbQwASRRAEU9NTrucaw67jSNvq7OjELGAjP+8CZWAGpdKMJj0zr89CZFbnErSwsKCV8rzczMzDcnkxiiKVxJLZaJUCQPacgdZKayRqPv/SLKEhaq3jJMkAZM8vEGG5XB69PLq0sCgkIQov59m203w+4wer9AzM5gUZEAIaNvVGXSXKc935+fn52TmtNKKQAIhEAJC5AaLIdpA5lmVZlm1lfmYMMxsiNMZkRlVZWrpx/cZCuSyFVFpJKW3LAmDDzz3+FQCr4eQHdw8Ahk0SJ2yM47qVpaW5+XkGsB1HWtLy83kpRM51864XWsmK9RIASyFsy2bmVCVKaWOACAnBtqyc66ZKTXw7Pjc7I0gorYnItlcAvNC5ArwAAgQEYM1GKcUMliWTKFmu1VzXdR1HejlvQ1/vtq1bN3R0uflcymrlWBCAWWtiYmAmQBLACGiYGZmQMI6TNElqlUpWwUMiIoE/DsCLDmTIQgwDgBCiVCwWfN/xXOn7/o4dOxYOv9Pe2ubYjnlMaxkAGRmUAQQQhJx1ZrMqKRJhGIS15eUoCLKSY5ZPPq45/ZC8cAaQPXjWbOtpYxzbLhULlu24jouVSmVyanJ6etq1HCHF8xKLFR6Q1SkQMUmTIAjTJMlqtJyVu+BFz/YFNbBKPzIxbKS08p4npLQsC+M4RqRUpQIRkZ51qz+xNmb1OW3MY8yPH4R52UTxX1dbOztDVqcCBhSIaZo+tV/yS5GXLYz920VmId98/6m6X4QwMwJKANDGZAzilwUgq35LAMha5IQI2c8LCWcFyZ/XW3+UZLl1032z4/8xGsAXvUj/z8QAPC46/HLl/wH8u+UXD+B/AfiCbVNKOv2BAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Ventilation</span></span></td><td class="brc-desc" colspan="2">Space is ventilated but is not cooled or heated.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAUMElEQVR4nO1a+ZPdVZU/5y7f7S39uvO6OyTpQGIyCYSQEFBUOkRARxTBBVDJqgFrqhxr/peZKmdqasSFzMiqgIIgCEFlRgEXEoIkIQkEsvTer9/23e49Z36473V3kk4CVlmWVd6fXtW73/u9n7Ofz/niiZnD2vNazVhKAX9Ti4iVEgoRUaBARMS/9pU+2EIERPwbk/q56+8A/trr7wD+2uvvAP7a628egGIGJiZiRP7LvebPOPqiaZWJmVgBAGJ3+18sF/9FDkYABCUESq08Twv5Z73FFSB8fhG7EuWD1CkIwMDMFzx2thZiYCYiJqAPDIA7okXA874MARnxzzIi5osBIAJFmWhn2UytKeUHU4EUAgUyA1ni890PgQmYycFDQAY+z1s6fzm5uxITUVwAOTNLKVV9PJ6cnBw5PeJpLaRg5oUsls96EgC10lIKIjY5MZiOGs64EiIAWbKWgBkQhBAANCuBc8ASABEgWUYWqISU6DBfCMDRw8de/+P+o0eOFkpF7Wmy9gIAGBgBhZAAYPIsjhNrKQwD3/c6VtvdjV3jN3meJGmeZ9y1685tF3gLdWAjCpRhFHqeRkA+DwRmFijUwT+98ewzT+9//UC1v+r7fp7nC8KdfQYQAs9DFM1Wc2amDgDlUimMIrKGutrDORjYMWUGS8YsLJ0zlkBUSoMAAQIAmOncAIAIHXEwq/pM7dTpU9PNmSxPPM/PcwPIZ1sed0QjpQSANEkyay1zb7k8ODDQarbGj48xMgICIDNIgQScpZmUon9gYNWq1UPLlmrPE1K6ExZyTkYUzJzlGVnbqNffOHDg+PF3mVkqieC030GCgMwESGRZBVGhXO7RUhSLpSAI8jxfoDVj9zh6WjNAbXo6a7f7KpXbb7tt3RVXvLh3729/8xvleVJKRGRgKSQRNaHp+d6aNWu2bd9xw5YtSkutPaUUAwBRJ3zNHo8ohCCiOEmYaHR05Nv/+m9jY+MA7Hs+CgGA3PUfBGQAIkIAFfhBuVQqRoVSsegHgTHm3Mu7lhMAsiyP220h5T+sXv3x6z++deu2ZUuXHjt67NVXXomiyA8CZ+VKKmOMteQH/pIlS6772EcvW3FZxwI7IeaMuIuAAECWXGsLAMuXL1+79vIXnn8BEYMgEFICInMXALroZwFREZOxxhpjybo1Z2iddwIIcKpvNhtTkxN91ermG27YtWvXpg9fOz05lWZJnCRBFAEzEwEAIRERM5k8T/PMGMPMb77xp/996dcmM1Jp7WkG7vgmu+gE9emaHwRXblz/kes+KoUw1qZZ5mnN7LxoXlpAYGZiBiLlkh4RMzHP39T94TSbJHEcJ2maLls2dNPNn9y+fcd1H/uolDLL0marneV5bnJjjMNPRMYYYwwCJnGSZxkivvji3u/d9912s+X7vh8GTB3hMIHUAhjGJ8bDMPrs5z6zatXq/v6BNM+zLEMArTUSOQ3MGR6DJUIEda43zRmPC7RKGWNarfbkTO2yZUN33nXX3du2X33N1W5PnudE7PDOlxAAdBI8o6d9AJipzRx/991msxH6QRRGRNQBwKyVspYm6tNhGE1PTuVpKqWQUpB1u7gj0I4TEDAAo7PG8wLArlc1m80kSay1qy5befvnb9+1++vrrryy3W63Wq1SqWyMzfI0JxvHsStKAEAqZfK8HbdFJtvt2B3Yjtv1RiMzeWZMkiZE4KIbAyghmCE3huJ2s9VyajSZaacJMyGC6MSuecGLARCUUgsAYGZ3e6VUHMczMzONdmvtqtXbduzctmP7ZSsue/vtY3tf2NtTqWzZsiUMQ2Yg5jRNgcGSBQAlpTEmMQaNybOUyAUG7FopWGJyDj2XLoCZKTfWEqCATuQDcsYuGAC7qkBAQAQmRljIhIQQiGitTZKk1WoJIa5Ye/kXv/jFHbt2LL/00kajsecHe5599ue3f/7zN3/y5sHBgRu23DA1Obmob1EYRpYtAqCQRKbVbEkhN2zcUCyVAOCqq66640tfarVa2vOCMOA5EwKpJDNPjk1EhcL1w8PFUhEYLluxYnh4WCsVBIEQwkEEAMsgpUSBrbhVr82cAcCdKKUUQsRxPD4xnmf51Zs2bdu+4447v7RsaGhifPx/9vz3ffd9px3HQRBEYeR53s5dO2+88Ubf96VULrAgIgNYYwViISoMDA4w8yduunHDxo3WWHCxEjsmBNyJeDY3UshST7mnp4eYhjdvHlq+HAGEkDivnrWWfN8XQpw48d5vf/N/8wAgohBIlOd5nuVxEmul111x5VfuvvurW786ODg4Pj7+8IMPfv+73333xInqoqo1NDU9VempDAwMDgwMns+XZmXT39/f399/kW3zJLl27Zq1a9cidh1l3n9OH2NjY7XalAJwRS+7aADMSZyMT4wBio9//Pqdu3Z87rbbq/3VY0ePPfDA//zk8SeOHz+uhAx879Chg0/99KlqdVG5XPY8D4CJQQAyAyIQMBkLAnvKlZUfWlkqFY+/886JEyfIkjPRuZqIARGJIc9SKVV//6JLllzS01PBucLhjAIKEZ2Xer7v+4HqHCEEAmR53m42kyQJg/DK9et37txx5113FUulY0eP7rn//j3373nn+PG+SmVx/0AxKhx6883JiYmoEDExWTu/mFZSGmtbcVsKuW79+q/v3l0ul159+eUfP/ZYEsee9jzPm5+YhJCAPDVdC8Jgy5Ytt9xyS6XSy0zGWJfj5i8icjGmPjOTpmnHhLRSUql2qzU6NlqICptv2PK1e772qU/9Y7FU2r9v35779zz79NOjp08Xosj3/SiKiOjkyZPvnTgBQMCCmUEwMAITAEoprbX12oxQgpnjVgsA3nvvxMu/fbndaoZ+EAYhMc0CUFJaponp6TAsLF26tNFozGmnW5bP1wB2ixEiUsCMiLkxcTvO8qxYLF7z4Q/v+vrXbrvt89rThw4duu879z368MOTExN9fX3FctllLGNtmqZZlpGlcwtkpVRuzEy9JhCbzaa76EytNjo6mmapFCL0POomPgZWQhJzK02arfbkxGSaZACuupMdeztzdQEgEysQKIWM06Q9Hi8eGLz5k5/dun3bjTfdpD396suv3H//D555+pnp6VoYRZ7nCSFmw59LFCTojPwCAABSSmaSUmmlpJQgEADiuN1OYgCwRNk5JaNbaZrUZ+o027VdsCd2FZJiYmNzBq5W+zdv2fKVu7fecstnGPiV37z8H//+7Z/+5CdxkvT19UZRBAAmy6BDMqDv+77vz6l4XisqpTTGAKDWXrFQdOl5xcqVV6/f0Go1PR2EUcBzJkRSass8MT5eKhTWrbuiVCzNSfr8AJweFFnbaDQW9w/s3L371s/dumLFhyamJn/5wt49P7j/97//nbE2DEPP84SQs82RCwLzbPHsJYToqF8IITFutwHgEzfeNDCw2AVBodRsGiAkiYIZ4nZba71saPklS5a4UIZCXJSPUUQUx8ng4sW3fu7W4eFhY8xrr+17+KGHf/qzJ6WUlwwu9j0PAIzJZiXsLu3kej7lGmOMtSgNEydJAgCXX3H52svXvp9BFlGn93o/mxUIIaRsNRon3nvXWqOUumTxJYODg4Hnt9OkUa8H/f2e52Vpaomc7C966BwSAEKQQgBAs9mcmpwSAhEECpifBwCBAWxuhRBhFBYKhSAIoKvqiwAQQhSiwpEjR554/Im+RYuGhzcvXbrkjrvubNTrz/3iuZnp6Waz6Rzg/Ulk/u0ZiJnYDwIA2PfH155//hfGWK2U9jycywMMUhJzs97wff+qDRuu/fC1y5YNIb4/AIgiCMMkjn/3yqsMPHLq9C2f/ezw5uGeSnnJsqU/eezxw2+95fvNvr7eIAyAwbVXF/YBKSUDKKm00koI5+sHD775zM+ejpPY8/wojJiJqZvIlCS2k9M1lx9WfWjV0NCQ08BFMShEVBIRYXxs7Nlnfj5y8rQQ6s4v37lx49VBEObGNh58cOT06SzLZJdTmPUB7vJtHUHONunMJjdpmiKAtVZJBQCnTp568+DBVhxrJSMvICDLHSpOS0VE9XYrCIJ1V6xrt1rvV8sACoGZGZUUUqZJuv+1fQ89+IAQ+OnP3LJ27dp77t1dLhV//KMfHTx4cKY+01vpLRaLQog0S9utVpwkeZ5bOptalEKStak10IDTp0esNQAwPj5ea9QBIDd5O0kWvE2z2Tx96qTjpojIWnuuBojIxTjXwSvXXCohy+WyUqo2Pf3iCy+Mjo5OTU1t3b5tzZo19/7TN5SS3/ve94+//XaWZSbPldYAKJXyfE8p5V4DgLOspxKCiDiOUYogdFQFVAcGKj2VtN3WWnu+RzTX1EspmXmmUQ88f/HiS/ygk15cHD4LZMdqGYTruhx3hoha68D30zBstdv79+176IEHEfALd3xx6dKl23bsCILw0UceOfD66yOjo34Q9Ferq9evHxwYLJVLYRRppQCAuyMSicJaarfbUqnVq1f39vUBwPDw9TY3SdLWSmvfP6OYk4KZp6emoqhw9aZNA4sHHfmyYMMohHBqKfb0RIWCG3AIIjJ5bpTyg2Dx4sXNZnP//n216alabXr3N+4ZGhrafc89QRB89777Dhx4vVafqS5adM2119588yeHli8rlopSaWCasyMEBkf/oefpQrHAzB+57ror16/vuM3ZfskAQMyI0vd0EAQXjj3ucSWElLILsSsNpZTnecwcx/Ghw4cffeRR7em7vvzlFStX3nHXnVrrhx744XN7945OjBdLxU3XXlOp9DjblVIJcQYb7jhZIdC15EHga0+7yDNXfcBcQiAGgZ0Si5lnarVms8kAiK6fdPUbWGullFLJkZGR8fHxLoBu0+aYOaVUtVpNkuTosSPf+c//mpiYvOfee9esXbN1+7Zyqfj222+fOj1irdVaEfO+1157fd/+MCp4WnfKL4FMlOe5EGJgoP/Kq66qVCqHD7/11uHDWZoJIaSUc/0DAwrBwEkce1oPLR9at359GAZvvXX4wP7XCVBJhdiZLQADEXlaCyVHx0YPvfnm2UbmQq/neZ7nSSnjJD72zrHHH3tMCHH31q0bNm649fbbT548tXfvC729vdbaJI6ff+4XTz71ZLWvGgQhsQUGJQVZajabQogrN141tPzS3t7ePx1444nHH2u3Y08pPwhoHoMmpWKm6ZlaGASbN9+w4kMroyg6sP+Nhx96WHs68ALsDF8cy81aKxSi2WxMTIyrs67vcpOLUIjYW+ktRIWRkdMP/PCHkxOT3/qXb23YuPFr9+xef9V6ISUzN+ozf3j11ZdeeqlS7gn80JgcALUSbKnWqAshkjz7yle+CgBvv/PO3r17282W5/uFMKSuEzOzVprYjtdqoe9Xq/1JnADAkSNHXnjxRV+r0AuECxJdFqNjU8y+7y1MbHX4KSmjKPI8L83SEydP/OypJwtR9PV779mwccONN988NTWllJ6u1cbGxyxRvVFPWu0uL6Qt2dhkANCYqRNZADj53omTIyMAAM3Ggi91vnTkrSNpkgBAmqaZya3JbZ4LpYGZmdxXQi5BC4kAvDAA7JbNeZ4zc7lU9rTXbrcfffSRsfGxb37zn4e3bK5Wq0RkrC0Ui55SPaVyGIazyI0xjUZDClmpVFws9zytpcqtEdCJj3PkrnSTgVwA+mHg/DoshJHvB74fhZEQ0hG6c1MTACKSQqrOMGih2mY25EVR5Ps+A5weHXn2mWfCIDBkNm3aVO7p6a309S2qFsKoVCq5XnkWAAP4nlfprbgC5Prh6989/m6z1dSeF4UhM7uIxMAu7IyOjBRKpU9/+pa+ahUACoViuVz2tRdGoRtqzeYNN1y0xjCzusAIdxaMK+CiMBysVtM0e+qpJ6emp3fu2nnbF75QLBaU1mma5nlujHEAmMEYk2eZQBCISZICwPDmzYuqVWMJBSop5zOdApGYkyTV2lu+fFlvb8US5VnGxMYYkxvRcYGOxlAgMDgKVRFZskTM1F3nInEO7Xmep3Wz2Tw5Nvr8889HYVjq6SmXy0m7pbQmoizLARznyY5qJ+IkTcfHxozJe/v6Nm26BoQAYOGmXHPJALHjeCilsNZO12r1Wg0YjLHGWMkMiHOQLUDXURUTAQIKgUKcrzx2bbB7QPve4KJqlme//tUvc5OvXLVqcnKy0tPjEgmicAcIgZ7WSqtms3H48KHqQL/vecZarbSjX2bnxQQACAIAEIlslmVKqtOnR8bHx3xPk5O3mM+EdbgtV1MotpymWZImWZoJFLkxC88R2QVZIZUsFkvtVuvkyMhzz/3i0kNvWWMEojFElmZbfiYCQJvbU6dGfv2rl949/p6UkqyVQiN2nfGsGRMiAeVZrqSq1aaPHj3GDESc51YYe9Z27i6lPe35vqc9pbXWHpxT/XUBMDJ3mGtEPwwGqoMmz0dHRoIg1NqTitywzh0PANrTCFiv13//u9+99oc/CiFgdvS+0LcHjgYl6wZG1lr2/ABgTllnTinZ2Y5atnLJxzZft2iwt6dS8bQma8/3zYPTg/MjKZXWOkniVrOllfbDAF2mn2PwQaBg4DhOG42ZuNlyDTUQnX9UzIAoULhSoNxbKRYKwo3DAABAzLYd3QkQCoFvvPP7dhJPTUx7WiMKhvNyDfOgOFtHY3My1K1tGM7sa5xdWGvyPM+NeX+fe3Q8Wwjpeb5y7AucdXDneCJSSuB0cqrsl1NIANzt33/fzhKEAEVg7cKwGQAUSAlawPv/kqRDp+eQGbAX2EfAGoQyNk85ifMU8YIfk5y10FmyQMjmD0zP3ZOBEJB+8G/bmIE6HON5rkTMVggV52kOpllvS7kAjXqRl8Bsbj/vg2cb1gdZF74PEUuFynmbdCTgB3wBg+uEL/Sc2/MBD3brYuJEFohKCBRSSCnF39rn94Aspfh/Ih++r/feBowAAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Air Clean</span></span></td><td class="brc-desc" colspan="2">The optional air cleaning unit operates.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAfWklEQVR4nIV6V3McSZKme0SkqMwqFLQkCRAaIAlBUHezp8X0nNnert3T3Zrt/a/b97V7PFu7fbrp3pkW09NsClCBIABCE7qAAkqmjgi/hwRAtuBMvAAoVEaGh3u4f9/ngf/6v/71f//bv/348Ke2puZMJpMkCfzmICAg0zS11vuFAufs/r37w2Mjuzu733//XaVe62pts2w7DEMAQEDA354mnQmBccb8wAfAngs9hhD7O7vVWnlobOQf/uGfxq9cMYTgpmkaBimdSHlwsP/k0ePZJ0+2t7cF5242R6RPjou2aQrDMLKum7UzjuP8LQMAAIAxppTiDDs7u27fu3Pz1q2V5eW3m+vzCwvCMCzL4pz/jcdPByIRkdYZcBob8yNjI0mclE5Oql69ra3j7r17d+/dVUpxLjgXpDUXfHd31/e89fW1w8NDwbmbdbVWUeg6dkYwQwjTtEzTMAwhxG9tGCAAMsYZi6LI9zyDi+Gh4fuffPLRxx/1dHe/eP58Y2MzCALTNC3bBgCtVPrUb84mOE+SJEgSyzIvXLx45crV45PjuRdziVT5hsahoaGWllYiQkStNBFxwS3butjbm3EcRORCmKaplDIMwzBMRkorKeMk0R8YpLVSiogYY1EUlcolx3XHr165cvVKLpcbGR29dm2ipaWlWqv6vo+IQJQ+9euhlNJKIaKU0vM927L6B/pHRkdamppiGccqYYiOkwWA45OTne2dlZWVjc0NrbVpmBnLBkQppZSS0lVpnchYpL+9P362YUQAgIhaqQQgCAKpVP/AwPTUdEtzCwBkc9mJyYmx8fG9vb3A82RDAwFprc8f/PVsWus4jr1aLTs4NDIyevly/8baehInaXRxwYloeWmpsF+o1KpCcDfrdnV2IUMGJKXknGultNJKaa21wHTi98aHQj8MQ8/3mhqb7t27d+PGDYZYLp/YGWf0ytj9+/cXFxb29nZrtZpt25zzdJ5fz4aIWuswiiKl2trbrly92tHRAQBaU/oiwzB833/9euHt+ka5WgbEgYGBjvZORIaIpHW6RAICIiJgf+fAESEiY5yIKpVKHCdDw8O//8OXI6Oj6xsbX3/19dzcqws9PV/+4Q+TE5OIWK6UlVRCCET8xerTsE49IKUUgJd7+8bHx3K5nEwk5wwAuDAMw6jX66vLy3Nzc/OvF17Ovdze2pFJwrngQgguGOOMMcaQMQac/R0D6PTFoLX2Aj+Xy926ffvmrduGyZ/Nzv77//n3H77/S5Ik1yYn7378UXt7RxBFiUzwbPx6+xExjmMkamlqHh0Z6erulkr5QZB+gXPGOKvX65sbG/OvX80vvF58vbi3uxsnCSIw5NwQAASI53n67xjAGEtf6fs+ahgZHvro/sdtba0nxyePHz/+7tvvf3rwYGdn1zSNu3fvXZuYMA0jCIIwDM/3+xcGEJHv+wAwPDw0MjaKiGEQVMrl9EPfD0hrr+5tbmxsbm0dF4vHpZP9vb04ipIkCcKw5tX9IAiDIAiCJImR9N83gDHmeV65Vm1savzo/id3794DgLmXc/OvXhWOD5cWF58/e6aUmpqe/Oyzz7u7uutevVarAQDn/Bc2pAZUqlXG+fWZmYGhAQCIorBYPPbDAACq1bLWKo6jk1KJENNQrNaqSimZyHq1EiVJGEXVSrVWqydxjIh/xwBkDBkLAj9JkqHh4c8//7ynp3v/4ODrr/9zc3MTAAqFwjd//mZ5eTnX0PDpF59NTEwgYs2rp8afzpIeBsQ0IBOZNDU337pzt7vnAgAEfhiGodIaEeMoIiLOOeP8PLVwLpAhAURxAgCatIzjMAqV0gh/04DT7BnHURw35Rtv3741NX0dEZ8/e/bdd9+Wy2WLiziKHj548NOPD4hodHT03scfdXV2SSnjOJZSnu46ACAyxtLPDSb6+vquTlyzTEvKRJNqa2+1TJOIsrkcY9xxnYsXL+YcRynFEdvb2zjnhuDZXJYhGlzk8g35fKNhmkrDb5Te09UDMMQoij2vTkRXxsY+/eyzru7OSqXy04OfVpaXkyTJum6SJJtv3z548OCLL7/o7e27/7vf/fTjg+JXR5VKpaGhwbZtOpuNcx6GoVevNzY2XpucvHDhAgB4vp9zc5NTU0tvlgqFw7Gxcc654zgzMzNZx93d3xeCDw0Pc27kGnIDg0PHxWPTNLq6u5Sk1dXVKAx+ZsDPQhYRGYuTqFytNjc1f/zJJ3c/+ggRH/z1x0c/PqhWq04mk3EcDMJKtfLi+fNvv/n2X/7nv0xNTX7+xefzc3NrbzcNw8hkMnCWTDljSRT5vj86Pnb9+nRDviGO42q52tzafPfevSiOq5XK1PQ0F8JxnJu3b128dLHu+xzYwMCAYfCWlpYbMzNNTU0I0N7ensgkiePVlTe/7YHUEiKdxIkmPTg0+PEn99va2o6Kxa+/+mr+9XzGNB3HcVwXGSYy2dzY+OqPf7xz9+7o6Oi9jz7+9s/fvN3ZDuNIa32eT0nrMIqAsasTExMTk3Gc7O/uVevVkdaRaxMTBhde4Hd2dnLGMnZmcmJyeGQoiSUQ9Fy8wBhraWmZnJ7q7euTMmlt7yCi9ZW11ZXlDxpARFEYxVHckm++c/fu1PQUAMzPvXr4009HxWJTY6Nt25ZpktZJJjk5OXk6+3T2yezIyMjI6MhH9z9+8eL5QaEQRqFlWkIIJWUcRVEc5bLuzMz14eGhjY3NxcVF13UH+vsb8vmhkeEoCh0nKwyDM9Zz8YJWSimFjFmWzThryOcHBwfjKI5l0tTUxBnv6uqG3zzEaQonIs/3AeHaxNXff/H7rq7uwkHhh+++f7v1VhMZppHiBcaYaRjIcH9/74e//GV5+U02m/3s889u3rztZByv7imluGEQQBAEJNWFCxemp6/bmczC69dPHj3a3t4+PCoqrdKynaJGACCltaIU/CklSVMmk2lsbuzo7OzsaM/n8/l8Q1NzI8KHD7HW2vf91paWj+/fv3H7FiI+evjwz99+43t+g+uahklEcRwTkTCMrJsNg/Dhg5+++dM3/f0DV65e+/SzTxcXFpaXl13X5YhEFIaRm3WvTU729w/IRD5//vzJkyfCEEtLXVEcxFEchmFTU8vlvstSJdtb257vh1HAGOvo7Orq7DQyGQ4cgBAshggAlmXDLwx4hz211lpzzvsuX755+05bW+vJycn333336uULAMg1NFiWpZRKkiSFX9lsFgDW1la//+7bP/yXPwwMDt64cXN4ZGTr7VvSOsXAnu/39vXO3LjZ1Nx0dFicezm3tLTUc6Enl2soFPaVVIEf9Pf3X7x0KYyi5ZXlg/0DL/CFwSeuTjQ3NWWcDAASASClMZImnJ8ZkAIHzlkUxUqp1taWyampaxNXAeD5s+fPZp+VarXGXINl2UKIFISnpdo0TWEIrxLOv3r18OHDS729Q6ND169fX5x/XalVwiBI4jjS8lLvpZmbNzjna6vLmxvrh0dH21vbROA6jiaqVMphFH76+WdhECwuLqyvbwRhiEAN2Yax8Stnh/NdqkwB7DsD0n9wzjnnKvESJfsHLt++fefCxUsHBwd/+vqrzbfrJhe2ZXHOtCYgSmutUgoADGGYQhQKhT999fW1iYmJiYkbt28+fvTo6dOntVqdcZYxjeHR0WtXr4RRODs7e3JyopQ82N+vVCoMUZMuHB05GTdJZBTHq6urr+bnoyhWSTI8OCSVSkMEABkydopqFSC+MyCt22nkBGEYS9ndc+HK1XHO2csXL/70n38qHh41ZLOGYZwytfcMYIxZltXc2OR73g8//OXexx9PXJsYGR7pHxh48vxZqVZpzue7e3omJyfy+calpaVnT58mUWSZZq1aOy4eh1Gota6Hwe7uLpFOomhjfWN+fl4ppZTa299XMjlfpCZiCAAglQR6P4SI0mAFgCCKpFLNTc3tHR1a6xcvXs4vLiZJ0pDPA0AqPRiGwRg750BCCMd1fd9ff7v1cu5l3au3tLZ0dnVyhkpr0vrKlasTUzMA8GZpaW5uThG5jiuVjKKw5nuACABBGABAFEZ7e3ue7yNjpPXR0ZFUEgBIExEprTgxRFRKAwADxhAZpsZpraRSUimliHTGcSzbPjk53lhfC6NQCG4ahpQyiqJUvGA/pxOGEEIIAtrZent4WBDCzOVyKV40TfPOnbvj46NSyvmXr9bXN7TWGdtGhoYwHMsyBQcA0zQ454mSYRgiImcsxdukVBpAZ3rNGWLAUz5AcMZdUjZOpAHQFCJJkr2d3aNiEQBMw8xms5Zlpaa+T7hSws45N4QBAJVyZXd3P4xCxjloDQBNra03b91qyOU21tfnXr2seXUhhGVZpmFmXKexsakx14iArptFQEOIfC5HRFJKIspmc4xxOOVDDDE9AoAM3wshBDhbfbr/DIAAojA6Ojqq1ioAIAzR3NrWxtnOzk65VFJKpTJMWvVSGGzZJgDEUXxcLIZBqLVOlAKA4aHh4ZERIpqdfbqyssoALcsyLAsZS90opQzC0MlklJLZbG5kbMzzg8PjoiH4wOCAYRrnLzo7zKfOOD8DBAhEQKQRAQg0kCbQpKWUcRinalRXV2dv32XLth89fCilNIRAxuC0gKTsmaXzS5kQaSlVFITtrW137tzt6OwoFA4f/vRTYW/fzWQ453iKGBkgMq0MzrTWQRjm8w03b99qbW0rV0pCGKPjY6ZpvIvUn/M8QQBEWivgTAjT4AwtK2OIY0QwDMEYd1w3n88DEQBe6uv73ae/Q4T5V6/iOFZKiXfHAJVS6cHiQtimyRiP4ygIw2tDgx/d/8gyzaWlxWezs/V6zc1mU6WDiJSUBCClUkpHcRSFYUd7+8zMTO+l3iCOOeDQ8JCdyZy+4z02fGoAAKQykWmZPRcvOI5jGkbWdYBhW0cbF7yxpWVsbOzN0puGhvzQ8Mj0zIzveU8eP15bW5NKcSHe4U2iVFaybdu0LGQQhVEch50dHSMjIwCwvrq2vLwSybjddQnxlPEAEIBSSgNJqcI4FoYxPDzS13c5BbPZXNayLPjAEACYJInU2nXdqampgcFBzthR4RA5Hx0dsy2rKZ+/c+eOaZqmMMbHxzs6Oqemp3/36We1Wm1ne1sJIYQARDhLqAyAC844BwCplAJwXdfNZgGgUimXqhVEZhqmVFJqjWc881TzSoMBoLm5mYjSCiMMwT4suQogkjJRQK6TvXHz5qeffqq0rlZrnLF8Yz7jZDKOc+fuvdHxMSBo7+gA1H39lz//4otHjx5ubGwYZ4DinHmdLkhpBGDIACCK47SUGqbFGJImnUojiHCGABCRCBhCmnY9vy4TJZOEMXSz2YzjwAdsEACgFQGAZdq9fX3dPT3v/ztdnOs4Xd1dp8GmlBCi73Jf49kmnUvCp4EEoLXWSIAgBBPIisXiUeEwl812dXS2t7QeHh7GUcQ4/4X4hQQpOCet3r7dKp+UwiDgQlzqvdTb12cYBvyW1CdO9w0AQMdhmIqwSZxwLjhnqZ5KRFppQDgP9yiKpEzOd/E3BxFwISzLLBQOX72c6x/o7x8YmJycevDjX+ue57puKjLDWYInoBQXep6/tLiwu7MbBCHnjIA6Ozsdx/mQBzAV9f3IX1xYzOZyMpEnpRMheF/f5e6eC0kcvd3a2t3e4UKMjY/19vaVyqWnT2eLhUPBeApgf7kxqTiuNefCtjOFo8Ljx48///KL/sGBW3duzy/M7+3tZWybC3EOqIgAOTdN0zTNuldfWlhaWVnxoxCJWlpapmdm3pub4L1dEwBkGIYA9Orek8ePt7a3AXF3e4sz9g//+E9NzS3VauXHH3747tvvnGz2n//Hf29va3/16vVXf/zqcP9ACJFqT7/QtNOI0FoZQth2ZrewPzv7eGNjc2Li2q1bt7/66o+bW1spvHn3bQSOIISwLLNUKq8srzx9OltPIpRqfOyKkuoX3j0PGwEIQhhCCM/znj97Tvjcsq3tzS0EGBwavn3vbqVSefbs6R//+P8a801jo6MXL/W+ePr04cMHJydFy7JSD/zaswigiRjjBudAtL62sbjweuLa1enr10dHxx4+fBiGUSaKTkuBUkqpmu+FYcgYD/xgdW1tdWM9devOzk4SR+mqfz0YEDDGhBBxnGztbi8sLb7d3CqWT45OjsulslY6juPiUdELw1KltLa6OvvkyYsXL/Z296RSKUT5LUEeAIA0IGNMcAA4KZWezs4Wj4/bO9pmrl9vbWyWSeJ7XhxF9Xq9VCqVymWpdaVaJYIoio6PjwkgdW+pdHKGRs86Lvq0zwAIDPGM5hApqaRSDEFwwTjnjNGZJgUAhiEK+/sPfvxxeXkJkEzDOkvP9CstGs8zamqfSuRPDx/Oz78CgImJybHxMc6Z7/tKKd/362EQJjEiBn6otGJnk53WB0SC99oYZzAy/XEKXZSSUkrbNHOZjGmaRBqAKM3pcJqbgXBvf//pkyc7WzumsAzzZ3zg1w4ARAJSWiOgaRlvlhafzs4CQP/g4PT164ZphVFkmKbrOI5l24ZJRJmMTUR2JtPd02MJQymFAJ0dnYYQcKY0c37KyBhjQCAQgLQO4lh49faOjraO9sAPEqk0ac8PUq+l0nEYRTvb2+VajQE05htT/8J7nYvfMgJIkykMy7L3Dw+ev3hZKBQ6OtunZ2783//4j8PjYlNjY/bCBeSctD4sFodHRgTnruNOT0+bQhxXShzZ6NiIaZhw1l5g7BTYmZaJCAIYS5uKQRx1tHf0XLw4/2pOAyGi59VJk0wS36sjYqJksXSiATjiaYPkw+MU8JLWpBljQnCl9cqbN7NPnvzXf/zHiYlrba3th4dHl3p7h0eGm5pbAKDu1cfGxoUpHMe5efNmV1eXHwScsZGRUdM034/PtOdiGgYBCCDQRABgWvbo2NjI2Gjx6HBh+U16hgAROUtVICAyhZHIxLUzpmWdB8/fqmUaSBMCcc5dy97b2Xv88OHnX3xx4dLFwcHBWq3aPzh4687dy319inQYhc1NzYIbaOPk5OTAwGAsY0Ts7Oy0bft8zhThQSr9AwgCrTUxgOHBgZkbNwaHBvd2dl+9nmeM9fX1mabhOu7Q0PDLubms43Z2dkZBoAHiOE5Vrb+xeoA0WRMAcM7z+Xy9Wn7y+Mnuzt7l/r5rU5NxEvf29o2PXxkaHoqiME4S27IMIQTjl/v7pVZKSkQ0TSu9IUBaI2AUR8IwDMOQSQIAQiVSKdnV0fHF77+cmJpqa2uZnrle8zzO2dj4uGM7+Yb8zI0bSmtDiNbW1jiK19bXlt+8SZtC54XsQ9UAADQRIrNsq3hcfPPmzZuVN4NDA9evTwsuLl682NHZbtsWkQYiyzYZQw1omqYBJJMEGTNNAxGjKPJ9XyuVJNJxHMfJ1Gt1DSCkVFrr3t6+L//w+6sTV+IouTZxLd+YZ5xfvnzZtM085Kempzo62wGwra01jpKvv/pqfXVVJgly/o7RfaAcIKImjQimYTLGisXi89mnN27MXB2/Yts2IFimpaTa3t7xvVpnZ2dLa2siVfGoKFUSBhFD3t7ems1lPc87ODioVqtKqZamJs7FQeEAtBZKExC0tbaNjo7lG/JSSiF4c0sLFzybzVmWJYS43D/Q2dmltWptbVNSzr96hQBKa/GBbuT7ywdEUiqVUB07E4Th3MuXi69ff3z/E9vNHOztR3F8tLH5/Okzz6sPjww3NTdHUbS2tnJyfOz7Ied8YmJiYHCgUq1urK/v7+9rpds7Okjrvd09AhBIpEkjY8IwiEgIkXGcIAhMQ5hCMEQUwrattCRlnIzWOpPJIOfIGOP8/U4e55wzxgA45+w9o+jMFZadiaN46fXC6/nXd+591NzcHIWx59UXFuYfP3pYrlaVUtMz16MwXFxY3N7e9n0fAFtbW/sH+sul0uLi4vLyMkPW1tomZbK7swsAAhkCQLlSPi4ed3d3A0C1UllbXrEss6vnQktri9a6XCqVTkqcMUBIElmre6ZpWqbJf26AEMIwDJMZhjDTFPHuLBBppQxDmLa1tbX14tmz0slJV1eX6zonldLi4uIPP/ylWC67TkbJf46CcGlxaXFxsebVSenpySmlVLlUfjU39+jxY8uyujs6Qyn39neJdCor4NHR0csXL8evjDPO19bWHz9+nMlkrhNlc7koDJaW3qyvrgnBO7o6Y5lsbG6EQZAi0CRJztGo1lpppUhJlfyMqSCmrNcwDMdx9g/2FxYXVpaXu7q6Mk4mCsPV1dX5hYUgDDc3NpXSYRSlFcMLAwTY29uTUnn12tuNzdW1NcF45fgk1jqo1Rob84JzJgQ/PjmZffJ4enqqqbl58fXC09mnlm21trf2Dw6USqUXL148evjQNI2W5uYojtdW14rFYr1WQ2Rc8BR4IkAcReVaNSFdLpfiKP7FsdZac8FttBHZ9vbOs2fPpq5PN+QaTM6Pi8dhFAGA53lEOgyDre3tcq3KGNNaFw4PlFJxomp1j4ikVuVySWoiJYlQMGSGEKVS+cXz53/964/dPd0Lr+dfvppDzq5OXPO94Ojo6PmzZ3/+5s+maeZcJ0lkvVav1etSq9NEiUhECGAIQ2mdBqTve0q9B+KJiIgBQ0TbssqlytPZp198+ftrV69ZGZszlkI/zjkQRFEU+H4qGRFR4IepWnOuo5mmxbWOQo1AAjkKIaIkWlxaevTwp4uXLi0vvVnfWCPAvYODKIw8z9ve3SmVywBQ+HWOh3d4GqXUkHaKdHpX6R2EP5ctiLKuW/f8l8+fry+vXLt6zTTNlpZm18rUQj+bzaY3q1zXJSKpFBDZmQwiGILnGhoEY5ZhNDTkpVbpbILhqbhXrpQXFxbqtfrO7nYYxQAQeIFpmk7Gybpuuh8IQAS2aeTcLBcCAIk0nQqT5GQylVqtVK10tnc0NTWZlvU+Xjqtd4BuNhvF8dvNt4sLi//031TGzjQ3N7uuWwv9bC7Hucg3Ng6PjlQq5eNKhSO73NfnZDKWZWVdJ59rEFxkc1kpVRQGgCAQTgVBhuy4eKS19upeSnM5Y5lMpudCz+TU1N7evmlbFje0VG7OzefzQhhpZJznSss063Xv6OT41s0bF3ovZbNZLngqBZx3EhDRMixhGJVadWV15e3W21yusaEhz4UAAEMYiNDa1nbz9u2GhoaTchkBx66MuVnXMIQQgnM857GcccbYaVQZwshls4lUx8fHiGhwobXKZGzTMnsaez755BPHzhiWkbEyWmvDMEzTQOTvszEE4EIEQVirVUdHRy9cuGQInl5MYviOdqbGGEIwxN2d3RfPXkxOT1u2ncae1lJJ1dDYcOPGTEdbe61eZ5yNjIwiYnqzTCaSM3F6swwJkQmttJTSYDyTyaR3YVzXtU2TlObA4jhubmmenJjMuVkhhO04WutTLfdnUJSAgHGexJFXq1281Ou6Tr1a9X1PKUmg0wOtlEqFJs65ZVqFQuHF8+f5pqYoitJE7HlBEAaN2Hj5cn9La1sY+ADY2dVJRH4QRFGYSMWFSpJEKSVjyVEKqVUUJXGSAJHUOgwjy7JSCbVaqxweHjY1N+Vy2UsXLyFnlmVr0koqpaVWQACpJHcmy6GWqjHX2JDPhWFYOCwUi8X0OmEURQAoZcIQ9akcZhwdHb18+bKlve3w8FArBQBVzzs+Pu7q6mzI5x3HTamwZVme5x2fnPi+L5WM4ziKIqVUmnmFVkoqmZCKkwSRAVGSSK210rp4fLy8vMxN07HsJEkQIJESiJQmrVQaPu/jaUICTZp0teYVjyvrG6tHR0WtNBBKpTDNTgg6jrUmxli1VlteXmlubatWqqk/fc/bfPu2vb0jCEJkpDUAUblcLRwcFAqHYRCRTm+sKXXWSxIAgKQJQCmyLG5aFiIAY6SpVCqvra4QUC6bBcJTvQp+Oc5V0bM/EBh4vrf9duu4eMIQLdMASjuMp29DRMsydUQnJyerK8ukSXAmkIVhsL665rpZ0CQ4I0QiMkyzcLB/WCjESWwIwTmns24TEQghuOAGAgjBHMdW0gAEV1pJomv16ubGehSF2WwD5ywlZR+40PpefUAEoLpXPzgoVMol0zIEQ9MQAETEAFArxThPtdFEyqNCgQthmlY+68o43lhbY6eX585RFpZOjg8PC0oq27aEEIYQQGQKFBxFxrIbG3NNDdmmplw226BkTECZjKmlVlLubL2tlktONiuEkUoa71xwdnp/vnxAZFqroF6vVGuRX29taiQAwxAEGogDEKmYcYtzI8x4QRABaY7U3JjLZV3BYGd7I/LrTAjBBWDa+VL1ev3kuGgZvL29GZFZlgAAinPcskU2l+vu7u7v62tub7UtQ8kYQBAJICWljOOkeHwiKlVkqZL/vgN+M5qQEEiTkgmQdl23Id8ImH6Mp/0t0ogckSkl4zjWUguBpm0DCFLSq3mhFzEuGDvtxaQYEYja21sB2wGAc0TErJu1LEvk8s29A0Ne6Lu5ZssQWicELM3xge/X6/UoipQ6v4mbJswPRc+pFYhgZVzLMrNONuO6jDPS59259HuU0nJNlMQxgjYMK83C5VIpDKNTQQo0ADDOLIM7rpN1s5wbBGmjGz2vZtu2yOZb+4aucitrWjYXnM5u0BJBFAaeVwvDSEqpFREQImoCDfCbJIwDaABGGhnjQtim5WazmUwGGdNany46bS4SESBjDIjiJCEiwzDSOxq1SsX3/ZTCk9aIAJyZpu1ms67jCsHPNzCOIsOy/z9R0gh/W9fIZAAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Ventilation + Air Clean</span></span></td><td class="brc-desc" colspan="2">Combined ventilation and air clean operation active simultaneously.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAhE0lEQVR4nI1693cbSZJmRGaWQRU8DQgStJJoRYqUaalbps10z/aYXc3s/nJ3/96Zd3fvdvfNtJueVlt5qSVKovegB0AChCugXGbeD0VSmp6e2a3HRz6AVVkZmZFfRHzx4ezMTKNh1Wp1yhhBIqWE//gK7kFCCEEUUgghASQA/uS+n37+yyEQT++SUgICEEoYMi4FF37wDSACSPi5SUkpCSFsY2OjWCyWiiVFVSmlUoj/hAGnEzwZ/j9j9d8eBE5WDY9temMZ/7YBAEAQ2fra+ubmRiFf0PQQY0xKiYB/b+mCYQGkBJ/7nHNKKaPs9LXBHP7+Tr7+3/FtiASllL7ve45DKVU1DQmRUgYDEcSf219EALaZzb548TKf2zeNiKarSEjgGD/7/uBLAgCAEmTDsmzbNkxT03WQ4HuulJIxBRB8z/O5QCkloUBO3i4lIAKXRHIAFIiEICEEESUXnuB207ZqNU3TItEIowoSkAggZDAUAJEggZJgIgoiF4Ll9nPra+sHBwXTNDRNI4RSSv+D9T+5LMtqNptm2NT1ECK6ngdcKioDANdxueDHy4R4siGBt7zhMIiMUgTggnMhnUaz3rA0TYuEw4RSREQkIAXnXMrXfkYQhZQKY77vM9d1m42m7diqqggBjt3kPheS//2pB2MJIYSUDbtBkTLGFEVBRK/sSgCFMcqIlFICJQSDo4WIQkqUklASeIft2JxzBDSMECGEC66oCiK4rgsIdtP2OFcoCYVCpx4kpERCQAghhOd7jDKmqEyhCmMKpbTBecN3/5M7oFEWCRnles0H3+F+BIEQajk2RaLruqIwKaSQEqSEk12lCIiEECKl9DyP+9zhPkNEQIUqsfZYPBG3befw4ND3PYHgcl9KahBKSeC5KISQQgCliMiQMD2kRyKRRqMRCoUIEk93fSF87gMABof1jRkHiyAAJAABzGQy6XRndmNjv5BjjBkhgzAqhESCuqYpqgKnp/TNQRARUUqpqqqu657nBQCqa3p//8DY2Fgul3vy5Emj0UhE9ZDtqJqiaRoCIKJ8Ax4IIZxzpmmaYRi6rgcQZJpmIplklEgp8W8AuZTS4ZxSNjU12TfQ355qn5+dc1yHEkIpM82w67lSSEKIqqp/bQPnXAiBiKZpxhOJSCRyVCrt7OxQQnv7+q7fvLG4sPh8eloIkU6nW1vbbNsuFg891w2sJ4QgISAlEiKFYIhACBFCuK4ruDBMc3B4qLW1FaXg4uehSErwPI9RNnlxcuz8eCbTHTbD29tbpWKRUBqLxSyrvr2zK6VgjBFCEU8RFoUQnHPHcSil8Xi8r7d3bPz84uLiyuqK7/FUqmP8wgXLariuW7PqqY6O69dvbG1tPrj/wOdcSgESVE2jiELKAGQZ55xz7nme7/uqoqTTqcmpqe7ujOCcc/6G4xzPPlhR3/MopVMXL05emurp7WGM6SH9xfQLQsiZc2etej2fP7DtpsI8yiSeohCiEMLn3HGcYNXSnZ233ntPVdQ/fvJJo2mFTbO/r39xccn1PM/ze3p6br3/7qMHD+7cudNsNhhTpJQBOgkhABGEYFJKIYTveZqu9w70X3v7+s1bNzu7ujzXEZwD4k8OgURCJHquByBGxkaikejo6KgQstlsLi0uCoDx8XEJMp8vrC4ve56HBClTjgO8lAjAGAMAy7LqtVpI1y5MjFv1uhEKHTXtkBHSdM0wdNdzQ6HQ2XNnxyfGF+bnK5Wq69qxaIxSGlgupSSIAoBJCZwL13Wj0di1q9f+6fe3x8fHDcP0PJcLQQl5M44TQggSkOD7vpAyEgkHCcnQ0NDG+rqq65zzsbHxdGdH+ahcK1c3tzYppZQpcHIUkBDTMFzHLlXKhULBajQMw+zu6WltbS0dlsRJuHBct6WlZWBgIB6Lu7bTaFq+z2OEmKYZwNepPxCA44wgHA6/dfXa22+/HYvFGKOEMMYUVVVV5fWPoiiqqqq6puqqpqtwkr2ommKGzSBGJVuSo2Njv/jwF12ZLt/zuAhACxCRC0EobWltzWR6Ika42mzs7OxYlhVPJHp7+0zTqFk1ALCbtvB5b29PV6a7Wq3u7u66nqepWqq1PdnSoiqq7/unr2YAwH1fAoQjkY50B6XUcZyt7Lbt2EgJYzSAo1P3D7xZCEEpTSQSiWQSAPK53N7ubsOyJEirYSHiyOhYT08vInKfyxMw8D1P0bTe3t5oNMqF/+P09NLS0t7uXqane3h4dGlxsVwq+b5fq9cZISMjI52ZruzGxvz8vATo7++7dOWS1bCWFhY91w0SkGMDhOCEEMMIOa5brVZnXr56+eKl49iEUoUpUoog9UVA1/Mdx5ZSEEJDhjFw5kxXV9dRqbS6svLq1avDYoFRZXFh8eq1a4lEIpPJqJoupAgSPoLE830Dcez82MSFC4zS2bn59Y2N2dmZs+cGL0xN/Pjj43qtXqlUmlYjbJqTU1Md6Y7H9x/Mz88j4o2bNz7++FcvX77MbmRdz9N0nRACAAwQhACmKExVtrey3HPv/XDv2bPn3HcIYSrThBQcOCHIKGs2nVqtKjmnCotG49euvzM4eHZleen502e7u3vFw6KhG48fPnz33VuDQ0OJ1oRhhCzL4tynlBKCvu8TgK6uzM1bt3zP+/TTT1Y3Nl4+f3HrvQ/6+vvTHR21anV3d6deq0RjsZ6+XoJkfn5ue2enJZn86JcfffCL98vlI0qpz/kbLiQBCCqU+p6/uLC0urL2w3ffzbyaAQSChBJyku9KKcDlvuu6QgqCJKSHFIXZduPlixdPHj1uNBsIKIWcnZ3dWF8fHBoKGYamh+qWJYQEBJ9z27Zr9XqlfKRp2qXLly9furK5tbW4vPRieloIzrnY2dl9+uTJ6uqqEKLZaCwvLS8uLlGCVy5fnrp0KRyJ1mu1crnsui73/cCZGQIojDHGrHp9Z3vLc93s+kbdaZIT/A+yBgDpB0AECIC+FLWmtb6+7nO+trpWqVUpImOK7/uVcqVuWQDAmEIogpQIiIC2bduue1gqPbh//+0bNyYnJ3/7T/+4tr52eHj4zdd3TNPc3dldW1378os/bW9tlUpHL6df7O7s7mxvT05N/f5f/rmrM7O+vv7jj882s1nHdVzXFVISRAYAjDEkaNt2o97gklMgKmHhsEEIFVwASEQipfB8L2yG29rageBhodBsNCvl8qrvWlY9Ho1RSn3PA0RN1VSmAgBIcfI4AoDru1wK7jp37nw9Mjw6OjL83gfvz87Ofv/tN19/9VU8kdjd2TkoHt6/98BuNmzHefjwocJYqVi6/c+/++2vf+M6zp0v/3z3hx9qzQYB4EJIzoNDfFwK+b5vhsNMYWYsEmrW4/FEkC0dA4jvA0B/f//Y+Liqqtn19YWF+YODQ8d1FFWNx+OU0nq97nmeHtKDNM7zfSkFIgrBASAcjqDAmlXLHx588acvfnv7tyOjYyOjI1989tncwkJLIkEpjUVidrOBhBrh8OL8Yq1WDUciQ0ND6a6uJ4+ffPH5F9ntLUppqrVdVRUJIKRkgOA6TqPRUBRlaHgwZBizMzOu5yqMUcYCA4J6QlPV3r6+a++8Y4aMZDK5u7Ozu7OrqiolRFXVIEYSQiihBEmwARIAEFzXMwzs7+9rSbbk9/bvPn6wsLjw9Z2vNU3nXNQtyxfcF+Lc4GA4HPEch6nM8/3lxcWKVUdKbcfLHxS++/bbx48fC5BTY2PnBodye3uFQsFxHCYlNJtNn/NUKn3j5i0zYn7xxRdNz3NdV0UUUiCg67qe54XDkb7evotTU/FE3DBCX3/1leCcMXYa24UQUgr5kxIdsdGwYtHY4ODg5StX8nv7B0eHa6vrd766g4gHhQPLqgPAubNn333v3a7ubpBAEIvFEmO0UCy6nru0uPjnP3359Z2vC8WDswMDv/ntb7p7++59/0OxWPQ9jyFIx3U1VTs3eO7C1GQopPf19t6/f9/1PCQkyFscx/F9PxKN9g30nzk7EAoZjm3HEwlF01RNC+4JkmQAiSjxdfqHCOh6Lhd+W3tqfGK8r68vd5CX8qvllRXu+wpjnPPOtvZr166+8847QyPDumb4nruxmbXtxmHhYCO79erli9z+/trqSro9devWrVvvvW8Y5sLsHAByzpmUUnCeSCQmJieSySQCDI+OdXV2OrbjeZ6qqjLIfARva2vp6ekJhQwAiMfj7e3tIcMIImKwCSczpoh/UUcQJEJK12kKKTPdmV/+8h+khLs/3J2dnVUYi8fjVy5fuXL1rZGx0Z7eXkooSKlqWrlcrlSqjeaXc/PzO9s7sVjs1ru3Pvroo3PnBgv5POe+FBwQSRAUUqnU2OgYpVRKOHNmYGBgwPd913UREYMARGhnurO9oz2YE1PUdLozGom4juP7flBknSRYb5YRUkqp6xoldHd3b2V52ff51bev/e73v7sweaHRbO7t7/f39X34D7+8cvWtVEcHJTRYhEQycenSxfc/eP/s2TOHxcPCQX5yavK//Nf/duPmDVVRtjY3i4dFLuVxasoUpa29Ld3ZAQCu67a3tme6MpzzAHlASs/3mMIy3Zl4PM6D8hxkZ2e6pbW16diBnW/M+XUZGvxVNI0Lns1mHz96vLS0pKva2Nj5wcFBpigC5LnBwXfffffsmXO6rksppZScc0VRurt73rp2bWRsTFM1z/PPnRt869pbkWhsZXn52dMfd3Z2fM+jjDGQQmVMDxlB0utzX1dVwzBOqxApJfe5pmrdvT2RaKxULKqqKkF2Zrra29unp6cVRf2Jzxy7PyAgAiCjxPf97MZGw7IQMRqJxOJxz/MowUg4PHb+fG9fHyIiYAB6QYoOAKn29snJydZkMl8ocM4PDw43s9nvv/3uwf172eymkIIpCgMAwpjnepVyGQAQSdWqWVaDMQqAQoigfo1EIn19A7FIZG52jjGW6cn0Dwyk02kE4Nz/CwPI608oERAIIb7vl4+OcoV8tVar1eodHan1lVVVUTNdmeGREUqplDI4SyfGg5SSUnphcnJ4dLhQKMzPzf/7v/77wvzci+kXK2srzWazJdmiqRpDRIJYrVU3N7cuTE4SSgqFg8NCQVVVKTFwJEppS0tLujPNpVxaWqaUxFqSma6uzkwXYSyA0Ddd6JQ4kCCkEERRFEUxTbNSq21sbHDfj0Zjrt3QNW1sYqIzkwlWPajTXw8jBCL29vaOT1x48vjp/Pzc/v7exvp6vlBwPc8ImSE9hIgsoGjKR0c7W9ue6yJCbj+3t78fUHRCiACLUqlUSzJZq9Z+fPoUpOjt771wYTKd7tRU1XM9cXJupYTX9DAi97nneYZhdHZ2moNDDcuqVMpmOOK4zsHBQVuqY2BgIBGPA4Dv+wjAFAVOiBPX9VRVMcPhnp4ewzAqR2VFUVpaW2OJhKoqsVis2bTzuQIjlLmeVyoVC4W847hMYbl8rlAoKKrCGHNc13M9wzC6urujsfjW5ub082eWZb19/Z2LFy+l0+loJFosHgah+sR1jh2IEiIEdxyHMdY3MHDl6tVwSC+WSuFofHlh8V//3/9BgGQioSgKnJBFwcE7+R3EcdB0nRJqmObkxYsjwyNAgCDRde3xo8e5/RyjhPieZzeb5XLZ9zzK6NFR6ah81NbWRggRnLueG08me3p7GaPVanVza+uoVMzncwDQ1tbW2tJaKZddz6WEBi+WII5JFEoCuoAQkslkbt682d3dXa/VYon4N1/d+fzzT4UQuqYdW0vpKfVyfJTIcTxBCUjRDIcvXrx0+/e3KaFNu8mFyOUK4tvvGUjgUrqe69p2AJG27Tjcl0IEIGvbdiwez2QyAODYTc65bTuNhg0AsVg0lWrf3My6jhsKhQghAeMS0Lq+57ueF0yKMRYNR5LJJGM0FAoBou+6qqIoqnaKuT8LZQDAGCWInu8SCtF4zAwZvu837WZI1yGoyFBKRHJ6gAgheLKpQggheKqttTuTAQAuZCKRcBwHEYSUpmmmuzKKOu24jq7rBAmAdDw3CI6+73quG3Ddh4eHS8tLtVrt4LDge/7jh4+KpZIZDgMSiciFgNceeHwJIQTnlDFVVQGwWCzNvJx5+uhxW3s7Inq+d3RUkiCYAEBEhbGgpwAIqqqqNKiVhZSSUNba3tbR0QEAuh4aGR1tbW1NJJLc5yHT6O3pMQyjlq/JiESClBKmsGDSlNCA+vR9f3dn5/vvvjNCRqlYdF17fm6h2WwAQcuqcd8ngQ1/fSECgM89zkWtVpubnQ3pensqxVRVCrG1tUmRMJCSHBugEkoAUFEUVdEgyKKFUBhrbWmNJxIAkEjGb966WS5X+gcGkIARCqW70qYZdtytIBcydLOnuycWjwNAIpHo7evfWF/zPW9/f79WrbqO63huPBbzPa8l2SK4LOTznusEEeAnTR3GGKUUpCwVy57rxeMxRJifn1+YX5AEFFU5KpaQEPba1uBxCQQRCQCAz7mU0gjpra1t4bAJAG1trdevX29Yzc5MF6VM10h3d3c4EgniHec8EUtMjE+kO1IA0JnJTEyM5/b3rEajUqnsbG3VLSsRT/T39Q6cOWNEzL3d/c3spu3YwYtP0sETIpUgAFhWY3d3T0h/aPjCubNnt7KbS0uLxVIpHA6bpokI5PSZ4AIEfowi4HseEIwnW9pT7UxRpJQKVXr7+s8NDSYTSRCSUNLV1ZVMJgiSgGA1w+HhkZF0qkNKmclkhoaHFVX1bMd1nLpVt10nFouNn59458Y7I6NjXPDVtZWjYgkAxOkEAILSImjU7exsZ9fXhRDDo8OXr1zp7u1BgsXyUT6ft+qWlPJkB04eBgAhRVCTeJ5HCe1Mpzs7OwGgXq3u7u9FozHucyFlKKS3t7e3tbd1dHToui6EcFyHMpJsaTHMMCBEI9FEIoEITaepG6FEIhkOhy9funTh4sXW1pb11fVardqo11dWVi9duUyQUOUYN4OEAhFt256fm19eXm7adjweHzhzxqrX87lco9Gs1mo+9wk9daE3LwlICCI6jh3Sjd6evp6ebgBYWlp+9vRpOBpxXBckZDKZGzeux+Lxrq6uWCzuea7j2E3brtVqvu8zhdmOXa1WPddtum4LIecGB8cnJi5fvjwyMlQ6OipXK3XLsm370cNHly9f6j9z5nUidJJH7u3uPnn8OLu16Xpeo27pun7+/Jhpmi2trU+ePj08KHie93MGnECybduRaKy3vyeVTkspp589/7d/+zdFURqWpYf0t966Ojg01Nffl+5MtySTuVzO83mtXltbXTsoHqQ70nu7u+vra57rCSkpo2Pnz9++ffvc4BCAmHn1Krez53m+L8STJ4/u/jDR2t4ej8dPwzkiep43Nzv39OmTesNSmJLP5Q4OCufOnhs9P5FOp6vV8uNyqWnZ5Gdmf7IPnu8boVB3T08sFnNsZ3Fx4eHDh9//8MPdB/fv3bs/PT19eHgAAOnOzpb21gDEHdtZXV0t5A8AYG9vf2VlxXbdwCt6+vpGxkZb21q2tramp18UCoV4NBo1jPW19bt3787NzLqOc+zLQgohllaWHz58uL62xihticdz+7lnz56VyuXWtpbxCxe6e3pVVeWcv96BIB+Ek0AWHIpIJNLb00MpLdaKOzs7tWYjuLnWbOzu7paOjqSUXV1dqfbUAlkgSITg29tbR6UiABzk89n1DcE5I4QA+p5XPCxub21++ec//3D3h0bdmpycdF13evr5vbs/dHZ2AUJ/Xx8ieiCqR5U/ff75999/V6nULpw/n0ql9/f2vvryS03V2trauO8DIKUMENjJcr9u3hJEAJBSEELMcDgciwJAPperVCoIEDXDANJ1PMuyDgoFRAxHIpFYhFCqKgol9PDgsFgsAkDhoHBwcICIZigEANvZze+/+zab3fzjJ59sbm5empx6+513bMdZW1tb3ch+/tmnqsouXrmka4bj2Gtr65/+4Y/Pnj+PR6LXb9xMd6b/7//634+fPGnatpSQSqUK+RxKYJSyU7chQV0rZdB0AilVRRFC7u/ntrY2Z169qlSqKmXRSIQpSq1Ws5vNtdW1zc2t/b09x7aF4IwyIUSxeLixvr6ztbW/t9doNALABoDsZrZYOlyYXVhcWlRUdWh4+MrVt3Z39sywKUGurK0+ffJUAoSMkGu7S0uLs/NzjutqmjYyMjI8Ovzo/sPpuZnpFy9UVRsZHt7f2w8o/pMdCLp/SCQXtuN4rgsYDoVCtVr13t27G6trS0tLR0dHmqIFzoaENGx75tWrzz75pFwu7e/tc98nhHiuV6lWnz+bbm1pWVtbCxpKlBApZSGf39rYyG5tAsBAX/8HH304ODi4md0KDp3ClP293SePpaIoUop8Lo8QNMGErutDw8PvfvDej89/3M3lFhcWUEjbdQJsYIG7IwQ1LAghfN/3BSeEhEKharX2/bffqopSrdUqlTJl1HVdyrnkwpdibnamfFQGKXP5nBSSUsoFdxx79tUrwXk2m9X1EKWUUSoBqpVKrVoVXMTCkY8+/OjDDz90mvbG+hpI0d/T15FKNRr1Fy+mFVUlSAiSs2cHk5WyVa3u7e+FQqGPf/2rxaWl//nf/4dVt/K5faQMESgJVCbH6h0EgkiQEoKAUkpKSK1ey+3vIWLQBg96yUIIQglwubuzu721wxjTVO20eWgaZtOxd3e3PdfVQ3oQmUAI27YbzaZhmhcvXvz4Vx+3t7fdv3f/1atXphm+dHkkkUg8ffK4eFhMpdpt11FU9dKVy77nfffN1/Pz89vbO+fPn799+3czL17OzsxUqlVN10OGcVxESymFlAQJQVQUJRwxVUXhnPueJ3yhqlp7e6qrsyugsRhjjDJV0VRVcT2v7jTLVs22m4xSSilhtDWZPHfu3NDwSEdHmlEapLQAIIRwHIcpytSlS1NTFz3Pu3/v/vzcXDqdvnnzZtBZNE1zfHyisysjQY6Pj3/w/vstra0zMzP3790Xgk9NTU5OTYXDkUajEZBRAIESBo8J6qAX1NLSEo5GuBBNuxmNRqYuXfz41x/ffO9WqiOFBE0zHI5GI2EzHI4k4omoEU5GoolkMhKLaqpmhIxMd/d777//69/8prevz+c8SGkBgFAKiKqq9g8MRKKRZz8+++zTT/ZyubPnzl15662W1lZCaV9//29/d3vq8iVEbE+1X7xyubund3119fM//nFubi5kGP1nzkRjMcd1Ay5CSskAkVIqOK/Wa42GFY/HM5nuVEfH/u6urukjY6PXb9y4eu1qw7LsZpMgJhMtqqoKziVKKSX3BSIqCgPAWr3OGB0bG/3gw1+cPXP21cuXruMAohK0UhjTdV3VtJCu53K5zz/97OmPT1VVPT8+Pjg0tLy8IqQcHh39x3+6DRLvfPklIvb09o6Ojv7hj3/4/v7db77++qNffmya4VgsyhgLSGUpgaGQmqZVKpX8fi6fz3d2dg0ODvb39R0dHZ09e/bDDz+89s7bExMT9XqtVqv29PREo3FKmZCCIFBGCSGcC5AghKhblqKw0ZGR8+fPM6YICZ7rMlUNgI5Qqus6o7RQKPz45MnDhw+ajtPX3TM5NWWGzUIhX6/XM5lMV2c6lWoXQhTyeVVVJy9e6ursXMtm79+9197WXiweUsZCJ+IyQGASIWQYgoudre3lxeWJ8Qt9Zwb6+vvXNzauvX3tH2/f7uzqDOm6rusffPCLy1cuK0w75Q4IQTzm1gGktJs2U1gq1a7r+trq6tbWps+5So7FNSClqqpSiOnnz1+9fLm2sgIAI8PD/f39jUZjbm42t7+vqSpIGazFzMxsuVyZujg1MT6xls3Oz83H4/FqtWY3bcM0EFFIAUGPTFNVQJnL7S3Mz29vb2u6nkgkI+HImTNnz5wZgBOuL9XRkero+Nnk7yeXZVkPHjxYW1sDAMpY0OkJ4o7neS9fvaxVqkfFUjIWGxkdicaiW1tbL1+9LB4eUEoB0XNtx7ZfvnixuLx4cfLihcnJP3z66e7e3uOHj7gQnHNVVRFQCIkADBApY5Qyq9FcWV758cnTzkyX7dhSSqvRqFt1XdMDmA30WYGK8FRjGfwKsqggkAsh5mZmnzx+UijkmapS+jpfJIRw39/b2S1VKzpTujKdiWSLkGIzu7G5selyrqkqADBFBYJr62sLcwvjY+Pt7e1hw7CsenZjgylKLB5XFOVY9gTAAl5cVVXG6MbGxp07d3p6e3a2txtW/eX08ztfdZ85c6Yn0+143srySrFU0jSVEnJMxZ3IG4NqiBKCALZtv3zxan52xrZtTVV/qkUN6m/KkKCiqp7nrq2uzs0tWFaDUarrOgCYZjg4lmvLKwElrGua57pIKT0W0gXrhhBUZEJKxpiqqvv7+9VqNbXaYdt2vV5/8vCR67rXb95w37pqN5ufff7F0tJiMh6njJ3WrwivZZ2EEERwm87m5uba6hrnQlXV11qbE1c0TFMe6xswn8s/vP9wYW5OcK4p6jF3T1BTVatez2Y3nj5+sr21pShKJBJR1WNR5enbQUoWVOOBAbZtHx4eHB4eGKbhOl4ul6s3LMIYSnRc59H9BzOzr5KJhMIUwf+CBQlIQIKICJ7rlctlx/EikTBjTLxRrAZ7pqoqIcT1PCnl3u7eo4cPs9msqiiaph4cHKytreVyuaBluLuz8+jRg9x+Ttd1VVEURQkUeMdVP4BEZIBIKFWUQJsCjDEhhRRSUZiu61a9vrK8jABSyEI+Z9t2pVKhhMqfiLmOtxQRIAhemq4G7GoQifE4RZeIeNzPPCa8Dqq1arl0ZBiGYYT2dne//ebbldUVIxRyTbNUKi0tLjmOoyiKZIxQSoQ4rf0ppZxzFlBigZJQ1zWAKCBQSiml0WjU9/18LtdsNBSmOI4TMcOUUgSQf1XJoYRA1aISoqkqZexN1vbE//H1gaGU+37p6EhwwX1f01TG2M7O9nfffFOpVBljpmkGutSAJjt1xdMBj9tLrus2m03Lso55YHpMkAR+5vt+uVLZ38+FdF1VFAkg+N+UlB6fBMTA9T3PcxznbzRvAAnxPK/ZbLqeq6uaYRiO42xmN7eym0hIIIWwLKvRaKiqaprmX49DKfV9nzmOUy6Xj6oVKYTv+R73g2omaD827WbdtgGg6ToaZZqiBkr1n+Vh5UlF6rkeVVjAdsFfaTdPVpF4rltvWBykY9vBttTrdcf3GKER06SMWZbVcB3WbHCfE0qCivd0KMoo9zhjjCmMUSQSQAgugtwrUGgKQQkzNJ1LgYCUEAw0iH9frI4opAQuEI4F9PJnlPkSpCCUGoYhuCCEBGIzyigDGcCxFFJhiokYKAACBzo+vIGEWQIg/n/T3koB8EOORwAAAABJRU5ErkJggg==" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Auto (Heating)</span></span></td><td class="brc-desc" colspan="2">Auto mode — indoor unit automatically switches between heating and cooling as required by the setpoint. (Heating icon shown)</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAcm0lEQVR4nNV6V5dcx5FmRGZeW95XdVdbmG40AMKJBECKohE1L6vdh92z/3PPrqSZIx2JJGZXJLzphm8Dtjfl3XWZGftwq5skSJGcOfMy+dJ9qurGzYgM88UXic/3PMOwvOGAMQaA8J9nkdZMCAaA/5l2/YMliAAQEQUy/M91AgCIjAtFpAgIkQCB/s0KEALSf+Sm4i38EplESIACCEgDaa0J/z3epP8dWv+MQIBfJJNIg9LCECg4SCTG4od+oT3x+3//Q04BAQDYW/L+oWRCYAxE0gLOSTNinBAJgBGOzfCTS8WhE4siYhCfnwZgQAio/w06IQIRgdbIAJABAJAmIgBA5P9IDinFuRZJk2kd9IMeMw1CRCD8BedHEEtHRCQiIECILUigYrXol3kyxM9hvF2NnDECUFrHn9Cx3B95SmsAIQSqRvNoe2M1mUog41prwJ9PRkQAJwmYaLx3/N53v0DMsTQgJCAEBGAABEhA33nFj8vRRJwx4Q0Hr14+e/jgQTKZMA1DKw3sl8ay1kSkEZExBgDxUZw48fGp/NQxHG+SEBEQtdZSRgjIhYhjkjSdPP/WrogAkYl2p33/7t1/+dM/l0olx3WVUpwzzvhP1wQCYIhSR0ppwQXnXCkllQQAjgwQlNakNcQn8ZOCCIgxzjlHxCgKgyAAAsu2DMMAgEgq0hpiDb+/EFFpEu1Ob3l55e+3b5cKxWQyGUWScybwZ2CFBmCAUksppRCcc6FJa60AgCEDAKUVaQJisXP9o1OIv2QG58gQMYwizxshgO04pmEAgFJKKQJC+kFACc4jJUUQBIeHzUipZrszHA59P9Sk9c+mIRqb7zjSkDPGGEcARRoIGLKxDxD8RCpEAECmSSmtGDKtSZICAIGcMSQgjvwk171lCSFEpKRAgPhNnKFlWkQ08nxFP59Hv68Oaa0czhB4KEPGmGVZjDGtNSkaR8UPTYDjPDbyIqk1graEYXKDIVNS+TIgAMHRNC36MUNwzgFImIaRSiUBIOG6qXTK8A3Oue/7Wqs4DN+2Ho4dF5A5tsWFMRwOlVaOYbnJBGPM8k0EdFyHMU7H6fwfngAiIpqG2e/3GWOFYqFQKADBUaPR7rSAIJ1MGpZJJ1npO4sxppQSjHM3kUgYZiqdtiwriiI34bqu+9PBp5QigEqlUioWW51O8+hQSWVYluDcNE0pJefcNE3O+U8rEOtg27abTHijUSaTuXDhguf5nu9rrQ1DWKbJhdBEP4wjxphSWiAiISBjDDDwfc/zE0k3nUoZpoGEit6KZQIERBYGQSjlqVOnzi0ttVqtl8+e7e3vR1EkhBBCDIejIPARUQjBGKPvKjGur8g4BwCtpNaUSCSLrrP5zaZhmBffeeeo0Xiy/CSRSqZTySgIpVIMADkHIn2c2QgAGTJAoTVpKaMwjGQUhqHneZVKeWJywnZsAFTq2E6xL6EGAI7c9zw/CBYWF9//9QetZpMh+kGwd3BgImayGWQ46HcZY0KI+BC+rwIhYxwAEWUkQxkV8vnpqZlOu51IJBYWF93NTcMQqVQqny/s7e56vg8AjHGAsQJjObELaSAEVKSllJyzUrl0/sKFhcWztuMQIGn9Q09ijPmeH/j+1WvX3rv+XrfTVVJFUdgfDDhjc/PzURTJMBoMBlEUxb9/y5FI61ApBJBShmFoO87cqVmpZSadnpubZwxPnzldLJUMYTYajUhKIAIKGedxxTwxBAEIBEDGCSCKwnKlunhu8ZPffnru3KJlW0CoFZ2EMQIAR8Y44xj6URgE8/PzxUKxkMszZASwvr7R6/WuXLmSzmQYwKNHj7qdLuecc/5dj+ecy0h6Qw8ZMMbCMBQGn56erdYm0qnUxESNgD766ONsLtc4bDx5/DgKQyKKpLRN000kAEDrb3ODAACGqAGCMCqXijdu3Pjss8+mpqcQ2BixjX1//HpkjCFqrZTUpmUSESDOzc95vv/nf/4XP/AuXLx46fLlKAi3t/cOD49Ma1xTiSh+mjEGCFJGiCAMobVWmpKp5NkzZ3K5rJtwi6Xyhx99bJrG/XsPgEjJkIAFvm8aBuMMAb/rSAIBGGIMAEul0qXLl+bm5797Uj+6GGNCjHN5vFKJhGkIBExn0rVa7frNm19+/sXT5SdKqdhasSMppYmINDHGOGOMCcZY4Af9fi+dSVdrNa20bVlTU1PDYT8IvDAKAZlt2ZwzwzCiKPpeXicQAEA6fgHm8oVqtYaI3U5n/+BAKW1bFo2xMyCCJtJK6TF+xkQqkU6lIiV9L3j58mWj2RwMh42jBgDMzs1PzU5btqWUUkoxxhBRax1FoZTSMs1CoShM4Y08peRwMHj98mW9PmlaVj6XV0q228319fXXr16PRiPTtMuVSiqZbHfau1vbSutEMmEYJiICkCAiTRoAOOepVAoA36xvPHz44NmLF6R0KpmIf4CAiEwTRWGkpNRKIecLiwtnFs52Ou2N1fXl5eW19bUojB4/evSbjz7K57PTMzOJZGo47EdRZNk2YywOWW84csrlufk5wxRbW9thGPS6vcePHodh5Hn+J59+6vv+3dt379+/9+DBg+Fg4Dju9PTU4uLi8pOV58+eR1qZpmUYZgyaBQDEiUYwoTTt7e0eHhx88bfPHzx6CBoz6RRprUgjAGNcKxUEgVIqDENA/OiTTyItj/YP7nz19aNHjze/2Uwlk3fv3H354uX1G9eLxVIykRj0u0opPA4hABj4XkWIswsLjLN2u9Ntd3rd7sqTJ69XX3ND3Lh5s9vp/eutW1988cX+wZ4lrHQ6V6lW333vvdFwBIhEYBgCEDURAAqIPwPgnLeajScPn2xsrH99++vV16sE4NoukSaK+wySUoZSEsWQC9PZjJNwD/b37t9/sP5mQ5E2g2BtbW17e/s6XE8mEqZpEgBpHceYECKZTB41G6ZpzJ+el1I9e/qUcaaU6g8GUbfz+NHj/mDQbDQe3L+/urEOAGbaBCDBjVqtNjc/n06lGUK5XO50u1JKBBSAJz4OjaOj5ZXlNxsbzaMGIICGKAqAABDVOHmHUpNgHAGJaG9v79HDB+1ms91pG0IYiATgjUaB7wGAEAbGRAEiEEVRlEyliul0t91Jp9OT9fpoNDJNExBNy3JJ9UajbrfreaNut9toNBHANk3btqMoHA4HjPHJev38+fPJVNJ13fv37gahb1uuAABEDgBKym67F3jB0dERAaRTaQBEhkiAiBq0kiopUknHTSRTfhD0el1vNHr14mXoB4yxbDarlIqkZJxj3KBprZUGGuefKIoMYZQrFd/36lP1arV6eHAEgFJKYYiMne0Oh4ILLXUYhohoCSOXzRmmEfh+r9+TMpqYnLx+43oikWh3u7e//jr0A8dJiBPXDMKQMZ5MJ40jAYgxFBsTD8iUlgH5xUJxaWmpWCp1ut1nKyvb29vDwYAxlkgmbduOpNSjEeMsDq8oklprYIiIBBTn00QyeerU6fPnz9cmar12d9jv97pdRHRdlwFYpskZF4LbtmOaJgAEfuB73qDbM4RRq9evvftuu9XaOziQSsbplAFAfM5hGFRr5Rs335+dnUUgKSURCSEY55wzBIiiKF/IX7958zcfffTejRulYpGkUloTAGOMcx7j17gj+7bY6+Pmn0jKiDE8s3D2yrWrlWoNGDSazU632+/3e70eA0yl0rbrpDPpbDZNRN14DQdBGKTS6dpE7eLFi34QrL9elZEyDBMIxAlqJoaLS4u//2//NQi8lWcrrWYLACzLitOokkpJVS6XP/z4N3OzcxsbG3f+/hU3hIFoWqYQRvyb42rNAQAYAWLcR8V+GEWRVnpubv7KlauubUvSQRgoIKWVGo2SydTU9FQqnVKyNDc7u7q21uq0YzO7iaRh2QyxNlHrtDuvXr0KwyiVSgAQIw2hlACQdBMLi4tL55eu/urdqelprUkrFeNh0KCVFsKo1SbOnDlbKpXOnD49OVV3EknDMi3LsiwTCOIKzznnPyzkiJzzwPOCwK9NTkxOTgKAbVmT9cmU7XCCtJtYXFg4t3QulUwWioV3Ll06deqUbdoGYxOlytypecPgAGCZluA8kiHnPA4tAUSB5wPA9Mx0fWoKABYWFs6cPrP8ZFnpmDLhkQ416aSbqFZrrpuIXXlqaiqdSvnecIzPpBxzafCjjBByISIZeSM/lUwzxpTW+ULh1x9+6A1GO1tb03NzN9+/efGdi7ZtMc4uXr501GyQplazce299967fn0wGDSOjjLZ7Nzp+YWFxfW1VaU0Y0wAgO+NAODs2bO5QgEAqrXqzOysbVmDwUBrTUCRlEqpfK1QKpfYcSNbqVZKpeLm5ibn4luwMXb8YwB7zBfjmIhkUkoiDQCNw8NMKvXpJ58M+731tcriuXMffvTxxYsXhTC4MN65fIlIG8LY2vzms9/97tq1a1vfbG5ufnP5ypXFhcUb7988Ojg8ahxxzgUABEHAAadnZhKuCwCO49Ymqo7txAoAYhgEUqraxES+kI+BUyRlqVwpVypRFIahOC4kMb76kSaSgIjItO1EMhlG4cHhwcrT5Ww6Nzs/f/nK1UKpfG5p6d333i0UCjFonZqaNrhQSk/WJy9dvpxNp//y7Gmv1zMMc3Z2bnFx8S/unyMp7XjAoTRxxHQqwwRXSjHOXMe1HBsRSWvkPIwiBlir1cqVspRyOBwopeqTE7WJGiBIKX+w4R8oQBRFUS6Xq9frWuknjx7fvv1VoVC6fv16fWa6VK3Mz83n83k4zukIUK5ULpw/n8vlksnk69XXDx48aLXapm3bjhM3rrG9BADEeN3zPNKaMxaG0dDzhBCcMU0kAKSKXNudmq7X61NSyf39fduyJiYn69PTwjB03Koe252Nyy8AfUvLaa0D308mE9MzM1JGz58+u/X5Lc55EIQ3bl5fWFhIp1Jv6cwZr07UM7n8i2fP/vSHP96/d38wGDAmXNcNAl8rKYQgAAFIlmkS6cO9fW84AsRWu310dERaC8YAgYiU1KZlTU1NF4vFZqu1+up1vlCcO3Vqql5P2O5wNIxJipip/jYEvk+LSq0dx8lmM41G8/Hjx0+eLHf7XWEYly5dqJQrPzw0Rdp1bTfhrG9s/PEPf1pfWweA5SdPUsmEaZtRGFmmgXERM0xDAuzs7XW7PQBoNpsHe3uB5wFjMebRWjmOMzlVt21rY231679/9eL5MwCoVCrpdBo0xqzomOcnTePsT3HAxG7NGYukajabq69era2v9fo9PwxXVlaaR604xLVWcSojIimlkjIm93a2tl6tvQ5UpLRuNpovnj/bWFv3g5ALMUajlmEQwPb2Vq/XB4Bup7O/tzsaDuNso7VmjGVymdrEBEf26uWrW/96K4hCKVWpXCyVS4eHR1EYGaYZsx1vuX58IojoOM5gMHjy6PFg0O+024ZheGHQ7/cPDg79ILBtG5HRMSN4wniHYTgcDpXSpjCSbgIQ2+3WaORJJZExJGKIwIUAgMODg+GgDwCDQf/w4LA/HMaClFSCG+VSOZ/LR1JubGw8f/Zse2sr8P10JjcxOWnYZhSGMdv9Xb85IQPjBtK27V6v9/jxoxfPX/ien8tmOaKMoubRUavdBoBxuxwHwDEVMBwO/cB3LMt13HQ247iOH4S9XldKGWMWRuPZEHieFwQBAIRBMBoMwiCIfToMI8uyS+Wyk3CiKBr0+/1+3w+CMAzTyVRtYsIQwvd9IuKMAWkpI600AGipTxIUIpqm6Q1H6+vrbzbfBEGQzWaSbkJK2e502s3WW9xRfHoAMPJGo8FQKWmapu26HDEIAs/zlFLHI7Xj6fC3M0r6djCiiaIodBNurTZh27ZUiiNPJZOObSsp3YQzPTPtum4YhgCAjGkEPwzjfSsl489jUYwxpZUXBoGUYRiYhhmTGmEYhmEgo+i7ZAkRKaW01qSp3+/5USSV1Er6YTAajcIwQhwPkhgc046mZRpCAIAQhmFaXAjgXCsZBH4um52cnDCFIKVz+dyZs2cn61PAUAijXp9MpzNaaa01AjBk/HjciQwYMkSGCARARIJzx7Ric8lIktJCcMM0kL1NodLxMkwjZjeljHw/8P1ACMNNJriIyz8JANAEAGAYhjDGZcGyLcY5A1CawijKZjO1ao1zIQyxcO6cHwTnL1wwhAEA1WotlUoo0rHNLNMcpyaAdCpTqVQGw6HWijRJKQ3TLJVKQRAYQgwG/f5oaJuWm0pms9k4B5wQPjEtyRhLJlNT9SlTGGEYeoOh4PzUqVNuwm23Wp43ojGtcvxM3EkhMsEFI8Lx0EqmM5naxATj3LLtCxcvFgqFWn3Sdm0AqFTKqVQaAJTWpKRr2UtLS+VqFQCqE7XFcwvbuzujwUCTVqFyHCedyTDEfr/XOGwEUWSYZiqRyBdy35LhBHHxiQPadZx3Ll+6cG7xxcuXvUF/dnbmw49/YxnWF5//rdPpCC4YnEzlvk3bWitF4080MpYvFKu1KgCYpjU7N3fpyuXZ2VnOOADkc4V8IW9Zplba93zTthfPL1UnagBUnaidWTxnm6aMohhKcCFq1dqp02fKpUoQRojIAJOJpGM7481rIiB9PFWI1Vg6v3Tjgw8y2azgYmHh7O9+908ffPCB47hBTPqeuJ0mTeMxjiYiTeOmzHXcWq1aLBaBqN/rBUHAhQjDsNVqAUAylZycnEyn01qr0cgTQtSqE/lcDgAKuXytVhGCK62JKApDhlgoFhYWF2bn5hzXIaJCoVgoFU/I05isY8jGiAgx8PxCsXj56tVT86dn52YvXr68sLCQL+QRUCoFMRZ6axGN60gURRbnmWymPjWVzmQ67e7K06f9QY9zFs+E333v3Ww2OzszUyqV9vb2QxnGs0pEjKfcUSjDMIorsdKkSbtu4vTp045rv3j+nJnixs2b1Wqt22l7fpDNZl3XhWM85/ne7tb2zvZONpebPz3/7o33wiC8fOlKEARrq6ueNxKcA+KPKAAAnHHBeRiGlm2XSuXJ+iQi7uxuf/n55+sb60BkWVYilSoWi1evXZ2Zm6tWa3t7+xogCsOtrc1Wq+W6brvV2tzcGnpe3EAYhohZ+GIxn8vlNq9vXdbq/ZvvZ7LZ5SfLjWbznUuXTp8+HWsLAFubW1/+9W+vXr1eurB07vz5jz/5JOEmpqannq08/etf/9puty3LRvhxBcYj6iCK0oyVy6VKpQwAW5ubX3755eNHj5SSrpOoTlTfv3nz6rWr1VqtWptgjx4DgO/7a6tre3t79Xp9b2d3bfW17/sxuyGECMOw3W5LqaZnZm7cvJFIJs+dO3fUaNy7d293b892nLm5udidBoPhy2fPbt368unySqfTrlZrFy9crE/XtdJ/+sMfv/77151223Udxn5MgfENCASplGmIarWSLxQBYGd7Z/X1q8NWAwCa3c7IGx7s7wNAsVQqVyrAOQOUWm9svGkcHgHA3v7B+vq6VkoYBiIahhEGwd7e7s7u7sLi4qXLl9PpNEO8vbp67/69o4PDfC53dnFhZmaGFL1+9erhw0crKytrq2vcMBbOLS1dWDKEAQIc11FKRjLSZPPvBjEBqPEAizHOEUADmYZVLBXTmVQURXv7e8PhkCOanHNkQRg0mk2pVCadKhYLliks0xCctxqNZqMBQHt7Owd7exhfyEAUQkit9/cPXj5/0el05+fnq9Xq9tb23du37967//Llq7t37t67fdsbee12696dO/fu3d3d2VVKvXnz5u6d29tb2/E+z5w5c+H8edM0oyg6vtsSG/67/+EYTXDODSaGvcHO9vbu7i4B5NLZcrGUS6UF50dHR7vbO/3BQAOZwrBMCxG73e7B/kGj0djb3e31+1wIIXgsipRqNpvra2vNRsNxHBWply9f3f769vr6ervZunv37t3bd7zBsNlq3b59++G9+0EYplLJTrdz7/79tdV1Pwi01vX61MVLlxzHCcNwXIlPNh7TITKMAi9QSnFEqeTu/u7tO7cRcHNzU8nIdROu62jSaqQ237y5desLN5Hc/OabIAyBKAiC4WC4uvrq4YOHW9vbMpK2YwsuxlgNgbQOwjCSEQAMvdHu1tbW9pbWWmq1s7+3/GSl3x80jo4eP360fXiQTaYcx9HtVrPZGg4GrVZr0OsFvp/L503TjLG3OIFwDMfXVDzfGw6GWmnDMMIoevn8pe8HiLj2ejX0A0SmpAzDMIzCly9e/O//9X8SSXdjY2M0GimlRt6o74+Wl1ey+eI3b77hDIUQyBhprZRijGfz6Vq15jiJXq/X7rQjJWM6LLbd3v5et9drNRo7OzsAwJAxITSAZZnFcjHw/Qf37/u+3zw6QsQYy4jvOQ5DAIhCGUQBkTYNQ0q5urr6zTebpm11ux0NEAaBCkMFpJX6ZnPz8OjIMk2pxxODGIfu7Ow+fHi/cdSwbCfuqjSRkpJzXioUJuuTpmm82XgzHA7tRCKZTB62mgk3MQz8SCrP80YjL5ZjWiYSMYBCPl+frHu+d/funVaj2e/3AcC2ne8pEN9dAIBkKmlbNhEZ3CCiXr/POc+wrG3ZpjBCKXUUOYZFttPt9ZrdDgAIZOlUinMRRn7WMNKZNGfMsi3TMk/wmdKac+EkXG6Iw4ODg/19J5FIJZOZTMYAtBxHdHk2kxGGYVlWPpfzhh7nnABtwywWi7bjtFrN589e7G5vGaaltTZMQQTihE2Qany3qFKtVKu1lZUVBLQsq1AoTExOVqrVdrPZbDQCKUEry7CAc8ZYu9PRQJlkMpvPa00ytAqFwrV3fzU1Nb2yvHx0cCCV0mOMiEJwGYarr177w1Eunz+zcDaZSrmuq4HCMMgmU1NT9VQykS8UZmZmO52uUkqTNi1LMNZsNhqNxuHB/s7ubjqTRQDOuZRKAEIMQrVSvu8DQKVSnZ6dth1bSpnL5xfKlZs3b1QmasuPH68sr8QAK+5CK5XycNAHDW46ZdtO4HtAenpm5tPffnbm9Ol+t3fvzh2pVDygjtnM/mBw7969tdevL1+7Ondq3jQMxpgC8EejSrU6f2o+nU4R0OLiwvr6erPVMkzTEGLk+8+fv+j3elEYklRhEJhmPOSDeD4AAKCUPDo6BIBCsTAzO+MmEmEYzc+funrtyn/5/e/L5XIqkbQtmwCYECYyQjy+LkfIBWkaDQec87n5uV//+oNarfaXP/8llFKrMWUd1+NBv7+9s21ZTrFS7na7SCi1BoBsLrd0fmlxcTGTyVimubi0tLbx5sXz51EYMs4D33/+7FkUhohMWNbbg+7Y9UnTxvrG7s7OxOTk1Mx0KpUyLeudd9759LefLZ0/zxi7+cH7uXweAZAxxpAAOOOWaQBAFEmplO95hiEm6vX69FQYhN5oJMOAcXECLQEgCsNIKTkaHh0crK+uIeKw181nsteu/erGzetnzp51XJcxvrCw0Ov2LNN8+vRpGIZBEKyursbzes7jkUA82YuDOJ4IIbx6+eqr//fVf/+f/6OQL2SzmUKheO1X1y5dvhQT2dPTM6VSKS7VcRfEGCLycQOoKb5vZ9k2ATx5/OT161dKKcO0YnIgbo+4ECknQUidTvfxo0dK61a7PTc3//Gnn16+fKlUKvue73mjcqn80ccfMSHebGy0W+0gCHa2twEgCAIh+PF1Tw1AAmhMhDBkG+vrd27fef/XH4RBYFlmJpMpFArxqCe2Xwx3f3bt7Gz931u31tfXgCB2/ZNDZ4zl8jki8n1/bXXVD4Ner/vO5SsLCwuFYsH3veFw2B/0R75Xm5iYn5szLUsTSaU6rRYyZhhGDExO6O//D8bVZT+c/I2uAAAAAElFTkSuQmCC" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name">Auto (Cooling)</span></span></td><td class="brc-desc" colspan="2">Auto mode — indoor unit automatically switches between heating and cooling as required by the setpoint. (Cooling icon shown)</td></tr></tbody>
      </table>
    </div>

    <!-- Maintenance -->
    <div class="brc-section-head" style="color:#ff6b6b;">Maintenance Warning Icons &nbsp;<span style="font-size:10px;color:#3a5575;font-weight:400;">Ref: Section 6.1</span></div>
    <div class="err-table-wrap">
      <table class="err-compact-table">
        <thead><tr><th>WARNING</th><th colspan="2">DESCRIPTION</th></tr></thead>
        <tbody><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAJj0lEQVR4nM1aW3ccRxH+qrrnpl1Jq5VkybcACSfhhThcHoDfwY+E/wHn5AEOAYMhJOTYcWzLdmztfWb6UsVD727WiuSYaM2qHqTZnp7u/rru1U3eB2P4/oMvHz740gdfbW1BVSEKkACGDBlDJqpEDSogUsWGiUCk5IPvdLqWiJqm/sfdv/3xj39wjdvt7QKQKCAQkarGKCrCRGyZiHXT6ycARKSYTGcH/T1rmAeng48//vh3v/t927Y3jo5V1QVPBCKjEtu6dcFnWVaVhTEmxrhxDhhjSOnk+fMbx0cWhLqePXz48P6DBwBmo3GM0XnPRKqaAKsqCFAFgdiQAoRNwVCoYWOYJ01dz6YWABEVRVHkufO+KEsAeQgEOO+KsjrcP+xud2f17Mnjx3Vdb21tMZGIbJAPbAwBs7Ypy9ICsCbr7e7u7/Umo8n+wQGAGIKq1nXT3+9/eOfD27ffefL48Sd/+cuzZ886W1vGWhHZ3PrBzABCjNcODyygIIBIRYmImVWFiYSIDXW63Zu3b//4/fettQ+//HI4HIoqq6YhNgsgCbUFkqmJLkTvffBeVb33ImLYlGWpoq5trbXdbtdaW9d1CCHLMgWwIYuUAHjnvfd22UrL14Z9HSTGg8PDTqdz+vJlnucqkhdFWZZ1XasoFNiYGi+IAOAbALpoggKq1tprh4e7OzunL18653Z2d6uq2uvvNU3jnJvbpStAduVZiQhADMEYs9fvX79xo7e7++TkZDgYZNbu7e3FGNum/fr58yjCTKn/ZmmuiwQlVYIRlRBCnmX9fn97Z6esqk6nw8wxxp2dneOjo+72NhsjElX1KgCw324SETbGWts2jWE21hZFQUStc41zGuNVWPeSlgAIRIpIIDZGVWfT6fPnz6uqmqu890+fPh0NBuPxWESY+YrAWOXAPM40xkiMo9HIOVeUZZ7nxhgAIYTpZDKZTpcALgrsvhPbGiPCOQCdG8W5LwshTKfTuq6NMXOfpRplTldk7xOdowOLKDqmn7ogAtgYZv5ONywimmINolVnpwCImNZpvs4AmMeei5hi7huUOa2D3mxuVT03WJoPYQxfLH7/K53DgTTLEsD896vru2g4EQ3eK5BZBuhMrKEghXrvI5G19pUp1gvgrI1/43lURaFFUSTvITFiMU76F2KczWbe+7fLAXwvQyEiWZYdHBz0er2yqkQkxkiEJIZQGMMKTMaT09PT6XQWQkj27TJ0IYA3p6T0IuK97/V6d3720fHx9aZpgveqogCBFIBKlmVZljVte/+L+/fu3WvqWbW19Rpz/H8CsCTnXFVVP71z59at289OTogoz63IIjNNYkkkUVVx79691rVbW1tnLNXGACRTm+X58dHR9RvHEmKv39vv9713MQgbZqbpdDo4HYpir98nQggxmYfLaMM6OQDAMJd5bpiTKu/u9pxvvfeZzYwxIjoajEBkrF2XK1gngKWniCGORiNjjWGjIiLCTCCaTmfee7YZ1lcSWCsAEahG1da58WQYgoe8Yo6dcyGEEiQxrAvBOgHQPJlTFRVRiTGGSCblGgpoyiIUuv5gbp1ExIZLW25Vna1uB1gqqTrnmqYhIn5rsdCliIigGkWJOM+zqqqqqgRIROfeDPDeY63h9HrLOzr/k2JX6EqtY1Ew0IX8vO1Q4vuQAgABIfrJdKwqWVHMlVihqt613jkqijUWZNYJQAAiGEOq2tStCjqdaUoeVFVUow8LlGtLCdasxEQmz/OqrLo729vd7l6/T4DMi9twTdM0TVEUeZ4jtV+a1gqAGVCJkufF4cFBf3//2rVrwYcY56HEZDQ6PR0Ya4l5riaXn3MdgwApBwKcc4PBwHtXllVmsxgliohECVGigImZ67Ydj8eqatZRIV4DB3SRbRpjmqb5z+efE7NzbnB6miLNpTEyxojq6WDw5NEjVc2y7G1lZN+Psiyr6/rvd+8OR6M8z73z3jtiTgGnqJZFwda+fPHiwYMHqpo04ZK0NgBElIrvn3766ZMnTzqdjqiGEGgZMKtaaxUYjUbDwUBV86LApZ3aOjlgjAkhvHjxYnB6WlZV0lRe8WcKxBCccwoURWGMufxJz9rNKDGziKSY5+xr1WQ6jTG0poBireG0qjGmLMuL6kIADJFZlCWvHIBEaeNT+nuupX9DH7wsoiWoS49+BvaaASxHf0358Q03fsnG+bFLjDgP/FvIB4BzZ1pd2Xd+q6ohhBgCG5PlGYG89zFGa+2ZUtLbAnAZ+U5SwsyUZaoaQwRAQKpGnun8tgB8byKi5D263W5eFHU9G7wciMpev1+VZdu6tmlijGxMKlpeOQAAYozMXFXV/sFBCF6C+BBu3ryZZ9nTp0+buk55dZLRqwiAiETEh9Dpdq4fHx8dHtV1fePWzeFw+OjRIx+8td8s+yoCSJd6JuNx9OG9997t3NmeTKZQ/eSTT6bTaQihWIlBNnnl4VxK3pCZx6Pxy5cvBPjo5z/71a9/A+DpyUnbtiCsHjFeRQ7QvLwXBsPhYDDI86LbKYaj0cnJSYzxfDNKIEPp+IuT29v4SV5nu7vf38+y/PHjRyJqM3t0fDwej1NhJgVdzGwBzDWaKZ0Wb+oOChZ775wT0d3ezs1bt7rd7p//9OfxcHR0fPz+Bx88+uor51w6502HhRaAAk1TT6aT1rWT8Qig4P1GOJAANG0LYKtTDQfDv//17mef/3s0HP38F79s29q1bV3PvPeGzXg2G4/HFkASm+B9FJEoItG1bmMAmIN3TNTO2vtffPHZv/75/OtnPkrTNEWRt22rUZy4jLMg0TlvoSjK6vjWrXfffa+ZzX7wwx9FiX5DHIBqOsJJ1/gkxvF4eHzzNrMlRlGW7/T2og+iyoa3n/auHx9ZUe12O3c+vDP77cw17V5vD4BIXG5KGvjVeVYbaeXhlbVc0P/bjd+8JUDnSjiPQIMPIAKzajTMmc2AFEPQaDI52N+36urC4CfvvrNbFSHGMisAUk0lNF69A7Uyd/IeAhDAQFxpxHn9V7styQACCGAWo6W+8wPmKE4VWZ5bY0HwMQQfSIXZEhmQOu+2Ox1yXz/I8mx8OgwL8wSsVl7/rxwAoKCURosKFGzIkAGlmxoKgInTF1Ekz6xFO4bkWxS4sti07T9Di71RKIEMgXRlF1SUDNnUkQBi3qwTOEuLI/J0Y3jl5+I9ExgWbMEmKFGI5+3/udzHq5LzbRF6Tf9zR1j9ZDnOa7aSABVRo7xya/H8/heNohc/vOE4F334JiIwv7Sqiv8CRcbvLbE/PYAAAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name" style="color:#ff6b6b">Clean Indoor Unit Filter</span></span></td><td class="brc-desc" colspan="2">Warning screen shown when air filter requires cleaning. Controller also displays Warning icon (⚠) on home screen.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAKOklEQVR4nM1aW3Mc13Hu7nPmtjN7we4CAkQABEmBlCWTkiWWbw+xVSnfHu38ztiPSR6SVORySlJFFVdIUQRBkxBIYkEsFsDuzM7OnFv7YUBYKsplRTsJ90MVaoGanenvdH99uvsMqoN7XuDbvEAiBABAAABgWHg4xyRQghcrx1lhkRgA2DEAAAIifvX6xaGEAAAMDBwEvjQyeX48+mLvUAiPAKxjBkBCQcTAi2T3ORCAHTAjou0udWRa6j/euffRRx/HjYYgUsYAsCBBRK/a1K8HETrnnHMMeOXqljw9Gf3+w//47T/+7rWV5TAKlVJIhETMDADIAPxSNL1SEJJmY4221r373vsyn2b7j/+092RveHTY7/Uacex7XpZlo9EIAALfd+x4keKIiKwxRmttXbfdlojkSR8RGaDd6Vy9di1J4sePHp+dnVnrPN931jpmWBQnIBIBAjAzOiQhpRBxMwHmJEmWX1vZurrV6/atccPhMM/zKAyr7y2ODyoPWGOM5SiOJSBYYwigGSdSyCzNfOl7vtdqt7Ux1loSgohgYcIIEREREAEdAkhmmJWlQNHt94IwyKfTMAiCIOj2elmapmnq+z4iOudeteV/gXOO2TFb51gCsNFKCLG2urq6usrMjSSJE5zNZsdHR5M05YVZ+68FQUUIIYyiRiPxpEdCCCkqECIALDIHCQBCSLbu+PgYEZVSJ2enwDw+GyulpJSEuOAEMAhC69zT/f3JeKy1RiIGsFqrshRCvGoL/wYkAwghATjNMuuc1hoAHDMhVlG0yMsPABKhKhiAkM4zFADh+R8Lbj1UGqisJEFCCOfc/KUPviT9L9+z3kWRwAAXKR5rqNsu3Ahfx4GB693V5VeeffFrDhhjnHMIQJWEANg5Y4zWyjn2pJSeV6O05N++5Buj0oxzzloLAB4RACKwY9Zap2lmrYvjRizlxcXzP7ROAs45ZhZEJAQhMoNzBgAJMYnjTmeJEI0x2mpjDBHV0mfUQ6AyRWuNAK1Wq9XpAOLJaJSOz0iIMAg3L19+7/btOI7vf/75nTv/czw8DsPQ87z5S6w6PWCtjeP46rVrb1y/4Zy9e/fO3bMTo+xSZ+mtt976zT/8enl55V/++Z+ePXt28HTgez76C+MBqBoMouXllR/9+Mcf/P0HShnpyT89fJRlabfbvfnOO9+9eSuO4x/88Ed/+MN/PtjZYXCLooGq2DbGGKXiZnLznVvf/8EPtTY7OztBEAyHRw4gbDSqKUEQRIEXCoHO2fO2ez411zB6uBDAyenp6HhktAEAIizL8vTsJM2nD3bu//ennz7cffjs2cEnH390797d4WhkjMU6NvsaPHBhgXI2zdLDw8OiKGbF7OjwUBUKAAbD4X998sm733u32Wz+/sMPHz7cVcZWxcr8UVQDgSp7hmF4dfPymzduNOI4z3Olyna7ffPWrclkbLTpLHUn43FZFILwje3r3dHIGmuNgbkz6VwEqui31goh+svL169vv3/79sbGutIKmK9cvfqzX/wMAJg5CII4jhHxuzdvXtve3n/y9I+ffno4GDADCaIXY6j/bwKVccaYRqOxubnx3nvvb1/fzqf53Tt3PCm11mtra1EUMXBZlMxclmUjSW585zsbG5snw+FoNMrzqQA5zxSwBgJV+t/cvHz12jVBYvfh7unoNGk2iUhIaYyx1iqlEWEyHgPh5a2tzc3Nzctbu7u7k3SCQOh/ezHUkIXYOT8I2p0Okpjm+SzPS1U6dtLzPN9DJCKKorDVagVRZLQtZjkjt9utRhyzZevsPE+vQcT0onHLsgmReG117dL6RqfdiRqNKmwQMQpD6Xtxkjx//lwpnaUZIHpSvtDwt5dyDR6oJFiWZTErgLnVardanSAMV1dX2+32ZDJh5n6/70lJJOJG7BynaWq0RgAEQMB5Bn/1lBJVLvJ8PwrDWVE82H9grf3JT/5uOs3//d/+dfuN7U6z9dnn9w4OB2ura2EQaK2Z2TkGxDkbkDp2YgB2DpgD3w/D0Gg9ODjY3/siTdPpNNvb2zs6Oprm+eDgYDA4dM4FYeB7HiA6rmHaV18xB2CdY4Ck1dze3mbmlZWVoijev317a2ur1+/dePPN1tJSkiQIyM5xTbPKOkqJF32w0dpaG0WNra0rge/1er2iLG/dutXr9bq9/jXmRhyXZemcs+wAXj6G+zaoxwOVBonIMWdZNjw6IsClpaWZKnZ27q+vbyx1uo+/2DscDFqtZhSF83feF6gphJgBoJpDppPJ/fs7qiwubW7M8vzjjz7O3p6+vnbp888+OxgM3n777eXlZZKERLWMJ2prKaUQQkrP95Nmc3X1NWNMr9ebNRqbmxtra6u9Xndt7XUASJKm7/uAKIVAWowQwqopAaiSY7fXeyeOPU9urK+XqvzpTz9YWVm5dGndk3JwuKqNA0CjTXXwNr8PauvIiqJI01RKmSQJIUrpFWWpytL3AwDO8xwQkVCVpXVuNp3OZnk1PppTynMRqPIPEWmlTkajg6dP0/EYEWdlIaUcDJ6pUj14sNNuLw0Gz8fjs5OTE0KKGo2yVKPjUVmWgmjOA+n5PMBcESjLcnBwYLT2g8BonU4zRNx79NhYs7+/10w6/eX+ZDLOp9MoajTi2BgzPDqazWZCSnyVBKoAICqVGgwGo5MTQrTWKqUY+Mn+E2aeTqeePNzfC0qlnHOe53me55iVUkVRCCFgvsayHg0YY6odCgD4HHDKJ4BEhMwMzjH+BQBAREIIFKL6wqskUKGailYfKhsdALBDkAxclW3VYp9PUwCYiL5ZIvqy0C+OWatb1rcPSOl53l979strzHB+3v5N7l/Rrm7lmB075vMxfW0eqJLJX8uJL/+f/zeRY6211lZRx9ZqbZy1DIxUawhB3acvFxBCICLzeXwKIQjAsGWudbj7fwFmJqIwDKMoyvNZmk4CP2gmCQCMs8xas7gEqg2+cmkYhv1+P89za20Sx+1OWymVF4W1dnEJXMBaq7VGxG63myRJEATG2vxoqLRGxMUlcJ6OEbXW0yzL0mx5ub+8suKYHz16fDo+nU6nUorquArwq7vMguBi+quNzotZGEZXtq5k+fTRo8dFUVqlBUkJCDX2R/WiSrVERERI5AAts9YGmD0pSQoAlsDAVY/9Aq/a7K+AmYHZ8/0wDPNptru7a611zjXCKJVSayOrfmRhnQAAiBgGQavVyqbZcDiMwpCdixpRFIXsnGRmrbVD0Fpp5WmtF4gLn/8YrWez2TRND54963SX2q22Ukorq7WW1jmjVUVDKWWMetVWfxnIDAQwzbKDJ/v5NJ9MJkqrbJKy49lsap2VYRheWt/YfP3SyspyI4q1UQv0hiICA5AQYF1ZlnHSXHt9ndkaaxFwqd/b2LosV1ZWf/7LX3V6/Waz6fu+s3MNu+tFtZJI6CwrpYlASsnOGeeqdnbz8gaqopjNZoPDge8FhLg4qw8AUL19zsQI1WsXAFUVjuzYOZs0oz8DVmoPnnDLINcAAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name" style="color:#ff6b6b">Replace Indoor Unit Filter</span></span></td><td class="brc-desc" colspan="2">Warning screen shown when air filter must be fully replaced. Appears on home screen and when entering main menu.</td></tr><tr><td><span style="display:flex;align-items:center;gap:8px;"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAIAAAAlC+aJAAAJqklEQVR4nNVaWY8k1ZX+zl0iMyK3qlyqqaZrcTcFPc3TgNWWLJsZ8WQ/8TMt/wSLJ7CNhC2gmQGKRuqFqqKqa8s1MjKWe8/xQ1QXbVvyaMjAnXzKh3zIjLjfPed89yyXhOX42fH7f3j/4f6+8y6MGtkiY+ZaPdBaQyAAkQCElQERARiPJ4ONgQFhOhw++OzTP3/wQV7kvcEGBOw9AaQUiCBCRBAGIC976QAgUEYT0fHR8atbWwbANI6fPn361cNvsjy7neaDft+zHw7HiyQRCAACKYKsCgHRxhDRweHBPE0NAO+9y4vCFcxcr9e3d7bzvJjOZskiEWZrrdKaRVbEhwTQzAJ4wLE3ALRSxlqtdFAzm69s7r1xN57Pj589m4wnzjlrrdaamV/2yr+HVgpERumatQaA0sYaG9Vq3V5va2c7ajQK7wcbG2myiOOZAIpWZPevoJQiIKzXwzA0ACDC3gvRer/XbLWODg/ieN5oNNZ73aLIkyRhQGstAGQlogAAEYkIsxgAIswiSqmoHhpjzs/OsjRtdTqNKFJas/csQkTlf172ygFARCDCzMxsAAiDtLLWeu+zNFVK1Wo1rZSIMHOpurRiXnSNKxdSigAaTyYnx8flJmdZNp1Oi6IAoJR6mWv8lzAAoKBJifjh5eXjJ0+uNEckTVPvnFIKK+M8/wwDACAQseckmZUK5ZwDYI0xxqys85QoCQgAljI6vpcaEVkmBxIRpRQRQeRaBq4eW509DQAQQUAEGwRhGALw3i//6FK15MXt+BH8UAHPUxwBEakX8IOdh4iU1sYYAHmee2allIgURVHkOTNX6Jbm+lvpQWXKsGTiICJgZiLvfWlMpRQzC3OZ3i656Bdh/u+f/P/BzK4oCueIyFpbFMUiSWytVq/VjDEEeGaIoAo7VC/wpRmdc4vFIrDB7u5ur9dzzoW12mAw6PX7tTAUkapyw+otUEZqYC0U/ceb9959992Tk+NPPvm01Wyudbtpmh4dHs6mU4CgK7BApQREGFBat1qt9c5avRH+6te/eu+9946OjzvrPRG2gT3+7ruz01NmLkVieV2qiAABAmZmIIqi1/b27t69G4bh7u6uDmy73d7a2los5vN47gqX57n3viohqoYAgQRSOKeNGQwGb/38579+550iy6aTyf6XX+V5rhWBZT6Lkzj2zpGiqpoEVbpQnufNerCzs/Ofb7391ttvT4ajb755OB6PRaTT7hitjbWk6ezs/PT0lD2LrkBPKyMgIt65KIxef+P1nZ0t710YhTdeuVEP6wrKWDObzxqNVpGlo9Ho8aNHaZZ6Zr10JFQjo1dpAtHa2tre63tZmn70xz8dHR0ANB6Nsiw1xiyShfducGPj9u07r9zcVEp755aPhAoIKFIiwp6tDfqDG5ubN58+fvL73/3u66+/Ho2GH37wxwf/8/nZ6elXX3zxpw8//OrL/XZn7bW9vcCaLEuxdKlUhQUI7JmZO5325uYNE9hHjx599OePjg6PhqPRZw8+e7j/9fDy8uT45LNPH3z+4PMgCG7fuaOtTRfpSlgARI69Z+52u4P+IE0Ww9EQRNZYnxfz+Xw6nRTOtdfWRPjw6FBrtbm5qZUuikKWtkAFQUwAs2fmdrvdbDZHo9FisdjYGLTabWYmoHCeiLrdrrX2/OyMWTpra1orz7y8llYUxCzeu3oY1uv1+XyeJElQC8olOueccwLUrHXOTScTCDeaDWXMlfgsdxhXlMyJgEUrbYzxznvHWqmrFFpEWMpKg5nLLoExtqqTuAICRITyAxFhArTW2lilldJKa62NVlprY4wxWmsiEvZy3Sl++SqEq1Iuy/MsL8IossbO54siL0hdHVLMvMhSCKIoUoryNBXvK0knqiGglFJaz+PZIpl3Oh1l1NHRwcXFRZ7l8SxOF4t4Fp+cnEynkyhqCDCLY/ZMCpBlW/YVqFDZfRCRyXg8Go0ardZ6d9055wpndRDVw6jRVJpm0ymRevXWqyJyfn7unbPKCISWY1AZAQCXw9GzZ6e1WnDv3pv379/f2d3d2r51/xe/eHV7a/dnPxuPxuud9Tuv7wnLk0ePnXO1en35t1dDQGsNIJ5NT589m40nr92585vf/nbv7hu99fV3/vu/uoPezVs3kzipBcGt7Vt/+fjjx49LArXl315BDIhcqaSALofDL/73izzP7927F4Vh4Yqd3Z3BYKCV7vX6mzc3SdHhweHBt98654IgwNJjq8rSaQKCWi1Jko//+hdjzZ3bd8aTcZZlYRTJhRRFwV5m8+nl+cX+/v5wOCRAl2fZcgdZdQUNURAERZ5/8/ChAk6++y7P87wo6lHE7J1z2miALs4vnj55KszKmBWqict1GKWY+fLi4tMk2d/fF2b2bAIjIp5ZETHE5fkiybTWWutKOlxVlpRltlAUxfnZWZZlZTbhnYeCIrCAhQMThFFkraUlvf/5+V0lgbIoI6VsEJS6REQSSPm6crvL7usPcJ4XZ1ylZpQcqm9sWWutteX3UqCA7/uIJZMf4Pre++sDR0Scc8yeiH7c2dF1ynmdsP0Aty833hWFc+6691wUhSs8qR+ttVghmJmUCqNImJ335ew9iqJaEHjvf5TudLVwztXr9X6/T0Sj0Wgex41GY+PGjVkcF0XxEyBQBlIYhmEY2sAuWq1Gs9leW7PGSDnoXnEopZxz8TxuNJvb29va2CxLLy4up9Npt9db3QHwNbTW3vvJeOK937x5896b93r9/mw6ncYzU46xiEBKaaVZcK1TL3vZwAtjQmEuG9qtVqvX75+dnZfVttaqvCshUk6wmCuZkVWF5zc6WARBUCPQaDxikXg2qwVBYKwr3BUB551zRTkaQkVj1uXx/ARwNrDNZlOED558K/iWPTcajagRZVl6FcQM8c9tAIBZVmE+X07dPfuAgiCwaZqdnZ3N50mn3e71ukGt5jwbAIqUArHzLB4E8QLPL/+GmQCKQCCAhePZbDadjUbDJFnkeSrgNEmb7aYBEEWNG4ON7a1t711v0BdhzysRxJCy8VJaQpi5PxgApI0G0FnrbO1sGUC6g8H9X/6y3e16z61mQwi8CgQIYBCgNDnn8ywTiLVWa+OZizyP4/jW1i1yrvAehweH8XwOEWPV8r2aakHljU8uc1qh8houqzRPG82Q8vnYBkGepFpfX45YrXu6uCoz6DoXBxFBee+gYBBfoF5TSUpKr4Ly/Cu8cM9CQMRMWhkUC5DjJGGlCKu19f+Iv/cM5vIkJgVSZAyVBH5CIFFGGWgNZYR0JXdH/p0QEiFlIAIIQeinxoAAAv4GUf/WkPGWhb8AAAAASUVORK5CYII=" style="width:26px;height:26px;border-radius:4px;flex-shrink:0;vertical-align:middle;"><span class="brc-icon-name" style="color:#ff6b6b">Empty Indoor Unit Dustbox</span></span></td><td class="brc-desc" colspan="2">Warning screen shown when the indoor unit dustbox needs to be emptied. Consult dealer if unsure of procedure.</td></tr></tbody>
      </table>
    </div>
    <div class="err-note-box" style="background:#1a0a0a;border-color:#3a1515;">
      <strong style="color:#ff6b6b;">&#9888; Maintenance Trigger:</strong> When maintenance is due, the <strong>Warning (⚠) icon</strong> appears on the home screen
      AND a warning screen shows when entering the main menu.<br><br>
      <strong>Construction Phase Note:</strong> During active construction at CEO Villa, increase filter inspection frequency due to elevated dust levels in the space.
    </div>
  </div>
  <div class="err-footer">BRC1H81W Madoka Controller · VRF Concealed Units · CEO Villa 2026</div>
</div>

<!-- end pg_hvac_err_brc -->
<script>
var EVA_THIS_FILE = "EVA-HVAC-42.html";
function irrEqTabSwitch(tab){
  document.getElementById('irr-tab-spec').style.display = (tab==='spec') ? 'block' : 'none';
  document.getElementById('irr-tab-npd').style.display  = (tab==='npd')  ? 'block' : 'none';
  document.getElementById('irr-tbtn-spec').style.background = (tab==='spec') ? 'rgba(42,191,143,0.18)' : 'rgba(42,191,143,0.06)';
  document.getElementById('irr-tbtn-spec').style.borderColor = (tab==='spec') ? 'rgba(42,191,143,0.5)' : 'rgba(42,191,143,0.25)';
  document.getElementById('irr-tbtn-spec').style.color = (tab==='spec') ? '#c9a84c' : 'rgba(201,168,76,0.5)';
  document.getElementById('irr-tbtn-npd').style.background  = (tab==='npd')  ? 'rgba(42,191,143,0.18)' : 'rgba(42,191,143,0.06)';
  document.getElementById('irr-tbtn-npd').style.borderColor  = (tab==='npd')  ? 'rgba(42,191,143,0.5)' : 'rgba(42,191,143,0.25)';
  document.getElementById('irr-tbtn-npd').style.color  = (tab==='npd')  ? '#c9a84c' : 'rgba(201,168,76,0.5)';
}

function irrArFilter(){
  var cat=document.getElementById('ar-f-cat').value.toLowerCase();
  var floor=document.getElementById('ar-f-floor').value.toLowerCase();
  var mfr=document.getElementById('ar-f-mfr').value.toLowerCase();
  var supp=document.getElementById('ar-f-supp').value.toLowerCase();
  var rows=document.querySelectorAll('#ar-table tbody tr');
  var vis=0;
  rows.forEach(function(r){
    var rc=r.getAttribute('data-cat').toLowerCase();
    var rf=r.getAttribute('data-floor').toLowerCase();
    var rm=r.getAttribute('data-mfr').toLowerCase();
    var rs=r.getAttribute('data-supp').toLowerCase();
    var show=(!cat||rc===cat)&&(!floor||rf===floor)&&(!mfr||rm===mfr)&&(!supp||rs===supp);
    r.style.display=show?'':'none';
    if(show) vis++;
  });
  document.getElementById('ar-count').textContent=vis;
}
function irrArReset(){
  document.getElementById('ar-f-cat').value='';
  document.getElementById('ar-f-floor').value='';
  document.getElementById('ar-f-mfr').value='';
  document.getElementById('ar-f-supp').value='';
  irrArFilter();
}

// ── PG4 HVAC DATA ──
const hvacSections = [
  {
    num:'01', title:'Project',
    subtitle:'System overview, components & sequence of operation',
    icon:`<svg viewBox="0 0 24 24"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>`,
    tags:['OVERVIEW','3 DOCS'],
    items:[
      { name:'System Introduction',        note:'Overall HVAC system description, design intent & scope',            tag:'DOC', page:'pg6' },
      { name:'Components Overview',         note:'List of major equipment: AHUs, FCUs, chillers, VRFs, ducting',     tag:'DOC' },
      { name:'Sequence of Operation',       note:'Control logic, start/stop sequences, setpoints & alarms',          tag:'DOC', page:'pg7' },
    ]
  },
  {
    num:'02', title:'Drawings',
    subtitle:'Shop drawings, as-builts & schematic diagrams',
    icon:`<svg viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="16" y1="13" x2="8" y2="13"/><line x1="16" y1="17" x2="8" y2="17"/><polyline points="10 9 9 9 8 9"/></svg>`,
    tags:['DRAWINGS','5 DOCS'],
    items:[
      { name:'Approved Shop Drawings',      note:'Contractor-submitted, engineer-approved installation drawings',    tag:'DWG', page:'pg_hvac_sdl' },
      { name:'As-Built Drawings',           note:'Final field-verified drawings reflecting actual installation',     tag:'DWG' },
      { name:'Design Revision Records',     note:'38 entries · Ducting & VRF layout revisions across all floors',   tag:'LOG', page:'pg_drr' },
      { name:'Schematic / Single Line Diagrams', note:'Simplified system schematics for operational reference',     tag:'SCH', localFile:'HVAC Single lien Diagram.html' },
      { name:'Special Drawings (if any)',   note:'Coordination, clearance, or BIM clash-detection drawings',        tag:'DWG' },
    ]
  },
  {
    num:'03', title:'O&M Manuals',
    subtitle:'Operation & maintenance manuals + PPM schedules',
    icon:`<svg viewBox="0 0 24 24"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"/><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"/></svg>`,
    tags:['O&M','3 DOCS'],
    items:[
      { name:'Operation & Maintenance Manuals', note:'Manufacturer manuals for all HVAC equipment & controls',      tag:'MAN' },
      { name:'Preventive Maintenance Schedules', note:'PPM tasks, frequencies, responsible parties & checklists',  tag:'SCH' },
      { name:'Error Codes',                      note:'HVAC equipment fault codes, alarm descriptions & troubleshooting guide', tag:'ERR' },
    ]
  },
  {
    num:'04', title:'Equipment & Assets',
    subtitle:'Asset register, spare parts, warranties & POs',
    icon:`<svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="3"/><path d="M19.07 4.93l-1.41 1.41M5.34 18.66l-1.41 1.41M20 12h-2M6 12H4M19.07 19.07l-1.41-1.41M5.34 5.34L3.93 3.93"/><path d="M12 2v2M12 20v2"/></svg>`,
    tags:['ASSETS','4 DOCS'],
    items:[
      { name:'Asset Register',              note:'Equipment tag, model, serial no., supplier & installation date',   tag:'REG' },
      { name:'Spare Parts List',            note:'Manufacturer-recommended critical & insurance spares',             tag:'LST', localFile:'Part List Mechanical HVAC.html' },
      { name:'Equipment Schedule',           note:'Complete schedule of all HVAC equipment: tags, models, capacities & locations', tag:'SCH' },
      { name:'Purchase Orders',             note:'Procurement records for major equipment & materials',              tag:'PO',  page:'pg_hvac_po' },
    ]
  },
  {
    num:'05', title:'Testing & Commissioning',
    subtitle:'Pre-commissioning, T&C forms & performance reports',
    icon:`<svg viewBox="0 0 24 24"><path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"/><polyline points="22 4 12 14.01 9 11.01"/></svg>`,
    tags:['T&C','5 DOCS'],
    items:[
      { name:'Pre-Commissioning Check (Supplier)', note:'Startup readiness checks before system energization',            tag:'CHK' },
      { name:'Testing & Commissioning Forms (Supplier)', note:'T&C sign-off sheets for all HVAC equipment & systems',        tag:'T&C', page:'pg_hvac_tc_forms' },
      { name:'Pre-Commissioning Check (Greener)',    note:'Measured performance vs. design capacity & efficiency targets',   tag:'RPT' },
      { name:'Testing & Commissioning Forms (Greener)',   note:'QA inspection records, NCRs & closure documentation',           tag:'QA'  },
      { name:'Balancing Report (Greener)',           note:'Air & hydronic balancing data per ASHRAE 111 methodology',       tag:'BAL' },
    ]
  },
  {
    num:'06', title:'Approvals, Quality & Compliance',
    subtitle:'Method statements, compliance certificates & IR approvals',
    icon:`<svg viewBox="0 0 24 24"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg>`,
    tags:['COMPLIANCE','3 DOCS'],
    items:[
      { name:'Method Statements & Installation Records', note:'Approved MSs covering HVAC installation procedures & safety', tag:'MS', page:'pg_ms' },
      { name:'Compliance Certificates / Approvals',      note:'Regulatory, authority, and third-party compliance certs',    tag:'CRT' },
      { name:'IR Approvals',                             note:'Inspection Request records with consultant sign-offs',        tag:'IR'  },
    ]
  },
  {
    num:'07', title:'Training & Handover',
    subtitle:'Training records, demonstration certificates & final handover',
    icon:`<svg viewBox="0 0 24 24"><path d="M17 21v-2a4 4 0 0 0-4-4H5a4 4 0 0 0-4 4v2"/><circle cx="9" cy="7" r="4"/><path d="M23 21v-2a4 4 0 0 0-3-3.87"/><path d="M16 3.13a4 4 0 0 1 0 7.75"/></svg>`,
    tags:['HANDOVER','3 DOCS'],
    items:[
      { name:'Training Records for Client/Operations Staff', note:'Attendance sheets & training content for O&M staff', tag:'TRN' },
      { name:'Demonstration Certificates',                   note:'Evidence of live system demonstration to client',    tag:'DEM', localFile:'Demonstration & Training HVAC.html' },
      { name:'Final Handover Acceptance Certificate',        note:'Signed acceptance confirming project handover',      tag:'HAC' },
    ]
  },
  {
    num:'08', title:'Sustainability Reports',
    subtitle:'Energy performance, LEED & environmental documentation',
    icon:`<svg viewBox="0 0 24 24"><path d="M2 20h20M4 20V10l8-8 8 8v10"/><path d="M10 20v-6h4v6"/></svg>`,
    tags:['SUSTAINABILITY','LEED'],
    items:[
      { name:'Environmental Compliance',    note:'Refrigerant management log, F-gas & local authority requirements',  tag:'ENV', page:'pg_hvac_env' },
      { name:'Lessons Learned',             note:'Key learnings from installation, commissioning & handover',           tag:'LES', localFile:'Lessons Learned.html', lessonsTheme:'hvac' },
    ]
  }
];

let p4ActiveIdx = 0;
let p4Visited = new Set();

function p4BuildNav() {
  const list = document.getElementById('p4-nav-list');
  if (!list) return;
  list.innerHTML = hvacSections.map((s, i) => `
    <button class="p4-nav-item${i===0?' active':''}" onclick="p4Show(${i})" id="p4-nav-${i}">
      <span class="p4-nav-num">${s.num}</span>
      <span class="p4-nav-icon">${s.icon}</span>
      <span class="p4-nav-label">${s.title}</span>
      <span class="p4-nav-count">${s.items.length}</span>
    </button>
  `).join('');
}

function p4Show(idx) {
  p4ActiveIdx = idx;
  p4Visited.add(idx);

  // Update nav active state
  document.querySelectorAll('.p4-nav-item').forEach((el, i) => {
    el.classList.toggle('active', i === idx);
  });

  const s = hvacSections[idx];

  // Render hero
  document.getElementById('p4-hero-area').innerHTML = `
    <div class="p4-hero">
      <div class="p4-hero-row">
        <div class="p4-hero-icon-wrap">${s.icon}</div>
        <div class="p4-hero-text">
          <div class="p4-hero-num">SECTION ${s.num} / 08</div>
          <div class="p4-hero-title">${s.title}</div>
          <div class="p4-hero-subtitle">${s.subtitle}</div>
          <div class="p4-hero-pills">
            ${s.tags.map((t,i) => `<span class="p4-pill${i===0?' blue':''}">${t}</span>`).join('')}
            <span class="p4-pill">${s.items.length} ITEM${s.items.length!==1?'S':''}</span>
          </div>
        </div>
      </div>
    </div>`;

  // Render items grid
  const grid = document.getElementById('p4-items-grid');
  grid.innerHTML = s.items.map((item, j) => {
    const navTarget = item.localFile
      ? (item.lessonsTheme
        ? `onclick="sessionStorage.setItem('eva_lessons_theme','${item.lessonsTheme}');evaOpenLocalPage('${item.localFile}','pg4')" style="cursor:pointer"`
        : `onclick="evaOpenLocalPage('${item.localFile}','pg4')" style="cursor:pointer"`)
      : item.page ? `onclick="siGoTo('${item.page}')" style="cursor:pointer"` : '';
    const actionLabel = (item.localFile || item.page) ? 'OPEN PAGE' : 'OPEN DOCUMENT';
    return `
    <div class="p4-item-card" style="animation-delay:${j*0.07}s" ${navTarget}>
      <div class="p4-item-top">
        <div class="p4-item-dot"></div>
        <div class="p4-item-name">${item.name}</div>
        <span class="p4-item-tag">${item.tag}</span>
      </div>
      <div class="p4-item-note">${item.note}</div>
      <div class="p4-item-action">
        <svg viewBox="0 0 24 24" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/></svg>
        ${actionLabel}
      </div>
    </div>`;
  }).join('');

  // Scroll content to top
  const content = document.getElementById('p4-content');
  if (content) content.scrollTop = 0;

  // Update progress
  const pct = Math.round((p4Visited.size / hvacSections.length) * 100);
  const fill = document.getElementById('p4-prog-fill');
  const pctEl = document.getElementById('p4-prog-pct');
  if (fill) fill.style.width = pct + '%';
  if (pctEl) pctEl.textContent = p4Visited.size + ' / ' + hvacSections.length;
}

// ── NAVIGATION ──
let current_page = 'pg2';
let _navigating = false;

function printPage(pageId) {
  // Temporarily make only the target screen visible for printing
  const allScreens = document.querySelectorAll('.screen');
  allScreens.forEach(s => s.classList.remove('print-target'));
  document.getElementById(pageId).classList.add('print-target');
  window.print();
  setTimeout(() => allScreens.forEach(s => s.classList.remove('print-target')), 1000);
}

function transitionTo(fromId, toId, onMidpoint) {
  if (_navigating) return;
  const toElCheck = typeof toId === 'string' ? document.getElementById(toId) : toId;
  if (!toElCheck && typeof toId === 'string') {
    if (toId === 'pg5' && onMidpoint && typeof onMidpoint === 'function') {
      var _tabMatch = String(onMidpoint).match(/p5ShowTab\((\d+)\)/);
      if (_tabMatch) sessionStorage.setItem('eva_p5_tab', _tabMatch[1]);
    }
    var _fromEarly = typeof fromId === 'string' ? document.getElementById(fromId) : fromId;
    if (_fromEarly && _fromEarly.id === 'pg4') evaSavePg4State();
    if (_evaGoFile(toId)) return;
  }
  _navigating = true;

  const fromEl = typeof fromId === 'string' ? document.getElementById(fromId) : fromId;
  const toIdStr = typeof toId === 'string' ? toId : (toId && toId.id);
  if (fromEl && fromEl.id === 'pg4' && toIdStr && toIdStr !== 'pg4') evaSavePg4State();
  const toEl   = typeof toId   === 'string' ? document.getElementById(toId)   : toId;

  // Fade out current
  fromEl.style.transition = 'opacity 0.5s ease';
  fromEl.style.opacity = '0';
  fromEl.style.pointerEvents = 'none';

  setTimeout(() => {
    fromEl.classList.remove('visible');
    fromEl.style.cssText = ''; // clear all inline styles
    if (onMidpoint) onMidpoint();

    // Prepare target
    toEl.style.opacity = '0';
    toEl.style.transition = 'none';
    toEl.classList.add('visible');
    toEl.getBoundingClientRect(); // force reflow
    toEl.style.transition = 'opacity 0.6s ease';
    toEl.style.opacity = '1';

    setTimeout(() => {
      toEl.style.cssText = '';
      current_page = typeof toId === 'string' ? toId : toEl.id;
      _navigating = false;
      var pid = typeof toId === 'string' ? toId : toEl.id;
      if (pid === 'pg4') {
        evaRestorePg4State();
      }
    }, 650);
  }, 520);
}

function navigateTo(fromId, toId) {
  var toEl = typeof toId === 'string' ? document.getElementById(toId) : toId;
  if (!toEl && typeof toId === 'string' && _evaGoFile(toId)) return;
  var fromEl = typeof fromId === 'string' ? document.getElementById(fromId) : fromId;
  if (fromEl && fromEl.id === 'pg4' && toId !== 'pg4') evaSavePg4State();
  transitionTo(fromId, toId);
}


// ── EVA SPLIT ROUTER (auto-generated) ──
var EVA_FILE_MAP = {
  "pg2": "CEO Villa Portal.html",
  "pg3": "EVA-CORE.html",
  "pg_hvac_nav_hub": "EVA-CORE-03.html",
  "pg_plumb_nav_hub": "EVA-CORE-04.html",
  "pg4": "EVA-HVAC.html",
  "pg_plumb_menu": "EVA-PLUMBING.html",
  "pg5": "EVA-IRRIGATION.html",
  "pg_irr_soo": "EVA-IRRIGATION-02.html",
  "pg_irr_sdr": "EVA-IRRIGATION-03.html",
  "pg_irr_comp": "EVA-IRRIGATION-04.html",
  "pg_irr_tc": "EVA-IRRIGATION-05.html",
  "pg_irr_ar": "EVA-IRRIGATION-06.html",
  "pg_irr_sld": "EVA-IRRIGATION-07.html",
  "pg_irr_eqsched": "EVA-IRRIGATION-08.html",
  "pg_irr_cpd": "EVA-IRRIGATION-09.html",
  "pg_irr_intro": "EVA-IRRIGATION-10.html",
  "pg_irr_asb": "EVA-IRRIGATION-11.html",
  "pg_irr_po": "EVA-IRRIGATION-12.html",
  "pg_irr_sc": "EVA-IRRIGATION-13.html",
  "pg7": "EVA-HVAC-02.html",
  "pg8": "EVA-HVAC-03.html",
  "pg9": "EVA-HVAC-04.html",
  "pg10": "EVA-HVAC-05.html",
  "pg_drr": "EVA-HVAC-DATA.html",
  "pg_ms": "EVA-HVAC-MS.html",
  "pg_ms_1": "EVA-HVAC-MS.html",
  "pg_ms_2": "EVA-HVAC-MS.html",
  "pg_ms_3": "EVA-HVAC-MS.html",
  "pg_ms_4": "EVA-HVAC-MS.html",
  "pg_ms_5": "EVA-HVAC-MS.html",
  "pg_ms_6": "EVA-HVAC-MS.html",
  "pg_ms_7": "EVA-HVAC-MS.html",
  "pg_ms_8": "EVA-HVAC-MS.html",
  "pg_ms_9": "EVA-HVAC-MS.html",
  "pg_ms_10": "EVA-HVAC-MS.html",
  "pg_plumb_contents": "EVA-PLUMBING.html",
  "pg_plumb_ms": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_1": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_2": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_3": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_4": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_5": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_6": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_7": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_8": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_9": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_10": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_11": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_12": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_13": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_14": "EVA-PLUMBING-AQC.html",
  "pg_plumb_ms_15": "EVA-PLUMBING-AQC.html",
  "pg_plumb_asset_register": "EVA-PLUMBING-ASSETS.html",
  "pg_plumb_po": "EVA-PLUMBING-ASSETS-02.html",
  "pg_plumb_ar_landing": "EVA-PLUMBING-ASSETS-03.html",
  "pg_ppm_menu": "EVA-PLUMBING-OMM-47.html",
  "pg_ppm_cwbp": "EVA-PLUMBING-OMM-48.html",
  "pg_ppm_hwcp": "EVA-PLUMBING-OMM-49.html",
  "pg_ppm_sff": "EVA-SANITARY-02.html",
  "pg_ppm_sp": "EVA-PLUMBING-OMM-50.html",
  "pg_ppm_tdv": "EVA-PLUMBING-OMM-51.html",
  "pg_ppm_wh": "EVA-PLUMBING-OMM-52.html",
  "pg_ppm_wss": "EVA-PLUMBING-OMM-53.html",
  "pg_ppm_wspa": "EVA-PLUMBING-OMM-54.html",
  "pg_ppm_sds": "EVA-PLUMBING-OMM-55.html",
  "pg_seq_menu": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_rw": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_chw": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_sds": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_pd": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_cs": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_wso": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_wso_op": "EVA-PLUMBING-PROJECT-01.html",
  "pg_seq_wso_vm": "EVA-PLUMBING-PROJECT-01.html",
  "pg_plumb_drr": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_sdl": "EVA-HVAC-DATA-02.html",
  "pg_plumb_sdl": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_po": "EVA-HVAC-DATA-03.html",
  "pg_hvac_equip_sched": "EVA-HVAC-DATA-04.html",
  "pg_hvac_vrf_iu_sel": "EVA-HVAC-DATA-05.html",
  "pg_hvac_vrf_iu_wall": "EVA-HVAC-DATA-06.html",
  "pg_hvac_vrf_iu_ceil": "EVA-HVAC-DATA-07.html",
  "pg_hvac_vrf_ou_sel": "EVA-HVAC-DATA-08.html",
  "pg_hvac_fahu_sel": "EVA-HVAC-DATA-09.html",
  "pg_hvac_pkg_sel": "EVA-HVAC-DATA-10.html",
  "pg_hvac_vf_sel": "EVA-HVAC-DATA-11.html",
  "pg_plumb_equip_sched": "EVA-PLUMBING-ASSETS-04.html",
  "pg_plumb_pumps_spec": "EVA-PLUMBING-ASSETS-04.html",
  "pg_pps_iwbp": "EVA-PLUMBING-ASSETS-04.html",
  "pg_pps_hwrp": "EVA-PLUMBING-ASSETS-05.html",
  "pg_pps_sdlp1": "EVA-PLUMBING-ASSETS-06.html",
  "pg_pps_sdlp2": "EVA-PLUMBING-ASSETS-07.html",
  "pg_pps_sdlp3": "EVA-PLUMBING-ASSETS-08.html",
  "pg_pps_ewh": "EVA-PLUMBING-ASSETS-09.html",
  "pg_pps_wsp": "EVA-PLUMBING-ASSETS-10.html",
  "pg_pss_swbp": "EVA-PLUMBING-ASSETS-11.html",
  "pg_pss_hwrp": "EVA-PLUMBING-ASSETS-12.html",
  "pg_pss_sdlp1": "EVA-PLUMBING-ASSETS-13.html",
  "pg_pss_sdlp2": "EVA-PLUMBING-ASSETS-14.html",
  "pg_pss_sdlp3": "EVA-PLUMBING-ASSETS-15.html",
  "pg_pss_sdlp5": "EVA-PLUMBING-ASSETS-16.html",
  "pg_pss_sdlp6": "EVA-PLUMBING-ASSETS-17.html",
  "pg_pss_ewh": "EVA-PLUMBING-ASSETS-18.html",
  "pg_pss_wsp": "EVA-PLUMBING-ASSETS-19.html",
  "pg_hvac_hmu_sel": "EVA-HVAC-DATA-12.html",
  "pg_hvac_npd": "EVA-HVAC-DATA-13.html",
  "pg_hvac_npd_vrfou": "EVA-HVAC-DATA-14.html",
  "pg_plumb_npd": "EVA-PLUMBING-ASSETS-21.html",
  "pg_plumb_npd_ewh": "EVA-PLUMBING-ASSETS-22.html",
  "pg_plumb_npd_irrp": "EVA-PLUMBING-ASSETS-23.html",
  "pg_plumb_npd_wsp": "EVA-PLUMBING-ASSETS-24.html",
  "pg_plumb_npd_hwcp": "EVA-PLUMBING-ASSETS-25.html",
  "pg_plumb_npd_wsbp": "EVA-PLUMBING-ASSETS-26.html",
  "pg_plumb_sld2": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_npd_vf": "EVA-HVAC-DATA-15.html",
  "pg_plumb_npd_sdlp1": "EVA-PLUMBING-ASSETS-27.html",
  "pg_plumb_npd_sdlp2": "EVA-PLUMBING-ASSETS-28.html",
  "pg_plumb_npd_sdlp3": "EVA-PLUMBING-ASSETS-29.html",
  "pg_plumb_npd_sdlp5": "EVA-PLUMBING-ASSETS-30.html",
  "pg_plumb_npd_sdlp6": "EVA-PLUMBING-ASSETS-31.html",
  "pg_hvac_npd_sac": "EVA-HVAC-DATA-16.html",
  "pg_hvac_npd_fahu": "EVA-HVAC-DATA-17.html",
  "pg_hvac_npd_hmu": "EVA-HVAC-DATA-18.html",
  "pg6": "EVA-HVAC-DATA-19.html",
  "pg_hvac_comp_ov": "EVA-HVAC-DATA-20.html",
  "pg_hvac_seq_sac": "EVA-HVAC-DATA-21.html",
  "pg_hvac_seq_fahu": "EVA-HVAC-DATA-22.html",
  "pg_hvac_seq_hmu": "EVA-HVAC-DATA-23.html",
  "pg_hvac_npd_pac": "EVA-HVAC-DATA-24.html",
  "pg_hvac_npd_dh": "EVA-HVAC-DATA-25.html",
  "pg_pss_csc": "EVA-PLUMBING-ASSETS-20.html",
  "pg_plumb_npd_csc": "EVA-PLUMBING-ASSETS-32.html",
  "pg_hvac_npd_vrfiu": "EVA-HVAC-DATA-26.html",
  "pg_hvac_tc_forms": "EVA-HVAC-06.html",
  "pg_plumb_precomm": "EVA-PLUMBING-TC.html",
  "pg_plumb_tc_forms": "EVA-PLUMBING-TC.html",
  "pg_hvac_precomm": "EVA-HVAC-07.html",
  "pg_hvac_tc_report": "EVA-HVAC-08.html",
  "pg_hvac_omm": "EVA-HVAC-09.html",
  "pg_plumb_omm": "EVA-PLUMBING-OMM.html",
  "pg_pomm_wsbp": "EVA-PLUMBING-OMM-02.html",
  "pg_pomm_vfd": "EVA-PLUMBING-OMM-03.html",
  "pg_pomm_hwcp": "EVA-PLUMBING-OMM-04.html",
  "pg_pomm_ewh": "EVA-PLUMBING-OMM-05.html",
  "pg_pomm_wsp": "EVA-PLUMBING-OMM-06.html",
  "pg_pomm_pt": "EVA-PLUMBING-OMM-07.html",
  "pg_pomm_emv": "EVA-PLUMBING-OMM-08.html",
  "pg_pomm_prv": "EVA-PLUMBING-OMM-09.html",
  "pg_pomm_prlv": "EVA-PLUMBING-OMM-10.html",
  "pg_pomm_tbv": "EVA-PLUMBING-OMM-11.html",
  "pg_pomm_sdlps": "EVA-PLUMBING-OMM-12.html",
  "pg_pomm_sdlpr": "EVA-PLUMBING-OMM-13.html",
  "pg_pomm_drn": "EVA-PLUMBING-OMM-14.html",
  "pg_pomm_ppr": "EVA-PLUMBING-OMM-15.html",
  "pg_pomm_pprbv": "EVA-PLUMBING-OMM-16.html",
  "pg_pomm_upvc": "EVA-PLUMBING-OMM-17.html",
  "pg_pomm_upvcbv": "EVA-PLUMBING-OMM-18.html",
  "pg_pomm_gv": "EVA-PLUMBING-OMM-19.html",
  "pg_pomm_irrp": "EVA-PLUMBING-OMM-20.html",
  "pg_pomm_irrctrl": "EVA-PLUMBING-OMM-21.html",
  "pg_pomm_san": "EVA-PLUMBING-OMM-22.html",
  "pg_pomm_san_bss": "EVA-PLUMBING-OMM-23.html",
  "pg_pomm_san_btm": "EVA-PLUMBING-OMM-24.html",
  "pg_pomm_san_dco": "EVA-PLUMBING-OMM-25.html",
  "pg_pomm_san_ftcp": "EVA-PLUMBING-OMM-26.html",
  "pg_pomm_san_ft": "EVA-PLUMBING-OMM-27.html",
  "pg_pomm_san_hts": "EVA-PLUMBING-OMM-28.html",
  "pg_pomm_san_ptrap": "EVA-PLUMBING-OMM-29.html",
  "pg_pomm_san_rh": "EVA-PLUMBING-OMM-30.html",
  "pg_pomm_san_st": "EVA-PLUMBING-OMM-31.html",
  "pg_pomm_san_tbh": "EVA-PLUMBING-OMM-32.html",
  "pg_pomm_san_tr": "EVA-PLUMBING-OMM-33.html",
  "pg_pomm_san_trh": "EVA-PLUMBING-OMM-34.html",
  "pg_pomm_san_wbc": "EVA-PLUMBING-OMM-35.html",
  "pg_pomm_san_wbmkh": "EVA-PLUMBING-OMM-36.html",
  "pg_pomm_san_wbmh": "EVA-PLUMBING-OMM-37.html",
  "pg_pomm_san_wc": "EVA-PLUMBING-OMM-38.html",
  "pg_pomm_san_bss_br": "EVA-PLUMBING-OMM-39.html",
  "pg_pomm_san_bss_ms": "EVA-PLUMBING-OMM-40.html",
  "pg_pomm_san_bss_sa": "EVA-PLUMBING-OMM-41.html",
  "pg_pomm_san_pt_bt": "EVA-PLUMBING-OMM-42.html",
  "pg_pomm_san_pt_bwc": "EVA-PLUMBING-OMM-43.html",
  "pg_pomm_san_wbmh_mhm": "EVA-PLUMBING-OMM-44.html",
  "pg_pomm_san_wc_fm": "EVA-PLUMBING-OMM-45.html",
  "pg_pomm_san_wc_wh": "EVA-PLUMBING-OMM-46.html",
  "pg_hvac_ar": "EVA-HVAC-DATA-27.html",
  "pg_hvac_mat_approvals": "EVA-HVAC-10.html",
  "pg_plumb_abl": "EVA-PLUMBING-DRAWINGS.html",
  "pg_plumb_mat_approvals": "EVA-PLUMBING-AQC.html",
  "pg_hvac_ir": "EVA-HVAC-11.html",
  "pg_plumb_ir": "EVA-PLUMBING-AQC.html",
  "pg_hvac_env": "EVA-HVAC-DATA-28.html",
  "pg_plumb_trn": "EVA-PLUMBING-HANDOVER.html",
  "pg_irr_trn": "EVA-IRRIGATION-14.html",
  "pg_hvac_trn": "EVA-HVAC-12.html",
  "pg_plumb_env": "EVA-PLUMBING-SUSTAINABILITY.html",
  "pg_hvac_precomm_greener": "EVA-HVAC-13.html",
  "pg_gpc_fahu": "EVA-HVAC-14.html",
  "pg_gpc_hmu": "EVA-HVAC-15.html",
  "pg_gpc_pac": "EVA-HVAC-16.html",
  "pg_gpc_vrf": "EVA-HVAC-17.html",
  "pg_gpc_sac": "EVA-HVAC-18.html",
  "pg_gpc_fans": "EVA-HVAC-19.html",
  "pg_hvac_tc_greener": "EVA-HVAC-20.html",
  "pg_gtc_fahu": "EVA-HVAC-21.html",
  "pg_gtc_hmu": "EVA-HVAC-22.html",
  "pg_gtc_pac": "EVA-HVAC-23.html",
  "pg_gtc_vrf": "EVA-HVAC-24.html",
  "pg_gtc_sac": "EVA-HVAC-25.html",
  "pg_gtc_fans": "EVA-HVAC-26.html",
  "pg_hvac_bal_greener": "EVA-HVAC-27.html",
  "pg_plumb_precomm_greener": "EVA-PLUMBING-TC.html",
  "pg_ppcg_cwbp": "EVA-PLUMBING-TC.html",
  "pg_ppcg_hwcp": "EVA-PLUMBING-TC.html",
  "pg_ppcg_ewh": "EVA-PLUMBING-TC.html",
  "pg_ppcg_irr": "EVA-PLUMBING-TC.html",
  "pg_ppcg_dtbv": "EVA-PLUMBING-TC.html",
  "pg_ppcg_wsp": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp1": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp2": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp3": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp5": "EVA-PLUMBING-TC.html",
  "pg_ppcg_sldp6": "EVA-PLUMBING-TC.html",
  "pg_plumb_tc_greener": "EVA-PLUMBING-TC.html",
  "pg_ptcg_cwbp": "EVA-PLUMBING-TC.html",
  "pg_ptcg_hwcp": "EVA-PLUMBING-TC.html",
  "pg_ptcg_ewh": "EVA-PLUMBING-TC.html",
  "pg_ptcg_irr": "EVA-PLUMBING-TC.html",
  "pg_ptcg_dtbv": "EVA-PLUMBING-TC.html",
  "pg_ptcg_wsp": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp1": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp2": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp3": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp5": "EVA-PLUMBING-TC.html",
  "pg_ptcg_sldp6": "EVA-PLUMBING-TC.html",
  "pg_bal_fahu": "EVA-HVAC-28.html",
  "pg_bal_hmu": "EVA-HVAC-29.html",
  "pg_bal_pac": "EVA-HVAC-30.html",
  "pg_bal_vrf": "EVA-HVAC-31.html",
  "pg_bal_sac": "EVA-HVAC-32.html",
  "pg_bal_fans": "EVA-HVAC-33.html",
  "pg_hvac_sc": "EVA-HVAC-34.html",
  "pg_hvac_mfr_dir": "EVA-HVAC-35.html",
  "pg_hvac_sup_dir": "EVA-HVAC-36.html",
  "pg_plumb_sc": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_plumb_mfr_dir": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_plumb_sup_dir": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_hvac_err": "EVA-HVAC-37.html",
  "pg_hvac_err_vrf": "EVA-HVAC-38.html",
  "pg_hvac_err_rxytq": "EVA-HVAC-39.html",
  "pg_hvac_err_split_r": "EVA-HVAC-40.html",
  "pg_hvac_err_split_c": "EVA-HVAC-41.html",
  "pg_hvac_err_brc": "EVA-HVAC-42.html",
  "pg_hvac_err_hmu": "EVA-HVAC-43.html",
  "pg_hvac_err_exhaust": "EVA-HVAC-37.html",
  "pg_plumb_err": "EVA-PLUMBING-OMM-56.html",
  "pg_plumb_err_hydro": "EVA-PLUMBING-OMM-57.html",
  "pg_plumb_err_hwcp": "EVA-PLUMBING-OMM-58.html",
  "pg_plumb_err_wsp": "EVA-PLUMBING-OMM-59.html",
  "pg_plumb_err_cwbp": "EVA-PLUMBING-OMM-60.html",
  "pg_plumb_err_rwdp": "EVA-PLUMBING-OMM-61.html",
  "pg_plumb_err_swdp": "EVA-PLUMBING-OMM-62.html",
  "pg_plumb_err_hwlp": "EVA-PLUMBING-OMM-63.html",
  "pg_plumb_err_bathtub": "EVA-PLUMBING-OMM-64.html",
  "pg_ra_land": "EVA-HVAC-44.html",
  "pg_ra_pm": "EVA-HVAC-45.html",
  "pg_ra_mep": "EVA-HVAC-46.html",
  "pg_ra_dd": "EVA-HVAC-47.html",
  "pg_ra_fm": "EVA-HVAC-48.html",
  "pg_ra_cr": "EVA-HVAC-49.html",
  "pg_ra_summary": "EVA-HVAC-50.html",
  "pg_hvac_ppm_menu": "EVA-HVAC-51.html",
  "pg_hvac_ppm_fahu": "EVA-HVAC-PPM-1.html",
  "pg_hvac_ppm_vrf": "EVA-HVAC-PPM-3.html",
  "pg_hvac_ppm_sac": "EVA-HVAC-PPM-4.html",
  "pg_hvac_ppm_rtu": "EVA-HVAC-PPM-5.html",
  "pg_hvac_ppm_dh": "EVA-HVAC-PPM-6.html",
  "pg_hvac_ppm_vf": "EVA-HVAC-PPM-2.html",
  "pg_hvac_ppm_duct": "EVA-HVAC-PPM-7.html",
  "pg_irr_ppm_menu": "EVA-IRRIGATION-16.html",
  "pg_irr_omm": "EVA-IRRIGATION-15.html",
  "pg_irr_ppm_dist": "EVA-IRRIGATION-17.html",
  "pg_irr_ppm_pump": "EVA-IRRIGATION-18.html",
  "pg_seq_rwp": "EVA-PLUMBING-PROJECT-01.html",
  "pg_plumb_spec_dwg": "EVA-PLUMBING-DRAWINGS.html",
  "pg_hvac_abl": "EVA-HVAC-52.html",
  "pg_si_menu": "EVA-PLUMBING-PROJECT-01.html",
  "pg_hvac_sac_sel": "EVA-HVAC-DATA-29.html",
  "pg_plumb_parts_info": "EVA-PLUMBING-ASSETS-PARTS.html",
  "pg_plumb_rspl": "EVA-PLUMBING-ASSETS-PARTS.html",
  "pg_plumb_ic": "EVA-PLUMBING-SUPPLIERS.html",
  "pg_hvac_proj_intro": "EVA-HVAC-53.html",
  "pg_plumb_proj_intro": "EVA-PLUMBING-PROJECT-01.html",
  "pg_hvac_spec_dwg": "EVA-HVAC-DATA-30.html",
  "pg_irr_sys_ts": "EVA-IRRIGATION-19.html",
  "pg_irr_ctrl_di": "EVA-IRRIGATION-20.html",
  "pg_irr_ctrl_ts": "EVA-IRRIGATION-21.html",
  "pg_plumb_mfr_parts": "EVA-PLUMBING-ASSETS-PARTS.html"
};
var EVA_CURRENT_FILE = {"core": "EVA-CORE.html", "hvac": "EVA-HVAC.html", "plumbing": "EVA-PLUMBING.html", "plumbing_omm": "EVA-PLUMBING-OMM.html", "irrigation": "EVA-IRRIGATION.html", "sanitary": "EVA-SANITARY.html", "spa": "EVA-SPA-POOL.html"};
var EVA_P5_TAB_FILES = {"0": "EVA-PLUMBING.html", "1": "EVA-SANITARY.html", "2": "EVA-IRRIGATION.html", "3": "EVA-SPA-POOL.html"};

function _evaResolveFile(screenId) {
  for (var cat in EVA_CURRENT_FILE) {
    if (EVA_CURRENT_FILE[cat] && document.getElementById(screenId)) return null;
  }
  return EVA_FILE_MAP[screenId] || null;
}

function _evaPg5TargetFile() {
  var t = sessionStorage.getItem('eva_p5_tab');
  if (t !== null && EVA_P5_TAB_FILES[t]) return EVA_P5_TAB_FILES[t];
  var cp = current_page || '';
  if (cp.indexOf('pg_irr_') === 0) return EVA_P5_TAB_FILES['2'];
  if (cp === 'pg_ppm_sff') return EVA_P5_TAB_FILES['1'];
  return EVA_FILE_MAP['pg5'] || EVA_P5_TAB_FILES['0'];
}

function _evaGoFile(screenId) {
  var pg4 = document.getElementById('pg4');
  if (pg4 && pg4.classList.contains('visible') && screenId !== 'pg4') {
    evaSavePg4State();
  }
  var f = EVA_FILE_MAP[screenId];
  if (screenId === 'pg5') f = _evaPg5TargetFile();
  if (screenId === 'pg4') evaRequestPg4Expand();
  if (f) { evaCrossFileGo(f + '#' + encodeURIComponent(screenId)); return true; }
  return false;
}

function _evaBootHash() {
  if (!location.hash) return;
  var id = decodeURIComponent(location.hash.slice(1));
  var el = document.getElementById(id);
  if (!el) return;
  document.querySelectorAll('.screen').forEach(function(s) { s.classList.remove('visible'); });
  el.classList.add('visible');
  current_page = id;
  if (id === 'pg4') {
    evaRestorePg4State();
  }
  if (id === 'pg5') {
    var t = sessionStorage.getItem('eva_p5_tab');
    if (t !== null) {
      sessionStorage.removeItem('eva_p5_tab');
      setTimeout(function() { if (typeof p5ShowTab === 'function') p5ShowTab(parseInt(t, 10)); }, 200);
    }
  }
}



function evaRequestPg4Expand() {
  sessionStorage.setItem('eva_pg4_expand', '1');
}

function evaSavePg4State() {
  evaRequestPg4Expand();
  var body = document.querySelector('#pg4 .p4-new-body');
  if (body) {
    try { sessionStorage.setItem('eva_pg4_scroll', String(body.scrollTop)); } catch (e) {}
  }
}

function evaRestorePg4State() {
  var should = false;
  try {
    should = sessionStorage.getItem('eva_pg4_expand') === '1' ||
      sessionStorage.getItem('eva_pg4_scroll') !== null;
    sessionStorage.removeItem('eva_pg4_expand');
  } catch (e) {}
  if (!should) return;
  evaExpandHvacContents(true);
  var scroll = 0;
  try {
    var s = sessionStorage.getItem('eva_pg4_scroll');
    if (s !== null) {
      scroll = parseInt(s, 10) || 0;
      sessionStorage.removeItem('eva_pg4_scroll');
    }
  } catch (e) {}
  if (!scroll) return;
  function applyScroll() {
    var body = document.querySelector('#pg4 .p4-new-body');
    if (body) body.scrollTop = scroll;
  }
  applyScroll();
  requestAnimationFrame(applyScroll);
  setTimeout(applyScroll, 0);
  setTimeout(applyScroll, 50);
  setTimeout(applyScroll, 150);
}

var _p4ExpandTimers = [];
var _p4ExpandPending = false;

function evaCancelHvacSmoothExpand() {
  _p4ExpandTimers.forEach(clearTimeout);
  _p4ExpandTimers = [];
  _p4ExpandPending = false;
}

function evaSyncHvacExpandBtn(expanded) {
  var txt = document.getElementById('p4ExpandTxt');
  var icon = document.getElementById('p4ExpandIcon');
  if (txt) txt.textContent = expanded ? 'COLLAPSE' : 'EXPAND ALL';
  if (icon) icon.style.transform = expanded ? 'rotate(180deg)' : 'rotate(0deg)';
}

function evaExpandHvacContents(instant) {
  var wraps = document.querySelectorAll('#pg4 .p4-items-wrap');
  if (!wraps.length) return;

  if (instant) {
    evaCancelHvacSmoothExpand();
    wraps.forEach(function(w) { w.classList.remove('p4-hidden'); w.classList.add('p4-visible'); });
    evaSyncHvacExpandBtn(true);
    return;
  }

  if (_p4ExpandPending) return;
  var allVisible = Array.prototype.every.call(wraps, function(w) { return w.classList.contains('p4-visible'); });
  if (allVisible) {
    evaSyncHvacExpandBtn(true);
    return;
  }

  evaCancelHvacSmoothExpand();
  _p4ExpandPending = true;
  var enterDelay = 2000;
  var stagger = 380;

  _p4ExpandTimers.push(setTimeout(function() {
    wraps.forEach(function(w, i) {
      _p4ExpandTimers.push(setTimeout(function() {
        w.classList.remove('p4-hidden');
        w.classList.add('p4-visible');
        if (i === wraps.length - 1) {
          _p4ExpandPending = false;
          evaSyncHvacExpandBtn(true);
        }
      }, i * stagger));
    });
  }, enterDelay));
}

function evaMaybeExpandPg4FromFlag() {
  var onPg4 = decodeURIComponent(location.hash.slice(1) || '') === 'pg4' ||
    window.__EVA_SYNC_BOOT === 'pg4' ||
    (document.querySelector('.screen.visible') && document.querySelector('.screen.visible').id === 'pg4');
  if (!onPg4) return;
  evaRestorePg4State();
}

function siGoToPg4() {
  evaRequestPg4Expand();
  siGoTo('pg4');
}

function evaOpenHvacLinkedPage(file, screenId, returnHash) {
  if (!file) return;
  var hash = returnHash || 'pg4';
  var pg4 = document.getElementById('pg4');
  if (pg4 && pg4.classList.contains('visible')) evaSavePg4State();
  else if (hash === 'pg4') evaRequestPg4Expand();
  sessionStorage.setItem('eva_local_return', 'EVA-HVAC.html#' + encodeURIComponent(hash));
  window.location.href = file + '#' + encodeURIComponent(screenId || hash);
}

function _evaBootOnce() {
  if (window.__EVA_BOOT_DONE) return;
  window.__EVA_BOOT_DONE = true;
  if (!window.__EVA_SYNC_BOOT && !document.querySelector('.screen.visible')) {
    _evaBootHash();
    if (!document.querySelector('.screen.visible')) _evaBootDefault();
  }
  evaMaybeExpandPg4FromFlag();
  if (!window.__EVA_SYNC_BOOT) {
    if (typeof evaSyncBootFinish === 'function') evaSyncBootFinish();
    else document.documentElement.classList.remove('eva-preboot');
  }
  if (typeof raInitApproval === 'function') raInitApproval();
}

function _evaBootDefault() {
  if (location.hash) return;
  var d = document.querySelector('.screen[data-eva-default]') || document.querySelector('.screen');
  if (d) { d.classList.add('visible'); current_page = d.id; }
}

function evaOpenP5Tab(tabIdx) {
  var target = EVA_P5_TAB_FILES[String(tabIdx)];
  if (!target) return;
  sessionStorage.setItem('eva_p5_tab', String(tabIdx));
  window.location.href = target + '#pg5';
}

function evaPoLink(poNum) {
  if (!poNum) return null;
  var maps = [window.IRR_PO_LINKS, window.PLUMB_PO_LINKS, window.HVAC_PO_LINKS];
  for (var i = 0; i < maps.length; i++) {
    if (maps[i] && maps[i][poNum]) return maps[i][poNum];
  }
  return null;
}

window.IRR_PO_LINKS = window.IRR_PO_LINKS || {
  'PO # 34359': 'https://drive.google.com/file/d/14G0Veaa1Bfg2t2LkJSMv4-AFfwvWQdcm/view?usp=drive_link'
};

function evaOpenExternal(url, evt) {
  if (!url) return false;
  if (evt) {
    evt.preventDefault();
    evt.stopPropagation();
    if (evt.stopImmediatePropagation) evt.stopImmediatePropagation();
  }
  window.open(url, '_blank', 'noopener,noreferrer');
  return false;
}

function evaOpenLocalPage(file, returnHash) {
  if (!file) return;
  var hash = returnHash || 'pg4';
  var pg4 = document.getElementById('pg4');
  if (pg4 && pg4.classList.contains('visible')) evaSavePg4State();
  else if (hash === 'pg4') evaRequestPg4Expand();
  sessionStorage.setItem('eva_local_return', 'EVA-HVAC.html#' + encodeURIComponent(hash));
  window.location.href = encodeURI(file);
}

document.addEventListener('click', function(evt) {
  var a = evt.target.closest('a[href^="http://"], a[href^="https://"]');
  if (!a) return;
  if (a.getAttribute('download') !== null) return;
  evt.preventDefault();
  evt.stopPropagation();
  if (evt.stopImmediatePropagation) evt.stopImmediatePropagation();
  evaOpenExternal(a.href, evt);
}, true);

document.addEventListener('DOMContentLoaded', _evaBootOnce);
window.addEventListener('pageshow', function(e) {
  if (decodeURIComponent(location.hash.slice(1) || '') === 'pg4') {
    evaRestorePg4State();
  }
});

function siGoTo(toId) {
  _navigating = false;
  var fromEl = null;
  var allScreens = document.querySelectorAll('.screen');
  allScreens.forEach(function(s) {
    if (s.classList.contains('visible')) fromEl = s;
  });
  if (!fromEl) fromEl = document.getElementById(current_page || 'pg3');
  var toEl = document.getElementById(toId);
  if (!toEl) {
    if (fromEl && fromEl.id === 'pg4' && toId !== 'pg4') evaSavePg4State();
    if (_evaGoFile(toId)) return;
    alert('SCREEN NOT FOUND: ' + toId);
    return;
  }
  if (fromEl && fromEl.id === 'pg4' && toId !== 'pg4') evaSavePg4State();
  if (!fromEl) { fromEl = toEl; }
  if (fromEl !== toEl) {
    var fid = fromEl.id || '';
    var instant = (toId.indexOf('pg_pomm_') === 0 && fid === 'pg_plumb_omm') ||
      (toId.indexOf('pg_plumb_ms_') === 0 && fid === 'pg_plumb_ms') ||
      ((toId === 'pg_plumb_mat_approvals' || toId === 'pg_plumb_ir') && fid === 'pg_plumb_contents');
    if (instant) {
      fromEl.classList.remove('visible');
      fromEl.style.cssText = '';
      toEl.classList.add('visible');
      toEl.style.cssText = '';
      current_page = toId;
      _navigating = false;
      if (toId === 'pg4') evaRestorePg4State();
      return;
    }
  }
  transitionTo(fromEl, toEl);
}

// ── AUTO SEQUENCE ──
document.addEventListener('DOMContentLoaded', function() {
  const pg2 = document.getElementById('pg2');
  if (!pg2) return;
  // CEO Villa page 2s -> main app
  window._t1 = setTimeout(function() { transitionTo('pg2', 'pg3'); }, 2000);
  // Tap anywhere to skip to main app
  setTimeout(function() {
    pg2.addEventListener('click', function skip() {
      pg2.removeEventListener('click', skip);
      clearTimeout(window._t1);
      transitionTo('pg2', 'pg3');
    }, {once: true});
  }, 500);
});

// ── PG4 INIT (one-time only) ──
let _p4Inited = false;
document.addEventListener('DOMContentLoaded', function() {
  const _pg4el = document.getElementById('pg4');
  if (!_pg4el) return;
  new MutationObserver(() => {
    if (_pg4el.classList.contains('visible') && !_p4Inited) {
      _p4Inited = true; p4BuildNav(); p4Show(0); evaExpandHvacContents();
    }
  }).observe(_pg4el, { attributes: true, attributeFilter: ['class'] });
});

// ── PG5 PLUMBING — sub-tab logic is inline in the HTML block above ──

// ── SEARCH PLACEHOLDER ──
['p2-search','p3-search'].forEach(id => {
  const el = document.getElementById(id);
  if (el) el.addEventListener('keydown', e => {
    if (e.key === 'Enter' && el.value.trim())
      alert('Search: "' + el.value.trim() + '"\n\nDocument library search coming in next update.');
  });
});

// ── DRR FILTER & SEARCH ──
function drrFilter(group, btn) {
  document.querySelectorAll('.drr-filter-btn').forEach(b => b.classList.remove('active'));
  btn.classList.add('active');
  const rows = document.querySelectorAll('#drr-tbody tr');
  rows.forEach(row => {
    const rg = row.getAttribute('data-group');
    if (group === 'ALL') {
      row.classList.remove('drr-row-hidden');
    } else {
      row.classList.toggle('drr-row-hidden', rg !== group);
    }
  });
  document.getElementById('drr-search').value = '';
}

function drrSearch(query) {
  const q = query.toLowerCase().trim();
  if (!q) {
    document.querySelectorAll('#drr-tbody tr').forEach(r => r.classList.remove('drr-row-hidden'));
    return;
  }
  document.querySelectorAll('#drr-tbody tr').forEach(row => {
    if (row.classList.contains('drr-group-row')) return;
    const text = row.textContent.toLowerCase();
    row.classList.toggle('drr-row-hidden', !text.includes(q));
  });
  document.querySelectorAll('.drr-filter-btn').forEach(b => b.classList.remove('active'));
}

function msListSearch(q){
  q=(q||'').toLowerCase().trim();
  document.querySelectorAll('#ms-cards-grid .ms-card').forEach(function(c){
    var t=(c.dataset.s||'')+' '+c.textContent;
    c.style.display=(!q||t.toLowerCase().indexOf(q)>=0)?'':'none';
  });
}
function msPrint(id){
  document.querySelectorAll('.screen').forEach(function(s){s.classList.remove('ms-print-target');});
  document.getElementById(id).classList.add('ms-print-target');
  window.print();
  setTimeout(function(){
    document.querySelectorAll('.ms-print-target').forEach(function(s){s.classList.remove('ms-print-target');});
  },1200);
}

// ── ROOM IMAGE DATA ──
var sanRoomImages = {
};

var _sanZoom = 1.0;
var _sanZoomMin = 0.5;
var _sanZoomMax = 4.0;

function sanModalShow(roomName) {
  var titleEl = document.getElementById("san-modal-title");
  var bodyEl  = document.getElementById("san-modal-body");
  if (!titleEl || !bodyEl) return;
  titleEl.textContent = roomName;
  _sanZoom = 1.0;
  if (sanRoomImages[roomName]) {
    bodyEl.innerHTML = '<div class="san-modal-img-wrap" id="san-img-wrap"><img class="san-modal-img" id="san-modal-img" src="' + sanRoomImages[roomName] + '" alt="' + roomName + '" /></div>';
    sanZoomApply();
    sanInitDrag();
  } else {
    bodyEl.innerHTML = '<div class="san-modal-pending"><div class="san-modal-pending-icon">&#x25A1;</div><div>ROOM CARD PHOTO PENDING</div><div style="font-size:0.6rem;color:var(--dim)">Upload PDF to add this room card</div></div>';
  }
  document.getElementById("san-modal").classList.add("active");
}

function sanZoom(delta) {
  _sanZoom = Math.min(_sanZoomMax, Math.max(_sanZoomMin, _sanZoom + delta));
  sanZoomApply();
}

function sanZoomReset() {
  _sanZoom = 1.0;
  sanZoomApply();
  var body = document.getElementById("san-modal-body");
  if (body) { body.scrollTop = 0; body.scrollLeft = 0; }
}

function sanZoomApply() {
  var wrap = document.getElementById("san-img-wrap");
  if (wrap) wrap.style.transform = "scale(" + _sanZoom + ")";
  var lbl = document.getElementById("san-zoom-label");
  if (lbl) lbl.textContent = Math.round(_sanZoom * 100) + "%";
}

// Mouse wheel zoom
document.addEventListener("wheel", function(e) {
  var modal = document.getElementById("san-modal");
  if (!modal || !modal.classList.contains("active")) return;
  var body = document.getElementById("san-modal-body");
  if (!body || !body.contains(e.target)) return;
  e.preventDefault();
  sanZoom(e.deltaY < 0 ? 0.1 : -0.1);
}, {passive:false});

// Drag to pan
function sanInitDrag() {
  var body = document.getElementById("san-modal-body");
  if (!body) return;
  var isDragging = false, startX, startY, scrollLeft, scrollTop;
  body.onmousedown = function(e) {
    if (e.target.tagName === "IMG") e.preventDefault();
    isDragging = true; startX = e.pageX - body.offsetLeft;
    startY = e.pageY - body.offsetTop;
    scrollLeft = body.scrollLeft; scrollTop = body.scrollTop;
    body.classList.add("dragging");
  };
  body.onmouseleave = function() { isDragging = false; body.classList.remove("dragging"); };
  body.onmouseup   = function() { isDragging = false; body.classList.remove("dragging"); };
  body.onmousemove = function(e) {
    if (!isDragging) return;
    e.preventDefault();
    var x = e.pageX - body.offsetLeft;
    var y = e.pageY - body.offsetTop;
    body.scrollLeft = scrollLeft - (x - startX);
    body.scrollTop  = scrollTop  - (y - startY);
  };
}

function sanModalHide() {
  document.getElementById("san-modal").classList.remove("active");
  document.getElementById("san-modal-body").innerHTML = "";
  _sanZoom = 1.0;
}
function sanModalClose(e) {
  if (e.target === document.getElementById("san-modal")) sanModalHide();
}
document.addEventListener("keydown", function(e) {
  if (e.key === "Escape") sanModalHide();
  if (document.getElementById("san-modal").classList.contains("active")) {
    if (e.key === "+" || e.key === "=") sanZoom(0.25);
    if (e.key === "-") sanZoom(-0.25);
    if (e.key === "0") sanZoomReset();
  }
});

function plumbMsSearch(q) {
  var term = q.toLowerCase();
  document.querySelectorAll('#plumb-ms-grid .ms-card').forEach(function(card) {
    var s = (card.getAttribute('data-s') || '') + ' ' + card.innerText;
    card.style.display = s.toLowerCase().includes(term) ? '' : 'none';
  });
}

// ════════════════════════════════════════════════════════
//  Plumbing Asset Register — Data + Logic
// ════════════════════════════════════════════════════════
window.PLUMB_AR={
  0:[
    {"No.":"1","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"110","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"2","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"21","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"3","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"84","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"4","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"32","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"5","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"64","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"6","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"7","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713383","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"130","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"8","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713384","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"26","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"9","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713385","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"42","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"10","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713386","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"53","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"11","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713387","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"11","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"12","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713388","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"13","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713389","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"86","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"14","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713390","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"38","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"15","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713391","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"36","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"16","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713392","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"17","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713393","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"18","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713394","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"19","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713395","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"7","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"20","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713396","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"21","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713397","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"22","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713398","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"23","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"4","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"24","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"6","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"25","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"26","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"27","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"28","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"29","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"10","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"30","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901000","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"31","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901001","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"32","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901002","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"33","Equipment Category":"Water Hammer Arrestor","Equipment Description":"Water Hammer Arrestor","Tag/ID No.":"WHA","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"LF 15 M2 A","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"S. Korea","Manufacturer Adress":"Address of Korea Distributor: KNM Co., Ltd. #415 The O Valley, LS-ro 76, Dongan-gu, Anyang-si, Gyeonggi-do, Korea. Phone (Seoul office): T: 02-2687-7171.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"1/2''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"21","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"34","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501140","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6066","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1.5''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"35","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501140","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6067","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1.5''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"36","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"137.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"37","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"26.25","Unit":"Nos","PO #":"N/A"},
    {"No.":"38","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"105","Unit":"Nos","PO #":"N/A"},
    {"No.":"39","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"40","Unit":"Nos","PO #":"N/A"},
    {"No.":"40","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"80","Unit":"Nos","PO #":"N/A"},
    {"No.":"41","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"7.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"42","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"162.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"43","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"32.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"44","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"52.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"45","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"66.25","Unit":"Nos","PO #":"N/A"},
    {"No.":"46","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"13.75","Unit":"Nos","PO #":"N/A"},
    {"No.":"47","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"0","Unit":"Nos","PO #":"N/A"},
    {"No.":"48","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"107.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"49","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"47.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"50","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"45","Unit":"Nos","PO #":"N/A"},
    {"No.":"51","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"MTC-PCR","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"7.5","Unit":"Nos","PO #":"N/A"},
    {"No.":"52","Equipment Category":"Hangers & Supports","Equipment Description":"Threaded Rods","Tag/ID No.":"Pipe Lines","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"HDG 10MM","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"10mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"170","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"53","Equipment Category":"Base Support","Equipment Description":"Slotted Chanel","Tag/ID No.":"Pipe Lines","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"HDG 41 X 21","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"41 x 21 x 2","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"110","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"54","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"84","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"55","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"24","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"56","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"68","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"57","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"11","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"58","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"38","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"59","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"60","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713383","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"74","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"61","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713384","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"32","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"62","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713385","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"28","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"63","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713386","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"12","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"64","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012050514)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713387","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"65","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Supply Pipes","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012063516)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713388","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"66","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"54","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"67","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 ( 1012025508)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"21","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"68","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012032510)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"18","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"69","Equipment Category":"Water Supply System","Equipment Description":"PPR Hot Water Return Pipes","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"SDR 7.4 (1012040512)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Lm","PO #":"PO # 8658"},
    {"No.":"70","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"71","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713378","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"72","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713379","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"2","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"73","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713380","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"4","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"74","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713381","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"75","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713382","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"76","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090020040","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713383","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"77","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090025041","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"25mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713384","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"3","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"78","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090032042","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"32mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713385","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"79","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090040043","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"40mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713386","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"80","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090050056","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"50mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713387","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"1","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"81","Equipment Category":"Gate valves","Equipment Description":"Gate Valves / isolation Valves","Tag/ID No.":"IV-HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"1090063057","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"63mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713388","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"0","Unit":"Nos","PO #":"PO # 8658"},
    {"No.":"82","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126900999","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"5","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"83","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901000","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"84","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901001","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"85","Equipment Category":"Thermal Balancing Valve","Equipment Description":"Thermal Balancing Valve","Tag/ID No.":"TBV","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"0C3 Z45O MTCV-A","Serial No.":"N/A","Manufacturer":"Danfoss","Country of Origin":"Denmark","Manufacturer Adress":"Address: Nordborgvej 81, 6430 Nordborg, Denmark. Phone: +45 74 88 22 22 Email: danfoss@danfoss.com","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-10","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SALIM Air Conditioning Co.","Contact Person":"Mohammad Mustafa","Supplier Contact":"966126901002","Email Address":"KSA-CustomerCare@jci.com","Postal Address":"Lotus Building, Madinah Road, P.O. Box 15019, Jeddah 21444, Saudi Arabia.","Qty":"0","Unit":"Nos","PO #":"PO # 14276"},
    {"No.":"86","Equipment Category":"Water Hammer Arrestor","Equipment Description":"Water Hammer Arrestor","Tag/ID No.":"WHA","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"All Basement","Model No.":"LF 15 M2 A","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"S. Korea","Manufacturer Adress":"Address of Korea Distributor: KNM Co., Ltd. #415 The O Valley, LS-ro 76, Dongan-gu, Anyang-si, Gyeonggi-do, Korea. Phone (Seoul office): T: 02-2687-7171.","Capacity / Rating / Flow":"N/A","Length x Width x Height":"150 PSI","Material":"N/A","Size":"1/2''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"9","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"87","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501140","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"Watts, 815 Chestnut Street North Andover, MA 01845-6098. USA Phone (Americas): +1 978-689-6066","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1.5''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"88","Equipment Category":"PRV + STNR","Equipment Description":"Diaphragm pressure reducing valve DRV","Tag/ID No.":"PRV","Drawing Reference":"M_301_BF","Floor":"Basement","Room Name":"Maid's Laundry Corridor","Model No.":"DRV-501132","Serial No.":"N/A","Manufacturer":"WATTS","Country of Origin":"UK","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"25 Bar - 1.5 to 6 Bar","Material":"N/A","Size":"1-1/4''","Supplier / Vendor":"IDEAL CALIBER COMPANY","Contact Person":"AHMED FARDAN","Supplier Contact":"966126617490","Email Address":"Infor@iccltd2.cmo","Postal Address":"PO BOX 140427. Jeddah","Qty":"1","Unit":"Nos","PO #":"PO # 12887"},
    {"No.":"89","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"18.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"90","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"9.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"91","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"60.8","Unit":"Nos","PO #":"N/A"},
    {"No.":"92","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"9.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"93","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"22.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"94","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"CWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"9.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"95","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"54.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"96","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"25.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"97","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"4.8","Unit":"Nos","PO #":"N/A"},
    {"No.":"98","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"22.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"99","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"50mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"15.2","Unit":"Nos","PO #":"N/A"},
    {"No.":"100","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWS","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"63mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"0","Unit":"Nos","PO #":"N/A"},
    {"No.":"101","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 17-23 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"20mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"57.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"102","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 24-30 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"25mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"6.4","Unit":"Nos","PO #":"N/A"},
    {"No.":"103","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 32-38 R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"32mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"33.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"104","Equipment Category":"Hangers & Supports","Equipment Description":"Split Clamps with Rubber Linings","Tag/ID No.":"HWR","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 39-45R","Serial No.":"N/A","Manufacturer":"WEICCO","Country of Origin":"IDNIA","Manufacturer Adress":"Bal Kalan, Majitha Road, Amritsar 143001, Punjab, India +91-183-2573581","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"40mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"1.6","Unit":"Nos","PO #":"N/A"},
    {"No.":"105","Equipment Category":"Hangers & Supports","Equipment Description":"Threaded Rods","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 45-51R","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"10mm","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"120","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"106","Equipment Category":"Base Support","Equipment Description":"Slotted Chanel","Tag/ID No.":"Pipe Lines","Drawing Reference":"MP_302_GF","Floor":"Ground Floor","Room Name":"All Ground Floor","Model No.":"WSC 58-64R","Serial No.":"N/A","Manufacturer":"N/A","Country of Origin":"KSA","Manufacturer Adress":"N/A","Capacity / Rating / Flow":"N/A","Length x Width x Height":"N/A","Material":"N/A","Size":"41 x 21 x 2","Supplier / Vendor":"Mariam Trading","Contact Person":"Farooq","Supplier Contact":"966126615397","Email Address":"Email: info@mariamtrading.com","Postal Address":"PO BOX 8616 JEDDAH 21492","Qty":"60","Unit":"Lm","PO #":"PO # 28565"},
    {"No.":"107","Equipment Category":"Water Supply System","Equipment Description":"PPR Cold Water Supply Pipes","Tag/ID No.":"CWS","Drawing Reference":"MP_303_FF","Floor":"First Floor","Room Name":"All First Floor","Model No.":"SDR 7.4 (1012020506)","Serial No.":"N/A","Manufacturer":"Aquatherm","Country of Origin":"Germany","Manufacturer Adress":"Aquatherm GmbH Biggen 5, 57439 Attendorn, Germany Phone: +49 2722 950 0 Email (general / info): info@aquatherm.de","Capacity / Rating / Flow":"N/A","Length x Width x Height":"PN-20","Material":"N/A","Size":"20mm","Supplier / Vendor":"AL SAHOO TECHNICAL PROJECTS CO.","Contact Person":"HOSSAM ELSAYED","Supplier Contact":"966114713377","Email Address":"Hossam@alsahoogroup.com","Postal Address":"PO BOX 231420-RIAYDH-11321,","Qty":"23","Unit":"Lm","PO #":"PO # 8658"},
