    <div class="ec-panel" id="ecp-ref" style="display:none;"><div class="ec-panel-hdr" style="border-left:4px solid #0ea5e9;"><span class="ec-ph-title">Refrigerant Register</span><button class="ec-dl" onclick="(function(){var a=document.createElement('a');a.href='data:application/vnd.openxmlformats-officedocument.spreadsheetml.sheet;base64,UEsDBBQAAAAIAEhPwlxGx01IlQAAAM0AAAAQAAAAZG9jUHJvcHMvYXBwLnhtbE3PTQvCMAwG4L9SdreZih6kDkQ9ip68zy51hbYpbYT67+0EP255ecgboi6JIia2mEXxLuRtMzLHDUDWI/o+y8qhiqHke64x3YGMsRoPpB8eA8OibdeAhTEMOMzit7Dp1C5GZ3XPlkJ3sjpRJsPiWDQ6sScfq9wcChDneiU+ixNLOZcrBf+LU8sVU57mym/8ZAW/B7oXUEsDBBQAAAAIAEhPwlzVOHt66gAAAMsBAAARAAAAZG9jUHJvcHMvY29yZS54bWylkVFLwzAQx7/KyHt7bYdFQpaXiU8KggPFt3C5bcWmDclJu29vWrdO0TchL7n/7353IQq9xD7QU+g9BW4orkbXdlGi34gjs5cAEY/kTMwT0aVw3wdnOF3DAbzBd3MgqIqiBkdsrGEDkzDzi1GclRYXpf8I7SywCNSSo44jlHkJV5YpuPhnw5ws5BibhRqGIR/WM5c2KuH18eF5Xj5rusimQxJaWZQYyHAf9PQifxpbBd+K6jz7q0B2lSZIPnnaiEvyst7e7e6Froqqzop0ql1Ry5tbWdZvk+tH/1Xoetvsm38YLwKt4Ne/6U9QSwMEFAAAAAgASE/CXJlcnCMQBgAAnCcAABMAAAB4bC90aGVtZS90aGVtZTEueG1s7Vpbc9o4FH7vr9B4Z/ZtC8Y2gba0E3Npdtu0mYTtTh+FEViNbHlkkYR/v0c2EMuWDe2STbqbPAQs6fvORUfn6Dh58+4uYuiGiJTyeGDZL9vWu7cv3uBXMiQRQTAZp6/wwAqlTF61WmkAwzh9yRMSw9yCiwhLeBTL1lzgWxovI9bqtNvdVoRpbKEYR2RgfV4saEDQVFFab18gtOUfM/gVy1SNZaMBE1dBJrmItPL5bMX82t4+Zc/pOh0ygW4wG1ggf85vp+ROWojhVMLEwGpnP1Zrx9HSSICCyX2UBbpJ9qPTFQgyDTs6nVjOdnz2xO2fjMradDRtGuDj8Xg4tsvSi3AcBOBRu57CnfRsv6RBCbSjadBk2PbarpGmqo1TT9P3fd/rm2icCo1bT9Nrd93TjonGrdB4Db7xT4fDronGq9B062kmJ/2ua6TpFmhCRuPrehIVteVA0yAAWHB21szSA5ZeKfp1lBrZHbvdQVzwWO45iRH+xsUE1mnSGZY0RnKdkAUOADfE0UxQfK9BtorgwpLSXJDWzym1UBoImsiB9UeCIcXcr/31l7vJpDN6nX06zmuUf2mrAaftu5vPk/xz6OSfp5PXTULOcLwsCfH7I1thhyduOxNyOhxnQnzP9vaRpSUyz+/5CutOPGcfVpawXc/P5J6MciO73fZYffZPR24j16nAsyLXlEYkRZ/ILbrkETi1SQ0yEz8InYaYalAcAqQJMZahhvi0xqwR4BN9t74IyN+NiPerb5o9V6FYSdqE+BBGGuKcc+Zz0Wz7B6VG0fZVvNyjl1gVAZcY3zSqNSzF1niVwPGtnDwdExLNlAsGQYaXJCYSqTl+TUgT/iul2v6c00DwlC8k+kqRj2mzI6d0Js3oMxrBRq8bdYdo0jx6/gX5nDUKHJEbHQJnG7NGIYRpu/AerySOmq3CEStCPmIZNhpytRaBtnGphGBaEsbReE7StBH8Waw1kz5gyOzNkXXO1pEOEZJeN0I+Ys6LkBG/HoY4SprtonFYBP2eXsNJweiCy2b9uH6G1TNsLI73R9QXSuQPJqc/6TI0B6OaWQm9hFZqn6qHND6oHjIKBfG5Hj7lengKN5bGvFCugnsB/9HaN8Kr+ILAOX8ufc+l77n0PaHStzcjfWfB04tb3kZuW8T7rjHa1zQuKGNXcs3Ix1SvkynYOZ/A7P1oPp7x7frZJISvmlktIxaQS4GzQSS4/IvK8CrECehkWyUJy1TTZTeKEp5CG27pU/VKldflr7kouDxb5OmvoXQ+LM/5PF/ntM0LM0O3ckvqtpS+tSY4SvSxzHBOHssMO2c8kh22d6AdNfv2XXbkI6UwU5dDuBpCvgNtup3cOjiemJG5CtNSkG/D+enFeBriOdkEuX2YV23n2NHR++fBUbCj7zyWHceI8qIh7qGGmM/DQ4d5e1+YZ5XGUDQUbWysJCxGt2C41/EsFOBkYC2gB4OvUQLyUlVgMVvGAyuQonxMjEXocOeXXF/j0ZLj26ZltW6vKXcZbSJSOcJpmBNnq8reZbHBVR3PVVvysL5qPbQVTs/+Wa3InwwRThYLEkhjlBemSqLzGVO+5ytJxFU4v0UzthKXGLzj5sdxTlO4Ena2DwIyubs5qXplMWem8t8tDAksW4hZEuJNXe3V55ucrnoidvqXd8Fg8v1wyUcP5TvnX/RdQ65+9t3j+m6TO0hMnHnFEQF0RQIjlRwGFhcy5FDukpAGEwHNlMlE8AKCZKYcgJj6C73yDLkpFc6tPjl/RSyDhk5e0iUSFIqwDAUhF3Lj7++TaneM1/osgW2EVDJk1RfKQ4nBPTNyQ9hUJfOu2iYLhdviVM27Gr4mYEvDem6dLSf/217UPbQXPUbzo5ngHrOHc5t6uMJFrP9Y1h75Mt85cNs63gNe5hMsQ6R+wX2KioARq2K+uq9P+SWcO7R78YEgm/zW26T23eAMfNSrWqVkKxE/Swd8H5IGY4xb9DRfjxRiraaxrcbaMQx5gFjzDKFmON+HRZoaM9WLrDmNCm9B1UDlP9vUDWj2DTQckQVeMZm2NqPkTgo83P7vDbDCxI7h7Yu/AVBLAwQUAAAACABIT8Jc4oCSvGkJAABpOQAAGAAAAHhsL3dvcmtzaGVldHMvc2hlZXQxLnhtbK2bW3PavBqF/4qGfdNv9hRb8gH4JskMMRCYJi2FJE33nQuCeGown21y2LN//JYPwUR6JTmmF2056NW7rLUs0wd89hzFv5NHSlP0sgm3yXnrMU13fxtGsnikGz9pRzu6Ze+sonjjp+xpvDaSXUz9ZV60CQ1imq6x8YNt6+Isf20aX5xF+zQMtnQao2S/2fjx6yUNo+fzFm69vTAL1o9p/oJxcbbz13RO07sdK2BPjcM8y2BDt0kQbVFMV+etPv57Qjp5ST7kPqDPydFjlB3Nryj6nT2ZLM9bZiubfEvR63wXBqwfaaE02l3TVerRMGQzWi3kL9LgiU7ZsPPWryhNo032PlOa+il7aRVH/6XboikNKRvM5OyE0cUs5azZcf5TSm5Vh5TJOn78pn2Ury47+F9+Qr0o/BEs08fzVreFlnTl78N0Fj2PabliTj7hIgqT/G/0XAy2W2ixT5icspj13QTb4l//5W2ljwtcSQUpKwhfgU1JhVVWWHwF6Uoq7LLCFnoQSYVTVjh8hayFWxa4fIHsuDtlQUc4CtnadsuKLl9hyVaqV1b0ilQULuYZGPipf3EWR88ozodnXpOD1IP7LNCLbEQesXwgezXYZmfbPI3ZuwGbML3wht/Q/eT6uo/+h2bD0WxyNZz1v96yx1eT+e1wxl6ejD0PfUY3Q2/c/zrx+tdofN/3zoyU6comMRbsD9NzEEUKUdWxiaJILopIRP3r/eR5yaW6ZP6apHSDDDT8Zx/s2GaQAnN46jkuY3+7BMoG6rKbaElDoGyoLpvRVRysKesJSR2pi69+TIGiK3XRtwFUNFYXeY9+vKbo0+/1X0DxROMK2xn3iSIq1iERVj6RlU+UXSKeLvCZ8XQcgGKELWl1Pxuhb/t0GUVx9i9Gn14I2kTLfUiTv1h8Zw8/b79jcvtzBAXjuLs496A/+TL5CiVDrUnZc6juOftsY7MPJUNcKWJ2u+8X60ocZL4fMVa3t3ttG/1eo08Wabv55Qb9G2G33UX0JQWTUMznyGIUbdiFlWWdWTEeZfvJ1wgJgXyXDfuQDTuf2j0+Yi4bxYhOvWwQlg1cZqOKhi2JxnHzj0RDLUnZc6juKY8GsFBiNMRBfDTU7Z0OS0EeDadtvUWDkLYjjYb9p6PhHKLhCDm3uGg4H9k2LHjbcCXZcBpuG2pNyp5DdU95NsSVArIhDuKzoW6PcZGNMhUsEOj20oMy4fzpTLiHTLhCwG0uE+5Htgsb3C5kkXAbbhdqSepIqHvKIyEuFBAJcRAfCXX7+pFw/3QkOodIdIRcO1wkOtptYjK4Qz/8MESTu88mMUzLMG3DdFg6bGjX8zoNNwe1ktFD/zsxp/dDKAjqlvIgiMsDBEEcxAdB3f4+8Jlfd6j4qA4FoFMvAArHuwfHu0JsXc7xrnYTeOe4a+BOdnUAve42POvVGnKvHYnX6pZyr8WFAbwWB/Feq9vrve6e7HXv4HVPSGaH87r3obMbu9mWDxrda3hSqwVkRltEYrS6pdxocVUAo8VBvNHq9nqjeycbjc0KZphCMLkjuiyH1D2vcU/q9btmHzFbIyFz28m28Blkt6ar3G9gbQDDgVG84xoFesvLCU7y/AhgYSGjPd5zXOv89mjA3lrntlty23HDc1yjYvQwZ1fuPrkfXoK+q9sqfBfXB/JdHCX4rlZQw3d8uu+k8p0IScUmbzypdbIfG9+VG0+anu9qFZnxFpEbr26rMF5cIMh4cZRgvFpBDePJ6cZXKBADLJCHgVhPAznjzY6BHekHOKzGYQrv1UIy7x3FSd8UAgJrBHmvx4AaBTW8rwn+VN5XqA+LdArzsA/raR/nPSEGJnLvmyI+jZDMe9eSe9+U8gFrBHmv53waBTW8r0n2VN5XLA+L9AnzNA/rcR7vvWUQ2yCOQdj/4EwDZ98MuHAOmuI8jagsB13FHtCU6AHrBeVAz/Q0CmrkoCbNU+Wg4ndYRE6YJ3hYj/D4HGD5hb8ptNOoyIzHpsL5puAOWCHIeT260yio4XxNaKdyvsJ0WGRMmAd1uB6pO77yY8PsGmbPwGwfMFkKHDgFTYGdRlGeAuLIU9CU2gGrBaVAz+00Cmqk4HRyhyt0h0X6hHl4hzXkrD/OfEeDB+RFUR4ELwqgb+k93JTdaSQMPjMNqNMzX7DdMUHjmyI8YIEg4/UQT6PAabtoubHQKtwHS/QUhfsNBe0/HebhiuZhkUlhnudhNU8b39R2vynQ0ygo3O+Z5ku3C5vfFOsBywOZrwd7GgVOm9Qz/3TARyrAR0Q8hXnCR9R4rTR/HMUJRfPHiKIx9VM0DXbs0Xw8RZ+mfpIETxS8CpCm0E+nKuvs7T/fB9tXVAoAfzSkw3/YssFcQCtnW5zpV8AoPhcaBaX24vu3zN2YJkkUgz8OqskB2Vxvs1ZW1fh+jxz9oEzEW5inhETN56b+4re/puhuG6RoFkUr6Td7RA3KJh70O6uBpv1gih1vjCzXxpC/Q01T+YYBLA2wYQCjhGCoFZB2t5d90bujMdqzNQQTcTohJBUhJBAA401XsznIdJgSEDUkk5mubl+abndlpjdlg+DSiKbr2aBGgdUmrtb00+kgqeggAcgXTweJGsp9wHQ1HZOZrm5fmu6aMtObQkFoaQDT9VBQo4C0e0Rr+ulYkFRYkADIi8eCRE3j3pl+FWfXGWb9RgoFiBqOyaxXixh4HjYJaHpTGggtDWC6ngZqFFht7DDTQa9Px4CkwoAEwFo8BiRq4pbfxIH6Xvb5ZEPjReCHaLBfpHTJPlZ8CdLFI92ieRrFFF2O5AlQY7H+ZDYaXoMhUKu7fhj8vGKRvr/+ggx08/D25A7MhY4OWlCcRsAiuh2HD4UeDWra43ZHlgk1Erwczm+ZF9fM/asfU8S0sWfD7VMQR9vs1/t+GL6i+Z7tMAH/2fJ9bipsSAAoxmNDogZ2h9zMaBIsmYwsOExlsEqZ1F+/XjVXCzVNUwRGLev64fY/V9+rwLw9+QEGpilUhNYP2Ej0UFGjwGz39B8ZTseKpMKKBABlPFYkaognSUa2v7BjWPj5zV759US1oag5myIfanFFPnD3KB/5EzgfTXEjtIpAPvS4UaOA5UO2p5yAGY2jm6fYJWGd34GXoEW036bFnUmHV6t7CMt78qrxxS2IN368DrYJCumK1ZrtDlMUF7c4FU/SaJffclXc91fcpkX9JY2zAez9VRSlhydZh8PdlRf/B1BLAwQUAAAACABIT8JcHA4dST0DAABwEgAADQAAAHhsL3N0eWxlcy54bWztWG1vmzAQ/iuIHzACpDRMSaTmBWnSNlVaP+yrE0xiyWBmnC7pr5/PJkDaHEvXaNKmJqpi3/l57vH5OKOOK3Xg9NuWUuXsc15UE3erVPnR86r1luak+iBKWmhPJmROlJ7KjVeVkpK0AlDOvWAwiLycsMKdjotdnuSqctZiV6iJO3AdbzrORNGahq416LUkp84j4RN3TjhbSWYXk5zxg7UHxrIWXEhHaTV04vrGVD3ZBX49Bak1V84KIY3Vs2H6gq1qmk4cuVlp3QM/CUfR8DRY8HbaxHzO7eEC2gYx6CLMT6WRjPMmy7euNUzHJVGKyiLREwsy1pe+evxwKHWWN5Ic/ODGvRxRCc5SCLqZd/e7iJbD5NbydLBvZO0czhVZO2dzRdZlsEwWd1dnnSVhMsNZzY8uipWQKZVNWQTu0TQdc5opwEu22ZqBEqUpXqGUyGGUMrIRBbF1c4SdwE3zmLhqax7+k0qfLRa3y6VVCGuPgS6EmMVW04UIvbQRfyHEru5srh7oxK0p59+A5XvWZM/XXPvMsT3uU2raGzx8x6FOeT20NPUEInXpLHmHd/RnvCV7FGq201sozPzHTih6L2nG9ma+z1oBGL3f0gfP6ElZ8sMdZ5sip3b3F0ecjskR52yFZE86GjSutTZQ3ZwfqVRs3bVAjvYZrjNodYZdnf5f1vlTkvKB7tWxufeKDlvRw3fRjejrCbz5F7MavYt+bSl4dcPstOWTptxYHXhxmrhf4V2Vdzrgase4YkU927I0pcXL3qz5FVnpt+GTAHpVSjOy4+qhcU7cdvyFpmyXx82qe8hDvaodf4b7zI/aN0IdjBUp3dN0Xk/1BXVyx9uPQTx3dV5VXrpQlHUiLnCisVAZKMri0Fj/475G+L6sE1U4Ou8a4agRjrK4s665+aKxEFSsP8iW4zgMowhN73x+XsYczWEUwR9CiCoEDBoLor028z0F0FM2v6kN9JR7ywbdck+JolvuyTy4kBwCJo6RAkBjAQY9FLSiQAQSC0oNQYUhnDOqEH3Me1xxjLqgSJHqjSIsURF8kfNCH6IwjGPEBU5ERhiiLnhge1yoDBCCusLQXqTP7jPveM957f+Ypr8AUEsDBBQAAAAIAEhPwly3R+uKwAAAABYCAAALAAAAX3JlbHMvLnJlbHOdkktuAjEMQK8SZV9MqcQCMazYsEOIC7iJ56OZxJFjxPT2jdjAIGgRS/+eni2vDzSgdhxz26VsxjDEXNlWNa0AsmspYJ5xolgqNUtALaE0kND12BAs5vMlyC3Dbta3THP8SfQKkeu6c7RldwoU9QH4rsOaI0pDWtlxgDNL/83czwrUmp2vrOz8pzXwpszz9SCQokdFcCz0kaRMi3aUrz6e3b6k86VjYrR43+j/89CoFD35v50wpYnS10UJJm+w+QVQSwMEFAAAAAgASE/CXHKlBas8AQAANwIAAA8AAAB4bC93b3JrYm9vay54bWyNkNFOwzAMRX+lygfQboJJTCsvTMAkBGhDe09bt7WWxJXjbrCvJ2kpTOKFp8TX1vG9Xp2IDwXRIfmwxvkl56oV6ZZp6ssWrPZX1IELvZrYagklNynVNZawprK34CSdZ9kiZTBakJxvsfNqpP2H5TsGXfkWQKwZUVajU3erydkbJ+llRQJl3BTVqOwRTv53IJbJET0WaFA+czX8DajEokOLZ6hylanEt3R6IsYzOdFmVzIZk6vZ2NgDC5Z/5F20+a4LPyiii23MnKtFFoA1spdhYuDrYPIIYXiseqEHNAK81gKPTH2HrhkwIUZ6kWM4xfQmTlvI1RZqxgZYO0m20KAPnOgoTGyq0Z0E7EVWXmJo8Kb6XjBRK6jRQfUSsD42QsYyHDg+A2l+fTO7DVl6Y+6D9uqeSVc/Nqcb330BUEsDBBQAAAAIAEhPwlwz6+O6rQAAAPsBAAAaAAAAeGwvX3JlbHMvd29ya2Jvb2sueG1sLnJlbHO1kT0OgzAMha8S5QAYqNShAqYurBUXiIL5EYFEsavC7RvBAEgdujBZz5a/92RnLzSKeztR1zsS82gmymXH7B4ApDscFUXW4RQmjfWj4iB9C07pQbUIaRzfwR8ZssiOTFEtDv8h2qbpNT6tfo848Q8wfKwfqENkKSrlW+Rcwmz2NsFakiiQpSjrXPqyTqSAyxIRLwZpj7Ppk396pT+HXdztV7k1z0e4rSHg9OviC1BLAwQUAAAACABIT8Jcm4ZChBsBAADXAwAAEwAAAFtDb250ZW50X1R5cGVzXS54bWytk89OwzAMxl+l6nVqMzhwQOsujCvswAuExF2j5p9ib3Rvj9uySqCxDZVLo8b293P8Jau3YwTMOmc9VnlDFB+FQNWAk1iGCJ4jdUhOEv+mnYhStXIH4n65fBAqeAJPBfUa+Xq1gVruLWXPHW+jCb7KE1jMs6cxsWdVuYzRGiWJ4+Lg9Q9K8UUouXLIwcZEXHBCnomziCH0K+FU+HqAlIyGbCsTvUjHaaKzAuloAcvLGme6DHVtFOig9o5LSowJpMYGgJwtR9HFFTTxkGH83s1uYJC5SOTUbQoR2bUEf+edbOmri8hCkMhcOeSEZO3ZJ4TecQ36VjhP+COkdvAExbDMH/N3nyf9Wxp5D6H973vWr6WTxk8NiOE9rz8BUEsBAhQAFAAAAAgASE/CXEbHTUiVAAAAzQAAABAAAAAAAAAAAAAAAIABAAAAAGRvY1Byb3BzL2FwcC54bWxQSwECFAAUAAAACABIT8Jc1Th7euoAAADLAQAAEQAAAAAAAAAAAAAAgAHDAAAAZG9jUHJvcHMvY29yZS54bWxQSwECFAAUAAAACABIT8JcmVycIxAGAACcJwAAEwAAAAAAAAAAAAAAgAHcAQAAeGwvdGhlbWUvdGhlbWUxLnhtbFBLAQIUABQAAAAIAEhPwlzigJK8aQkAAGk5AAAYAAAAAAAAAAAAAAC2gR0IAAB4bC93b3Jrc2hlZXRzL3NoZWV0MS54bWxQSwECFAAUAAAACABIT8JcHA4dST0DAABwEgAADQAAAAAAAAAAAAAAgAG8EQAAeGwvc3R5bGVzLnhtbFBLAQIUABQAAAAIAEhPwly3R+uKwAAAABYCAAALAAAAAAAAAAAAAACAASQVAABfcmVscy8ucmVsc1BLAQIUABQAAAAIAEhPwlxypQWrPAEAADcCAAAPAAAAAAAAAAAAAACAAQ0WAAB4bC93b3JrYm9vay54bWxQSwECFAAUAAAACABIT8JcM+vjuq0AAAD7AQAAGgAAAAAAAAAAAAAAgAF2FwAAeGwvX3JlbHMvd29ya2Jvb2sueG1sLnJlbHNQSwECFAAUAAAACABIT8Jcm4ZChBsBAADXAwAAEwAAAAAAAAAAAAAAgAFbGAAAW0NvbnRlbnRfVHlwZXNdLnhtbFBLBQYAAAAACQAJAD4CAACnGQAAAAA=';a.download='01_Refrigerant_Register.xlsx';document.body.appendChild(a);a.click();document.body.removeChild(a);})();" style="color:#0ea5e9;border-color:#0ea5e9;">&#8595; Download</button></div><div class="ec-rows"><div class="ec-row"><div class="ec-num">1</div><div class="ec-rbody"><div class="ec-rtitle">VRF Outdoor Out1 (x2 modules) - RXYTQ12TYF</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">RXYTQ12TYF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">49.4 kg (32.6 base + 16.8 ext)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant - HFC - No ODP</span></div></div><div class="ec-row"><div class="ec-num">2</div><div class="ec-rbody"><div class="ec-rtitle">VRF Outdoor Out2 (x1 module) - RXYTQ14TYF</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">RXYTQ14TYF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">57.8 kg (35.3 base + 22.5 ext)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant - HFC - No ODP</span></div></div><div class="ec-row"><div class="ec-num">3</div><div class="ec-rbody"><div class="ec-rtitle">VRF Outdoor Out3 (x2 modules) - RXYTQ16TYF</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">RXYTQ16TYF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">11.8 kg base + ext TBC</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant - HFC - No ODP</span></div></div><div class="ec-row"><div class="ec-num">4</div><div class="ec-rbody"><div class="ec-rtitle">VRF Outdoor Out4 (x1 module) - RXYTQ16TYF</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">RXYTQ16TYF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">11.8 kg base + ext TBC</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant - HFC - No ODP</span></div></div><div class="ec-row"><div class="ec-num">5</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-02/03/04/05 (x4)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ20PVE</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">6</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-06/17 (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ25PVE</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">7</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-16 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ32PVE</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">8</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-19 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ50PVER</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">9</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-13 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ20A2VEB</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">10</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-18 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ32A2VEB</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">11</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-07/15 (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ50A2VEB</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">12</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-22/12 (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ63A2VEB</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">13</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-23/24/25/26/10/11 (x6)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ80A2VEB</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">14</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-21 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ100A2VEB</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">15</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-01/08/09/14/20 (x5)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ125A2VEB</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Via ODU System</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">16</div><div class="ec-rbody"><div class="ec-rtitle">FAHU-01 DX Cooling Coil</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">D-AHU 790x1470</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">5.6 dm3 fluid volume</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">17</div><div class="ec-rbody"><div class="ec-rtitle">HMU-01 DX Cooling Coil</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">D-AHU 900x880</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">5.2 dm3 fluid volume</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">18</div><div class="ec-rbody"><div class="ec-rtitle">HMU-01 Horse Shoe Heat Pipe HSHP (Passive)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">HSHP Cu-Viny Passive</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-134A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">1430</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">Passive - No Compressor</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant - Passive Heat Pipe - No </span></div></div><div class="ec-row"><div class="ec-num">19</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Roof (x4)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DP15CH 3641A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">2.89 kg per unit</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">20</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Roof (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DP15CH 4841A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">3.26 kg per unit</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">21</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Roof (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DP15CH 6041A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">2.92 kg per unit</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">22</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Great Room (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DCC102</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">3.15 kg</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">23</div><div class="ec-rbody"><div class="ec-rtitle">Split AC Commercial Ducted - Kitchen Store BF (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">LXDYGA24VLK / MXYGA24VLKU</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-32</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">675</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">1.7 kg</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(245,200,66,.15);border:1px solid rgba(245,200,66,.35);color:#f5c842;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">BEST - Low GWP 675 - Environmentall</span></div></div><div class="ec-row"><div class="ec-num">24</div><div class="ec-rbody"><div class="ec-rtitle">Split AC Residential - Lift Lobby Roof (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">LXTZGQ24VLK / MXZGQ24VLKW</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">0.96 kg per unit</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div><div class="ec-row"><div class="ec-num">25</div><div class="ec-rbody"><div class="ec-rtitle">Split AC Residential - Communication Room BF (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">LXTZGQ18VLK / MXZGQ18VLKW</span></span><span class="ec-pill"><span class="ec-pill-lbl">Refrigerant</span> <span class="ec-pill-val">R-410A</span></span><span class="ec-pill"><span class="ec-pill-lbl">GWP</span> <span class="ec-pill-val">2088</span></span><span class="ec-pill"><span class="ec-pill-lbl">Charge</span> <span class="ec-pill-val">0.9 kg</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Compliant</span></div></div></div></div><div class="ec-panel" id="ecp-snd" style="display:none;"><div class="ec-panel-hdr" style="border-left:4px solid #8b5cf6;"><span class="ec-ph-title">Sound Data Register</span><button class="ec-dl" onclick="(function(){var a=document.createElement('a');a.href='data:application/vnd.openxmlformats-officedocument.spreadsheetml.sheet;base64,UEsDBBQAAAAIALADw1xGx01IlQAAAM0AAAAQAAAAZG9jUHJvcHMvYXBwLnhtbE3PTQvCMAwG4L9SdreZih6kDkQ9ip68zy51hbYpbYT67+0EP255ecgboi6JIia2mEXxLuRtMzLHDUDWI/o+y8qhiqHke64x3YGMsRoPpB8eA8OibdeAhTEMOMzit7Dp1C5GZ3XPlkJ3sjpRJsPiWDQ6sScfq9wcChDneiU+ixNLOZcrBf+LU8sVU57mym/8ZAW/B7oXUEsDBBQAAAAIALADw1xHafaL6gAAAMsBAAARAAAAZG9jUHJvcHMvY29yZS54bWylkU1rwzAMhv9K8T1R4kBhJs1lY6cWBits7GZstTWLP7A1kv77OVmbbmy3gS/W++iRjFsVhPIRn6IPGMlgWo22d0mosGEnoiAAkjqhlanMhMvhwUcrKV/jEYJU7/KIwKtqDRZJakkSJmERFiO7KLValOEj9rNAK8AeLTpKUJc13FjCaNOfDXOykGMyCzUMQzk0M5c3quF1t32ely+MSySdQta1WgkVUZKP3fSicB77Fr4V28vsrwLqVZ4g6Bxww67JS3P/sH9kHa/4uqjy4XteC34nmuZtcv3ovwmt1+Zg/mG8CroWfv1b9wlQSwMEFAAAAAgAsAPDXJlcnCMQBgAAnCcAABMAAAB4bC90aGVtZS90aGVtZTEueG1s7Vpbc9o4FH7vr9B4Z/ZtC8Y2gba0E3Npdtu0mYTtTh+FEViNbHlkkYR/v0c2EMuWDe2STbqbPAQs6fvORUfn6Dh58+4uYuiGiJTyeGDZL9vWu7cv3uBXMiQRQTAZp6/wwAqlTF61WmkAwzh9yRMSw9yCiwhLeBTL1lzgWxovI9bqtNvdVoRpbKEYR2RgfV4saEDQVFFab18gtOUfM/gVy1SNZaMBE1dBJrmItPL5bMX82t4+Zc/pOh0ygW4wG1ggf85vp+ROWojhVMLEwGpnP1Zrx9HSSICCyX2UBbpJ9qPTFQgyDTs6nVjOdnz2xO2fjMradDRtGuDj8Xg4tsvSi3AcBOBRu57CnfRsv6RBCbSjadBk2PbarpGmqo1TT9P3fd/rm2icCo1bT9Nrd93TjonGrdB4Db7xT4fDronGq9B062kmJ/2ua6TpFmhCRuPrehIVteVA0yAAWHB21szSA5ZeKfp1lBrZHbvdQVzwWO45iRH+xsUE1mnSGZY0RnKdkAUOADfE0UxQfK9BtorgwpLSXJDWzym1UBoImsiB9UeCIcXcr/31l7vJpDN6nX06zmuUf2mrAaftu5vPk/xz6OSfp5PXTULOcLwsCfH7I1thhyduOxNyOhxnQnzP9vaRpSUyz+/5CutOPGcfVpawXc/P5J6MciO73fZYffZPR24j16nAsyLXlEYkRZ/ILbrkETi1SQ0yEz8InYaYalAcAqQJMZahhvi0xqwR4BN9t74IyN+NiPerb5o9V6FYSdqE+BBGGuKcc+Zz0Wz7B6VG0fZVvNyjl1gVAZcY3zSqNSzF1niVwPGtnDwdExLNlAsGQYaXJCYSqTl+TUgT/iul2v6c00DwlC8k+kqRj2mzI6d0Js3oMxrBRq8bdYdo0jx6/gX5nDUKHJEbHQJnG7NGIYRpu/AerySOmq3CEStCPmIZNhpytRaBtnGphGBaEsbReE7StBH8Waw1kz5gyOzNkXXO1pEOEZJeN0I+Ys6LkBG/HoY4SprtonFYBP2eXsNJweiCy2b9uH6G1TNsLI73R9QXSuQPJqc/6TI0B6OaWQm9hFZqn6qHND6oHjIKBfG5Hj7lengKN5bGvFCugnsB/9HaN8Kr+ILAOX8ufc+l77n0PaHStzcjfWfB04tb3kZuW8T7rjHa1zQuKGNXcs3Ix1SvkynYOZ/A7P1oPp7x7frZJISvmlktIxaQS4GzQSS4/IvK8CrECehkWyUJy1TTZTeKEp5CG27pU/VKldflr7kouDxb5OmvoXQ+LM/5PF/ntM0LM0O3ckvqtpS+tSY4SvSxzHBOHssMO2c8kh22d6AdNfv2XXbkI6UwU5dDuBpCvgNtup3cOjiemJG5CtNSkG/D+enFeBriOdkEuX2YV23n2NHR++fBUbCj7zyWHceI8qIh7qGGmM/DQ4d5e1+YZ5XGUDQUbWysJCxGt2C41/EsFOBkYC2gB4OvUQLyUlVgMVvGAyuQonxMjEXocOeXXF/j0ZLj26ZltW6vKXcZbSJSOcJpmBNnq8reZbHBVR3PVVvysL5qPbQVTs/+Wa3InwwRThYLEkhjlBemSqLzGVO+5ytJxFU4v0UzthKXGLzj5sdxTlO4Ena2DwIyubs5qXplMWem8t8tDAksW4hZEuJNXe3V55ucrnoidvqXd8Fg8v1wyUcP5TvnX/RdQ65+9t3j+m6TO0hMnHnFEQF0RQIjlRwGFhcy5FDukpAGEwHNlMlE8AKCZKYcgJj6C73yDLkpFc6tPjl/RSyDhk5e0iUSFIqwDAUhF3Lj7++TaneM1/osgW2EVDJk1RfKQ4nBPTNyQ9hUJfOu2iYLhdviVM27Gr4mYEvDem6dLSf/217UPbQXPUbzo5ngHrOHc5t6uMJFrP9Y1h75Mt85cNs63gNe5hMsQ6R+wX2KioARq2K+uq9P+SWcO7R78YEgm/zW26T23eAMfNSrWqVkKxE/Swd8H5IGY4xb9DRfjxRiraaxrcbaMQx5gFjzDKFmON+HRZoaM9WLrDmNCm9B1UDlP9vUDWj2DTQckQVeMZm2NqPkTgo83P7vDbDCxI7h7Yu/AVBLAwQUAAAACACwA8NcMWsLGZAPAACBZQAAGAAAAHhsL3dvcmtzaGVldHMvc2hlZXQxLnhtbK2dXXObShKG709V/sOU98an6tiCGUAolaRK1ieKbCuS7fjsHZFwzEYSOggl8db++J0BLGTo6ZZlXcSxxbw9Q/PQDD0f+vArin+sH4MgYb8X8+X648ljkqze12rr6WOw8Nfn0SpYyiMPUbzwE/ln/L22XsWBP0tFi3mNG4ZTW/jh8uTTh/SzUfzpQ7RJ5uEyGMVsvVks/PjpIphHvz6emCfPH4zD749J+kHt04eV/z2YBMntSgrkn7WtnVm4CJbrMFqyOHj4eNI03w8sN5WkRe7C4Nd653emzuZbFP1Qf3izjyfGiTK+DNjTZDUPZX38hCXRahg8JK1gPpcWxQnzp0n4MxjJYh9PvkVJEi3UcdnSxE/kRw9x9N9gmVUazANZWDZnVSmdWcmtqvP8J2/ySXFKqlm7vz+3vZt6V578N38dtKL513CWPH48kWc6Cx78zTwZR7/6Qe4xOzU4jebr9Cf7lRW2Tth0s5bNycWy3kW4zP73fz97eldgaBQ8V/CywtQpRK4QZQXnGoWVK6yyQujOw84VdlnhaAROLnAqp6FrVD1X1CsKXR1urnD3rqORKxqVE9fVobyeXUEjQym79Ck4bT/xP32Io18sTgUKEL41tEVG3gVTVSLlMi0oPw2X6hadJLE8GkqDyadW55rdecNhk/2PTa5vr9qs3bxpsnGn501uOmP5qddvtdhlp9VvXnmt5pD175otVTjaxNPgPWv74Y9wyW6C6eMynPpzptqXNnT9oZbIpqt6alP5TzZ5226etVtwfbt52m6uafe/XhpPJRe4pPPPJlzJ2JKwGps8rZNgAdho4TYuYn85A2RtXHYZzYI5IOvgsmE09VXoAZRdXPkleQJEPVwkL+lyxkbRryB+98fsoglY6O9lIQ7W600cvPujLy8qgy15r7M0lNzAhga4IYVjDivCo8h4NF09jyKtRmiquRt32fXtTfv6esxur7ybCTttN73P3hUb3/998+Xspv53l006Y68z+RNph7Wtzkqrs9Lq1HP25yfzQ+3nLu1ZCRtrUPuWXW8SZrLT35wtotlmHqz/hKjHbWVnAmGP69JTN7k6dwj+3VMExFH0wG6iFQR/1Tn8pXN6uG3XhNjGNQ6k8XDNGcTrHj5jGf6K3fPV7OHdH6d5mN0GVwwiewuRnVbl6P10kZWo7wERlxCZOUQgQ7gpPUO4LmPI0jG0e4avY6jqm9IN1sNtuw7EEK5xLIghXAMytIfP3saQs2XIqdxrosSQs3cgEkw+PtPfLEmTQEMSblWPE67LcHJ0ODkHhyTSTT3cNowTroFxwjUgTnv47G041enna518vnpXO4/XM/a1ORyyS9lnvem0t0/b7n3zy9lojyetu63YrQQCqwS4SwZJTwL+1Z/PmXd7ZvCaIWqGVTNsCbkFwo1b1MON69TJc2MEge2iMaYdy/fYeM0k4Iu1dO2FfCdVPWUIdNJdPbwuW5wbEOq4StigysNVvAGqBrQb34Z7YwtXoxIW7BJcDTJ6voDLSUOoWVddOhAt3J4eLVyXomWDaDXQeHPph7MMLPXaFUw3cZg8sUnih7ECDYrC3arTyt07vE7bghHDVcKBEcNVYDylffk2vkyjeL03KvejUyIsL7Jv/DId1dMD2SIs6eEihMojgoN0vTg/FC88bAF+Kvf3iKps+9yGqCJkog7KPEoGMzzYw5NvZGsndWRWbsR6mS3zVeHLbOjZwi0hbOFC5REbfii+OD8gB/EcrXK8enHq1+48imIQsaq7KojhNToGHLgImcXhyEXINAFvsIdD34gYp7uDJn9tf7DV8YbeVY+1rq9anebwRadw8uWsuUen0BRF/aISL9wy+2KvuNoKQnnoe4q/0OOPG0Pwx4Xq3LkBJc46L04RwD+JYv97wIa+vNTxExVfq/6qwI/XBz1J+4RGwNzjIg69ag328OMbqS+Se2Y1gdUow0Wn98pwuXq4Ds3vEULlFMFhuPDMWEeNqsXpgMFzdAW7goCnKli9PgfXJzQCfmLjIt4AsaI9+EasinSfCeS0jDJXdMavxJVRz145bO0rB2ETwQsXKufYmtiFJ82eY5dq+J7xi8yV9og6HfjRjYs0pOEiDWm0M99IWpEUNKvpLrM8PmHSecESaZxnpHE9aYdmBQmhco4jYNLwfNrnMJk+BkumiAvk+6x8y70J/CyoaUJa1XcV0l6fw+sTGiFA0HARr4Og0b58I2j1ArR6NaSVxzDyMq8IaVzUuFXjdo07NdOomWqAzIGBw20jwOFC5SRXE9rq6M0/iqI5G20WK0nayF8mMrLVVEp9Jt9K2NcWSFzViU6ZOLxSG4o4fUKkiW24SBPbaG++EbkiH2y61dhWHvLIy7wmtpn63hluDGEMFyqvmIYGMhe98ftBrCYCzOR/ePcM8FWZLLwmcFi1T4gE1IP3KBFU02APH76RrCIZbDaqwaw81pCXeU3/zKwZbs1o1EwZ0gxJmQ1ThhtGKMOFKWXchilr4KHMj3+ok6ix3pNKDz8/S2us8zs53wIIzdPpAr60y+ThtYOjZ31CJKDw5FEi6Nk72MOvbyOPG3SahRtommXUbH1u9jqs6Y1VXqXt3XjXVyrJks9x8VojtAU7FQHJsfJQCMcTTyN/+kN16m+XYcLSsVjd8BphSLYanMNFZCBHpt3qM+FYJgg7x7Nt2OAx4JzyoBphHewSEpq6C87Len1FA8Jzk3QObTBjxRS8ibzR1dg/272o6/Pf8/VvjCde8MSrsbQ88JGX0d1hEE/wawdhSMcTrsp5slwdTxwNKihPVeeUXzEI6zBPuMYFk3EHVDQgPHc8nop8LxfV+FQe7MjLvCY+aXjCDel4wlU5T46h40kcHp+qzqnwhFuHecI1Gp5eX9GA8NzxeCpSvNyqxqfyAEJeZq/41IsDP8k647r3CMKcjipc1W61TIODPFmHxyfAOWWecOswT7jGBVMgB1Q0IHx2PJ7sPXpwNtqD6447k37af+s3r9rDnb5bPjjWPmv2b9FOXJH240DarzxwwYnskKxNvrKwyWa1mj+xrg/Nbm8RRvQvK4Tws+gJ0xj1bdeAUlsdjufDUqZHc19e0Ka8H0G0AReV0SZmAkIt65MidqpWYMk3gnd/OJyd+mH8LYqX4FRdjzAGM7/nddWzT9JepP14NWPFyyMZnMgJ5Q0aB8kmXmpBOzS/RwgVaLY96lsNA8qCdTieBdsHNCAzWgYNrwSeBU+KdkCzXQo03BgM2n7X9S2gFck+Xk1g8fJABsdTRP3LfQLaoTk+QpgHtBvDHUDpjA7Hc2LPGZd+FM3YWdppBVmj03xERQ44vZkQuWKXNZudrvL1QMxcwLjh9mDc9ru6b6CtscdDvIE+xCejoXfzMgnTGctHuPyk2xliD29RzBQU1RlwvDyUIvDZZemKWtZsZSnIaLEI4mnoQyvbWoSlrOUQ8IRweN/+uyd713fDzxDvgpwuuGQvh+zwYWHAaWXyiSrBniqhsST4au0cCPkB9Q2o64p0WJ+vOdlZFTtr5ar5LF4eQhFEzugZtWsaNdwSghouvLx/Ju0WRA1PlKGosVN5WtDV7QKuqwB3QCqQ0NgOBtwBGUHq6h4FuCIbKICEV3lkRRBJpd3YNg7W4Uy2ShKnTeIQ9hDscOHw/ubfvS/6CIfn04bhQ8KG0bdvT8jzHHJXGbID8oOExnIxyA5IE1JX9CiQFSlCAWTBykMYgsg07Ua1vSDD7SGQ4cLL+2fGvoKQ4Um2CmRIPKNTh0RlMGq4xq5jqB2QQaSu61FQK7KHopog4+XRDUEkoTTxDKQMN4VQhguzUGa6ulCGp97UU3+jNpVIt1/ZY40H4LXKs/OAtCKhwcPaAdlF6sIehbVi1qiwq3doeeQjL/PasAayhptCWMOFaURLUYMjmo3e9ChrSHSr+q5CHF4xTByuwaPb6+sbUJf3KMQ5e+yx4aCvwXedqxtv2FSvv6zbvJpgtRW5RAHkEssjMYLKOXXpFA9hI9tyxg+hpUNtQtvyJkbD/gJN7usIPMU2CeKf4TSQr1BxHM7ghUuAhyoU47U40FSCPiGy+TmU6vYIGUww4XyE4DsVq+bZjS8vLQ1ykT0UQPawPB4iiAlmCi1OoUXkqIJ5GK1BrojsITMdg90P2TqcBxFIF55R6/qLUDY7f80F2aJTh0QddTB1SIgsmKwD8oOEC49KVjFVUFSnt4nyAIggJpApsgSbLKIfgZpQF/vTRAsYbgqPXbj24nOX2YbB2sxh9xOQMXz23G4iBSQMmFVZJgyvoQ6OuBEicLmHR4hgwgjnH5Ewq0gHW0blxhSVLaYMlP3OffpY7Px+9OUDXfsOS1gZRnGwlM+n6AdEF9WEu7bhjiGqXpwf5NV8ca9acZINtxXznaFY2gUcVtl1Cq/TAiMZIRLWObjNCyGDt57CnXlU0openWVWY1l54CEvo7sHUtL4M2kgZLgBNIIRWtX7cu0x2Pt6cW5VaW/jxzMQMZCwqqPKkYyoD16nQYgszQ4FhAwmjLgMxySsSP9avBrLyuMNeRk0lgmUMNwAThiuRQnj6H1+/fCguvfqKa+m0utmCwAeqqCFV6RBCxdp0cJlMFqE/4+JVpH0tarr2kV5ZMHCl46naFkoWrgBHC1ci6KFr5PvxUGQKKi08Ype809UAa+ZJUSWew6uwiBkMFSE548J1c7mntVV7aI8kmDhC8dTqGwUKtwADhWuRaHCV8k/j4he+HN/OZV0gWDRq/6JahxoymqfENmGpqv1+h0GBpT3jwlWkcu1qqvYRXncwMLXiadgOShYuAEcLFwrwTK5cQGDhS+K7/mLYK0PVfR2n4T9Orxn7AF7AniECOaJcPoxeSom/FrV2ayiPDZg4RNDU54MlCfcAM4Trs0Sp5pAhU+C7QXLIAaHMLqAVyow4cbhfCkhsh3Nc++A2byUz4+Jk5tv9u7oE/9WlmRzNc1J96SfXN+OW53J+2xHbbZOl0bO1PbeD3G02N1nW62OVF8JcZ5uB1opme8Rul1DeZ5uEAUUS3eN2in2PHd/o+bu/8XUTNS/WP9S/tiOgvyVvuyVXZQZRJy6ZqfpPvvpdvzhfO6zURz9R5b+85w15/OdVuULQFUtzTB+COYsUm8Aag5Bst2DfxZNN8p+2oJz6NrUdr5LYBHE39NvsVizqfRBku1fuf20+B6O7PskygeE836gri10SB4BD5hcWuPgofr7QR08wBvvB7wBHzLkIQM8ZLnb7w+pqGypyr5bolb4IPtqkks//h7KCzcPHqQ/jPO6LBdn1GZ/JNEq/VaF7PtAsm9iCHz5dq8KyOMPUZRs/1A1bL915dP/AVBLAwQUAAAACACwA8Nc9psOgGEDAAAUFAAADQAAAHhsL3N0eWxlcy54bWzdWGFv2jAQ/StRfsBCEghkAqRBQZq0TZXaD/tqiAOWnDhzTAf99fPZgQToZXSFTV0ihH3n9+75crYDw1LtOH1YU6qcbcbzcuSulSo+el65XNOMlB9EQXPtSYXMiNJdufLKQlKSlADKuBd0OpGXEZa742G+yeaZKp2l2ORq5HZcxxsPU5HXpsi1Bj2WZNR5InzkTglnC8nsYJIxvrP2wFiWggvpKK2GjlzfmMpnO8CvuiC14spYLqSxejZMW7BFRdOII1cLrbvjz8NB1D0OFryddm6ul+ZwddrOpbSvRzBUSC+G+4g2brKar1KzM84PJTFwrWE8LIhSVOZz3bEgYz33Ve3HXaFLYiXJzg967uWIUnCWQNDVtCn+Lpp1533L08C+kbVRSVdkDWb93iS6Nmujjq7IOpvMw/nkBlqD6RRnNV+61BZCJlQeii1w96bxkNNUAV6y1do0lCjMQhNKiQxaCSMrkRNbjXvYEdzsnyNXrc3+d7QYJnd3/dnMKoSx+0AXQsxgq+lChB56EH8hxI5uTK5q6MQtKecPwPI9PWTP11zb1LHb/OfE7PCwpPdNnfKqaWmqDkRq0lnyBm/8Z7wFexJqstFTyE3/x0Yoei9pyramv01rARi9X9MHJ/SkKPjuE2erPKN29hdHHA/JHueshWTPOhrshkttoPp8eqJSsWXTAjnaprjOoNYZNnX6f1nnT0mKR7pV+/2/VXRYi+7+y+S+SnS3Ft17N5m+vejrCYzeY1ZvJPqNAnu1wP5tFtiFAr1qR2+cG0enxsHqwDvlyP0Gvyd4Y4tebBhXLK96a5YkND8/PDS/Igv9i+UogB6V0JRsuHo8OEdu3f5KE7bJ4sOoe8hDNapuf4ED14/qt1odjOUJ3dJkWnX1CXr0EmIvgzh1Nd6lzl0oyjoRFzjRWKgMFGVxaKz/cV4DfF7WiSocvOwa4KgBjrK4F11Tc6OxEFSsL2TKcRyGUYSmt3qFPpMxRXMYRfBBCFGFgEFjQbTXZr6lAFrK5je1gT7l1rJBp9xSouiUWzIPLiSHgIljpADQWIBBHwpaUSACiQWlhqDCEJ4zqhBd5i2uOEZdUKRI9UYRlqgIbuR5oYsoDOMYcYETkRGGqAsWbIsLlQFCUFcY2oP05Dzz9uecV/8POP4FUEsDBBQAAAAIALADw1y3R+uKwAAAABYCAAALAAAAX3JlbHMvLnJlbHOdkktuAjEMQK8SZV9MqcQCMazYsEOIC7iJ56OZxJFjxPT2jdjAIGgRS/+eni2vDzSgdhxz26VsxjDEXNlWNa0AsmspYJ5xolgqNUtALaE0kND12BAs5vMlyC3Dbta3THP8SfQKkeu6c7RldwoU9QH4rsOaI0pDWtlxgDNL/83czwrUmp2vrOz8pzXwpszz9SCQokdFcCz0kaRMi3aUrz6e3b6k86VjYrR43+j/89CoFD35v50wpYnS10UJJm+w+QVQSwMEFAAAAAgAsAPDXJaY4/Y1AQAALQIAAA8AAAB4bC93b3JrYm9vay54bWyNkNFOwzAMRX+lygfQboJJTOtemIBJCBBDe08bd7WWxFXibrCvx2kZTOKFp8TXzsm9Xhwp7CuiffbhrI/zUKqWuZvneaxbcDpeUQdeeg0Fp1nKsMupabCGFdW9A8/5tChmeQCrGcnHFruoRtp/WLELoE1sAdjZEeU0erVcnJ29hiy/rIihTj8lNSlbhGP8HUhldsCIFVrkz1INdwsqc+jR4QlMqQqVxZaOjxTwRJ613dSBrC3VZGxsITDWf+RNsvmuqzgorKu3lLlUs0KADYbIw8TA12LyADI8Vj3TPVqGsNIMD4H6Dv1uwEiM/CLHsIrzmXntoFQb6r3J5KVOPkRfm9ETC+wiYZijNMLafGPPLAMNejDPAoupIclqWWs6BtL0+mZyKwl6a+9Ee/FPpM2PufNml19QSwMEFAAAAAgAsAPDXDPr47qtAAAA+wEAABoAAAB4bC9fcmVscy93b3JrYm9vay54bWwucmVsc7WRPQ6DMAyFrxLlABio1KECpi6sFReIgvkRgUSxq8LtG8EASB26MFnPlr/3ZGcvNIp7O1HXOxLzaCbKZcfsHgCkOxwVRdbhFCaN9aPiIH0LTulBtQhpHN/BHxmyyI5MUS0O/yHapuk1Pq1+jzjxDzB8rB+oQ2QpKuVb5FzCbPY2wVqSKJClKOtc+rJOpIDLEhEvBmmPs+mTf3qlP4dd3O1XuTXPR7itIeD06+ILUEsDBBQAAAAIALADw1ybhkKEGwEAANcDAAATAAAAW0NvbnRlbnRfVHlwZXNdLnhtbK2Tz07DMAzGX6XqdWozOHBA6y6MK+zAC4TEXaPmn2JvdG+P27JKoLENlUujxvb3c/wlq7djBMw6Zz1WeUMUH4VA1YCTWIYIniN1SE4S/6adiFK1cgfifrl8ECp4Ak8F9Rr5erWBWu4tZc8db6MJvsoTWMyzpzGxZ1W5jNEaJYnj4uD1D0rxRSi5csjBxkRccEKeibOIIfQr4VT4eoCUjIZsKxO9SMdporMC6WgBy8saZ7oMdW0U6KD2jktKjAmkxgaAnC1H0cUVNPGQYfzezW5gkLlI5NRtChHZtQR/551s6auLyEKQyFw55IRk7dknhN5xDfpWOE/4I6R28ATFsMwf83efJ/1bGnkPof3ve9avpZPGTw2I4T2vPwFQSwECFAAUAAAACACwA8NcRsdNSJUAAADNAAAAEAAAAAAAAAAAAAAAgAEAAAAAZG9jUHJvcHMvYXBwLnhtbFBLAQIUABQAAAAIALADw1xHafaL6gAAAMsBAAARAAAAAAAAAAAAAACAAcMAAABkb2NQcm9wcy9jb3JlLnhtbFBLAQIUABQAAAAIALADw1yZXJwjEAYAAJwnAAATAAAAAAAAAAAAAACAAdwBAAB4bC90aGVtZS90aGVtZTEueG1sUEsBAhQAFAAAAAgAsAPDXDFrCxmQDwAAgWUAABgAAAAAAAAAAAAAALaBHQgAAHhsL3dvcmtzaGVldHMvc2hlZXQxLnhtbFBLAQIUABQAAAAIALADw1z2mw6AYQMAABQUAAANAAAAAAAAAAAAAACAAeMXAAB4bC9zdHlsZXMueG1sUEsBAhQAFAAAAAgAsAPDXLdH64rAAAAAFgIAAAsAAAAAAAAAAAAAAIABbxsAAF9yZWxzLy5yZWxzUEsBAhQAFAAAAAgAsAPDXJaY4/Y1AQAALQIAAA8AAAAAAAAAAAAAAIABWBwAAHhsL3dvcmtib29rLnhtbFBLAQIUABQAAAAIALADw1wz6+O6rQAAAPsBAAAaAAAAAAAAAAAAAACAAbodAAB4bC9fcmVscy93b3JrYm9vay54bWwucmVsc1BLAQIUABQAAAAIALADw1ybhkKEGwEAANcDAAATAAAAAAAAAAAAAACAAZ8eAABbQ29udGVudF9UeXBlc10ueG1sUEsFBgAAAAAJAAkAPgIAAOsfAAAAAA==';a.download='02_Sound_Data_Register.xlsx';document.body.appendChild(a);a.click();document.body.removeChild(a);})();" style="color:#8b5cf6;border-color:#8b5cf6;">&#8595; Download</button></div><div class="ec-rows"><div class="ec-secdiv"></div><div class="ec-row"><div class="ec-num">1</div><div class="ec-rbody"><div class="ec-rtitle">VRF ODU Out 1 (x2 modules)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">RXYTQ12T7YF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Top</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">81</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">61</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">2</div><div class="ec-rbody"><div class="ec-rtitle">VRF ODU Out 2 (x1 module)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">RXYTQ14T7YF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Top</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">86</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">64</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">3</div><div class="ec-rbody"><div class="ec-rtitle">VRF ODU Out 3 and Out 4 (x3 modules)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">RXYTQ16T7YF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Top</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">3</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">86</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">64</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-secdiv"></div><div class="ec-row"><div class="ec-num">4</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-02/03/04/05 (x4)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ20P</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Drivers Rooms - Basement</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">4</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">53.0</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">35.0</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">5</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-06 and 17 (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ25P</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Maids Room / Security Stair - BF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">54.0</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">36.0</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">6</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-16 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ32P</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Maids Room - Basement</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">55.5</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">37.5</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">7</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Wall IU-19 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXAQ50P</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Security Room - Ground Floor</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">60.0</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">42.0</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-secdiv"></div><div class="ec-row"><div class="ec-num">8</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-13 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ20A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Storage Laundry - Basement</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">30</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">9</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-18 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ32A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Electrical Room - GF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">35</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">10</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-07 and 15 (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ50A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Storage and Laundry - Basement</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">60</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">35</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">11</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-22 and 12 (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ63A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Kitchen Store BF / Tea Room GF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">33</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">12</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-23/24/25/26/10/11 (x6)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ80A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Pool Pump / Pantry / Outdoor WC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">6</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">59</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">35</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">13</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-21 (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ100A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Her Powder Room - GF</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">61</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">36</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">14</div><div class="ec-rbody"><div class="ec-rtitle">VRF IDU Ceiling IU-01/08/09/14/20 (x5)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">FXSQ125A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Parking / Gym / Kitchen / Ext. Powder Rm</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">5</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">64</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">39</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-secdiv"></div><div class="ec-row"><div class="ec-num">15</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Roof (x4)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DP15CH 3641A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Top</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">4</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">78</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">16</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Roof (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DP15CH 4841A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Top</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">80</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">17</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Roof (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DP15CH 6041A</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Top</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">80</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">18</div><div class="ec-rbody"><div class="ec-rtitle">Package Unit Great Room (x1)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">ICP</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">DCC102</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Top</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">83</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-secdiv"></div><div class="ec-row"><div class="ec-num">19</div><div class="ec-rbody"><div class="ec-rtitle">FAHU-01 Supply Fan</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">K3G310PH5807</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Plant Area</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">87</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">87 (outlet)<br>62 (airborne)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">20</div><div class="ec-rbody"><div class="ec-rtitle">FAHU-01 Return Fan</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">K3G355PH4905</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Roof Plant Area</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">81</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">81 (outlet)<br>58 (airborne)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">21</div><div class="ec-rbody"><div class="ec-rtitle">HMU-01 Supply Fan</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">DAIKIN</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">K3G310PT08J4</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Kitchen Hood - Roof</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">66</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">83 (outlet)<br>55 (pressure 1m)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-secdiv"></div><div class="ec-row"><div class="ec-num">22</div><div class="ec-rbody"><div class="ec-rtitle">Split AC IDU Commercial</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">LXDYGA24VLK</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Main Kitchen Store - Basement</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">43 (High)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">23</div><div class="ec-rbody"><div class="ec-rtitle">Split AC ODU Commercial</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">MXYGA24VLKU</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Main Kitchen Store - Basement (ODU)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">56 (High)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">24</div><div class="ec-rbody"><div class="ec-rtitle">Split AC IDU Residential (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">LXTZGQ24VLK</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Lift Lobby - Roof</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">48 (High)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">25</div><div class="ec-rbody"><div class="ec-rtitle">Split AC ODU Residential (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">MXZGQ24VLKW</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Lift Lobby - Roof (ODU)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">57 (High)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">26</div><div class="ec-rbody"><div class="ec-rtitle">Split AC IDU Residential</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">LXTZGQ18VLK</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Communication Room - Basement</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">48 (High)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">27</div><div class="ec-rbody"><div class="ec-rtitle">Split AC ODU Residential</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">AIRFEL</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">MXZGQ18VLKW</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Communication Room - Basement (ODU)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">-</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">57 (High)</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-secdiv"></div><div class="ec-row"><div class="ec-num">28</div><div class="ec-rbody"><div class="ec-rtitle">FAF-01 Supply Fan</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">CIS095QC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Service Corridor</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">68</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">52.7</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">29</div><div class="ec-rbody"><div class="ec-rtitle">FAF-02 Supply Fan</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Helios</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">K 160 XL sileo</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Family Kitchen</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">76</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">47</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">30</div><div class="ec-rbody"><div class="ec-rtitle">FAF-03 Smoke Extract Fan</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">BKF 500 D 6 XS</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Main Kitchen</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">77</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">60</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">31</div><div class="ec-rbody"><div class="ec-rtitle">EXF-01 Exhaust (x2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Loren Cook</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">EVD08R</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Security and Roof Powder Rooms</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">2</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">46</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">34.4</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">32</div><div class="ec-rbody"><div class="ec-rtitle">EXF-02 Exhaust</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">CIS085RC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Guard and Roof Powder Room</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">59</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">47.5</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">33</div><div class="ec-rbody"><div class="ec-rtitle">EXF-03 Exhaust</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">CIS085RC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Office Smoking Area</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">59</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">47.5</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">34</div><div class="ec-rbody"><div class="ec-rtitle">EXF-04 Exhaust</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">CIS085RC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Greeting Room</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">60</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">48.9</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">35</div><div class="ec-rbody"><div class="ec-rtitle">EXF-05 Exhaust</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">CIS085RC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Kitchen Balancing</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">62</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">50.4</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">36</div><div class="ec-rbody"><div class="ec-rtitle">EXF-06 Exhaust</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">CIS120BC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">Games Room</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">71</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">60</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-row"><div class="ec-num">37</div><div class="ec-rbody"><div class="ec-rtitle">EXF-00 Exhaust</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Systemair</span></span><span class="ec-pill"><span class="ec-pill-lbl">Model</span> <span class="ec-pill-val">CIS095RC</span></span><span class="ec-pill"><span class="ec-pill-lbl">Location</span> <span class="ec-pill-val">General</span></span><span class="ec-pill"><span class="ec-pill-lbl">Qty</span> <span class="ec-pill-val">1</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pwr dBA</span> <span class="ec-pill-val">68</span></span><span class="ec-pill"><span class="ec-pill-lbl">Hi dBA</span> <span class="ec-pill-val">56.9</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(96,165,250,.1);border:1px solid rgba(96,165,250,.25);color:#60a5fa;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">Documented</span></div></div><div class="ec-secdiv"></div></div></div><div class="ec-panel" id="ecp-ven" style="display:none;"><div class="ec-panel-hdr" style="border-left:4px solid #06b6d4;"><span class="ec-ph-title">Ventilation & Recovery</span><button class="ec-dl" onclick="(function(){var a=document.createElement('a');a.href='data:application/vnd.openxmlformats-officedocument.spreadsheetml.sheet;base64,UEsDBBQAAAAIAEhPwlxGx01IlQAAAM0AAAAQAAAAZG9jUHJvcHMvYXBwLnhtbE3PTQvCMAwG4L9SdreZih6kDkQ9ip68zy51hbYpbYT67+0EP255ecgboi6JIia2mEXxLuRtMzLHDUDWI/o+y8qhiqHke64x3YGMsRoPpB8eA8OibdeAhTEMOMzit7Dp1C5GZ3XPlkJ3sjpRJsPiWDQ6sScfq9wcChDneiU+ixNLOZcrBf+LU8sVU57mym/8ZAW/B7oXUEsDBBQAAAAIAEhPwlzVOHt66gAAAMsBAAARAAAAZG9jUHJvcHMvY29yZS54bWylkVFLwzAQx7/KyHt7bYdFQpaXiU8KggPFt3C5bcWmDclJu29vWrdO0TchL7n/7353IQq9xD7QU+g9BW4orkbXdlGi34gjs5cAEY/kTMwT0aVw3wdnOF3DAbzBd3MgqIqiBkdsrGEDkzDzi1GclRYXpf8I7SywCNSSo44jlHkJV5YpuPhnw5ws5BibhRqGIR/WM5c2KuH18eF5Xj5rusimQxJaWZQYyHAf9PQifxpbBd+K6jz7q0B2lSZIPnnaiEvyst7e7e6Froqqzop0ql1Ry5tbWdZvk+tH/1Xoetvsm38YLwKt4Ne/6U9QSwMEFAAAAAgASE/CXJlcnCMQBgAAnCcAABMAAAB4bC90aGVtZS90aGVtZTEueG1s7Vpbc9o4FH7vr9B4Z/ZtC8Y2gba0E3Npdtu0mYTtTh+FEViNbHlkkYR/v0c2EMuWDe2STbqbPAQs6fvORUfn6Dh58+4uYuiGiJTyeGDZL9vWu7cv3uBXMiQRQTAZp6/wwAqlTF61WmkAwzh9yRMSw9yCiwhLeBTL1lzgWxovI9bqtNvdVoRpbKEYR2RgfV4saEDQVFFab18gtOUfM/gVy1SNZaMBE1dBJrmItPL5bMX82t4+Zc/pOh0ygW4wG1ggf85vp+ROWojhVMLEwGpnP1Zrx9HSSICCyX2UBbpJ9qPTFQgyDTs6nVjOdnz2xO2fjMradDRtGuDj8Xg4tsvSi3AcBOBRu57CnfRsv6RBCbSjadBk2PbarpGmqo1TT9P3fd/rm2icCo1bT9Nrd93TjonGrdB4Db7xT4fDronGq9B062kmJ/2ua6TpFmhCRuPrehIVteVA0yAAWHB21szSA5ZeKfp1lBrZHbvdQVzwWO45iRH+xsUE1mnSGZY0RnKdkAUOADfE0UxQfK9BtorgwpLSXJDWzym1UBoImsiB9UeCIcXcr/31l7vJpDN6nX06zmuUf2mrAaftu5vPk/xz6OSfp5PXTULOcLwsCfH7I1thhyduOxNyOhxnQnzP9vaRpSUyz+/5CutOPGcfVpawXc/P5J6MciO73fZYffZPR24j16nAsyLXlEYkRZ/ILbrkETi1SQ0yEz8InYaYalAcAqQJMZahhvi0xqwR4BN9t74IyN+NiPerb5o9V6FYSdqE+BBGGuKcc+Zz0Wz7B6VG0fZVvNyjl1gVAZcY3zSqNSzF1niVwPGtnDwdExLNlAsGQYaXJCYSqTl+TUgT/iul2v6c00DwlC8k+kqRj2mzI6d0Js3oMxrBRq8bdYdo0jx6/gX5nDUKHJEbHQJnG7NGIYRpu/AerySOmq3CEStCPmIZNhpytRaBtnGphGBaEsbReE7StBH8Waw1kz5gyOzNkXXO1pEOEZJeN0I+Ys6LkBG/HoY4SprtonFYBP2eXsNJweiCy2b9uH6G1TNsLI73R9QXSuQPJqc/6TI0B6OaWQm9hFZqn6qHND6oHjIKBfG5Hj7lengKN5bGvFCugnsB/9HaN8Kr+ILAOX8ufc+l77n0PaHStzcjfWfB04tb3kZuW8T7rjHa1zQuKGNXcs3Ix1SvkynYOZ/A7P1oPp7x7frZJISvmlktIxaQS4GzQSS4/IvK8CrECehkWyUJy1TTZTeKEp5CG27pU/VKldflr7kouDxb5OmvoXQ+LM/5PF/ntM0LM0O3ckvqtpS+tSY4SvSxzHBOHssMO2c8kh22d6AdNfv2XXbkI6UwU5dDuBpCvgNtup3cOjiemJG5CtNSkG/D+enFeBriOdkEuX2YV23n2NHR++fBUbCj7zyWHceI8qIh7qGGmM/DQ4d5e1+YZ5XGUDQUbWysJCxGt2C41/EsFOBkYC2gB4OvUQLyUlVgMVvGAyuQonxMjEXocOeXXF/j0ZLj26ZltW6vKXcZbSJSOcJpmBNnq8reZbHBVR3PVVvysL5qPbQVTs/+Wa3InwwRThYLEkhjlBemSqLzGVO+5ytJxFU4v0UzthKXGLzj5sdxTlO4Ena2DwIyubs5qXplMWem8t8tDAksW4hZEuJNXe3V55ucrnoidvqXd8Fg8v1wyUcP5TvnX/RdQ65+9t3j+m6TO0hMnHnFEQF0RQIjlRwGFhcy5FDukpAGEwHNlMlE8AKCZKYcgJj6C73yDLkpFc6tPjl/RSyDhk5e0iUSFIqwDAUhF3Lj7++TaneM1/osgW2EVDJk1RfKQ4nBPTNyQ9hUJfOu2iYLhdviVM27Gr4mYEvDem6dLSf/217UPbQXPUbzo5ngHrOHc5t6uMJFrP9Y1h75Mt85cNs63gNe5hMsQ6R+wX2KioARq2K+uq9P+SWcO7R78YEgm/zW26T23eAMfNSrWqVkKxE/Swd8H5IGY4xb9DRfjxRiraaxrcbaMQx5gFjzDKFmON+HRZoaM9WLrDmNCm9B1UDlP9vUDWj2DTQckQVeMZm2NqPkTgo83P7vDbDCxI7h7Yu/AVBLAwQUAAAACABIT8Jcvc2+BoMIAADDJQAAGAAAAHhsL3dvcmtzaGVldHMvc2hlZXQxLnhtbKVabW/iuBb+K0dII3V1BcQJL+2orcQAXdBCy4W+3PvpKgUDUZM465i2rPbH3+MkJNDxC6P9MB2SnPP4PMf28WMn1x+Mv6VbSgV8RmGc3tS2QiTfm810uaWRnzZYQmN8smY88gVe8k0zTTj1V5lTFDZdx+k0Iz+Ia7fX2b0Zv71mOxEGMZ1xSHdR5PP9Dxqyj5saqR1uzIPNVmQ3mrfXib+hCyqeEnTAy2aJswoiGqcBi4HT9U2tR74PvHbmkpk8B/QjPfoNks0rY2/yYry6qTk1CR5T2C+SMMD23BoIlkzoWvRpGCKiVwN/KYJ3OkOzm9orE4JF8jlGKnyBt9ac/UXjvFEaUjTGcJKfrHOUAlXy/LMIuVZRkmEd/z7EfpdlF8m/+ints/AlWIntTe2yBiu69nehmLOPES0ylvNfsjDN/sJHbuy2arDcpRhP4Y0NR0Gc/+9/HlJ95OFdajzcwsP96tHSteEVHt5Pbbgaj1bh0crTk9PJkjHwhX97zdkH8MxcknY7B5gyDdizS2mR5TozxLtBLIfdQnB8GiCguO0PH+B5PJn04G+4642e6g6B+bD/8Dyc/xdeRsPhBHr3A3ge3j+OJ73H8cM9DHqP0no86vdhOuyPevfjfm8Co+de/7opMFiJ3FziPwyyjNTNI/UcfaRuFqmrixRH24bx/WkbmecPs+fM535EBeUK177Z9dkPdxSaIJOu8B6YvedYIrB8GLLileS9DMnTIB26ZjyQHXGHCZddoUqFGecpDgQ8+htVJs6KQJUEs+PAD96CGAZ1BIAZZ2uayorlh4a0tMq0tDLs1hfsbBZldNXPD23/4H68wu6bshUNVZzN7oPe+I/xvSJ06F45n6TVdSCKVBnRR31Cs13SbCtTWNFUPy+nBuUiWAdLX9ZeFU2z+/Bp/iAnOBQ4dAUzyrMlLV5SnOrzyaOKpT7oE5adkmXH0pnq59VsShgXMKfrhoqjzXndAJcQ4nZxPMzpewNn0wVxmsTFJZpc/qYiqI/3hGC3JNg15vm0rqomr9kf65iA+130qq5kZufR/KVOHMep37n/Q01yQRpXSs5qlJ84X5acLy2dqn5+COtxn1AVGbPXgvEk0xnDWGz9MNlDHSa4PsQC5IRfSFH0GlLs5yV7p8o1Y2BuofBMYUt9kS2BEQtSsePUULauyqRcWeaz+nlZdwL9emX2lD2sqUn6kE44EKdSDo6lazUGJQ2+h+Ea61JA4+UeLoY7jjmNhWrc9S1YXdJw4ZuKl8WxtxjNe0MpqqDtfMNxMustFsOBoRfJkXYiln7UGJSVNaZ8s4d+6Kcp8r8nntP21PTNQCMXI+90G52WJgmWOIrMVxXexN+t+Lu2EaA2OLQ7ZYJx6LMYdzWJbnGyYDiNFry9KEnrozslVKksYtYqi6fpdDhXVWaL40hWiUO1gRn7UE9eC4pHdEzNfjNO60uGWwQI4iXDob6BNafpFvyAmzq6klnEprM0BuUAK6e5krbZ2TC3zxRSpFJSxCalNAblENglSbiHXsDhDvfkSjpmBK/TvYLIa25ROZGG48rfqfztuC5MmqmS6JlailRiitjUlMbgC1EcO2mKyxoMOEuUbM0wxPNgptwbGQI85VTpJ6JXHwUns8h52IkVw4oz+PEIgsGhL9e4lsILbp6VewALZovAim76Es8jjW52oaRrhrlqeDlOUkxWnKWmuVkJLGJTWBqDr0mZj34hJ2bIVvubxGp76lmrD/iUY6WXiE0waQzK+vMpuL8Uh44ffm79XYo7XRqpx7QZzb2surxb9JuS6Jmayq00lWtWKy/j+0f1AmRxPHMBsqB0NeuPxU2uP1In/+L64x4d/diElsbgvPXH4qxffwxhnTKpJJNrk0wag39UwiyYpI0EDyOadIsLJWEzkFuVMNnf5hLmVrLLtZwtjSc46hfZAaRy7Nvlz10Qygz93lKmx+w/XjygRvV5SqGDW4SL31u/odrub+k7ZzEVsNjjLpOKYKnMmBkb5eRzvQv0z13w7ocowU0Jq/SYa9NjGoMyo3gNRU7uusqcmAHobOo22tDBQn9x15X5GPBg5r/B4j+WfJhxs3yQ1pkJqWSda5N1GoMvaufOjyHflFgqhhltPGzJnSSnUbCLjve4dRjyGQ6mKAkD/yu3IkFnSj23knquTeppDKrDDLHj8fnkzWj/iPyZmtCtNKFrOdeannkwbsExnYyfF8KIsRVM/Tdaf0qy/YOEVCbBDPdHIJZbGud4+bg1zZFKKLo2oagxKM/imPBDOGMDZMHpdEjjSu50cNPjepfZBmirTIQZZ+oHMRyyEWFid4lNUVSK0jVLvEOfLUYz5WAxe+tOLW2NMrnGLLaMQqbXZkFCsxDkfPLTNHhXoQ4sqPcMUHQlch+HU7sOf1HOIHsTy3FmCtPg8Sph6tkO+zQGRwfsPNhQrp74fZt3nXitHixouK73WSyw5+VbiDwnMGHKrenAAoqJeRjI3KIiDSIc2jR+D3BJj3DVwasgSnDLYMpOpU89mz7VGBxLlH6+6YO+j+3+1C9FmswwupMwQ3injCqd6tl0qsbg65nToV6MYykuUb1K5aqkZsbzWo1OqVFdolWoFhjiHWDO22d7R29gLUd8ecUotKry1esvyFT4F9g1mgUwR+nK2f+azZc1gnHdS8CBBu3nQVLJUM8mQzUGlQw9BGSRHBYcVKPkeybO/4ZcmeLVZXFFnO9w2VLu3yywo2CzhXHv3/JTlnjlc9OpuFdpUc+mRTUGZVbO1GEWmPGwjbXtSWZYocaU6bC8Bz5Wbwj9SlMBS/nuQpWX5tHXKBHlm+zbnhQH4y4W+Vcd5d3q66Tia5/KPv+4aerzTRCnENI1+jqNLgbK889D8gvBkuwblvyLovy7F+qvKJcG+HzNmCgvZAvld1u3/wdQSwMEFAAAAAgASE/CXOn09XtNBQAAXhkAABgAAAB4bC93b3Jrc2hlZXRzL3NoZWV0Mi54bWyNmdty4jgQhl9FxdXuxQbb4ANTQBWYk2vIYUMmk1vFFsQV22JlEcLWPvzKhzhgtWUuJoPt/2vJ+rslIYZHyt7TN0I4+oyjJB113jjf/+h2U/+NxDi9oXuSiCdbymLMxSXbddM9IzjIoTjqGppmdWMcJp3xML/3wMZDeuBRmJAHhtJDHGN2mpKIHkcdvfN14zHcvfH8Rnc83OMd2RD+ay8Acdmt4gRhTJI0pAliZDvqTPQfnm7kSC55DskxPfuMsrd5pfQ9u/CCUUfrZMETgk6bfRSK9gTM6X5NttwlUSQi9joI+zz8IA9CNuq8Us5pnD0XPeWYi1tbRv8lSdEoiYgQi+7sJXURpYyavec/ZZc736+Udev881ffF/noipd/xSlxafQ7DPjbqON0UEC2+BDxR3pckXLEzDygT6M0/4uOhTgbF/+Qiv6UtGg4DpPif/z5NdRnRK+JMErCqBONbfRKolcnDK2B6JdEXyKa2jBLwpR61dSGVRLW1YRdEvbVhFMSztXEoCQGRWIURuZpMMMcj4eMHhHL5ZndhvUVpkoAkdN+psizLBeKu2GSFdyGM/E0FAH52J3fo2dvvZ6g/9Dz/O7JW0+evPs7tJjcoY27ms9+refikbdyXXQ7d1eTO8+drNHqeeIOu1z0LAvT9cU/0aOqW0bRrZ7W3C0j75bR0K0nvLsMn0NTNbQh7CNMdmgiZh6AdtX0lOEkALCZGrulAYkAbN7ygqc9AaiFmnIXtwC0VEPrbgpAqxbo9wQFU4Dz1FwwnSjyolfZ38ujmA1RFpPFX5oOZYCayzPAJ8iljIUBZVAWtEQ4pVwsaSGEztSo6220gfm3CyVDC0kSzsLtYYcj5OVPodQ4j5Gtox9jx9CG3Y/zTJA1Pce+1KxkjeVcSjxZYlo3g0p04Wm/8rSfU5bKUwPytIXDcRid0M+Qi81GAjmq5lckCilUATM19xPploZe1igNI0IhU9W8GzL/EGGGZgefowWGur44D1EMdN+u+bWUNYZh1jyVNbZV8xRqCnbUrBw126u0Bzmq5m7FPlDlp5pWVqganf5cIFPT0AxZ6GUDWdrSdEzfCZp/cib2ceisaiFrTbkUbavurSzS7XoCrGRRXeLJEkuDzbUqcy1l+s5fhLkaZK6aW5KEMHBEXDWo9FWNFjPvIzjztpBXzbyWVDryzCtr5JlX1kgzryxpnnntykpbmba5lTr649P4E/JTDW+If2AhPyGxO0KPlG7RAz0GhGWfY2haddXx1pSRRCzQ9B3yueVFnmea8wi5rOZm9Ji8RjjlaLM/gPOwLdWPU5til7KkX8uBFSCpz8KypNe/6cP+OpW/TnupgiurmlseMAtAXyFb1bGU1atGs+p1Gqq3hbyqeh2ppAy9bq6s0bMRvXBX1piDmruypG/fmLC7g8rdQXv1gqusmrvfbrOtcLZmqb4UqYMobVWjKltbyKtsHUiVJNsqa2RbZY1kqyxptlXXvr95a+1l24eMbQGXjBCeedpUqi280tQWVuVqG3qVrRdBSl+tuq+ASJf2xIDIqs3YHqDpO03rrX52qKK316wJWqsGy10xmuIIJ77wGLRXHUNtr5pV2tuCXmevLtVST9pLASLd1Ov2yiLLqNsra0ytabnVjW97jfbKtUB71eASxyRtLls1rPZVzQpfdUObwr62oNf5asgV2Zf2UIDK1iRjAZFeN1bWSF94umfHpTFhu/zYPUU+PSTlSWR19+yHg+K89Vtf/O5wi9kuTFIUka1gtRtbpBQrjjSLC073+SFrcdhfHMwSLPZTmUA831LKq4usheonlfH/UEsDBBQAAAAIAEhPwlzI/JEBOAMAAGURAAANAAAAeGwvc3R5bGVzLnhtbN1Y4W7aMBB+lSgPsBBCUzIB0kiJNGmbKq0/9tcQJ1hy4swxHfTp57NDElouY2uZpgUh7Dt/d5/vzueIWa0OnH7dUqqcfcHLeu5ularee1692dKC1O9ERUutyYQsiNJTmXt1JSlJawAV3BuPRqFXEFa6i1m5K5JC1c5G7Eo1d0eu4y1mmSg70cS1Ar2WFNR5JHzuxoSztWR2MSkYP1j52Eg2ggvpKM2Gzl3fiOonu8BvpkC1sVWwUkgj9aybIWfrxkzPj8zXmvfIT4JpODl1Nn692cQ85/ZwgdkWMeojzE+tkYzzNsqhawWLWUWUorJM9MSCjPSlrhk/HCod5VySgz++cS9H1IKzFJzmcX+/d+FqktxaOz3sK632kvOGVnu5eUOrq2USJEvcqvnR6VsLmVLZJnDsHkWLGaeZArxk+dYMlKhMmQmlRAGjlJFclMRm+Ag7gZtjPnfV1hzTk5pc3t3drlaWIaw9OroQYhZbThci9NKW/IUQu7q3uWagA7ehnH8FK9+yNnq+trXPHNuNPqamEcExOQ51yJuhNdNMwFPfnDXes3v7Z3Yr9ijUcqe3UJr5951Q9F7SjO3NfJ91BDDzfmd+/Mw8qSp++MBZXhbU7v5ij4sZOeKcrZDsSXuDFrPRAqrb6COVim36EojRPsN5jjueQZ+n/5d5/pCkeqB7dWzDg6SDjvTkOqTfjuDNv07wShG8btqvFNVXkPaa3tPrcCf9rZU68LYwd7/ACxrvNZP1jnHFyma2ZWlKy5dtTttXZK1fAU8c6FUpzciOq4dWOXe78Weasl0RtavuITbNqm78Ca4GP+xeg7QzVqZ0T9O4mepef3Jd2scgnqt69/NLFYqySkQFStQXSgNFWRzq63/c1xTfl1WiDKfnVVMcNcVRFndWFZsP6gtBRfpBthxFQRCGaHjj+DyNGI1hGMIXMYgyBAzqC7z9buQHCmCgbH5RG2iWB8sG3fJAiaJbHog8qJAYAiaKkAJAfQEGTQpaUUAC8QWlhqCCAPKMMkSP+YAqilAVFClSvWGIBSqED5Iv9BAFQRQhKlAiNIIAVcGBHVChNIAIqgoCe5E+u8+84z3ndX+sLH4CUEsDBBQAAAAIAEhPwly3R+uKwAAAABYCAAALAAAAX3JlbHMvLnJlbHOdkktuAjEMQK8SZV9MqcQCMazYsEOIC7iJ56OZxJFjxPT2jdjAIGgRS/+eni2vDzSgdhxz26VsxjDEXNlWNa0AsmspYJ5xolgqNUtALaE0kND12BAs5vMlyC3Dbta3THP8SfQKkeu6c7RldwoU9QH4rsOaI0pDWtlxgDNL/83czwrUmp2vrOz8pzXwpszz9SCQokdFcCz0kaRMi3aUrz6e3b6k86VjYrR43+j/89CoFD35v50wpYnS10UJJm+w+QVQSwMEFAAAAAgASE/CXCyuuwtSAQAAfwIAAA8AAAB4bC93b3JrYm9vay54bWyNkWFLwzAQhv9KyA+wXdGBYxXEMTcQlU3n57S9rseSXEnSze3XmzRUC4L4Kb33PZ6+dzc/kTkURAf2qaS2M5Pzxrl2liS2bEAJe0UtaO/VZJRwvjT7hOoaS1hQ2SnQLsnSdJoYkMIhadtga3mk/YdlWwOisg2AUzKilEDN7+ZDslfDknFFDsrwp6AGZYdwsj8NoWRHtFigRHfOef8tgTOFGhVeoMp5yplt6LQigxfSTshtaUjKnE+isQPjsPwlb0PMN1HYXnGi2ISZcz5NPbBGY13f0fOFD3kE3xyrztESpQOzEA4eDXUt6n2P8WMkozn6VQwv00JBzpf3q3e2gZKOYM7swzsyBPIN6yqGc546GtXM0BtmXUX+mLXzJ8N4K7YU2o5A2R+gLAYd0lVQo4bq2SNtMPyuSn+o8PSRsuubya3fSSflg9de9BOJ6nvc4VZ3X1BLAwQUAAAACABIT8Jcq15yLrQAAACNAgAAGgAAAHhsL19yZWxzL3dvcmtib29rLnhtbC5yZWxzxZJNCoMwEEavEnIAR23poqirbtwWLxB0/MHEhMyU6u0rulChi26kq/BNyPseTJInasWdHajtHInR6IFS2TK7OwCVLRpFgXU4zDe19UbxHH0DTpW9ahDiMLyB3zNkluyZopgc/kK0dd2V+LDly+DAX8Dwtr6nFpGlKJRvkFMJo97GBMsRBTNZirxKpc+rSAr4t1F8MIrPNCKeNNKms+ZD/+XMfp7f4la/xHV4XMt1kYDD78s+UEsDBBQAAAAIAEhPwlyl4RtYHwEAAGAEAAATAAAAW0NvbnRlbnRfVHlwZXNdLnhtbMVUy07DMBD8lcjXKnbpgQNqeqFcoQd+wCSbxopf8m5L+vdsEloJVFqqIHGJFe/szHjH8vL1EAGzzlmPhWiI4oNSWDbgNMoQwXOlDslp4t+0VVGXrd6CWszn96oMnsBTTj2HWC3XUOudpeyp4200wRcigUWRPY7AXqsQOkZrSk1cV3tffVPJPxUkdw4YbEzEGQNEps5KDKUfFY6NL3tIyVSQbXSiZ+0YpjqrkA4WUF7mOOMy1LUpoQrlznGLxJhAV9gAkLNyJJ1dkSYeMozfu8kGBpqLigzdpBCRU0twu94xlr47j0wEicyVQ54kmXvyCaFPvILqt+I84feQ2iETVMMyfcxfcz7x32pk8Z9G3kJo//rC96t02viTATU8LKsPUEsBAhQAFAAAAAgASE/CXEbHTUiVAAAAzQAAABAAAAAAAAAAAAAAAIABAAAAAGRvY1Byb3BzL2FwcC54bWxQSwECFAAUAAAACABIT8Jc1Th7euoAAADLAQAAEQAAAAAAAAAAAAAAgAHDAAAAZG9jUHJvcHMvY29yZS54bWxQSwECFAAUAAAACABIT8JcmVycIxAGAACcJwAAEwAAAAAAAAAAAAAAgAHcAQAAeGwvdGhlbWUvdGhlbWUxLnhtbFBLAQIUABQAAAAIAEhPwly9zb4GgwgAAMMlAAAYAAAAAAAAAAAAAAC2gR0IAAB4bC93b3Jrc2hlZXRzL3NoZWV0MS54bWxQSwECFAAUAAAACABIT8Jc6fT1e00FAABeGQAAGAAAAAAAAAAAAAAAtoHWEAAAeGwvd29ya3NoZWV0cy9zaGVldDIueG1sUEsBAhQAFAAAAAgASE/CXMj8kQE4AwAAZREAAA0AAAAAAAAAAAAAAIABWRYAAHhsL3N0eWxlcy54bWxQSwECFAAUAAAACABIT8Jct0frisAAAAAWAgAACwAAAAAAAAAAAAAAgAG8GQAAX3JlbHMvLnJlbHNQSwECFAAUAAAACABIT8JcLK67C1IBAAB/AgAADwAAAAAAAAAAAAAAgAGlGgAAeGwvd29ya2Jvb2sueG1sUEsBAhQAFAAAAAgASE/CXKteci60AAAAjQIAABoAAAAAAAAAAAAAAIABJBwAAHhsL19yZWxzL3dvcmtib29rLnhtbC5yZWxzUEsBAhQAFAAAAAgASE/CXKXhG1gfAQAAYAQAABMAAAAAAAAAAAAAAIABEB0AAFtDb250ZW50X1R5cGVzXS54bWxQSwUGAAAAAAoACgCEAgAAYB4AAAAA';a.download='03_Ventilation_Rates.xlsx';document.body.appendChild(a);a.click();document.body.removeChild(a);})();" style="color:#06b6d4;border-color:#06b6d4;">&#8595; Download</button></div><div class="ec-rows"><div class="ec-secdiv">Category</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Parameter</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Value / Data — Remarks</div></div></div><div class="ec-secdiv">FAHU-01 IDENTIFICATION</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Unit Tag</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">FAHU-01 — Daikin D-AHU Professional</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Brand / Model</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">DAIKIN D-AHU Professional 790x1470 mm</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Certification</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">EUROVENT Certified Performance | RLT</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Report Ref.</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Ref. 211127 / Rev.01 (10/12/2018)</div></div></div><div class="ec-secdiv">RECOVERY WHEEL</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Part Number</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">HRW-1000-F2_200(1.9)</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Type</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Sorption Enthalpy - Latent and Sensible Recovery — Recovers heat AND moisture</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Diameter</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">1000 mm</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Dry Efficiency (Eurovent)</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">71.2 % — ASHRAE min 50% - PASSED</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Energy Class (EN13053)</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">H2 - 67.64 % — Eurovent Certified</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Motor Consumption</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">0.4 kW</div></div></div><div class="ec-secdiv">SUMMER</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Heat Recovery Power</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">31 kW — Pre-cools incoming fresh air</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Efficiency</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">71.2 %</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Supply Air Flow</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">3679 m3/h | 1.02 m3/s | 1022 L/s</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Supply Pressure Drop</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">133 Pa</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Outdoor DBT to Supply After Wheel</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">41 degC to 31.7 degC — 9.3 degC pre-cooling</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Outdoor RH to Supply After Wheel</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">45% to 53%</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Extract DBT to Exhaust Temp</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">28 degC to 37.3 degC</div></div></div><div class="ec-secdiv">WINTER</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Heat Recovery Power</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">7 kW — Pre-heats incoming fresh air</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Efficiency</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">71.2 %</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Outdoor DBT to Supply After Wheel</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">15.2 degC to 17.2 degC — 2 degC pre-heating</div></div></div><div class="ec-secdiv">FILTERS FAHU</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Pre-Filter G4</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">ISO Coarse 60% (G4) - Chevronet Synthetic — MERV-7 equivalent</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Fine Filter F7</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">ePM2.5 65% (F7) - DriPak SX Synthetic — MERV-14 equivalent</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Supply Fan Motor Efficiency</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">IE4 - Premium Efficiency - ErP Compliant</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Return Fan Motor Efficiency</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">IE4 - Premium Efficiency - ErP Compliant</div></div></div><div class="ec-secdiv">HMU-01 IDENTIFICATION</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Unit Tag</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">HMU-01 Hood Make-Up Air Unit — Kitchen Hood Supply</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Total Supply Air Flow</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">661.9 L/s | 2382 m3/h — Main Kitchen makeup air</div></div></div><div class="ec-secdiv">HMU-01 HSHP</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Type</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Horse Shoe Heat Pipe HSHP - Passive — No compressor - zero electricity</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Refrigerant</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">R-134A Self-Contained Passive Loop — No ODP - minimal environmental impact</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Pre-Cooling Capacity</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">4 kW</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Pre-cool Supply In to Out DBT</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">34.6 degC to 21 degC — 13.6 degC pre-cooling</div></div></div><div class="ec-secdiv">HMU-01 FILTERS</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Pre-Filter G4 + Fine Filter F7</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">G4 + F7 combined filtration</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Filtration Efficiency</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">ePM1: 60% | ePM2.5: 68% | ePM10: 84% — High IAQ standard</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Fan Motor Efficiency</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">IE5 - Ultra Premium Efficiency — ErP Compliant - best class</div></div></div></div></div><div class="ec-panel" id="ecp-lpt" style="display:none;"><div class="ec-panel-hdr" style="border-left:4px solid #f59e0b;"><span class="ec-ph-title">Leak & Pressure Test</span><button class="ec-dl" onclick="(function(){var a=document.createElement('a');a.href='data:application/vnd.openxmlformats-officedocument.spreadsheetml.sheet;base64,UEsDBBQABgAIAAAAIQBi7p1oXgEAAJAEAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACslMtOwzAQRfdI/EPkLUrcskAINe2CxxIqUT7AxJPGqmNbnmlp/56J+xBCoRVqN7ESz9x7MvHNaLJubbaCiMa7UgyLgcjAVV4bNy/Fx+wlvxcZknJaWe+gFBtAMRlfX41mmwCYcbfDUjRE4UFKrBpoFRY+gOOd2sdWEd/GuQyqWqg5yNvB4E5W3hE4yqnTEOPRE9RqaSl7XvPjLUkEiyJ73BZ2XqVQIVhTKWJSuXL6l0u+cyi4M9VgYwLeMIaQvQ7dzt8Gu743Hk00GrKpivSqWsaQayu/fFx8er8ojov0UPq6NhVoXy1bnkCBIYLS2ABQa4u0Fq0ybs99xD8Vo0zL8MIg3fsl4RMcxN8bZLqej5BkThgibSzgpceeRE85NyqCfqfIybg4wE/tYxx8bqbRB+QERfj/FPYR6brzwEIQycAhJH2H7eDI6Tt77NDlW4Pu8ZbpfzL+BgAA//8DAFBLAwQUAAYACAAAACEAtVUwI/QAAABMAgAACwAIAl9yZWxzLy5yZWxzIKIEAiigAAIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKySTU/DMAyG70j8h8j31d2QEEJLd0FIuyFUfoBJ3A+1jaMkG92/JxwQVBqDA0d/vX78ytvdPI3qyCH24jSsixIUOyO2d62Gl/pxdQcqJnKWRnGs4cQRdtX11faZR0p5KHa9jyqruKihS8nfI0bT8USxEM8uVxoJE6UchhY9mYFaxk1Z3mL4rgHVQlPtrYawtzeg6pPPm3/XlqbpDT+IOUzs0pkVyHNiZ9mufMhsIfX5GlVTaDlpsGKecjoieV9kbMDzRJu/E/18LU6cyFIiNBL4Ms9HxyWg9X9atDTxy515xDcJw6vI8MmCix+o3gEAAP//AwBQSwMEFAAGAAgAAAAhABGVVu63AgAASwYAAA8AAAB4bC93b3JrYm9vay54bWykVVFv2jAQfp+0/2D5PY0NNIOooaLQqkjtitaOviBVJjHEwrEz2ylUVf/7LgmhpeyhayOwcz70+bu7746T000m0SM3VmgVYXpEMOIq1olQywj/vrvwuhhZx1TCpFY8wk/c4tP+928na21Wc61XCACUjXDqXB76vo1TnjF7pHOuwLPQJmMOTLP0bW44S2zKucuk3yIk8DMmFK4RQvMRDL1YiJiPdFxkXLkaxHDJHNC3qchtg5bFH4HLmFkVuRfrLAeIuZDCPVWgGGVxOF4qbdhcQtgbeow2Bj4BfCmBpdXcBK6DqzIRG231wh0BtF+TPoifEp/SvRRsDnPwMaSOb/ijKGu4Y2WCT7IKdljBKxglX0ajIK1KKyEk75NoxztuLdw/WQjJp7V0EcvznywrKyUxksy680Q4nkT4B5h6zfcOTJGfFUKCt01IK8B+fyfniQEDaj+QjhvFHB9q5UBqW+pflVWFPUw1iBj94n8KYTj0DkgIwoGVxSGb2wlzKSqMjPB5OBue36CpkJKhK5ajO53PLqEboT3RDbQtalrB/vt4ds3jlCkRM4kup4Ph7LaAbhaK1VqfvRExO+yY/5Axi8ss+pC5Orr6/X0WIUgTNlKdOIPgfTy6gnLdskcoHkgk2fb2GKpD2w8qNiF9eO4Mzo4D0u16tN3reZ02oV73x4h4vd7ZqEe6PTIaDF4gGBOEsWaFS7e6KKEj3AERHLiu2abxUBIWInml8Uy2j1fu75bG91IGXE7AqeBr+6qg0kSbe6ESvY6wR0kbo6d9c10570Xi0gi3WrTTw6g+u+RimQJj2ob5WJJulcwivMdoVDO6gMcrlz1G/htK1awFatWOVNUfV5ytECgITUB6tjAc3UFzwJAv53KVdIxMWN5pxgmtitrAgIjiiUHlVv6QVM7mf6D/FwAA//8DAFBLAwQUAAYACAAAACEAgT6Ul/MAAAC6AgAAGgAIAXhsL19yZWxzL3dvcmtib29rLnhtbC5yZWxzIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArFJNS8QwEL0L/ocwd5t2FRHZdC8i7FXrDwjJtCnbJiEzfvTfGyq6XVjWSy8Db4Z5783Hdvc1DuIDE/XBK6iKEgR6E2zvOwVvzfPNAwhi7a0egkcFExLs6uur7QsOmnMTuT6SyCyeFDjm+CglGYejpiJE9LnShjRqzjB1Mmpz0B3KTVney7TkgPqEU+ytgrS3tyCaKWbl/7lD2/YGn4J5H9HzGQlJPA15ANHo1CEr+MFF9gjyvPxmTXnOa8Gj+gzlHKtLHqo1PXyGdCCHyEcffymSc+WimbtV7+F0QvvKKb/b8izL9O9m5MnH1d8AAAD//wMAUEsDBBQABgAIAAAAIQDVAdkTDwYAAHYaAAAYAAAAeGwvd29ya3NoZWV0cy9zaGVldDEueG1snFlZj+o2FH6v1P8Q5X0ICWEZRLgalgDSbXXV6fKcCQaim8Q0CbPcqv+9x3ac5dgDKWiGgP2d/fPK7Mt7EhuvJMsjmnqm3eubBklDuo/So2f+8bv/MDGNvAjSfRDTlHjmB8nNL/Off5q90ex7fiKkMEBDmnvmqSjOU8vKwxNJgrxHzySFngPNkqCAr9nRys8ZCfZcKIktp98fWUkQpabQMM266KCHQxSSFQ0vCUkLoSQjcVCA//kpOudSWxJ2UZcE2ffL+SGkyRlUvERxVHxwpaaRhNPdMaVZ8BJD3O+2G4TGewZ/DvwPpBnerlhKojCjOT0UPdBsCZ/V8B+tRysIK01q/J3U2K6VkdeIFbBW5dznkj2sdDm1ssGdykaVMpaubHqJ9p75T798PcDTZm/9+k32/WvOZ/sIKsyiMjJy8Mwne7qzXdOazziB/ozIW974bBTByzOJSVgQMGKbRkHPX8mhWJI49swtNPygNHkOg5j8yigJjXYfyM5o/ELpd6ZvB5J9sHwOUmJ8PJ+BDJ4JeWipeoJYgrCIXsk3gHnmCy0KmjBTfKAU0HTI6A+Scle5RywGprMNFkqEf7shCP/N44SPEKNVBdn8LAP2+aD6lhl7cggucfEbfduS6HgCd223N4JkM7ZO9x8rkocwTCCsHk9dSGPQAe9GErHhDiwP3vnzLdoXJ890TSO85BDQX+K7zZyp8JALjodniR/A9HBFAHLFBeBZCjjXLUAvF4BnKQA1v2YBEscF4CkFIP4rLkEvF4CndAnCuSIwLgXgKZN03QKkhFuApxS4HsNjKQDPqy5ZonycGqugCOazjL4ZMG1AHXMgGEzC9hSUMB44o14fciLiqsjxCTOgxEzNE9PjmRAoKMhhILzO+zPrFRgYloiFQEw4K5jIEjescMMaN/i4YYMb2GgFP2oru0aDBTFXgUPlcOADp9d3HxsvCOf/ZYEpFVOIzIKNsqAinDZiqSIGbcRKRbhtxFpFDNsIX0WM2oiNihi3EVsVMWkjdirisUK0qgGjXKnG5NPpSJKOSbFpltENJ1r0wXtFSBsxcqmBIC0raaGhBdVrfRviawyhmm40EFTUrQaCqroTEJgy6qDrsrYSDhhl3A97Yxj32gVAZpyJeeaQZxwlYiH6YIKrjSPGLDUQRJmVtNDQUnOGzzVrFeKg0vqqIQeVdqOBoIi2Ggiq205Amhl36rq1Ms7WaTTTDm5TnElJiiPbC9HXpLiDCLHUQNA4X0kLdcIdVLa1BoITrjGEKrvRQFBltypkgAzx7Q7fbFQscz+ZU4CJOOFDu+feojgTkxRHQ3Ah+poUHyBaLTUQRKuVtFBnfIBKu74N8TWGkLsbDQQRZKuBIILsBKRJ8UFNkBbFYb28g+JMSlIcubcQfU2KDxCtlhoIotVKWqgT7iJarW9DfNWQgymuQlzEj60GgvixE5Bmwj+jODth491bh1mciUmKo2ovRF+T4i4i51IDQcxbSQuNjKPSrm9DfI0hvEvRQPA2RQPB+xQB6ZJx2CPfk3EmJjmO/FuIvibHh3inooHgnYq0UGd8iHcqtyG+asjFGdf4ggiy1UAQQXYC0iXjNhy170k5l5MsRwVflJ1Nmg/x2qnD4MWzMtJIO149O2B8nS08uegweAHVYEZ4BS0xnXKvOx52mGBsceoSO3Pk46LsbBJ+hFdRHQYvo5WROvcjvI52wPg6W3gl1WHwUqrD4LW0xHTKveaE6nTJvTh0iT06PvMsbNHbJP4I79J1GLxNLzGwmar2YSO8T++A8TW2lBlH54+SfDWusUJ8gemUfM2BtFPyW0dSfCa11SPcWGG+BqMwXz1zjhXmazCI1b7Gn6Ey62j8UZKvwSjMV8+mn+1q2L3dXTO+PBjy+wB8POVaPbPJ/LHCfPXEN1aYrx4/xwrzVcwEn5g0/kzwGVWDwTvXrU4P3lGWmKvMF/fG4nIwIdmRsPvl3Ajphd0C23Dkr1ob1+r8xrmGsxvwI/klyI5RmhsxXG2zC2R2rZCJS2bxBa7F+TWZuAHnH0/w+w6Ba8F+D8AHSgv5hV1pV78Yzf8DAAD//wMAUEsDBBQABgAIAAAAIQDppiW4ZgYAAFMbAAATAAAAeGwvdGhlbWUvdGhlbWUxLnhtbOxZzW4bNxC+F+g7EHtPLNmSYhmRA0uW4jZxYthKihypXWqXEXe5ICk7uhXJsUCBomnRS4HeeijaBkiAXtKncZuiTYG8QofkSlpaVGwnBvoXHWwt9+P8z3CGunrtQcrQIRGS8qwVVC9XAkSykEc0i1vBnX7v0nqApMJZhBnPSCuYEBlc23z/vat4QyUkJQj2Z3IDt4JEqXxjZUWGsIzlZZ6TDN4NuUixgkcRr0QCHwHdlK2sViqNlRTTLEAZToHs7eGQhgT1Nclgc0q8y+AxU1IvhEwcaNLE2WGw0aiqEXIiO0ygQ8xaAfCJ+FGfPFABYlgqeNEKKuYTrGxeXcEbxSamluwt7euZT7Gv2BCNVg1PEQ9mTKu9WvPK9oy+ATC1iOt2u51udUbPAHAYgqZWljLNWm+92p7SLIHs10XanUq9UnPxJfprCzI32+12vVnIYokakP1aW8CvVxq1rVUHb0AWX1/A19pbnU7DwRuQxTcW8L0rzUbNxRtQwmg2WkBrh/Z6BfUZZMjZjhe+DvD1SgGfoyAaZtGlWQx5ppbFWorvc9EDgAYyrGiG1CQnQxxCFHdwOhAUawZ4g+DSG7sUyoUlzQvJUNBctYIPcwwZMaf36vn3r54/Ra+ePzl++Oz44U/Hjx4dP/zR0nI27uAsLm98+e1nf379Mfrj6TcvH3/hx8sy/tcfPvnl58/9QMiguUQvvnzy27MnL7769PfvHnvgWwIPyvA+TYlEt8gR2ucp6GYM40pOBuJ8O/oJps4OnABtD+muShzgrQlmPlybuMa7K6B4+IDXx/cdWQ8SMVbUw/lGkjrAXc5ZmwuvAW5oXiUL98dZ7GcuxmXcPsaHPt4dnDmu7Y5zqJrToHRs30mII+Yew5nCMcmIQvodHxHi0e4epY5dd2kouORDhe5R1MbUa5I+HTiBNN+0Q1Pwy8SnM7jasc3uXdTmzKf1Njl0kZAQmHmE7xPmmPE6Hiuc+kj2ccrKBr+JVeIT8mAiwjKuKxV4OiaMo25EpPTtuS1A35LTb2CoV16377JJ6iKFoiMfzZuY8zJym486CU5zr8w0S8rYD+QIQhSjPa588F3uZoh+Bj/gbKm771LiuPv0QnCHxo5I8wDRb8aiqNpO/U1p9rpizChU43fFeHo6bcHR5EuJnRMleBnuX1h4t/E42yMQ64sHz7u6+67uBv/5urssl89abecFFprkeV9suuR0aZM8pIwdqAkjN6XpkyUcFlEPFk0Db6a42dCUJ/C1KO4OLhbY7EGCq4+oSg4SnEOPXTUjXywL0rFEOZcw25llM3ySE7TNOEmhzTaTYV3PDLYeSKx2eWSX18qz4YyMmRRjM39OGa1pAmdltnbl7ZhVrVRLzeaqVjWimVLnqDZTGXy4qBoszqwJXQiC3gWs3IARXcsOswlmJNJ2t3Pz1C2a9YW6SCY4IoWPtN6LPqoaJ01jZRpGHh/pOe8UH5W4NTXZt+B2FieV2dWWsJt67228NB1u517SeXsiHVlWTk6WoaNW0Kyv1gMU4rwVDGGsha9pDl6XuvHDLIa7oVAJG/anJrMJ17k3m/6wrMJNhbX7gsJOHciFVNtYJjY0zKsiBFhmhnAj/2odzHpRCthIfwMp1tYhGP42KcCOrmvJcEhCVXZ2acXcURhAUUr5WBFxkERHaMDGYh+D+3Wogj4RlXA7YSqCfoCrNG1t88otzkXSlS+wDM6uY5YnuCi3OkWnmWzhJo9nMpgnK60RD3Tzym6UO78qJuUvSJVyGP/PVNHnCVwXrEXaAyHc5AqMdL62Ai5UwqEK5QkNewIuuUztgGiB61h4DUEF98nmvyCH+r/NOUvDpDVMfWqfxkhQOI9UIgjZg7Jkou8UYtXi7LIkWUHIRFRJXJlbsQfkkLC+roENfbYHKIFQN9WkKAMGdzL+3OcigwaxbnL+qZ2PTebztge6O7Atlt1/xl6kVir6paOg6T37TE81KwevOdjPedTairWg8Wr9zEdtDpc+SP+B84+KkNkfJ/SB2uf7UFsR/NZg2ysEUX3JNh5IF0hbHgfQONlFG0yalG1Yiu72wtsouJEuOt0ZX8jSN+l0z2nsWXPmsnNy8fXd5/mMXVjYsXW50/WYGpL2ZIrq9mg6yBjHmF+1yj888cF9cPQ2XPGPmZL2av8BXPHBlGF/JIDkt841Wzf/AgAA//8DAFBLAwQUAAYACAAAACEA8/M5necDAAAVDwAADQAAAHhsL3N0eWxlcy54bWzsV9+PozYQfq/U/wH5neVHgE0i4LTZBOmka1Vpt9K9OmAS64yNjLNHrur/3rGBwOo2t2l2W6lS92GDB8/nb2bsb3D8oa2Y9URkQwVPkHfjIovwXBSU7xL0+2Nmz5HVKMwLzAQnCTqSBn1If/4pbtSRkYc9IcoCCN4kaK9UvXScJt+TCjc3oiYc3pRCVljBUO6cppYEF412qpjju27kVJhy1CEsq/wSkArLL4fazkVVY0W3lFF1NFjIqvLlxx0XEm8ZUG29AOdW60XSt1o5LGKs361T0VyKRpTqBnAdUZY0J9/TXTgLB+cjEiBfh+SFjus/i72VVyIFjiRPVJcPpXEpuGqsXBy4SlAIRHUKll+4+Moz/Qoq3M9K4+ab9YQZWDzkpHEumJCWgtJB5oyF44p0M+4xo1tJ9bQSV5QdO7OvDaba/byKQu610dE8OjZpvNWzhrWMT7eW3G0TlGVeNptHgfZ6ccHzUBPaPVRm/i6DOjFyr1ja+DyLYnYbRv7sNSgTTAOJoYydynSrKwKGNIb9rIjkGQys/vnxWEM9OBy9Lq9m3iuzdxIfPT+83KERjBaaxe7e7II+netoE2S3BmbCTFf3EhZnQMdyO+8HOhb+HUE3/iZb371z+JtVNstWZ0FNamGDbIUsQJOHk+xDcTpTGjNSKjgsku72+leJGv5vhVKgW2lcULwTHDN9CAePqSdoOch2gtQeZHc49X29V+v17WZjuOlF+jUu9DB8DJ0LHYD4wPtCjy7Il2Psg4XU5YSxBx3k5/KUPy16bWnxQ5VV6mORIOhyWqKGR9jP/WOXq26gczhF67AnsIurYK22POGfI+UDv57UDFkjKQ8kvfe2cF2zo1Z1rdf9CHzG0cpsonF8x+iOV6RzSGMQ9W5o7YWk3wBId4Mc3hNolvBJoGg+tXyVuH4krVlOp6YtzycVSA/8g//599U5m/+35RoSPOQaOv4/vVfebV9E//F98S/wf1uuQRSGfQFyMhW2v6Ehb9OM12RCy/DL2jsVSSPCILsTbX+m7CeNtvQXZIJ+1TcONlHK7YEyRfkLqg6YRTv2CfNdp/TtwXSQ0yrAsyAlPjD1eHqZoPH5F1LQQ7U4zfqNPgllIBI0Pn/SLduLdIMFGf3UQIeFX+sgaYL+2KxuF+tN5ttzdzW3gxkJ7UW4WtthcA99OVu4vnv/5+QO84YbjLlygXZ7wbJhcM+RfbB9iA+jLUGTQUfffB4A7Sn3hR+5d6Hn2tnM9ewgwnN7Hs1COws9fx0Fq02YhRPu4ZU3HdfxvO7OpMmHS0UrwigfajVUaGqFIsHwB0E4QyWc8T6b/gUAAP//AwBQSwMEFAAGAAgAAAAhAGgwVOf5BQAAIhMAABQAAAB4bC9zaGFyZWRTdHJpbmdzLnhtbKxYXW/aSBR9R+I/XLFS1UgBf0BSkiapHDCBLQnUJqR9Wk3tIVjxVz3jbFPtj987tgngsZPdKi8RYcbje8+559w7nH36GfjwSBPmReF5S+uoLaChE7leeH/eul2M2v0WME5Cl/hRSM9bT5S1Pl00G2eMccBnQ3beWnMenyoKc9Y0IKwTxTTElVWUBITjv8m9wuKEEpetKeWBr+iqeqwExAtb4ERpyPG96nEL0tD7kdJB/k2/27o4Y97FGb8YmDNYTqZTA/4ByxxZkyvTMm4WMDWNz2DcDGFumbZ9a5mwMO0Fbrma2AvTwt2T8WAA1+ZgbNxMBsYUxktjcKbwizNFnJyf/kf5C/uJcRqAAuaP1IsDGvLyjomFqxaNo4TDTdQpLy8oQjMknJYXxHcQrWASspg6HBGvfHTxFEuPZmfOE8pYmlB4R4L4IwzThFQdUkQ28nwKNySQzrIoS32OKdic8JSVY1haIygwmKUcNEDyQXzS4b319dvii6YrWk/RjhffRgfNxiCKY5rA3IuxZERqnks3j2SfL1PPF+Uko+E9eCEsrSW0QdWajYwtxHZ03f4yaKs6QvzY0cqPiberWEL6UXllGwmFZ6gEcM3G+xuPJ9E9DTPiVol3TxMS8oPyEb0jFeb2BLB2Qe/BOEoThoGFjp+6lIExnUKcJ+ptE41SniX6vUi0A4MoiH2KZOc4ShWyF52AraAMoe/E7grjFWGLBYE9nhZ4TAhUfPPunn/cT694mknZGPO5NVuaQ7ibLMYwmF1fmzcL+xW+exuWC35Hxvi2rWoYxS7PhIMVRauXOdUlTrVqTruqclJJ6W9x3VPhkiTIdMGmzHK+4f1mXaLbjZB/Homqzz6iM/EN8TWZ11Eq4HtLTueGbZtDrJCtiTyXmytlKrS8SeIWk2AlcvEQTnw/s5EdW0JB7ojpVeHeoWh3xYdvlVRbJ9q7KHnYfXOuhF1boWL5Ocryweg7FJj3i7JT6GmdbhBkmtFOOloQCOnuJFhQBwSbERAGwreGJHMhRv1qR66Or5zubzC8lT3bPU1WcZnDEoWFVe+bhLANdPeEp3EZsCyhWeLS5BTuZvO/bONPc6gffdX0Xrff/dBsFIjYNHn0HFqYS/kUvVaZxeN78TQbRTDw8qlFLpvNIospJQ8wWFPnodlYEidNAwGcUxisewgJfbZzIK5L3YzWZz4hGzqaDcP3cSsRjQhFgP2THQIOJVk/PQRs+DE7gL89vsaWFIrJBbeT8F5qnhIbIkByv8Hp1UJYRT5Cj32zwOmzbZRAQfEtqLMOPccj4SnYxFvBbYI8rAMSgoF/XRiRX8SXmJ1Zn4XLz6fmwkTIffJIi/adf9YBRzMxMyCCeY7+U1U3kC3/ZQ2W9S+el3SKWsu1XbVCOCc4PbpIkZiqKmt2x/CKdrnrOb/ps/9ZhXc4uyVgp3HsP22GnTZcJTitIh2+aBiiXDUc/bL/yilMrDYOom21Ym7R+0oPu592Un5m/OQmEfoX95z9ji+5qwrfseOJqeV5aKkPDdDxgaU4g4ZCLiLsVZZAPtpI/CS0ve8umRx9D1MVA/V2Tu789NnPF4eXovrFIE9Xp/ACKHmfkwqhkoVLwmj1nF5gruVD7PPrNF1CsKvolRxoFdBu3lcCMofvUBjvapXBalMnTTz+JGalACnia2naxrnh/6ArIfd6asMEb1rCoUrlat8ti0KurVXtA/ZJLA/mkFBVu1KB9mtAu0rIo0h7jIb7cuV2x6ih7eZmY69s60Osn48Lb6ioTBm7V9Kz0yBGiPAyJyDcJiJmjnp9H0u98qRG33szI9Ij9E5S33PKJ/TK8i5veBM4dCnyzeg4jyIfLiO8UOYuN6J4ccR76J1wkqkXUqmst1JTJan1lKNKqb0Np9L7LMFdbt/FJXVfCLVM4qVHFH9u2/iPZS4larv5XKv1pRW8IYtrqrzyQr3vhGp5DH+UyQJY4k8QEsBvApYq3a73GN+jOceu3iq6Es99Rau21JOahdp+lw1m+0ZS8YPC29TPTh4K/sZ18S8AAAD//wMAUEsDBBQABgAIAAAAIQDAStIdTwEAAGoCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1LwzAYhe8F/0PJfZt+yJyh7UBlVw4EJ4p3MXm3FZsPk2hXf71pu9UOvRByk5zzPpzzknyxF3XwCcZWShYoiWIUgGSKV3JboMf1MpyjwDoqOa2VhAK1YNGiPD/LmSZMGbg3SoNxFdjAk6QlTBdo55wmGFu2A0Ft5B3SixtlBHX+arZYU/ZGt4DTOJ5hAY5y6ijugKEeieiA5GxE6g9T9wDOMNQgQDqLkyjBP14HRtg/B3pl4hSVa7XvdIg7ZXM2iKN7b6vR2DRN1GR9DJ8/wc+ru4e+aljJblcMUJlzRpgB6pQpu/663dc5njx2C6ypdSu/600F/LotLX2vXgNB5ZdSJuDU5Pi3yYP7HgMdeOCTkaHHUXnKbm7XS1SmcToLY3/SdXxJLuYkjV+6DCfzXdLhQRyS/JN4RbKUZPMJ8Qgo+9ynv6P8BgAA//8DAFBLAwQUAAYACAAAACEAlmx4Y4sBAAAOAwAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcks1u2zAQhO8F+g4E7zHltAgKg2JQJC1ySFEDVpIzS60swjQpcNeC3afvSkIcuempt/0ZDD8OqW+P+yB6yOhTLOVyUUgB0aXax20pn6rvV1+kQLKxtiFFKOUJUN6ajx/0OqcOMnlAwRYRS9kSdSul0LWwt7jgdeRNk/LeErd5q1LTeAf3yR32EEldF8WNgiNBrKG+6s6GcnJc9fS/pnVyAx8+V6eOgY3+2nXBO0t8S/PDu5wwNSS+HR0EreZLzXQbcIfs6WQKreat3jgb4I6NTWMDglZvA/0AdghtbX1Go3ta9eAoZYH+N8d2LcUvizDglLK32dtIjDXIpmasQ4eUzUvKO2wBCLViwTQcy7l2XvvPZjkKuLgUDgYTCC8uEStPAfBns7aZ/kG8nBOPDBPvhPMIdif4V4h1BsRDBlEB0jveMQI++a+zHn3c4VNXpXtL8Jrl5VBvWpuh5vjPWZ8H+oFjzGEwuWtt3EL9qnm/GF7+efreZnmzKD4V/KizmVZvH9n8AQAA//8DAFBLAQItABQABgAIAAAAIQBi7p1oXgEAAJAEAAATAAAAAAAAAAAAAAAAAAAAAABbQ29udGVudF9UeXBlc10ueG1sUEsBAi0AFAAGAAgAAAAhALVVMCP0AAAATAIAAAsAAAAAAAAAAAAAAAAAlwMAAF9yZWxzLy5yZWxzUEsBAi0AFAAGAAgAAAAhABGVVu63AgAASwYAAA8AAAAAAAAAAAAAAAAAvAYAAHhsL3dvcmtib29rLnhtbFBLAQItABQABgAIAAAAIQCBPpSX8wAAALoCAAAaAAAAAAAAAAAAAAAAAKAJAAB4bC9fcmVscy93b3JrYm9vay54bWwucmVsc1BLAQItABQABgAIAAAAIQDVAdkTDwYAAHYaAAAYAAAAAAAAAAAAAAAAANMLAAB4bC93b3Jrc2hlZXRzL3NoZWV0MS54bWxQSwECLQAUAAYACAAAACEA6aYluGYGAABTGwAAEwAAAAAAAAAAAAAAAAAYEgAAeGwvdGhlbWUvdGhlbWUxLnhtbFBLAQItABQABgAIAAAAIQDz8zmd5wMAABUPAAANAAAAAAAAAAAAAAAAAK8YAAB4bC9zdHlsZXMueG1sUEsBAi0AFAAGAAgAAAAhAGgwVOf5BQAAIhMAABQAAAAAAAAAAAAAAAAAwRwAAHhsL3NoYXJlZFN0cmluZ3MueG1sUEsBAi0AFAAGAAgAAAAhAMBK0h1PAQAAagIAABEAAAAAAAAAAAAAAAAA7CIAAGRvY1Byb3BzL2NvcmUueG1sUEsBAi0AFAAGAAgAAAAhAJZseGOLAQAADgMAABAAAAAAAAAAAAAAAAAAciUAAGRvY1Byb3BzL2FwcC54bWxQSwUGAAAAAAoACgCAAgAAMygAAAAA';a.download='04_Leak_Pressure_Test.xlsx';document.body.appendChild(a);a.click();document.body.removeChild(a);})();" style="color:#f59e0b;border-color:#f59e0b;">&#8595; Download</button></div><div class="ec-rows"><div class="ec-row"><div class="ec-num">1</div><div class="ec-rbody"><div class="ec-rtitle">VRF System Out 1 and Out 2 (RXYTQ12/14/16TYF)<br>Copper Piping Inside and Outside Building</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">Daikin VRV - 01<br>IHCC IR FM-QC-02</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">12/10/2025</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Copper Pipe Pressure Test<br>(Nitrogen /</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">450 PSI for 24 Hours<br>Includes ALL piping inside and </span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED WITH COMMENTS</span></div></div><div class="ec-row"><div class="ec-num">2</div><div class="ec-rbody"><div class="ec-rtitle">VRF System Out 4 (RXYTQ16TYF)<br>FAHU-01 Copper Piping at Roof</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">Daikin VRV - 02<br>IHCC IR FM-QC-01</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">30/9/2025</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Copper Pipe Pressure Test<br>(40 Bar / 4</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">40 Bar (450 PSI) for 24 Hours<br>Indoor to Outdoor unit</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED<br>(Inspection Completed)</span></div></div><div class="ec-row"><div class="ec-num">3</div><div class="ec-rbody"><div class="ec-rtitle">VRF Outdoor Units (RXYTQ16TYF)<br>Installation Inspection - Copper Pipe</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">Daikin VRV - 01<br>WIR Copper Pipe </span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">1/10/2025</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Work Inspection Report<br>Copper Pipe In</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">Pipe sizes: 41.3mm and 19.1mm<br>Installation at Roof a</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">4</div><div class="ec-rbody"><div class="ec-rtitle">VRF Outdoor Unit (RXYTQ16TYF)<br>System Commissioning and Startup</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">Work Order: WOP_SAJED25X1243837<br></span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">22/10/2025</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Daikin Commissioning<br>Startup Service </span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">System Startup and Leak Check<br>Vacuuming completed, r</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">WORK COMPLETE<br>Slave 1 and Slave </span></div></div><div class="ec-row"><div class="ec-num">5</div><div class="ec-rbody"><div class="ec-rtitle">VRF FAHU-01 Copper Pipe Installation</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">WIR Copper Pipe FAHU</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">Per Report</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Work Inspection Report<br>Copper Pipe In</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">Per attached report</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">6</div><div class="ec-rbody"><div class="ec-rtitle">Water Supply Piping - Ground Floor and 1st Floor</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">IR-MEC-0025</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">28/4/2019</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Hydrostatic Pressure Test</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">10 bar for 4 Hours<br>Ground Floor and 1st Floor all su</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">7</div><div class="ec-rbody"><div class="ec-rtitle">Water Supply Piping - Basement</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">IR-MEC-0011 and IR-MEC-0012</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">13/2/2019</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Hydrostatic Pressure Test</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">10 bar for 4 Hours<br>Basement all suspended piping, St</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">8</div><div class="ec-rbody"><div class="ec-rtitle">Drainage - Ground Floor SWV Piping</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">IR-MEC-0017a and scan0039</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">8/2/2019</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Gravity Head Pressure Test</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">3H Gravity Head<br>Ground Floor SWV Piping</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">9</div><div class="ec-rbody"><div class="ec-rtitle">Sump Pit Drain Pressure Pipe</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">IR-MEC-0026</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">29/4/2019</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Pressure Test - Hydraulic</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">4 bar for 4 Hours</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">10</div><div class="ec-rbody"><div class="ec-rtitle">Outdoor Pool Boiler and Feature Wall Lines</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">IR-MEC-0010</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">14/5/2019</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Hydrostatic Pressure Test</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">4 bar for 4 Hours</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">11</div><div class="ec-rbody"><div class="ec-rtitle">Rain Water Piping - Ground Floor</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">IR-MEC-0001 and MEC-0001 REV</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">23/10/2018</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Gravity Head Pressure Test</span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">Gravity Head<br>Ground Floor Rain Water Risers and Vent</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div><div class="ec-row"><div class="ec-num">12</div><div class="ec-rbody"><div class="ec-rtitle">Outdoor Pool Feature Wall Piping</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Report</span> <span class="ec-pill-val">IR-MEC-0013</span></span><span class="ec-pill"><span class="ec-pill-lbl">Date</span> <span class="ec-pill-val">18/1/2019</span></span><span class="ec-pill"><span class="ec-pill-lbl">Type</span> <span class="ec-pill-val">Hydrostatic Pressure Test with Pressure </span></span><span class="ec-pill"><span class="ec-pill-lbl">Pressure</span> <span class="ec-pill-val">Per Report</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">PASSED</span></div></div></div></div><div class="ec-panel" id="ecp-ins" style="display:none;"><div class="ec-panel-hdr" style="border-left:4px solid #10b981;"><span class="ec-ph-title">Insulation Compliance</span><button class="ec-dl" onclick="(function(){var a=document.createElement('a');a.href='data:application/vnd.openxmlformats-officedocument.spreadsheetml.sheet;base64,UEsDBBQABgAIAAAAIQBi7p1oXgEAAJAEAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACslMtOwzAQRfdI/EPkLUrcskAINe2CxxIqUT7AxJPGqmNbnmlp/56J+xBCoRVqN7ESz9x7MvHNaLJubbaCiMa7UgyLgcjAVV4bNy/Fx+wlvxcZknJaWe+gFBtAMRlfX41mmwCYcbfDUjRE4UFKrBpoFRY+gOOd2sdWEd/GuQyqWqg5yNvB4E5W3hE4yqnTEOPRE9RqaSl7XvPjLUkEiyJ73BZ2XqVQIVhTKWJSuXL6l0u+cyi4M9VgYwLeMIaQvQ7dzt8Gu743Hk00GrKpivSqWsaQayu/fFx8er8ojov0UPq6NhVoXy1bnkCBIYLS2ABQa4u0Fq0ybs99xD8Vo0zL8MIg3fsl4RMcxN8bZLqej5BkThgibSzgpceeRE85NyqCfqfIybg4wE/tYxx8bqbRB+QERfj/FPYR6brzwEIQycAhJH2H7eDI6Tt77NDlW4Pu8ZbpfzL+BgAA//8DAFBLAwQUAAYACAAAACEAtVUwI/QAAABMAgAACwAIAl9yZWxzLy5yZWxzIKIEAiigAAIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKySTU/DMAyG70j8h8j31d2QEEJLd0FIuyFUfoBJ3A+1jaMkG92/JxwQVBqDA0d/vX78ytvdPI3qyCH24jSsixIUOyO2d62Gl/pxdQcqJnKWRnGs4cQRdtX11faZR0p5KHa9jyqruKihS8nfI0bT8USxEM8uVxoJE6UchhY9mYFaxk1Z3mL4rgHVQlPtrYawtzeg6pPPm3/XlqbpDT+IOUzs0pkVyHNiZ9mufMhsIfX5GlVTaDlpsGKecjoieV9kbMDzRJu/E/18LU6cyFIiNBL4Ms9HxyWg9X9atDTxy515xDcJw6vI8MmCix+o3gEAAP//AwBQSwMEFAAGAAgAAAAhAL++x5uyAgAATAYAAA8AAAB4bC93b3JrYm9vay54bWykVU1P4zAQva+0/8HyPSROS2EjUkS/RCVYqoUtl0rITdzGwrGzttMWIf77jpOmULoHFqJkHHui5zczb5yz800u0Ippw5WMMTkKMGIyUSmXyxj/vht5pxgZS2VKhZIsxk/M4PPu929na6Uf50o9IgCQJsaZtUXk+ybJWE7NkSqYBM9C6ZxamOqlbwrNaGoyxmwu/DAIOn5OucQ1QqQ/gqEWC56wgUrKnElbg2gmqAX6JuOFadDy5CNwOdWPZeElKi8AYs4Ft08VKEZ5Eo2XUmk6FxD2hhyjjYa7Aw8JwITNTuA62CrniVZGLewRQPs16YP4SeATspeCzWEOPobU9jVbcVfDHSvd+SSrzg6r8wpGgi+jEZBWpZUIkvdJtOMdtxB3zxZcsGktXUSL4ifNXaUERoIaO0y5ZWmMT2Cq1mxvQZdFr+QCvK0gCDvY7+7kPNEwgdpfCMu0pJb1lbQgtS31r8qqwu5nCkSMfrE/JdcMegckBOGApUlE52ZCbYZKLWI8jGb94Q2aciEouqIFulPF7BK6EdoT3UDboqYVzL+XZ9csyajkCRXocnrRn92W0M1c0lrrszcipocd8x8yponLog+Zq6Or399nEYLUUSPVidUI3seDKyjXLV1B8UAi6ba3x1Ad0nqQiY7IwzMZ9sOTYTDy2kH/whni9Vo94gXt3unJqEXIsDd4gWB0J0oULW221YWDjnEbRHDguqabxkOCqOTpK43nYHt5bnxnGt+LC9idgFPO1uZVQW6KNvdcpmodY48ELYye9qfrynnPU5vFOAxJ+wdG9dol48sMGJMWnI+OdOiYxXiP0aBmNILLc2aPkf+GUnXWArVqRLLqj7E0ZX1eItARugaJa06haaqPqqxjpCO3qR6npKpqgwMqSiYaucF9GFTO5kfQ/QsAAP//AwBQSwMEFAAGAAgAAAAhAIE+lJfzAAAAugIAABoACAF4bC9fcmVscy93b3JrYm9vay54bWwucmVscyCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKxSTUvEMBC9C/6HMHebdhUR2XQvIuxV6w8IybQp2yYhM3703xsqul1Y1ksvA2+Gee/Nx3b3NQ7iAxP1wSuoihIEehNs7zsFb83zzQMIYu2tHoJHBRMS7Orrq+0LDppzE7k+ksgsnhQ45vgoJRmHo6YiRPS50oY0as4wdTJqc9Adyk1Z3su05ID6hFPsrYK0t7cgmilm5f+5Q9v2Bp+CeR/R8xkJSTwNeQDR6NQhK/jBRfYI8rz8Zk15zmvBo/oM5RyrSx6qNT18hnQgh8hHH38pknPlopm7Ve/hdEL7yim/2/Isy/TvZuTJx9XfAAAA//8DAFBLAwQUAAYACAAAACEAhhVXDXsFAACZFQAAGAAAAHhsL3dvcmtzaGVldHMvc2hlZXQxLnhtbJxY247iOBB9X2n/Icp7J+QCQyPCqLkERtqVRtt7ew3BQNRJzCahL7Paf9+yHedS9rBZRj0E7FPlquPjiu355/csNV5JUSY0D0zHGpkGyWN6SPJTYP72a/gwNY2yivJDlNKcBOYHKc3Pix9/mL/R4qU8E1IZ4CEvA/NcVZeZbZfxmWRRadELyaHnSIssquBncbLLS0GiAzfKUtsdjSZ2FiW5KTzMiiE+6PGYxGRN42tG8ko4KUgaVRB/eU4upfSWxUPcZVHxcr08xDS7gIt9kibVB3dqGlk8+3LKaRHtU8j73fGj2Hgv4M+F/54chrcrI2VJXNCSHisLPNsiZjX9R/vRjuLGk5r/IDeObxfkNWET2Lpy7wvJGTe+3NaZd6ezSeOM0VXMrskhMP8e1f8e4Omwj1H7Ifv+MRfzQwIzzLIyCnIMzCdntnM8017MuYB+T8hb2fluVNH+maQkrggM4phGRS8/kWO1ImkamCto+EZp9hxHbDIfIR6m3z2lL8zRFzAZwZCXKCfGx/MFVBCYQEDPxxMYRXGVvJKvAAvMPa0qmrEx+AqpoOlY0G8k5zHyUFjwzGcfLJzUgU3A+C+R4GT2Z7ieMGu7SbH7XaYb8iX1tTAO5Bhd0+oX+rYjyekMMTu+BQ65JmeHjzUpY1gkkJvlM7cxTcEHfBpZwhY7aDx658+35FCdA9M3jfhaQlZ/iN9ObSXwQAjHw7PGe67lTd2p445NY0/KKmS8gdsbToBE7oTNQD3I1PIno0fv03AnECd3Ak8ZyciaOF4dSll9sFl2oJbdiASG407gKZ3wWjfEFkjmtvCsbV2wvTHYp9oAnpJrsL1hAO74CPCUI2jTscWkcsGsoypazAv6ZkApgWkoQXtQmJ0ZOGHqcCfWCLIVozaS+Y5eQCjMzRPzAysGFkNglrBGXhejuf0KuoxrxFIgplwrzIQtNjBpG9a4YYMbQtywxQ27ToMNKTZ5ghpxnl7D1NAkmRNRNWSSDkpSRbh9xEpFeH3EWkX4fcRGRYz7iFBFTPqIrYr41EfsVMS0QfS4hUWqcDv9boWRimFWrHwyrWAaRR98Nmp6RDRK6xbhIMGtNRA0zkYDQfMVqqE4aMK2GgiasZ2AQCFqEnLaKeuRCZg7yGRWgTnmZKIMlqIP6kg7NhLDSpp3IEgNaw2klQOvARsNBE1bqMbiomnbasLFbArIEDahjt3BJrOS0kSTvRR9XWm6SFUrad6y6aI5WWsgaKCNBoJ4CDWxoEKwVSEOZlNAhrDJdiHoZTF2LB8caPcScqUzM0knim8p+np0YnFK8w6dWJwaCBanBoLFqcbiYXFqIGj2dwLSpdNrZ7+31OEtf4c4mZVc6oiqpejrLnUPyWolzW+wqUI8/AbSQPArSBMLZlMDQRntBGQIm2xXhncyY4ttF2+Kk5lJcSJZLUVfV5wegqykeUunh5S31kCQ8jYqxEdchWosPlLeVhMuFqeADKETtnL30MnMpDoREUvR11Wnj3dH0ryl08fbIw0Eq1MDwerUxILpVCEeplNAhtDJThl3LHZuJuWJVLOsO7v69HHxbBx0GMXVU4fB5VOHwfVTFw8mVYPx8JqvMYNo1ZxfvP/eezrimCD2S3jjuKx7u0Ido+W4ajy0vI5RrmsdBgl+o8MgxYe6eJDktzoM0vyuxnR5Hbfc915NcIWiyNX/3+cl7iUwoYY3W88xrrE1pnsuFJvl7sEQt2wUq1Bp2Sot7GKoOXKKdMUVijgRZ6Q4EXbfUhoxvbILEXY4aVrl/ZInL5iUHujg1zKtI3ZXdCI/R8UpyUsjhUsgdsvC3kmFuIkRP+ACiR8rxV0R/3qGK1ACp+SRBeAjpZX8we59mkvVxb8AAAD//wMAUEsDBBQABgAIAAAAIQDppiW4ZgYAAFMbAAATAAAAeGwvdGhlbWUvdGhlbWUxLnhtbOxZzW4bNxC+F+g7EHtPLNmSYhmRA0uW4jZxYthKihypXWqXEXe5ICk7uhXJsUCBomnRS4HeeijaBkiAXtKncZuiTYG8QofkSlpaVGwnBvoXHWwt9+P8z3CGunrtQcrQIRGS8qwVVC9XAkSykEc0i1vBnX7v0nqApMJZhBnPSCuYEBlc23z/vat4QyUkJQj2Z3IDt4JEqXxjZUWGsIzlZZ6TDN4NuUixgkcRr0QCHwHdlK2sViqNlRTTLEAZToHs7eGQhgT1Nclgc0q8y+AxU1IvhEwcaNLE2WGw0aiqEXIiO0ygQ8xaAfCJ+FGfPFABYlgqeNEKKuYTrGxeXcEbxSamluwt7euZT7Gv2BCNVg1PEQ9mTKu9WvPK9oy+ATC1iOt2u51udUbPAHAYgqZWljLNWm+92p7SLIHs10XanUq9UnPxJfprCzI32+12vVnIYokakP1aW8CvVxq1rVUHb0AWX1/A19pbnU7DwRuQxTcW8L0rzUbNxRtQwmg2WkBrh/Z6BfUZZMjZjhe+DvD1SgGfoyAaZtGlWQx5ppbFWorvc9EDgAYyrGiG1CQnQxxCFHdwOhAUawZ4g+DSG7sUyoUlzQvJUNBctYIPcwwZMaf36vn3r54/Ra+ePzl++Oz44U/Hjx4dP/zR0nI27uAsLm98+e1nf379Mfrj6TcvH3/hx8sy/tcfPvnl58/9QMiguUQvvnzy27MnL7769PfvHnvgWwIPyvA+TYlEt8gR2ucp6GYM40pOBuJ8O/oJps4OnABtD+muShzgrQlmPlybuMa7K6B4+IDXx/cdWQ8SMVbUw/lGkjrAXc5ZmwuvAW5oXiUL98dZ7GcuxmXcPsaHPt4dnDmu7Y5zqJrToHRs30mII+Yew5nCMcmIQvodHxHi0e4epY5dd2kouORDhe5R1MbUa5I+HTiBNN+0Q1Pwy8SnM7jasc3uXdTmzKf1Njl0kZAQmHmE7xPmmPE6Hiuc+kj2ccrKBr+JVeIT8mAiwjKuKxV4OiaMo25EpPTtuS1A35LTb2CoV16377JJ6iKFoiMfzZuY8zJym486CU5zr8w0S8rYD+QIQhSjPa588F3uZoh+Bj/gbKm771LiuPv0QnCHxo5I8wDRb8aiqNpO/U1p9rpizChU43fFeHo6bcHR5EuJnRMleBnuX1h4t/E42yMQ64sHz7u6+67uBv/5urssl89abecFFprkeV9suuR0aZM8pIwdqAkjN6XpkyUcFlEPFk0Db6a42dCUJ/C1KO4OLhbY7EGCq4+oSg4SnEOPXTUjXywL0rFEOZcw25llM3ySE7TNOEmhzTaTYV3PDLYeSKx2eWSX18qz4YyMmRRjM39OGa1pAmdltnbl7ZhVrVRLzeaqVjWimVLnqDZTGXy4qBoszqwJXQiC3gWs3IARXcsOswlmJNJ2t3Pz1C2a9YW6SCY4IoWPtN6LPqoaJ01jZRpGHh/pOe8UH5W4NTXZt+B2FieV2dWWsJt67228NB1u517SeXsiHVlWTk6WoaNW0Kyv1gMU4rwVDGGsha9pDl6XuvHDLIa7oVAJG/anJrMJ17k3m/6wrMJNhbX7gsJOHciFVNtYJjY0zKsiBFhmhnAj/2odzHpRCthIfwMp1tYhGP42KcCOrmvJcEhCVXZ2acXcURhAUUr5WBFxkERHaMDGYh+D+3Wogj4RlXA7YSqCfoCrNG1t88otzkXSlS+wDM6uY5YnuCi3OkWnmWzhJo9nMpgnK60RD3Tzym6UO78qJuUvSJVyGP/PVNHnCVwXrEXaAyHc5AqMdL62Ai5UwqEK5QkNewIuuUztgGiB61h4DUEF98nmvyCH+r/NOUvDpDVMfWqfxkhQOI9UIgjZg7Jkou8UYtXi7LIkWUHIRFRJXJlbsQfkkLC+roENfbYHKIFQN9WkKAMGdzL+3OcigwaxbnL+qZ2PTebztge6O7Atlt1/xl6kVir6paOg6T37TE81KwevOdjPedTairWg8Wr9zEdtDpc+SP+B84+KkNkfJ/SB2uf7UFsR/NZg2ysEUX3JNh5IF0hbHgfQONlFG0yalG1Yiu72wtsouJEuOt0ZX8jSN+l0z2nsWXPmsnNy8fXd5/mMXVjYsXW50/WYGpL2ZIrq9mg6yBjHmF+1yj888cF9cPQ2XPGPmZL2av8BXPHBlGF/JIDkt841Wzf/AgAA//8DAFBLAwQUAAYACAAAACEACZwxExQEAADaEAAADQAAAHhsL3N0eWxlcy54bWzsWNtu4zYQfS/QfxD4ruhiS7ENSYv4ImCBbVEgKdBXWqJsYinSoOisvEX/fYeUZCnYuFEdt8ACTYBYHHHOnLl4hkz0oS6Z9UxkRQWPkXfnIovwTOSU72L0+1Nqz5BVKcxzzAQnMTqRCn1Ifv4pqtSJkcc9IcoCCF7FaK/UYeE4VbYnJa7uxIFweFMIWWIFS7lzqoMkOK+0Uskc33VDp8SUowZhUWZjQEosPx8PdibKA1Z0SxlVJ4OFrDJbfNxxIfGWAdXam+LMqr1Q+lYtOyNG+p2dkmZSVKJQd4DriKKgGfme7tyZOzjrkQD5OiQvcFz/he+1vBJp6kjyTHX6UBIVgqvKysSRqxiFQFSHYPGZiy881a8gw+2uJKq+Ws+YgcRDThJlgglpKUgdRM5IOC5Js2OFGd1KqrcVuKTs1Ih9LTDZbveVFGKvhY7m0bBJoq3e1dkyOo0tudvGKE29dDILp1rrVYOXoQa0W6jU/IyDOjNyrzBtdF54MbkPQn8yDooOAjLvY986Ecz171tIJiwVhJgydk74TOcWBEkE3wxFJE9hYbXPT6cDZJbDl7jJkNn3xu6dxCfPD8YrVILRXLPYrUw9tT6tw800vTcwA2a6TsawuADaF45zO9C+hG4IuvE36frhxu5vlukkXd4YFNz3V6uLoCZfUHVbIXMYGV2j8SHjjSiJGCkU1Leku73+VOIAf7dCKWirSZRTvBMcM90jOo2hJowamCoxUnuYCl1TaotouV7fbzaGmzbS2hipYfgYOiMVgHjHe6RG4+TrPrbOQugywtijdvKP4hw/3ZPrwuLHMi3VxzxGMIR1B+0e4UvSPjaxahY6hkO0BnsIex2uVRdnA5dY+UCwZTVBVs/Kg5HTalv4cGAnPXX0PGlXoNOvlqaK+vUDoztekkYhiWDoNEtrLyT9CkB6WmXwnsAwhyOLotlQ8kXiwxOpjTkdm7q4HFUg3fGf/s+/zc7F+L8v1hDgLtbBDx5rOFH90LX+H/B/X61AgXS1cj+MNTTE8X3lX6pj3ZRf78RjOia0wE4bmuewj9/Cs1Ed8q2mOMLBpo3/k0bdGTWjCobTYAK+mH/nSWbpa0CMftXXRjZI+/ZImaL8ldkHmHndT1NzOFf6Cmjm7NkKuJeTAh+Zejq/jFH//AvJ6bGcn3f9Rp+FMhAx6p8/6YONF+pjCMyaTxWcQ+DTOkoaoz83y/v5epP69sxdzuzphAT2PFiu7WC6gtNLOnd9d/XX4CL6jmuouTfDgPOmi4rBZVW2zrYuPvayGA0WDX1ziALaQ+5zP3QfAs+104nr2dMQz+xZOAnsNPD8dThdboI0GHAPrryuuo7nNRdfTT5YKFoSRnmXqy5DQykkCZZ/44TTZcLp/ymRfAMAAP//AwBQSwMEFAAGAAgAAAAhAPNIj/VhBgAA9w8AABQAAAB4bC9zaGFyZWRTdHJpbmdzLnhtbLRXa2/aSBT9jsR/uGJViaghYBIeiZJUjjENVSAUk2y/TuwhzMYPOjNOg7Q/fs+YNw6tttr9QoKZmXvnnHPvPb789BaF9MqlEkl8VbJOaiXisZ8EIn6+Kj2Mu5V2iZRmccDCJOZXpTlXpU/XxcKlUpqwN1ZXpanWs4tqVflTHjF1ksx4jF8miYyYxlf5XFUzyVmgppzrKKzWa7VmNWIiLpGfpLG+KrVOS5TG4nvKncWDRrt0fanE9aW+dtx7euzd3dn0N/UG3sOdPe7dD8gedKhvj91Rz74j574/vOvZA8elkfu55+GxWX3rONR3nVt70HOw6vbRdvC4bPs6ZSHZs5lMXnlAfaa5FCxUR5dVfX1ZNXEXsf/Yf7BaSlUayiRIfb2/4kYCrP2H3oz7YiJ8pgHz/o/IIzzwk5chLwOEc5KA545NUulz/DjiEy7BW36FZjpVuYhgZhLyN7KH5PFwQnYw5Uq8cholYUi9WKVhlmqx8KfQUwLzpETAyQ7TSMQijaibiPC9Y30ehsVC2d5EyIFqVeskYn9KZes0io5oPBX+S7Fg0RtZLepzkJHlUSzs5vZxLzxNmA+Z7mfhvuGAGPyK9TUomZBKAfOcQA5JrlMZk2HvRyJfjvFgIsUzB3MaipzNkMBMzLg6zpYzQJJJB8/eiWd7tyPbpfPaiQUmvL7tDOxi4cajs1aTnJApRbV3KF9I72uagCGIgiq0hVmx8JikKCdJX9xOxftK9dbpGZXrtapVQ/lY7SOAYy4kuLyg/tgZ0hceBGyaCzQcju4f3c5BBYzSpyeEWQugUc8nCy73aM1xWj9p0J0GbDhrLOJiwUlizXxNbKUstIPNDbeo+SsRsVYZ0IqzKKdVj7MQqGcLnpLYNCZDZ+6EY8q2LyhDWcuQzRSUS4a+NbSbbYfES2PuT2PUY0ir6gPWGatbhWGax6Gi3fAI4BT6WUAdSA23ADie6YEokF68VKmNFqi08LM1dIfqip9z8JojtyjIDs3XVS2KdoppWUvLkOuIRvfEVmGR1juiXi9e/LxdQEJmlaPIMLq4HntSiZxlMjb1pSHcaKcAc41rgWdWVQYbdLdYaYn/UArFwm5JDbpDG+Vl7x/StW8fKjWLHKaMKIYs5iGVvSE1G2hPLMoB1GHixWiz7D6YohiMcys2m5fHNRtRhHzWbU/EhkRzySQ1fUrhQMLUBPKc+dNiYby8+w0G3stWw8KomYgw159Xd8DwQ+tZXGRL2hXqoogSOaeJ0Jrn5oo7IOu01jhF41ndiRwuNWYND1CEWffpW9QVEr0djQY4VcjpOpWJ5BwMsugQqui93EdIcr+nYhZxtEYPHSlIQ24QzD1ctMj1rkkSBlzmhbzsR1skbBLOrb7tv0OwCwae5xA6RCYc8uq5bbkV1KyDIKOJbS433KHAvVOrSR0JU2KY3wdlmchvsrTc/f8gulLQUPJKV4RGlJ/P9vNfKN+4CBZBhkDfmfJXibmuc+h9PqOed4+KZFJxatY+QDHePEZRmy4FS5d5pWKhIyAKYxvVBdUxu8tNq4Y/jVobn2ftI4oOagtusII0tFyNvl2VFwt82MdhZgmu4xsV79/IpGg12+c1I/0BtVrnxUK+BA6Ju4tejKLIju+2fo1WR4ohytn7lkOr2yIka8Zfs/FbSJ2e134G1cRk+iusVuH5BB5TwAfODwh4RyRZG/u3SKx1Qx9RLodQgYY+EqBxkugJF0ArMoxeZGqqLgHDt/YHsJdxfUHtsw+7mmqcG1WZz7yQlhXlL4//GUD7SDyOupjjQYLh9WCa7sbsUrn7zftasWGJpeD5l4H1+FiqNa8FNBg0zFkSzpWew4/zDGLznevpPMQDdJrMEGQTE9A8X9BNquchLXxYsbBbCcbmGN9tGs97F/G5yMyRn8D7sxDBxeJqZoNC4a6OO+x7lq1htXDL8+DFoMLfzMxIhZouRsd9Z0hXeT/7k9ZGe4ArMij/NyNkP+kcI4P7sXtBPc0jgn3eGDOHrOpZ9hJyRD+YMv+FaZDBZ9wLfV/b8vd8+FOqs10j94vrjN1OxrIvE6VwAnzBCSKSUBQKZQYoBpUZtRKvGX6Cd7kkDucnsAYhQpkpzFbvoQJ5KqQ5xFCPouOlJna8+XFmZfdNpQX/cUQMYVZGkZ7MayjBdRi3p0424qnixf36HwAAAP//AwBQSwMEFAAGAAgAAAAhAH9FOq5QAQAAagIAABEACAFkb2NQcm9wcy9jb3JlLnhtbCCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIySX0vDMBTF3wW/Q8l7m7ab2whtByp7ciA4UXyLyd1WbP6YRLv66U3brXbog5CX5Jz745xLsuVBVMEnGFsqmaMkilEAkileyl2OHjercIEC66jktFISctSARcvi8iJjmjBl4N4oDcaVYANPkpYwnaO9c5pgbNkeBLWRd0gvbpUR1Pmr2WFN2RvdAU7jeIYFOMqpo7gFhnogoiOSswGpP0zVATjDUIEA6SxOogT/eB0YYf8c6JSRU5Su0b7TMe6YzVkvDu6DLQdjXddRPeli+PwJfl7fPXRVw1K2u2KAiowzwgxQp0zR9tfNocrw6LFdYEWtW/tdb0vg101h6Xv5Gggqv5QyAacmw79NHtz16OnAA5+M9D1OytPk5nazQkUap7Mw9ifdxHNyNSPT5KXNcDbfJu0fxDHJP4kLMp2TaToingBFl/v8dxTfAAAA//8DAFBLAwQUAAYACAAAACEAaEoBwowBAAAPAwAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACckk1PGzEQhu+V+A+W78QbWqEq8hohKKISqJES6Nl4Z7MWjr3yTFYJv76zuyJsaE+9zZdfP349+mq/DaKDjD7FUs5nhRQQXap83JTyaX13/l0KJBsrG1KEUh4A5ZU5+6KXObWQyQMKlohYyoaoXSiFroGtxRm3I3fqlLeWOM0bleraO7hNbreFSOqiKC4V7AliBdV5exSUo+Kio/8VrZLr+fB5fWgZ2Ojrtg3eWeJXmkfvcsJUk/ixdxC0mjY1063A7bKngym0mqZ65WyAGxY2tQ0IWn0U9D3Y3rSl9RmN7mjRgaOUBfo3tu1CiheL0OOUsrPZ20iM1Y+NyRCHFimb3ym/YgNAqBUPjMUhnM5OY//NzIcBDk4He4ERhBuniGtPAfBXvbSZ/kE8nxIPDCPviPMz4i4MdgreDfFoCfhN7OUn4MEDvvrTZQ8+vuJTu063fPDdzNOiXjU2Q8X+H80+FvQ9+5hDL3LT2LiB6n3m70b/9c/jfpv55az4WvCvTmpafWyy+QMAAP//AwBQSwECLQAUAAYACAAAACEAYu6daF4BAACQBAAAEwAAAAAAAAAAAAAAAAAAAAAAW0NvbnRlbnRfVHlwZXNdLnhtbFBLAQItABQABgAIAAAAIQC1VTAj9AAAAEwCAAALAAAAAAAAAAAAAAAAAJcDAABfcmVscy8ucmVsc1BLAQItABQABgAIAAAAIQC/vsebsgIAAEwGAAAPAAAAAAAAAAAAAAAAALwGAAB4bC93b3JrYm9vay54bWxQSwECLQAUAAYACAAAACEAgT6Ul/MAAAC6AgAAGgAAAAAAAAAAAAAAAACbCQAAeGwvX3JlbHMvd29ya2Jvb2sueG1sLnJlbHNQSwECLQAUAAYACAAAACEAhhVXDXsFAACZFQAAGAAAAAAAAAAAAAAAAADOCwAAeGwvd29ya3NoZWV0cy9zaGVldDEueG1sUEsBAi0AFAAGAAgAAAAhAOmmJbhmBgAAUxsAABMAAAAAAAAAAAAAAAAAfxEAAHhsL3RoZW1lL3RoZW1lMS54bWxQSwECLQAUAAYACAAAACEACZwxExQEAADaEAAADQAAAAAAAAAAAAAAAAAWGAAAeGwvc3R5bGVzLnhtbFBLAQItABQABgAIAAAAIQDzSI/1YQYAAPcPAAAUAAAAAAAAAAAAAAAAAFUcAAB4bC9zaGFyZWRTdHJpbmdzLnhtbFBLAQItABQABgAIAAAAIQB/RTquUAEAAGoCAAARAAAAAAAAAAAAAAAAAOgiAABkb2NQcm9wcy9jb3JlLnhtbFBLAQItABQABgAIAAAAIQBoSgHCjAEAAA8DAAAQAAAAAAAAAAAAAAAAAG8lAABkb2NQcm9wcy9hcHAueG1sUEsFBgAAAAAKAAoAgAIAADEoAAAAAA==';a.download='05_Insulation_Compliance.xlsx';document.body.appendChild(a);a.click();document.body.removeChild(a);})();" style="color:#10b981;border-color:#10b981;">&#8595; Download</button></div><div class="ec-rows"><div class="ec-row"><div class="ec-num">1</div><div class="ec-rbody"><div class="ec-rtitle">Armaflex AP Self Adhesive Roll Insulation<br>With one side Aluminium Foil</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Armacell<br>(Armaflex AP)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">1/2 inch (13mm) Thick<br>1 x 17 Meter Ro</span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">External insulation of supply and return ductwork,</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">ASHRAE 90.1 / SMACNA<br>BS 476 Class 0</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED</span></div></div><div class="ec-row"><div class="ec-num">2</div><div class="ec-rbody"><div class="ec-rtitle">Armaflex Rubber Adhesive 520</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Armacell<br>(Armaflex)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">2.5 Ltr per Tin<br>Contact adhesive for </span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">Sealing and bonding of insulation joints, seams, a</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">Armacell Technical Standard<br>SMACNA In</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED</span></div></div><div class="ec-row"><div class="ec-num">3</div><div class="ec-rbody"><div class="ec-rtitle">Armaflex Armasound Ductliner Sheet<br>(Internal Acoustic Duct Lining)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Armacell<br>(Armasound)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">10mm Thick<br>1 x 1 Meter Sheet<br>Inter</span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">Internal lining of supply air ducts for sound abso</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">SMACNA HVAC Duct Construction<br>ASHRAE </span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED</span></div></div><div class="ec-row"><div class="ec-num">5</div><div class="ec-rbody"><div class="ec-rtitle">FAHU-01 Casing Panel (SP 65 Foam)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Daikin<br>(EUROVENT)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">SP 65 Foam Panel 65mm<br>Aluminium inner</span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">FAHU-01 unit casing insulation - Factory fitted</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">EN 13053 / EUROVENT Certified<br>Class M</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED<br>(EUROVENT Certified)</span></div></div><div class="ec-row"><div class="ec-num">6</div><div class="ec-rbody"><div class="ec-rtitle">HMU-01 Casing Panel (Energy ThermiC S2)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Daikin<br>(EUROVENT)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">Energy ThermiC S2 62mm Foam<br>Aluminium</span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">HMU-01 unit casing insulation - Factory fitted</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">EN 13053 / EUROVENT Certified<br>Class M</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED<br>(EUROVENT Certified)</span></div></div><div class="ec-row"><div class="ec-num">7</div><div class="ec-rbody"><div class="ec-rtitle">FAHU-01 Pre-Filter G4</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Daikin / Camfil<br>(Chevronet)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">G4 ISO Coarse 60% - Synthetic material<b</span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">FAHU-01 pre-filtration - Factory fitted<br>ePM10 f</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">ISO 16890 / EN 779<br>EUROVENT Certified</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED<br>(EUROVENT Certified)</span></div></div><div class="ec-row"><div class="ec-num">8</div><div class="ec-rbody"><div class="ec-rtitle">FAHU-01 Fine Filter F7</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Daikin / Camfil<br>(DriPak SX)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">F7 ePM2.5 65% - Synthetic material<br>Di</span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">FAHU-01 fine filtration - Factory fitted<br>ePM2.5</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">ISO 16890 / EN 779<br>EUROVENT Certified</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED<br>(EUROVENT Certified)</span></div></div><div class="ec-row"><div class="ec-num">9</div><div class="ec-rbody"><div class="ec-rtitle">HMU-01 Pre-Filter G4 and Fine Filter F7</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Daikin / Camfil<br>(Chevronet + DriPak SX)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">G4 + F7 Combined<br>ePM1: 60% / ePM2.5: </span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">HMU-01 combined filtration - Factory fitted</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">ISO 16890 / EN 779<br>EUROVENT Certified</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED<br>(EUROVENT Certified)</span></div></div><div class="ec-row"><div class="ec-num">10</div><div class="ec-rbody"><div class="ec-rtitle">VRF Indoor Unit Insulation (FXSQ-A Series)</div><div class="ec-pills"><span class="ec-pill"><span class="ec-pill-lbl">Brand</span> <span class="ec-pill-val">Daikin<br>(Factory)</span></span><span class="ec-pill"><span class="ec-pill-lbl">Spec</span> <span class="ec-pill-val">Foamed polystyrene and polyethylene<br>S</span></span><span class="ec-pill"><span class="ec-pill-lbl">Application</span> <span class="ec-pill-val">VRF ceiling concealed indoor units - Factory insul</span></span><span class="ec-pill"><span class="ec-pill-lbl">Standard</span> <span class="ec-pill-val">Daikin Factory Standard<br>Self-extingui</span></span></div></div><div class="ec-rstatus"><span style="background:rgba(34,197,94,.15);border:1px solid rgba(34,197,94,.35);color:#4ade80;border-radius:4px;padding:3px 8px;font-size:.68rem;font-weight:700;font-family:monospace;">APPROVED<br>(Factory Standard)</span></div></div></div></div><div class="ec-panel" id="ecp-iaq" style="display:none;"><div class="ec-panel-hdr" style="border-left:4px solid #a78bfa;"><span class="ec-ph-title">IAQ Ion Generator</span><button class="ec-dl" onclick="(function(){var a=document.createElement('a');a.href='data:application/vnd.openxmlformats-officedocument.spreadsheetml.sheet;base64,UEsDBBQAAAAIAGUFw1xGx01IlQAAAM0AAAAQAAAAZG9jUHJvcHMvYXBwLnhtbE3PTQvCMAwG4L9SdreZih6kDkQ9ip68zy51hbYpbYT67+0EP255ecgboi6JIia2mEXxLuRtMzLHDUDWI/o+y8qhiqHke64x3YGMsRoPpB8eA8OibdeAhTEMOMzit7Dp1C5GZ3XPlkJ3sjpRJsPiWDQ6sScfq9wcChDneiU+ixNLOZcrBf+LU8sVU57mym/8ZAW/B7oXUEsDBBQAAAAIAGUFw1wLuE7H6gAAAMsBAAARAAAAZG9jUHJvcHMvY29yZS54bWylkcFqwzAMhl+l5J4odkYPJs1lY6cWBits7GZktTWLE2NrJH37OVmbbmy3gS/W/+mTjGv0CvtAT6H3FNhSXI2u7aJCv8lOzF4BRDyR07FIRJfCQx+c5nQNR/Aa3/WRQJblGhyxNpo1TMLcL8bsojS4KP1HaGeBQaCWHHUcQRQCbixTcPHPhjlZyDHahRqGoRiqmUsbCXjdbZ/n5XPbRdYdUtbUBhUG0tyHZnqRP49tDd+K9WX2V4HMKk1QfPa0ya7JS3X/sH/MGlnKdV6mI/dSqLtKCfE2uX7034SuN/Zg/2G8Cpoafv1b8wlQSwMEFAAAAAgAZQXDXJlcnCMQBgAAnCcAABMAAAB4bC90aGVtZS90aGVtZTEueG1s7Vpbc9o4FH7vr9B4Z/ZtC8Y2gba0E3Npdtu0mYTtTh+FEViNbHlkkYR/v0c2EMuWDe2STbqbPAQs6fvORUfn6Dh58+4uYuiGiJTyeGDZL9vWu7cv3uBXMiQRQTAZp6/wwAqlTF61WmkAwzh9yRMSw9yCiwhLeBTL1lzgWxovI9bqtNvdVoRpbKEYR2RgfV4saEDQVFFab18gtOUfM/gVy1SNZaMBE1dBJrmItPL5bMX82t4+Zc/pOh0ygW4wG1ggf85vp+ROWojhVMLEwGpnP1Zrx9HSSICCyX2UBbpJ9qPTFQgyDTs6nVjOdnz2xO2fjMradDRtGuDj8Xg4tsvSi3AcBOBRu57CnfRsv6RBCbSjadBk2PbarpGmqo1TT9P3fd/rm2icCo1bT9Nrd93TjonGrdB4Db7xT4fDronGq9B062kmJ/2ua6TpFmhCRuPrehIVteVA0yAAWHB21szSA5ZeKfp1lBrZHbvdQVzwWO45iRH+xsUE1mnSGZY0RnKdkAUOADfE0UxQfK9BtorgwpLSXJDWzym1UBoImsiB9UeCIcXcr/31l7vJpDN6nX06zmuUf2mrAaftu5vPk/xz6OSfp5PXTULOcLwsCfH7I1thhyduOxNyOhxnQnzP9vaRpSUyz+/5CutOPGcfVpawXc/P5J6MciO73fZYffZPR24j16nAsyLXlEYkRZ/ILbrkETi1SQ0yEz8InYaYalAcAqQJMZahhvi0xqwR4BN9t74IyN+NiPerb5o9V6FYSdqE+BBGGuKcc+Zz0Wz7B6VG0fZVvNyjl1gVAZcY3zSqNSzF1niVwPGtnDwdExLNlAsGQYaXJCYSqTl+TUgT/iul2v6c00DwlC8k+kqRj2mzI6d0Js3oMxrBRq8bdYdo0jx6/gX5nDUKHJEbHQJnG7NGIYRpu/AerySOmq3CEStCPmIZNhpytRaBtnGphGBaEsbReE7StBH8Waw1kz5gyOzNkXXO1pEOEZJeN0I+Ys6LkBG/HoY4SprtonFYBP2eXsNJweiCy2b9uH6G1TNsLI73R9QXSuQPJqc/6TI0B6OaWQm9hFZqn6qHND6oHjIKBfG5Hj7lengKN5bGvFCugnsB/9HaN8Kr+ILAOX8ufc+l77n0PaHStzcjfWfB04tb3kZuW8T7rjHa1zQuKGNXcs3Ix1SvkynYOZ/A7P1oPp7x7frZJISvmlktIxaQS4GzQSS4/IvK8CrECehkWyUJy1TTZTeKEp5CG27pU/VKldflr7kouDxb5OmvoXQ+LM/5PF/ntM0LM0O3ckvqtpS+tSY4SvSxzHBOHssMO2c8kh22d6AdNfv2XXbkI6UwU5dDuBpCvgNtup3cOjiemJG5CtNSkG/D+enFeBriOdkEuX2YV23n2NHR++fBUbCj7zyWHceI8qIh7qGGmM/DQ4d5e1+YZ5XGUDQUbWysJCxGt2C41/EsFOBkYC2gB4OvUQLyUlVgMVvGAyuQonxMjEXocOeXXF/j0ZLj26ZltW6vKXcZbSJSOcJpmBNnq8reZbHBVR3PVVvysL5qPbQVTs/+Wa3InwwRThYLEkhjlBemSqLzGVO+5ytJxFU4v0UzthKXGLzj5sdxTlO4Ena2DwIyubs5qXplMWem8t8tDAksW4hZEuJNXe3V55ucrnoidvqXd8Fg8v1wyUcP5TvnX/RdQ65+9t3j+m6TO0hMnHnFEQF0RQIjlRwGFhcy5FDukpAGEwHNlMlE8AKCZKYcgJj6C73yDLkpFc6tPjl/RSyDhk5e0iUSFIqwDAUhF3Lj7++TaneM1/osgW2EVDJk1RfKQ4nBPTNyQ9hUJfOu2iYLhdviVM27Gr4mYEvDem6dLSf/217UPbQXPUbzo5ngHrOHc5t6uMJFrP9Y1h75Mt85cNs63gNe5hMsQ6R+wX2KioARq2K+uq9P+SWcO7R78YEgm/zW26T23eAMfNSrWqVkKxE/Swd8H5IGY4xb9DRfjxRiraaxrcbaMQx5gFjzDKFmON+HRZoaM9WLrDmNCm9B1UDlP9vUDWj2DTQckQVeMZm2NqPkTgo83P7vDbDCxI7h7Yu/AVBLAwQUAAAACABlBcNcn5EX7AoLAADRJgAAGAAAAHhsL3dvcmtzaGVldHMvc2hlZXQxLnhtbK1azXLiSBK+T8S8Q4U3YsKOtQ0S4L9xdwQGuc2MDTRgO2ZvhVRAzUgqulSy2x1z2OOeN/ZB9hn2UeZJNrMkENhS4tnYg7FUkrLy/8tM6fJZ6d+ShRCGfY3COPmwtzBmeVGrJf5CRDw5VksRw5WZ0hE3cKrntWSpBQ/sQ1FYc+v1k1rEZbz38dKuDfXHS5WaUMZiqFmSRhHXL1ciVM8f9py91cJIzhfGLtQ+Xi75XIyFuV/CA3BaW9MJZCTiRKqYaTH7sNd2Lq5a2SP2lgcpnpONY4bSTJX6DU96wYe9OjIlQuEbpMHh35PoiDBEUsDKl5zqXrErPrl5vCJ/bRUA/E15IjoqfJSBWXzYO9tjgZjxNDQj9XwjcqFalqCvwsT+sufs5mZ9j/lpYlSUPw0bRzLO/vOvK21sPHFa9YSbP+FmrGdbWUa73PCPl1o9M21vR4bcsxWZNYugGB/vsHqwN8KqjNFqY6PhqgSC5mPHG7CH3u1tmx2xyY3HhqPeQ3vi5Wu/s96gzz55fW/UngxGcE+v3x3AQbs3Yp/v27e9yS9sv9f+fMBG3qfeeOKNLmsG+EXiNR/+gM81s27OrFvNrGuZdSuYHXudCTLksD/+/i/mfb7vDe+8/oT1uvDbu+512niZ4KCx3qhhN2pUbfSSGBGxGvO+pHIJLmq2iVoaVxmNZgWNHjjkJxELzY3SluEruVQh1wyuyG/cemxbajZMtZxJP1vIdiZEaK5FaNrtWxXbX2keByDBHY/TGQRGqoUuEyKjclJBZRjyJOKWzV5shI4tlzwkGGytGWyROr5TgQiBwbHQUiRlrLVI/W6wBikqJ8P2LdnkAtac7iH+evjr2mPXOyAYP1kzfkJqdvKyFGXsnpCanDyrI5NOBfNVFAntSx6yLykPpXlh09wx0AHmK5chOD1dc3pKqrgXJ4aHYeZZtypzsTLWT2lPzsiIgEnI1YGAFL9chi+Mg+qD1DeYlJmasZuHdocl1oET6/A2uUhg4JD9JIKAL9jP4zYh19larjPSAm3YXlZLc0YaAh3mBmID1ufsPpYGnKZ9c39w+FqsTAYtUOTYoL0wojbMxws2EkKq87VU56S1PqcctjEvZSKd06EgIIto9SvAoOV5JGawYhQbDthfWKN15pxb3u2p0zxrnRLsOvUCOuqkGe44ZARUBNhDqyc4sBuL2C+Nj5xapV1WRKAUYVvJ83gZzCCw3+w2TqeRNOCaCTwTBkJT0e1sIKJD2gHysb+AIoANNNDcIZNDG6bQ/2sg3QTece9T3+t+/11hn20F4C1XWSTlgUQJ2tgNs07jXTjrWm+aeJ2bPmDrLRsPvc4aZscUDwVKOTRMTYS/iFWo5qVu79DoVAKoyHCuN0CDpUokloRs/68HNgJiMefZwh//+OcBJtyEJTKC8o7HQqVJ+EJJVUCbQ2PbUD2D53SAehotq9KUQ+PbHf8KjEXMOWGP3BgqwzgFdDk0dj0okHRe7so0fmVwDXh6wRy3/sAg1f/OVosu4G3DLlJcFrDl0Lh1rcWXFEKu3CdosGrV2c03BjFzggcUOwXaODTcjIWv4gB6GparD0pe9DgEkAlAenJQyicNQ+7hOVQtSDBBXe7fQIyyp5y+XDs0mdIKZHFoaBk8AWSlGtKYQaAwWb9UyjWNNFfQGf4Grh0rw8RXX4gAleDWWTtaUh7qFqDi0qCyEcuoWwyimZynuhLtXRpW1nVXVphA42UWjAe/Qmbk03BT1SwUT4KqbN2NPoWGkDuVApTH81J+acjYLLZYJPBY+kWZhfktUJDa0AJQiwAURhKwCm9gidEpVvqAjRKq9bl+U01sy+MW8rg7kD7LRV3cBQuoiYiWmGOhqyiV0SVt0gfeoTrJHAgAr/6ff1+z/RP416H83S3aN5fu37YKX+yAdtUm7p/p5V51HlubDaxa7DAC4OaOox1iDrvmbGAtQ4nYekeP3HoXeDesr1T261dQi1z3JhSKuwWsuBk4nFbhnZY482HXaVyZWXISZxUkRgJcGPx6wXU0S0OswqdKxwIwPAxTgGeTHILDx4ZHMs7OUMMqUDrBUDGLrb4EQkFwqo92CzRyT2nhVgwwy2OlfKekfMNVKbJVhtgCBNCd+wuMiEJoro30QwFSTqF5x8L3kD1JnSa4FEG1y5Kl0iLXwsOgk3UrPk8TzMigjQgJ+iE4EeRrvAl7T77EkIXjFzaTIVxJECpn4L5MpQabOGCB0loBmu4ZqbUBGIZ5oURrVarsjFRZD5UTi9RAQpPfhLX10UpC0IHwU9DQyvg7GC+w0j2nzc3NQkEXvsPa5yTrV0VHv0IX0AOOJ21dumHnbDPoQVd2trbKTU1lw0YBqY36DonQmVLIUIIWKqdD2gP1L8B5Np3Uuu58HqrI1t1sH9wuWsLqXIBlNLTWEoHqCe2Wud3KE5mYzaQv39Z626IWya/hkKL2FfT2WQK5ejmCPW0jXyqrQ8raXWFsPo8R68SkvimQ3dYKWcwlfCZs06p8P11KgaHJ/dcjrW2BCuRtuKRAHuw+f2G9CEiWDyFdOu3wJMFEY9Z9luXZOXlkKg6zE8hGoZxLrIZEtp1f1blsS7ExTqXxOB/Y4A5jyKRQSwflRqFh+P6W3UrIZwHbh4JWzmSWyWA55FNoRCDK0liaA+hMxqnM6js0THt8M2p77MQ9dhiAn62bQsnf1ALb0r0Dihvvg+JmNq/uP/RGgz5OrKGXbve7ODO/v8V5wC+sM7gb3vba/Y5HsVQAcoMG5EF3yPYH1lO7YhkKm4GGUPjbQVZpv9Kg8flvQisrBoSYFjMt5xAWAMOIHzYkjoJsI4jxJJ1CSRQjnEOyCCiJChRu0Cj86REk+hSqKZRyjxCKuM8OgWhArhQIWT7GqbyA+LDvljT4briZy03F1GJbtgIrGzRWdgCt7RYe1PLJ23FiLg+Nln00di6PnxOE8iCH+UO0UxbWGBaZlNA1aNSjWhWtlDQFgDboZnOz6B1BIy+1wDco5TLtHGxKFUD/AyjDY8vqbMsO2H2/FhqsuQwhAeOmTGcMUD7YLIC0SfemY8j05sXmoIrmrkk3o0UCs+PxPA2ZrCndcLUk2ygpz5Xb3BfZqEljoxdDVaFiVAts0QFMmytdOmJp0tjYiwOFWRXK7M/5G4ysp/DiBVrdKr4rnqS/dkixtTdCKSVSgY5Nui/dTOwj0N/T25yeS0Q3pGNoHJSG2H/CfJK3clCaCPtCORZJYqsyxA694dEM4mYTXCiZCqxs0lh563ldnHqAK0zTqkqtSQPl+vGsNrMkvc+sA4Egs1cEualAprfGBEroHG/eym0L9A54bL4PHluWo+Fo8BMssO6gc48YOQZ4vPZGHg2JzQISm/To8837g1K90kNQ+h3F999h73DByDcVP8zNj+sLpIILaGzS49JXLyycUsHoqemfelGxKev23rl4QA3fBVLCFdjYpIevr4RzS4WjR61Vr1WOipcq/x+hCohs7pjH/sCj5Y93+UyoVCQaGP+XgZTds2IktZJ89925NuyYFnRDfQhQ4Gpr14vE4hsF9iimiTSlWbxFo+vz8/Px0qriCBrsY6jyKe6KNNXaMcxdzQ+fZFKRjlv0THfkPbD6ac2tO+dlHNU2vuuBDnpuv2CCThuHyNlnCevV/DMp9+Iq+zDozYUWXGmVXmrCpWb5JadxcYWvBMsuwZXSCw0g18jI1Qqms0+97rieyziBJnkGAtSPT+E+nYFDdmLU0n6SNFUGgCP7jElwiDW8Aa7PFFT2qxPcYf0V28f/AlBLAwQUAAAACABlBcNcC5pnbkkDAAAUEwAADQAAAHhsL3N0eWxlcy54bWzdWG1v2jAQ/itRfsBCCE3JBEjlJdKkbarUfthXQxyw5MSZYzror5/PDkmgXEZXpKEFIew7P889Pp8di1Gp9pw+bShVzi7jeTl2N0oVnz2vXG1oRspPoqC59qRCZkTprlx7ZSEpSUoAZdzr93qhlxGWu5NRvs3iTJXOSmxzNXZ7ruNNRqnIG9Odaw16LMmo80L42J0RzpaS2cEkY3xv7X1jWQkupKO0Gjp2fWMqX+0Av+qC1IorY7mQxurZMF3BlhVNK45cL7Xunh8Hw3BwHCz4OG1snnNzeC9tDe9dCj+PMD+lRjLO60W6d61hMiqIUlTmse5YkLG+9VXt532hF2ktyd7v37mXI0rBWQJB17N2uubhYhDfW54W9oOsrbW9Imtraa/IupjGQTy9Omt/Ec8fcFbzo4tiKWRCZV0Wffdgmow4TRXgJVtvTEOJwhSpUEpk0EoYWYuc2Lo5wI7g5uwZu2pjzo6jjTKdz+8XC6sQxh4CXQgxg62mCxF6aC3+Qogd3Zpc1dCJW1HOn4DlR1pnz9dcu9SxR+SXxJyOsPkOTZ3yqmlpqg5EatNZ8hZv9He8BXsRarrVU8hN/+dWKPooacp2pr9LGwEYvd/Q90/oSVHw/QNn6zyjdvYXR5yMyAHnbIRkrzoaHFwrbaD6bH+hUrFV2wI52qW4zn6jM/iXOn9JUjzTnToc4p2ig0b0oC3av5roDwoc3LrAVgbvblLg4NYFtjIY3qTAwa0I9KpTuXX2H538tdWB29nY/Q73ad46ZpdbxhXLq96GJQnN374ANL8iS31jPwqgRyU0JVuunmvn2G3a32jCtllUj3qEPFSjmvZXeGn6YXNr1cFYntAdTWZVV78Fjy4S9jGIU1frPvTWhaKsE3GBE42FykBRFofG+h/nNcTnZZ2owuF51xBHDXGUxZ11zcwHjYWgIv0gU46iIAhDNL2z2XkZMzSHYQhfhBBVCBg0FkR7b+Y7CqCjbP5QG+gqd5YNOuWOEkWn3JF5cCE5BEwUIQWAxgIMuihoRYEIJBaUGoIKAlhnVCG6zTtcUYS6oEiR6g1DLFEhfJD1QjdREEQR4gInIiMIUBds2A4XKgOEoK6g+vPm5H3mHd5zXvM/2OQ3UEsDBBQAAAAIAGUFw1y3R+uKwAAAABYCAAALAAAAX3JlbHMvLnJlbHOdkktuAjEMQK8SZV9MqcQCMazYsEOIC7iJ56OZxJFjxPT2jdjAIGgRS/+eni2vDzSgdhxz26VsxjDEXNlWNa0AsmspYJ5xolgqNUtALaE0kND12BAs5vMlyC3Dbta3THP8SfQKkeu6c7RldwoU9QH4rsOaI0pDWtlxgDNL/83czwrUmp2vrOz8pzXwpszz9SCQokdFcCz0kaRMi3aUrz6e3b6k86VjYrR43+j/89CoFD35v50wpYnS10UJJm+w+QVQSwMEFAAAAAgAZQXDXLM75hc7AQAANAIAAA8AAAB4bC93b3JrYm9vay54bWyNkN1Kw0AQhV8l7AOYtGjB0ghisQbEv0rvN8mkGbq7E2Ynrfbp3U2sFrzxajPnDF/OmcWBeFcS7ZIPa5yfc65akW6epr5qwWp/QR244DXEVksYeZtS02AFS6p6C07SaZbNUgajBcn5FjuvRtp/WL5j0LVvAcSaEWU1OnWzOCV74SQ9n0igin+KalQ2CAf/uxDHZI8eSzQon7kavg2oxKJDi0eoc5WpxLd0eCDGIznRZl0xGZOryWhsgAWrP/I6xnzXpR8U0eVb7JyrWRaADbKXYWPg6xByD2F5nHqhezQCvNQCK6a+Q7cdMKFGetZjOMXpTZy2kKsitF2BA9ZCnBS3rzFOsIt6jCaBeVaU5xgMLupv+glZQ4MO6qfA9NEIBatw3fgMpOnl1eQ6FOmNuQvas3skXf9kPB345gtQSwMEFAAAAAgAZQXDXDPr47qtAAAA+wEAABoAAAB4bC9fcmVscy93b3JrYm9vay54bWwucmVsc7WRPQ6DMAyFrxLlABio1KECpi6sFReIgvkRgUSxq8LtG8EASB26MFnPlr/3ZGcvNIp7O1HXOxLzaCbKZcfsHgCkOxwVRdbhFCaN9aPiIH0LTulBtQhpHN/BHxmyyI5MUS0O/yHapuk1Pq1+jzjxDzB8rB+oQ2QpKuVb5FzCbPY2wVqSKJClKOtc+rJOpIDLEhEvBmmPs+mTf3qlP4dd3O1XuTXPR7itIeD06+ILUEsDBBQAAAAIAGUFw1ybhkKEGwEAANcDAAATAAAAW0NvbnRlbnRfVHlwZXNdLnhtbK2Tz07DMAzGX6XqdWozOHBA6y6MK+zAC4TEXaPmn2JvdG+P27JKoLENlUujxvb3c/wlq7djBMw6Zz1WeUMUH4VA1YCTWIYIniN1SE4S/6adiFK1cgfifrl8ECp4Ak8F9Rr5erWBWu4tZc8db6MJvsoTWMyzpzGxZ1W5jNEaJYnj4uD1D0rxRSi5csjBxkRccEKeibOIIfQr4VT4eoCUjIZsKxO9SMdporMC6WgBy8saZ7oMdW0U6KD2jktKjAmkxgaAnC1H0cUVNPGQYfzezW5gkLlI5NRtChHZtQR/551s6auLyEKQyFw55IRk7dknhN5xDfpWOE/4I6R28ATFsMwf83efJ/1bGnkPof3ve9avpZPGTw2I4T2vPwFQSwECFAAUAAAACABlBcNcRsdNSJUAAADNAAAAEAAAAAAAAAAAAAAAgAEAAAAAZG9jUHJvcHMvYXBwLnhtbFBLAQIUABQAAAAIAGUFw1wLuE7H6gAAAMsBAAARAAAAAAAAAAAAAACAAcMAAABkb2NQcm9wcy9jb3JlLnhtbFBLAQIUABQAAAAIAGUFw1yZXJwjEAYAAJwnAAATAAAAAAAAAAAAAACAAdwBAAB4bC90aGVtZS90aGVtZTEueG1sUEsBAhQAFAAAAAgAZQXDXJ+RF+wKCwAA0SYAABgAAAAAAAAAAAAAALaBHQgAAHhsL3dvcmtzaGVldHMvc2hlZXQxLnhtbFBLAQIUABQAAAAIAGUFw1wLmmduSQMAABQTAAANAAAAAAAAAAAAAACAAV0TAAB4bC9zdHlsZXMueG1sUEsBAhQAFAAAAAgAZQXDXLdH64rAAAAAFgIAAAsAAAAAAAAAAAAAAIAB0RYAAF9yZWxzLy5yZWxzUEsBAhQAFAAAAAgAZQXDXLM75hc7AQAANAIAAA8AAAAAAAAAAAAAAIABuhcAAHhsL3dvcmtib29rLnhtbFBLAQIUABQAAAAIAGUFw1wz6+O6rQAAAPsBAAAaAAAAAAAAAAAAAACAASIZAAB4bC9fcmVscy93b3JrYm9vay54bWwucmVsc1BLAQIUABQAAAAIAGUFw1ybhkKEGwEAANcDAAATAAAAAAAAAAAAAACAAQcaAABbQ29udGVudF9UeXBlc10ueG1sUEsFBgAAAAAJAAkAPgIAAFMbAAAAAA==';a.download='06_Ion_Generator_IAQ.xlsx';document.body.appendChild(a);a.click();document.body.removeChild(a);})();" style="color:#a78bfa;border-color:#a78bfa;">&#8595; Download</button></div><div class="ec-rows"><div class="ec-secdiv">SECTION 1 — EQUIPMENT IDENTIFICATION</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">System / Equipment</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Ion Generator — Bipolar Ionization Air Purification System</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Brand / Manufacturer</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Plasma Air International</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Model / Series</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Plasma Air 200 Series (Models: 201D, 201E, 202D, 202E)</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Type</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Two-tube commercial quality bipolar ion generator</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Installation Location</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Installed inside supply air ductwork of HVAC systems — CEO Villa, Jeddah KSA</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Application</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Air Handling Units (AHU), supply air ducts — residential and commercial applications</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Quantity</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Per Project — Refer to PO # 35819 and PO # 14857</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Material Approval Reference</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Approval for Ion Generator.pdf (Material Approval Submittals folder)</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Purchase Order Reference</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">PO # 35819 ION GENERATOR - CEO VILLA - SIGNED<br>PO # 14857 Ion Generator - SB Villa Jeddah</div></div></div><div class="ec-secdiv">SECTION 2 — TECHNICAL SPECIFICATIONS</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Technology</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Bipolar Ionization — Generates positive (+) and negative (−) ions simultaneously</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Power Consumption</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Maximum 16 Watts</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Voltage</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Model 201: 120V AC | Model 202: 230V AC</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Frequency</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">50 Hz or 60 Hz</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Secondary Voltage (Ionizing Tubes)</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">2,900 Volts AC (High voltage ionization)</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Overcurrent Protection</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Breaker not exceeding 20 Amps</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Ionization Tube Configuration</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Two-tube system with adjustable ionization level</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Mounting</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Installed in metallic ductwork — does not compromise duct structural integrity</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Maximum Duct Air Temperature</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Not to exceed 140°F (60°C)</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Installation Manual Reference</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Ion Generator Plasma Air 200 Installation Operation and Maintenance Manual.pdf</div></div></div><div class="ec-secdiv">SECTION 3 — INDOOR AIR QUALITY (IAQ) BENEFITS</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Primary Function</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Reduces harmful airborne pollutants, contaminants, and odors in the supply air stream</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Pollutant Reduction</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Positive and negative ions attach to airborne particles, bacteria, viruses, mold spores, and VOCs — causing them to cluster and be captured by filters</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Odor Elimination</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Ions neutralize odor-causing molecules in the air</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Pathogen Reduction</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Bipolar ionization inactivates airborne pathogens (bacteria and viruses)</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Particulate Reduction</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Ions cause fine particles to agglomerate (clump together), improving filter capture efficiency</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">No Harmful By-products</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Does not generate harmful ozone levels — safe for occupied spaces</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Energy Impact</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Passive technology — 16W only — negligible energy consumption</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Applicable Standards</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">UL Listed (verified by UL label on unit) | Suitable for ASHRAE 62.1 IAQ compliance</div></div></div><div class="ec-secdiv">SECTION 4 — ENVIRONMENTAL AND REGULATORY COMPLIANCE</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">ODP (Ozone Depletion Potential)</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Zero — No refrigerants or ozone-depleting substances used</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">GWP (Global Warming Potential)</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Zero — No refrigerants used. Purely electrical ionization technology</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Chemical Emissions</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">None — No chemicals, filters, or consumables used during operation</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Maintenance Requirements</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Periodic cleaning of ionization tubes — No chemical replacement required</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Safety Listing</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">UL Listed — Compliant with electrical safety standards</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Environmental Category</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Indoor Air Quality (IAQ) Enhancement Device — No environmental harm</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">ASHRAE 62.1 Relevance</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Supports ventilation effectiveness and IAQ requirements per ASHRAE 62.1</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">LEED Contribution</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Contributes to LEED EQ Credit — Enhanced Indoor Air Quality Strategies</div></div></div><div class="ec-secdiv">SECTION 5 — PROJECT DOCUMENTS REFERENCE</div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Material Approval</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Approval for Ion Generator.pdf<br>Path: Material Approval Submittals > Approvals</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Purchase Order 1</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">PO # 35819 ION GENERATOR - CEO VILLA - SIGNED.pdf<br>Path: Purchase Orders > PO HVAC</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Purchase Order 2</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">PO # 14857 Ion Generator-SB Villa JED.pdf<br>Path: Purchase Orders > PO HVAC</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">O&M Manual</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">Ion Generator Plasma Air 200 Installation Operation & Maintenance Manual.pdf<br>Path: Operation & Maintenance Manuals > Ionizers</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Manufacturer Website</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">www.plasma-air.com</div></div></div><div class="ec-row"><div class="ec-num"></div><div class="ec-rbody"><div class="ec-rtitle" style="color:#c8d8f0;font-size:.85rem;">Manual Revision</div><div style="font-family:monospace;font-size:.72rem;color:#5a8aaa;margin-top:3px;line-height:1.45;">REV 07/2019</div></div></div></div></div><div class="ec-panel" id="ecp-sus" style="display:none;"><div class="ec-panel-hdr" style="border-left:4px solid #f5c842;"><span class="ec-ph-title">VRV Sustainability</span><button class="ec-dl" onclick="(function(){var a=document.createElement('a');a.href='data:application/vnd.openxmlformats-officedocument.wordprocessingml.document;base64,UEsDBBQABgAIAAAAIQD5FgxSuAEAAJkIAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lktP4zAUhfcj8R8ib1HjwmKERk1Z8FgCEiCxde2b1sIv2beF/vu5btpoxKRNRckmUnzvOeezrdiZXH9aU6wgJu1dxS7KMSvASa+0m1fs9eV+dMWKhMIpYbyDiq0hsevp2a/JyzpAKkjtUsUWiOEP50kuwIpU+gCOKrWPViC9xjkPQr6LOfDL8fg3l94hOBxh9mDTyS3UYmmwuPuk4YYkuDkrbpq+HFUxbbM+j/NORQSTvkhECEZLgVTnK6e+cI22TCUpNz1poUM6p4Y9CWnVzUTjB1S5sh9rq3ukLYhaQfEkIj4IS138w0fFlZdLS8rysE3H7HxdawmtPruF6CWkRHtrTdlWrNBux9/FIZcJvX2zhmsE+xR9SBcn47Sm2Q8iamhXfu9auKWdQST6n1+M1roXIuHaQPp5gsa3Px4QSTAEwNa5F+EDZs+DUfxj3gtSe4/O4xC70Vr3QoBTAzHsnHsRFiAUxNO/yf8IGuOj9mGQ/Mb4iHzKEzMDQxBsrXshkK4+aJ6nr8TG5lAkdW4OYrpK4zemvbv5snoUjjqB20SyPnl+kK9HBaojm29+LKZ/AQAA//8DAFBLAwQUAAYACAAAACEAHpEat+8AAABOAgAACwAIAl9yZWxzLy5yZWxzIKIEAiigAAIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKySwWrDMAxA74P9g9G9UdrBGKNOL2PQ2xjZBwhbSUwT29hq1/79PNjYAl3pYUfL0tOT0HpznEZ14JRd8BqWVQ2KvQnW+V7DW/u8eACVhbylMXjWcOIMm+b2Zv3KI0kpyoOLWRWKzxoGkfiImM3AE+UqRPblpwtpIinP1GMks6OecVXX95h+M6CZMdXWakhbeweqPUW+hh26zhl+CmY/sZczLZCPwt6yXcRU6pO4Mo1qKfUsGmwwLyWckWKsChrwvNHqeqO/p8WJhSwJoQmJL/t8ZlwSWv7niuYZPzbvIVm0X+FvG5xdQfMBAAD//wMAUEsDBBQABgAIAAAAIQC2+aSU8iQAADTxAAARAAAAd29yZC9kb2N1bWVudC54bWzsXOty2ziW/r9V+w4oV/Vup8qKeJVkz6SnKErsZLYz8TjZZHb/QSQkoUMSHJCUrdT+2Jpn2CecJ9lzAJKiLk7ou9PtVMWSQPIABM7lOxfgj3+6TGKyYjLnIn11ZL40jghLQxHxdPHq6D8/BL3REckLmkY0Fil7dbRm+dGffvrXf/njxWkkwjJhaUGARJqfXmThq6NlUWSn/X4eLllC85cJD6XIxbx4GYqkL+ZzHrL+hZBR3zJMQ33LpAhZnkN/Pk1XND+qyIWX3ahFkl7Aw0jQ6YdLKgt2uaFhXpuI2z/pj/YJWTcgBG9omfuk7GuTGvRxVHuEnBsRglHtUXJvRunAyw1uRsnapzS8GSV7n9LoZpT22CnZZ3CRsRQuzoVMaAE/5aKfUPm5zHpAOKMFn/GYF2ugaQxqMpSnn28wIniqoZDY0bUpDPuJiFhsRzUV8eqolOlp9XyveR6Hfqqfrz6aJ1jcrVvo7qTPLos4L+pnZZe5049PKsWiZq0vWQzzKNJ8ybNGOyQ3pQYXlzWR1dcmYJXE9X0XmdlR1K5SbRO9DBuCXYZfrV0S65F/naJpdFhNJNE80WUI233WI0mAgzcd32hqWpNrdlQ+NQFrj8AgZB2NRU1jVNHohxvpRjq8o1jVdPSqIB2+mVizow7cHUyLQFRei4Rl1+PAD3y8RSuPimh5PXL1GvXxWVrQJc0bodEU5x0VQU3RaVHUDBaLsNFnSJNdb9LchuA6aa1htridoP4sRZltqPHbUXuzUdkXCJ6uQasS+LYSym83mPdLmoEmT8LTN4tUSDqLYUQgvgQkkKgVwL/AyPihvrJL1Y78U32Zx/glKgmqxKOfAATORLTGzwwuOKcZlfQNyJA9DFxj4vlHqhVMaIGt1mA0NoPhGFpPAXBG56+ODMMfuMY4aJrOJDZaluMMpk3jhM1pGRf7V86wyQ4s3xur0WRnUn28L9YxvM7pigKfvmYU4ax51MdrBZ3l1Wd9g+SLZYEkMwFzbBrGyMB7+5ubpaYrA5EWOdxI85ADb3hZIXLyFyqluMDnl16a7zarTvMvdV/OqG7xkdBWW1k34HLFrBqD6rvfvJv+c8vxhCIWsu5tODixbFyq0wLYivl47dURDUMwmnbTDOwTAcPAUt3NGwHZn96X4FrwlGqQRMDLINOUycWaTJGXOXgia3LOMiELtRr6aT0b+0znBKbn2mNnm+lM2/Fcb6Je5OtMt9PYYjrbsX3giTbTGb49tqffZDrrSqaL2XzDc7AAij3vjOXuhW/aSzeh/DNPycfzj+T9Oi9YQv6H+NN35COPY3pM/syiiC63Fg3+tJegNYF3Nio6q35fySKG4YF4D3b0kjWyLNc5uQ2LBCPLNbwtFqlu7sgitxXphrGU7oLfG2msWraEnpaF2JVkqxpKW5J1272z0/SShWXBV4y8LxPwoNanu7xzF3OUijMpxHxXgVXzs6XAqravKzA0zad5RkNQjJlkOZMrdvQTufuhb/qcyYbF72hSHoRxcEI+LNlGRRAAJr+ysCA8J+zvJc8yBsCDF0tCMd5UsJ6Y98Dw9MADJ7WyoZIjbAGTMAebzSRNCxLE4oL8+PE8eEFyrYjQ85YcF4yIsogEjL1MOczNj+d/+6+/fuh9DAisFGf5C2VxeNq+Jfjb+7/Wl48VqZih9wijm60JDIjQaEXTEH5P3voDwySea8J9aSFFHDP5knxYwitxeGIhKT6Wi7hE/5WA880x0kbyMoMOoM8w5oCEWf04oQjnctXLjOaqXzXEBaBS+JjHMFCY4CWHOYhYAj5xAX3giyaM5qXCdDjmhBfq2UIQlq64FCn+pDH0vGdwmTa4MARkX+Vp//N//4/GfJEiYbUki1jM4OmFZCztzUoeo96qwoIyyhWdUEiw0/g2O52IGa4zvHn+soMRdz3fCgwbEV5LQw+rf7fR0NtXHlxD37sKNV8Sr2bNyiR7MlzyAma/lIz8G02yP5D3CQqUrxmuw3oY9mjo2ob7lNbDvtZ6gGQUXs7pq6MPPGFwhV2Qc5HQ9Kp5heYw37/7zpSlc0BZqrb7ZpHD5qqlxiq2ADV2St6ABotBC6AeqdjpLU3pQmml06dp476/pa7tYtuWwPxK0L9fGCrVekHQJoEKJVSbB7Qv9eqkeEU9BreJuboO9rAyh8doaVcc5WYbUx2W9+HJaDQa+qMdeXcnE9sY30reKzf9OvL+F4wUxZ/Y7AEU8FbH72HW00XVa0em+4Be8qujhP4q5LRq66i6zxmNe8iE5K0AGCIkmletr99lBU/4F2WX71PmrsKyyJwtLsSvPC1FmcdrkujB5jXwAlSjYntggmooQ+OYfBEpy48BaAA8wReL1ilNeEhiQQFU0Rjux2YEEdBxxBVYIBhkLuAZIFZhKpYCxGGa/xskt43wkIZCcFugTsDAEJjQAoZIPxPWBBdgVADBAKsoEFVBoQtYPEbmUiTwfMQkoLdKGilMj4I0EjqoqRQkXIf4Yl3gjeH6U8OY7MKb6Ynl+kM0sjcWryF409Z2jOJZvLR4/TcwYET8Cmwfwj4PJEyfFJgGt6WMqVRy0YvZisW1hB0r3m7ZAhAfcYHeRMQyBn8Q07NEsTNCuqQxyN1ch0qQYEQhx4Q/flsxfNcyTRnGicHzhsEIJafgcZWpCMMy4+jG4NuAGFdejHIAyhn6AAUH36CSnZyu4EoOHkSxzngI418Ty+jZxg/Kl6Ig3+iVwPtivzAEdEqU9si1qzHnl3CLllgcIeYsdxyHO1msxwkGHFYKzhgcHneC1rWlFAaWO/WHJ01M6YGiUr8XpYD4Fj10ZDLFeVWQwY9FCQ4UrB4Hfn8CJjdnNIlBNGPlpIOYQqcgQnq4/56TEAfcQ6FvnPmWXshiqhJuLfsrWSJAD1bWG1qOty03yOS64CHI+tUmmWAKKiqV2SMBWEXl6ut+ARCENCUc1RWfr1umEv6jMoMRgNgXiHewBxr9WubFRubV6yX0EnEPq1+pNcIudnYQnLiuM0HWfw4jXCuMYL08kIPRWPQcVhyjCz6VM5CaQIgiA/7plJuZTl3T8Cbb62EDHBpPh5tE303civ3czL2EER5rPV7zxRLUEc2VrWytydlGIu4hWL4ZgvLGGz91k/apQD/AkVisUawBFYAH2osk6IpUR2FBbQFWLli4TMFXVmHGZMYRjSmV+41wKngIC/ATQBvQcMkBqRB2GbKsgg0bFE90EDT/zeQMrpAhZzzxLJXJbMmQEwRmMHVU/vZeYUJaJvoLj1dx/YrVK8O1N1HdZtbZ8+YJfF0VTD6dMeBZppLs2J3+6ZUw6foWuILtdA6c1Nylfu3fBMaHYTxF3YM/zkssadgEYp4mdukg802i4xd0kc9ZnmF0/l6l/Gtg5KCzjcgc3JgCLLpspWPmmI7R+YBG/vOMYfpEIRSwGzQsSpDfiIHuigBkrISKTiltsOWCYyxLgqquBF6kPTGf1+5CFxRge6bveh4mdh8DBTxLzINJzBmVRU9Jy8ZCPoq8vBUAZV9/9Px2Yq1MlNEi6EwDOsY4FIwX3WYVA4NbNJPnf6iCtxvrCgYvzsmSSXas8Tf8R8ZYIixomcDK/zeNHrDAD5tQFQjlohti9v2pH7i7sjK2Tqaj4FalEZ0iU8+y8mCyUsP4d7XDBXz4WgBjPorAtPNMX4TibW0+NARMgN2VHyjLVHmMUaliT2BmetqCoGvIRQTu6ryUID4SLEsIHqYqAKBpirbmgCwqzxPMU8hVlj4Eue2WoHYCdzCZ7qAw92Q89VvpjWdPZnf9YzDp5xjDlCw6ows2hiX6XHkWv4gLWLafdZXBJyoTXLozUWAAAVp+/PnT2YuH8XH2/JucVOF/ct6zrTbUOcZCjHDZLutoh0PbZRfKxyngpXdE7ApNPBi5g6mDPNLiMFCjU286VrrpiWjiumTxWRPfUBMDX+ugCmqkR9G+iqnZ5ZLPVPosy6S4VGmSeE0Gox9QzX5NMtsx/fOeYxqeTmFgXoGLUmUuyryQ66ZYqIuKtYZT1/dHO/HwJwjbnwXglgJQ5+TeABuFxaNIwDvQ3YQicF4zKiswoblYMX8PhbTt4YJ5wIubSsY6+13n0mhKWF6oF4uIafVMF8QjTcFRBofWf/fPf/yjhxWPMJ+IeVjCc8zF5VvC1LpBy9V13N7BaGB5Y7dLDV1VhX1AVJ5txdMSlf/gCxpz4gGkiFRmx8faVH7v4d+r5KbJP7VlI1wKjikkrB7NNzHevbEDh2P7WwT5mAs6k6IQISbA8zLD7R7IGVXVKTi50KCSQtmS5uABiItU+b9KNCvUFd57lvjbU9JBNI3JyJwO/Z2NUY5jBWPfvRW2+63nQX7hc4aFNqxOP7WqEe+T/3dcA0y4qsjmksGDKzASzbgUeqLgERRULhh0mrKi94VJoQunl4CHGFnQvKXyZ1gd4RrHWlQwuyoTFqFHCo5vDFYES6e6+AzO2BtYtvn0I531roBnO3DT/KxhueSD4rBH0ftYyiNrnwXB0EYAQi2YDXt34Fs7OJm49hDX7Jlvf+N8axuPybfunfKtaZ4MAt99rG0Rz3z7gHzrGuDoIWM8Ct96VenDt8FEq+S6VUula7gEMn4Xxh6MXC/wjN36/4E7cgfD222iftr1/7fnlO39jc1mRHBx+KzEPLn2evK9HXILQWMs3ZWiXGA8OQfvaSu3l7YqYjER3toToMv6NrsTD29K7LDwhmsPps74eePdtdfdfkl8LkNV0z2FSRfJ+pT8IkSGa1IlFMCJXEiadIHylhtYhq/22rRL5SYDy3SsW5X53GCLwHflIp6zUKyY7MFnTHkCn6gkA5h3diHk5wd2E3maCtxPu8IyHmCGTLMAlrSkOVbubYdOWjW7ausJGlFgKF0JA56hIGHNZGAcRClDBl/UC+9UOhxmK9ecTEdjc4ethgPP9ybuc5H5ge7uoMh8mka4jx1jF1ub1itOXT8GoPi0ZFdEsFX8ulR7NiSjIZgqsC7qBRArH7dKzpks+Bx3hajSTrBTwNIkp3NMG1VMqXBIi8Fx+33Pto6bPNF5z7Qd+gKLNzFpXyxpStSmEF0KllTmktAiAbCJFTBdzNjAHHmTyWin0HhgTgbmiSo/fsgA2++FzZt95+dsgaUWGpmc6aOnHoPHK/mCEW1xoNrOtxAEWoTE9GRWSuDjUI8XYZZsvwAw4IrLBZjvv4NUIFLbHHnwo/f6/M3QMGpZ0DRe4DaLXFeotPdUtNI5QDRlF7h7kqblHGshd4a5zeV3MmFPqYrZGg4sJ7B27NBg4tnBVLU+JLz5/WwwjhiW6St4AfyMW931pv5HEs9KyrY5H8+CkYyj16Ir1BTsAWlp1+McEyzuUlaC4t6nnEW9GPFVg4p0UAfsSdHs7gVLVkly5QqrXV8IrbrYFMMc2eD/PlZw/TtG5NOtMiid5VdZ8BrKtkHRQyd03rR21bayOHkORgtHkZPmhOt2aVcVLax2umqwLrXHsc3OnZw988QeTKY7cMUYut7YDzAI8w3Wujp/f8d7OhS/9X+DccSD83kneruDfOzupPtKNdg3x3mPWGqft3UovTqMoV1Gq19o3rzQbE2GVu9kZ//3njLeAz1tzr+Hl90+YqarmD0UW3i6arkqu7uiOOomg74vHmk8w61IR1ZXROmSwMbwggFQHqJjGMcwTPJ5gU0VT7SZTFdvx3hMByBw7RmKnSpF+9g9MchOgVUbcIOixp3RmJhXFV4Hw+RdYIAVTP3JZIqqqaWrzVEwCtxxgzsPrcf9lVX9ZtXyw4ja14rSz2s86beOxnuUFFCDlup4XxvX4gaJ5vSc+qxnwpXOwOOiGtWsSkwOCFm+TjErwXM8KUr1iQSAeCkpRnD0LOhEktL6ir6u61Wl7nUCqpMMTYyRZ5koGm3vz7Js33Q64J37CG5/H1kG52V1dl+zbSevtuXjgTb6TKarT4s6vBp24BiONd3Zy2L6zmRo2bfa83WDZN935dicbU7FeNs6FWPFaTsD1zpjpIszYAau5VvKo2xnfoLJ1DaG1q2W42nHLm+/HttnpgAQaY4ViDhdpCLHA02qXOn9e5cHKT9m/CdARiAThmeBPtpWEzzkTm3h25w8Ux8Sg+fCoH8gUkRsEQpNpGOwGraQOeVxiXtgK0yJz7Yy5DEgui7mx3GCsREoxfS0y3bqQyKfcd0NFcJ7fT4Rq49y4rvHXz4Q17cMBY0XwPTFUiV+8ZRmAJ5bZypd4KmFF/nXtrhW22HxcrsiJOK5LNW+1i5SMJieOIFr7ObIHG944hm32sJ6d97N/wMAAP//7D3bcts4lr+CctXupKuimHdS2k6qSEpyvJuLx0q7Zx8hEpIwoQguSEpxtrZq/mH2cb+uv2TPAairHYfxJXY66upukyAIAjj3C45o9vLIdI6OX/16vOzl9fxMvvp12SsLmvB8Spa9MZsIyaCPYRytb8O6Ek0XeILtdFIxue6l7q52yngOI1mO6oM353UGDRQ64gSWPam/Locir0ocp0w4f3kUFjASeUelFEt8dRbm5X6zXoAaAP4WzUDbg46qy4zB2wsKSx5VUuTT5qt3+9yyV706YxL2ZU7zhJEPkuUpLLqHPSrd78pk7vxJ8mmeKTDBBhaSlUwu2NEr8pqXlZA8oRlJaUUJzWl2WfGkJJItGLSyyYQnnOXJJalwouVzwnI6zhDahRQ0qfiCEVFUfM4/04qLnND073VZzRnM+MXOmnCjcTIFWZpOr6CSnqYvjzw76Pb7pnWkWiv2qcJWv/kHVydLnp6/PDKM2HONaLhuOpPXNPbZhNZZdfXJ2VaTmoXemWIHzq8ZRVjY3wG/7o5Fg5zJ6SXZRSaaA5QlAqzF3tvh0Bo4bv9J7P07XET2Oxv/EJsfZ6JOO4nIc5ZULCVzkXMkJU0XC56y8gEoGniuOJNCTNR1+Xm1d8Ajm5YYB91pq1cNJUwuY+0Yw0Myo7Fsbq+MfGuey2hZhSWnH2ZsDguZ078LOWja2gJU5GU9LxQL69NyNhZUpg8Bw69v/gUva5rxzwy4MM06wFsZcOaUzDbcmmnar0t4kkhRluSzyFmpuqn+BZNcpK04sGlbw9Ay4kfiAmstgmeLbAX8Bnfh2Wm6ajPdg95xN6YVgVyYzan8iJvWB4H/KOgdizmKKFLNGIkH7wHds4yS8rKs2Bzxdi3N6JTyvKwIz1PQKOQlKSvAbyRLhecl6BwZlQT7UBgCSbcVwluuF3h9K9pFeGcQDm0zxtZbI7zt2HGg8OaA8E8B4d9vK6bnLBFz0EtTjSmPgvtIdJ1UgtKcI97y6Qw+U9bTKQM8F4D8am7A4JMZzaGRVIJMagmkIkEYpDVQRbIRVG2Q3bZso+8bezqebZmeGbvOXZDdj+yB9TVk/4H163M2rYGrCGA8yLIyrpjSv9J58W9ktOZEYcanOVo7bSStF3lxFCHRHfTtbwMGaHZAPBwkF7k4v1hJiyWvZqT/NvYMk4SuibQBDASMWQb6OIgMWgEJJRvgqf5KdtRFIWRFgGvu8oHrAef3I9MwTQTR01aRvIPEuKNrhkoORD2VjCFRP4qQGGnkBMylcgyCSzF+JcJQgHHtWwH1SYp6Olu7aLbkh0LxTCw7J7+fwdsTyafwpKVDxggDO+53H8spcMD174br/8GnYGaSEHWiR0P2845tbeMooSm6ExGJUbKWmmcXM1qyTiqWORETItDY7aSsyFiFANfG8XSm8L2sx2gnJKwVtvt93448Y3D/2D4MLNcID9j+8HrCtldsg3CppEtYF1wWPUCHmZAk5WX1AfdXXUXrqzeweNOxcWPw9nxzCzYmINmZKFVfydDKXLDXDBV3NCRNz/V9KzgiYzYDM7UvErWPmUg+MuSlcEkvRV2d5jHLEIxHgNbAmd8vmMxooTe9AMzTM1S4F0RD1/YRp/ABS7lCSXcwBKXdDxF7it56XuST+srlCmuKXiFKjvTzej3doRTzl0eJyOp5rl+HPu8nk5JVrzqm4xmuAfu23bq61QPtDHuxNywS0lTSYrY/shlYQXDjwBfqDSA5FF4JLMQxLd+F1SSX62u9JpBxLKkGuqeiEII0BhDBAAK+Mt5swBJm8w4YhL5LRXImCUft2+q6gR2YXfuI5BT9hCc4b54QC+DOygQGe8PoRHOcUmQ8JROeZc2wybtF038o4W1EMtpTK29a3gDQS+RyYFvSl0ezqip6x8dlMmNzWr4A4ZzDM+XcAEEs5PS4wdB5dmwZhnc8pzyHmYlYmX5hWcCSEUEUVt/8/bt+dWsotFBJLfkthip4UtUSmPqvcNUr1tOCqzuPli/OeIJrxhvYigamgeGCYm44wT5Itx58BbSrAXF43OorXxtnvBhCZ9wkvCayx+ZjJG+g10DtHeDwm7JqrvTu/XfX64dgYZsdP/LDjmP37U4Q+d2O7fc9244Cxxua/4Nvl4tpD/6LcOgGjnB7ZcfmHB29YlK9AC3wWKDWx1Z7Bjtmeseji5MGibZn2FUIpGa2+qvmeqxXg5MGS4lVyQwvcVfOAfH0O+sHalc2G4F3pWLgtPdpIuf4F2a0x4z0bnyZsI83LxeyrE6YmBO8gGnDDNTG0gXMVXdddWkmoz+vLuE/1WMLg7fvkXqBkZb8Mztn2T5bnFM5VRSgOhVJ9TtPq9krxbi2G5r71Si7g+4zxSuDaomxPWrTsjvshSZ1LQyUMFtLsWuVsofUDn97B4YIaFIc471gfLMFy0SBeiI5ETQrybNR/6T85ZFcyGDn83GN5n0lCEyE+ORZOAF2kqrZokYYZ4zmREdJf3muOpkWeXbOykLAd7HbdtAHXwEtojG14AVsUC/Z5FmcceBTjIT6YRvN0o3M2Hb7e3aUE7v+0AuCu2iWrRxvB83yu1HKiNYpmFGSjjklJ5KxnEQ1z9DTCRiWrnyGbwaD/sZx+LieBQa2FR/zjFeX6AMj6O/IyXg164TJioOA0Z7ytathy62WrkKQWxkiSDAsX3DYXGQTNAOu2NCa+lIbqvEcJwKN1N6lGtN1uoHr3i02M7TicD3Ct7irrSdr+Wxjoftiw681YCMA0YTDsAjhdaStBRBsL+5G8b5R7BhBPwy8zebeBghtAmQ/cMzg/VYIJ0wXFKhgup8Jcv2e+45jWLF9iA20GBSaE7DIR2wqGPntlIwu52OhlPltWPzxf/98DB570zcfM8HlXIUPUzLIQLmWwLMrjGut9Z9HkUeDte/6s8hXnjyeL0D8MEkqlsxykQmQMplYQgNIn2qWXZK60gwO+BzooWOUPISVlVLRUmK5Hdv9FxX2oRLuQUFMBIyZN3R5EV4QYIgwmY9AnGkTS2rlLXTjQWzHZvdApPdDpBmg8DnLUwZwOgNgRJLRj2o1B/LdI9+3PAf8zsCe2VawhkJUheSP5Lt/g1R5JcjU6IH72mGTvoBZPwvUQ/5S7iY86FgXm/OyVEonknVRSPFJkTVQvWN0XGOXrlcJQYRyicmYqfIrIiP5BqL2+nEYuA666rdVzmF3aHve2oH/nbSdg+T985HuIJ9hPCol75OkLjDGFYs56OSPQ7RnkiW8ZCphdJ0wgST7XzVPPq5MNqbSSEuC/kS0KXSOP9Apz1MB0nNNbEDuOgGVZhlRXysxagIUQHMm6jJrZfYZfS9womCPBt2Baw/80L2JBn+ihKSRsrynPGkcCrGQYM2jW2pl6bXYad+1vMg3vb2dtgehHxt4CuNhA55/Em4HD0Axlat1OEPPwigg7D6yiRifvTyiSQJSGl0Zunk0oynDmMV34Zf3OsUfgOPeL0j2XClvgE8wWc54QWLQPdCWoNnDnPB4XKjdnUud6nRsVMLwJAzLG+filjXHtEDE1LwVB5OsqKtN8tJ+Al+T9YQ6366HEbS8JbpTATKtdL2uE4ZRsJf6bZrdgTs4cL8D9ztwPwWSNzDdzgcm5yQsS1ZhXAzI94HcRD8+y1OeXlTwt04BIheDCaRcH5FVejTLVRayynhZ+Z1IxiegclPN9wq90WANFxzZG/rC9GHaNtzNN0LQ4yLM6t/ibp4bOrZr4vmuW3O3W6jWB+524G5Pk7udZGIMtIXngaa5MmIPXO0arqaPW/ylJNlG+eU5KXc142dSb+Nnhp77/RCkOpCuk7xQtRtVIvlILMNyFLfL6zmToi4J8kaZr1yBVGl0v6BTEWMVJdEJgwt0AsIgE5rg4Bw0wxrPNKNLkUvM6qpbHwF0I284jGwEyMGRf+CUB055PUiGNaZgdlRy9dYhuAO7vIZdqoMM68MLLC9h5zB1hq0UPclQCdycR6t0NipbiGyBbGw/dUadPtQeVhUV3T8E3UojtAzXC0LkR9saod/1fHOoNvLWsY0/eTqN96I5bwgC8KpQAymG6oNM28gaJ+gP+8HPl9nxmDGX0x2N4ouq3vUQ8zzHtgL/6VfE8JtlHw4F3YgMrZXSZ/9OwRL/pQWK2F3fNbrmngJp2EHX8t0bA1bf+dzYAUVaoUhjEzbGjMILzJrMWdX5DDbKzslbFMcJl0mN1UfghVzML0E+w1vqCECbKJzbRT9NtB+Fc7uB0VXS+mE9NQf0uWf0eQu7zwuQdnuZ0zXmNpHT0XtiOoZhkme76TtvaU6nTEU2RkpJbMN6zNiy/eF+rPygT3z5c/egT8Q7MSg8f8LzGl0Xp3MV5bp6fvoLwAsGRuA7ewr5E1QtggPht3L953mNYchdDUMyPGahdgtNvGpdlrFCD/8UDMOSzBlm4bZK2QgiOzT3jTh7GHlB0L2TsGhlxB1w5p5x5nQd1EGP6blK5uk36sanqjPF3Emtml5Xw0OpHwA/STub0h/oUxA5aidteNDAGUSRt38yzYkCbxDhoY/b49P91j874FM7HqRDjADeCtCh0KjD8d89l1GnZJXiSmORovsceNFcqIabjm21wCin7wfD0EC75/FVkvt0M92fW/JeoX+/Xl7QZpKsxqzrFqDGSLI/tPcsF9/y+44bfm+P4r1qnz8FrD9cW0etKaHJUkKrzUnBP/7xvyhXJFdRtvO//edfP3QuhkTUlUoBrsHiLZ+T4d9Gf11lBTdNqgotfIiu8iK2S7TBPKWqbpuuso8zJuFToDOhq15JOCXPJJsx2JEFe76VO7YqnqiOBtBkhtr4WvlC+6s5qN0M/YJElzjYmOtTAbWqiyuvHk94fq2sfa4ik1kG9+szSnp5V5jt2ll8xTOgND46h1XMeLna8ZRlsA6JaiAta6nmvsuEx6vTm8sZVw+hm2LVnxKmYgzQR6wSyhOdUK6mtn2qQsJnGqX0xQ5xPznUVFWhVxi6SXvBrVX7tsali/PhOta7nye4yibczRjcU871fuoq3Sp8TPOpqgYgWVXLrePO+sTK+ixLIkrEiCZ5MV3FoS+3a9Zq5FCVq9TXlfo/1b6l/cTFa8M49wSXxygTfr28sEyna0bDvZwkJxy4fj+4k6P09un+jWqAPALmA/bbSOuD9yJENtttqR/K2N1u3fZAguJbPn3j4bvrwX3OJgx/WoCVvTaQN+LYMk376bs6dIWcxzczHhwfryF/3fbw+PjVTyM6NYrJCbDfYj/oeq5cKipM0yPL5fJFqjqrYkhJKY+1y6UVWpqxG8YHtDygZUu0fCNEgcdRG/T84x//VAFlUN868DejfA5/8acYIimSWS11+aEPqLOqH2s4o6AhtDGtPLChBtaeY98ZDpzINxWsnohf5oCZT4VhbuwqVRJL2VJbmDcqWLKORpHRjLF2HNLq2565xyE90+hblvrVhFvj4T3Htg94+LQEN3oUdByzKbu28+NUqrLks/D1+SmJt6OkrdIt+oE5tIcong9C+4CSLVDyt3eDM7Jf4Zr0RVIrA1wxRPWjIJvK02eqyHRfLPNWGOl3Ld/cq5FlOs5waFs3YuSBH/4EyPeV2pmqhO9SyI8tMM2L+gPEkza8b2gbWxG8bTa380Rjmm7awrSfHl2uB4Br2aHZj1sl3BwA8AAAMMOuG3a9Vvm4XwbAwInDdd3VAwAelGFe739uwzy/U9l+x7Qd5z7L9tt9qxs6FsY5dsr2+55jBT6WCb/Psv2W5dm/PkDNfjdwbO+mga/U7Pcc1zERs7G2t+t1DctWP1v3lar9dmAaqmq/6+ufubupcL/RDXwD1K1VkfczXRqeqNr4h9L8T7M0/xWo4W61LrZPpKh+59VsNKMFcmG1D1eq75uKemivlAkWrUckMz081VmhNw2oDlGt66ryTncoc0/Gy7cCg5aKY7ctev8lyrht2Xvay3L8fy5wdvqpbmHX/PyAa3uO0bW8Thj2/Y7j9INOFMFVHA+6jg0M0B3E6ucHgFmVM5oCcxuXSY2F9RqMNZ1v/g0CQ+Osnhvb/8GBby3bf3Mp/OtVBT/smp7ltPo9n11V4auOgoMCd2sFDmjRdZ0BLmYLKm5oDeOgv/sjlKZlRlvO7q9BZbf7Fyzou23El5ZYArUCb/i2uY+U5DDQJe+ZnprkTB2vXwdXoWN1iTwv1avEX/NAforsTgu83kSIquUbTai7mI4QmEtAKKvBoxlcg7hvIFtM31JcSyVQuzGaYIHWl1a3Y1FVqD6s7jM22Xqql6GOnOKtnuP6dlpX6rb5HGg1CAhEc6b7qGaQ+SeSo0MDsfyMA1NG5Flhmt5xdTkW6aXmCo1H59X/AwAA//8DAFBLAwQUAAYACAAAACEAGnqUrW0BAADdBwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC8lc1OwzAQhO9IvEPkO3bSQvlR014QUq9QJK5uskksYjuyt4W+PYaoqQutxcHqcSfyzqfZjT2df8o22YCxQqucZDQlCahCl0LVOXldPl3dkcQiVyVvtYKcbMGS+ezyYvoMLUd3yDais4nromxOGsTugTFbNCC5pboD5b5U2kiOrjQ163jxzmtgozSdMOP3ILODnsmizIlZlM5/ue3gP711VYkCHnWxlqDwiAUT0nm7htzUgDmRUAreixntVE3YcYZsHBOi0gqXfNV6IINEXbdTFFEhLG5bN8qBoK9D9rcx7UGVSqMPsFNCCNko7hycn/GH8F1nIYCo/motV2Dcj7ZHGKRgCjEhirVFLd+c2wBB6V5lAkEGI5nEHsmvvRikYCRRM2mAl/5i9HUwhZuY/h+wegFEtwZeDp4YTCI9z305Dt2X11Fvqj9R7JRQDvfniWFE7eb0sxE1B3RnPYifsheHzWQHj/LsCwAA//8DAFBLAwQUAAYACAAAACEARjDxptwCAABWDAAAEgAAAHdvcmQvZm9vdG5vdGVzLnhtbMyW23KbMBCG7zvTd2C4dwT4zMTONHXTyV0naR9AEcIwQYeRhLHfvitOJsHNYHJTXxgh6f+0u9KuuL07ssw5UKVTwTeuf+O5DuVERCnfb9w/vx8mK9fRBvMIZ4LTjXui2r3bfv1yW4SxEIYLQ7UDDK7DQpKNmxgjQ4Q0SSjD+oalRAktYnNDBEMijlNCUSFUhALP98qWVIJQrWHB75gfsHZrHDkOo0UKFyC2wBkiCVaGHs8M/2rIHK3Rqg8KRoDAw8Dvo6ZXoxbIWtUDzUaBwKoeaT6OdMG5xThS0Cctx5GmfdJqHKl3nFj/gAtJOQzGQjFs4FXtEcPqNZcTAEts0pc0S80JmN6iweCUv46wCFQtgU2jqwlLxEREs2nUUMTGzRUPa/2k1VvTw0pfP1oFzYYtC8utET2aTJtGq4bErpLvBMkZ5aaMGlI0gzgKrpNUttWBjaXBYNJADh8F4MCyZl4h/YGp9q/Stqu24QwcYn69dyyrLP+Y6HsDdtMiWsUQE96u2VjC4ASfFx4Vmk5w/YHFpwEEPcCC0IGXRcNY1QxEztltOenAtGo41a5YTnoOrD+wBr43pgOI8qsQwbSxwz6svMPSkYmS63DNHiGrxQYnWLdJUxHjgYWgIc46xOqAZYK09cwy6XVBm7fAE+vsodx/LlF/KpHLMy39HO3xXLIL+/V0BatO+G4R0p8z5jnBEio5I+HjnguFXzKwCNLXgQx0yh2w/3CQ7aNs0mPZb89P3Ygz24hyx5ZEd9v5CnSK0JwkEDWVWGEjlAtdNp8mfjlRgnIW2rFH6Fx8Wy0f1uudW/bCHWts77L+WSl8kkZPG9fzfix9b75ou3Y0xnlmOiMl/ZeyDy0xAVdhLo4NhSvHs7ostcEPZu3LU259x7kRLtreolZeMRoHqiFVTSj/G2cvOk4ENynPy7vq+X0QvAsxmEL9uF/eW6v+txhc9OWjeHRe9PYvAAAA//8DAFBLAwQUAAYACAAAACEArDMVONoCAABQDAAAEQAAAHdvcmQvZW5kbm90ZXMueG1szJbNcpswEMfvnek7MLo7Amxsh4mdSZq0k1snaR9AEcIwQR8jCWO/fSW+G9wMkEt9MELS/6fdlXbFze2JZs6RSJVytgPelQscwjCPUnbYgd+/vi+2wFEasQhlnJEdOBMFbvdfv9wUIWER45ooxyCYCguBdyDRWoQQKpwQitQVTbHkisf6CnMKeRynmMCCywj6rueWLSE5JkqZ9b4hdkQK1Dh8GkeLJCqM2AJXECdIanLqGN5kSACv4XYI8meAjIe+N0QtJ6PW0Fo1AK1mgYxVA1Iwj3TBufU8kj8kbeaRlkPSdh5pcJzo8IBzQZgZjLmkSJtXeYAUybdcLAxYIJ2+plmqz4bprhsMStnbDIuMqiXQZTSZsIGURyRbRg2F70AuWVjrF63emh5W+vrRKkg2blmz3DUkJ50p3WjlmNhV8geOc0qYLqMGJclMHDlTSSra6kDn0sxg0kCOHwXgSLNmXiG8kan2r9L2UG1DBxxjfr13NKss/5jouSN20yJaxRgT/l6zsYSaE9wtPCs0veB6I4tPA/AHgDUmIy+LhrGtGRB32W056ci0ajjVrlhO2gXWG1kD3xvTA0T5JIS/bOywDyvvsVSko2QartkjaLVIowSpNmkqYjyyEDTEVY9YHbCM47aeWSaZFrSgBZ5pbw/F4XOJ+kPyXHS09HO0p65kF/bjaQKrTvh+EVKfM+YlQcJUcorDpwPjEr1mxiKTvo7JQKfcAftvDrJ9lE1yKvvt+akbcWYbUe7Ykgj23UegU4T6LAxQEYEk0lwC02XTaeGV84QRrkI79mQ6g/u74P5xHYCy11yx2vZu6p+Vmg/S6HkHXPdx47nBuu16IDHKM90bKek/pX0ogbDx1MxFsSbmxnGtLktt7P1V+/KcW9dRrjmA+xvYyitG40A1JKsJ5X/t6yW3MWc6ZXl5Ub28D4F7IQJLNwjWd5vH/zACF335IBpdW+3/AAAA//8DAFBLAwQUAAYACAAAACEAiBCYwFsDAAAMDQAAEAAAAHdvcmQvaGVhZGVyMS54bWysl9ty2zYQhu8703fA8Do2SFGiDmMpo8p143SaZpo09zAIiZjgwAGggzO96EP0CfskWfAoh62HosMLAlpyP/xYYJfQzeuTFOjAjOVaLYPoOgwQU1SnXO2WwZ8f765mAbKOqJQIrdgyeGQ2eL368Yeb4yJLDQJvZRfHnC6DzLl8gbGlGZPEXktOjbZ6666pllhvt5wyfNQmxaMwCotebjRl1sJQG6IOxAYVjp760VJDjuDsgWNMM2IcO7WM6GLIBM/xrAsaDQDBDEdRFxVfjEqwV9UBjQeBQFWHNBlG+o/JJcNIoy5pOowUd0mzYaTOdpLdDa5zpuDhVhtJHPw0OyyJ+bzPrwCcE8cfuODuEZhhUmMIV58HKAKvhiDj9GLCFEudMhGnNUUvg71Ri8r/qvH30helf9U0Hkz0GxaGm2N2csK62tf0iV3pfqvpXjLliqhhwwTEUSub8bypDnIoDR5mNeTwXAAOUtTvHfOoZ6r9X2m7LZehBfaRX62dFKXy54lR2GM1PaLx6CPh6Zi1Egk7uB14UGjOghv1LD41YNQBJJT1/FjUjFnFwLTNbs/hPdOq5pSr4jm8DWzUswZ+K+YMkO4vQoziWodvvPsZy6YuzS7D1WuEvS9xJCO2SZqSuO1ZCGri+IxYbjChaVPPPJNdFrRJA3yUZ2uY716WqL8Yvc9bGn8Z7b4t2Ud/brqAVSX8eRGyLxPzISM5VHJJF/c7pQ15EKAI0hdBBqJiBfwdNrJvii47FXa/f6rOVvhOuke+JAYrOP/lYBgvcmLIPeTOJIwnSTSH46K3wqfTeeu0usC6gDNm+scyCMPZehrfbRrTLduSvXD+SXmV9PemaH5Ki/ZBO6cluBwI7D8/KcE8wX5ZBknRyQmFWUW+T7XQ8NGZJvNRvAnw6ga3IEcebNXWNMN3mfN+uYZAz+MkrHzKd71zKaa8Vf07rZwFJ2Iph82yzp226B0xRh89K1sr+60ZFzMp7oXEWkB0F8+ScfnYfmmss0pGNaJbbX7+HX3iQhD079//oI8ZQ+8NPxDHSusr9JalKcleoV8/rAv9pft3k/6MNuKn9V0HexKhdimfj9D9m80G/YV+Y3B+U5wSgd58WnvL271iCKpR8iQufmmLO/yXWX0FAAD//wMAUEsDBBQABgAIAAAAIQDRiAvXkwMAAC8QAAAQAAAAd29yZC9mb290ZXIxLnhtbMyXS2/bOBDH7wv0OxA69JZQsh3Z0cYusrZT5FIESbZ3WqIsIuIDJP0q+uE71MveqpuVlS0QGxBpSvPjn8OZEX3zac9ztKXaMCmmXnDpe4iKWCZMrKfe3893FxMPGUtEQnIp6NQ7UON9mn3442YXpVYjsBYm2ql46mXWqghjE2eUE3PJWaylkam9jCXHMk1ZTPFO6gQP/MAvekrLmBoDU82J2BLjVbh4342WaLIDYwcc4Tgj2tL9kRGcDbnC13jSBg16gGCFg6CNGp6NCrFT1QKNeoFAVYt01Y/0i8WF/UiDNmncjzRskyb9SK1w4u0Al4oKuJlKzYmFn3qNOdEvG3UBYEUsW7Gc2QMw/bDGECZeeigCq4bAh8nZhDHmMqH5MKkpcupttIgq+4vG3kmPSvuqaSxo3m1amO4a073Nja1tdRffleYLGW84FbbwGtY0Bz9KYTKmmurA+9LgZlZDtq85YMvz+rmdCjqm2r+VtkW5DUdgF/nV3vG8VP46MfA77KZDNBZdJPxzzloJhwg+TtzLNSfODToWnxowaAHCmHZ8WdSMScXA8TG7HYd1TKuaU+6K47CjY4OONfBnMSeAZHMWYjCsdbjGmZ+wTGKT7DxcvUfY2RJLMmKapCmJacdCUBNHJ8QywHIZN/XMMel5TrtqgAd+sodq/bZE/azlRh1p7G20+2PJ3rlz0xmsKuFPi5B5m5injCio5DyO7tdCarLKQRGkL4IMRMUOuCsEsmuKLt0X4y5+qk6au06yQa4kejM4/ykYGEWKaHIPueOHwdViEi69YhRendaNjqsPjEZwxkwe4UF/cjse3s2boQVNySa37k75KekPumj+SorWSpgu2hIIPreinDpz823qjYqOIjEsKXD9WOYS3jjzcHk3X3p4doNPKGRlqramabbOrLNTErx8PQz9yqZ81hmXSspL1b+TwhowIiZmECm3ykqDvhCt5c6xslthfh7GzrAQV089Dq8Hw3l5w3yrR4OwElDNZWcLwl6YQF8fv6Kng7GUo+/oaQOnciZIechAHwlXf6KloHp9QEsXDQyO8Qf0SJXUtlhOyfzfVvKKYLKqfv8et4189/1PFS556sBQmhqqt9SbPZA1Rb/DHz0kpnkyh2MmanrPBwViV3QNL9l34EImjNXPkMm/diV6uP28LHzZPPhufWqoq1OWvge32lnwvgOQiuToJ1cAiyv83Z/9AAAA//8DAFBLAwQKAAAAAAAAACEAES61dgoIAAAKCAAAFQAAAHdvcmQvbWVkaWEvaW1hZ2UxLnBuZ4lQTkcNChoKAAAADUlIRFIAAADAAAAAwAgGAAAAUtxsBwAAAAFzUkdCAK7OHOkAAAAEZ0FNQQAAsY8L/GEFAAAACXBIWXMAAB2HAAAdhwGP5fFlAAAHn0lEQVR4Xu3dzXHjRhCG4Q3BISgE31SlQZUVgkNQBvbBK16dAWtJ3jcEhuAQFIJDQAh29YAQqQFAomeAwfy8T9V3sb1riWyAPY0B+O0bAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKBqf+x/+2V3NK/ff5i/d4fmw/33QFHcgt8dTbs7Nv/1cf97IGtS8N8Pze9TBe/G/fNAVv46vfwqBb87Nfuu4IdFfi/u3wck67adeT80/zw6uz+Oad3/B5AEKXY5u+8OL2/Xs3towbvhAEAC4hT7WDgAEFnfxrz/MH++H83PeMU+zPvR/Ov+fMAi+rN6P5GRnl0Kzi3CLcMBgCC3RS5ndGlfUiz0qXAA4C7bruyfn8aKfMvWZalwAFSmL+i+qO1I8bawj+ZnKcU9K2yFyMft4vGz1eiL9dB8dG1HBUW7ZDgA0vRo/wpZKBwA6bB9NgUfNxwA25IzvW1pPPawkPBIC+m+J4hA2pvd0Zw5028bDoDIbOFztk8mHACRUPipxpzd9woLuszaz8MXnqQQue7hvmdYgB1jyq5Gevy0c2r27nuHQPZiVSZ7YWqPjJ3d9w+ermf94QtNEs3h5c19H+GBXj/PyD4o972E0mWmT6+fYTgAAtmruBR/xjGv7nuKmey+ncELSrLK/vnJfV/xgN2/I/eyui8myS8cADoUf1lx3188QPGXFB6JotIteN0XkeQa7gdWoPgLDDfDzGOfVsaos7iwFXoG+wQFir/IsBP0ATvxsU8gHr54pICwE/Q+LnQVHg6AafYLF9wXjJQVdoKOs9uauX2x+LARbgKtTyVhG8QQU5+KwgEwxNSnjnAVeAQL34rCVeAhzv71hItgDs7+lYVrAF9x9q8sXAO44uxfX7gGcIPHmVQYRqCdyzexVDL3Ny1PrGME+kUVN7ocmg/5yJeD/fP3rvjWTu4DuFH64lcK/bbwb1Xb+jEB6nSPMxx5gYqIaeXTzf2db3Xtn/vnKggToE6x7c+h+ZCD2/19x9S4Jpj72hSvyBbg1OynWp4xNR4AmtenWOVNf0yr/WjvHurr/j2Fhz1AnZIuftmFvHKuXe1NPyyAO8Xc9KJseYRd/NdY/FwBvsq//9e3PKL6x7krPymLlfXiTzHl6fFQX/r/T91tjyMvUAaRfl/b8vClfX34TmArz+nH4wtbY6pveW7j0TIWKb8LYKbVLt4uY97M1zkLh/6/k1UvLNMa5Rsn6wNaHif0/1e5nBnvbWSbQsszEeb/V+nvANX3+7bl4Uu6J6NtIYuW9kUgfb9vW57kD+otY1rtJ2nRku2PPfp9vqR7Thh/fpHiAeAz36ffnxdtO1m85IpGuZ+Hq7rKKD9Vi5fSAaA9O9Hv68L9vyPSaIH0m9no9z2ifI2rsP0USIrYvLo/1z30+z5h+jNq0xZCOelhvh8Spj+jtrsSbM6aMxL7ecKivZ5SjU3OqMpJD/t5wsLT3+6IfQDI7Zfuz3APi93waF/zqsS7H1g/6WGxu0RMq1lnVSfOEyH0xR/7k6ncsPi9q1tcui/aktFtaGOxu3R0I+YqrbXA7P7e+W+A3daw5Vi2uHD2n2WVvTTKGT+TnjUy/+RTtcUXwofmQzvmZLG7bNj3o7DkQli7lbn7f1P8S0ez7qreUgth7X27jDnXCWd/D8HrAOXV3cXbLnITen81mdMPX8iZURQ/N7CsHSY/XrzbIGXxM+NfM1z1DaI+MyueL0Pxrx/2/ARStUEUf1KRayhzP4kxYXYbpC3+ze86qyDKvVaY8LANUhS/9KNc3V0/8p65rz083f0UUBQ/WxvihNZnBaOfAsri5wJXnHDFdwWDb42h+NOM4n2B0ufURvEiU/wRo9xwCCVbzBR/ojGt9osBsSKKP3IYeaaD4o8cxacyVkbxRw7Fnw6KP26091pgRRR/5DDxSQfbG+LGvtZscU4DG9tih3FnMuydXDyzJ16Uj5XBitjPHzkUfzoo/shhwZuW0Z2hZJVon6mElfGE5nhhzp+Y7qFVwzeKLB+5mZ3iTwjFHyu6R8cjAq7yxokdKTPpSYud9XOVd/0oHiaGSELHnf0le9qne9F/VRQiCZv4fL1kzxMhhqHlSVjYWXt6Icc1BAln/aSFLXqni7+netxiUTEt483Ehe7ulE8O9+8cU9tGOvld2cWZuNBFr8/teWGtVg4xrfyOnPUzEPINLaHPogxbcKcYCj8rQX3/QrsVL3eWZb5IpvCzE9L3r/Ug1vy+LI/Cz5Z/+yEFuu6Xr0lRpbtYNq38bDL1ovAzJQU8fGPnZe7EZwl2apTEwdAVvYxyKfrMBY0iPSY+S5KzrizavX/+2bkU/KnZc6YvjPcIcqFF75Lst8sfXt76g0J3YJjWbtOw6yBz7ouduX3BLjN/j0Vmfo/lsL+rfL+B/Y4D82onXvvnJ/nnqR3IiMR35v9omwOQvMuZUH/237jvBxbhM/Zca94PROXb+9P6oAh+kx9zdv8eIEv6LQ/5TX2AUd2GN7fAH4SFL0rh1f5wzypKob/Zhd4fBdFtD2Dyg8KoH0tC+4OSdFuf58f98wAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAECB/gfJtmANYacN9QAAAABJRU5ErkJgglBLAwQKAAAAAAAAACEAeECOqQQDAAAEAwAAFQAAAHdvcmQvbWVkaWEvaW1hZ2UyLnN2Zzxzdmcgdmlld0JveD0iMCAwIDk2IDk2IiB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHhtbG5zOnhsaW5rPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5L3hsaW5rIiBpZD0iSWNvbnNfTGVhZiIgb3ZlcmZsb3c9ImhpZGRlbiI+PHN0eWxlPg0KLk1zZnRPZmNUaG1fQWNjZW50M19sdW1Nb2RfNzVfRmlsbF92MiB7DQogZmlsbDojNzc5MzNDOyANCn0NCjwvc3R5bGU+DQo8cGF0aCBkPSJNNDUuNSAyMEMzMCAyMCAxNy41IDMyLjUgMTcuNSA0OCAxNy41IDUyLjkgMTguOCA1Ny41IDIxIDYxLjUgMjMuMSA1OS4zIDI1LjQgNTcuMSAyNy45IDU0LjcgMzQuMiA0OC44IDQxLjYgNDIuOCA0Ny44IDM4LjQgNDguMiAzOC4xIDQ4LjYgMzcuOSA0OS4xIDM3LjkgNTAuMiAzNy45IDUxLjEgMzguOCA1MS4xIDM5LjkgNTEuMSA0MC42IDUwLjggNDEuMSA1MC4zIDQxLjVMNTAuMyA0MS41QzQxLjQgNDcuOSAyOS42IDU3LjggMjEuNiA2Ni44IDIxLjYgNjYuOCAyMC41IDY4IDIwIDY4LjZMMjAgNjguNkMxNS41IDczLjkgMTIuNSA3OC43IDEyLjUgODIuMUwxOC41IDgyLjFDMTguNSA3OS45IDIyIDc1LjEgMjcuMyA2OS40IDMyLjIgNzMuNiAzOC41IDc2LjEgNDUuNSA3Ni4xIDUwLjUgNzYuMSA1NS4zIDc0LjggNTkuNCA3Mi40TDU5LjQgNzIuNEM4MC44IDYwLjUgODMuNSAzOC42IDgzLjUgMTQgODMuNSAxNCA2MC4yIDIwLjQgNDUuNSAyMFoiIGNsYXNzPSJNc2Z0T2ZjVGhtX0FjY2VudDNfbHVtTW9kXzc1X0ZpbGxfdjIiIGZpbGw9IiM3NzkzM0MiLz48L3N2Zz5QSwMECgAAAAAAAAAhAFBqML9ptgEAabYBABUAAAB3b3JkL21lZGlhL2ltYWdlMy5wbmeJUE5HDQoaCgAAAA1JSERSAAACKQAAAe0IBgAAANwC7iEAAAABc1JHQgCuzhzpAAAABGdBTUEAALGPC/xhBQAAAAlwSFlzAAAWJQAAFiUBSVIk8AAA/6VJREFUeF7snXd4E1fat+8ZSSO5y72bXkIJPSEQkkAgBFIIkJ5set327u63m913y7u995ZeSW8EAmnUJBB677249255NNLMfH9ItmVZbtgGY859XbrAZ0Yz0mjmzG+e85zfI5mmaSIQCAQCgUDQy5CDGwQCgUAgEAh6A0KkCAQCgUAg6JUIkSIQCAQCgaBXIkSKQCAQCASCXokQKQKBQCAQCHolQqQIBAKBQCDolQiRIhAIBAKBoFciRIpAIBAIBIJeiRApAoFAIBAIeiVCpAgEAoFAIOiVCJEiEAgEAoGgVyJEikAgEAgEgl6JECkCgUAgEAh6JUKkCAQCgUAg6JUIkSIQCAQCgaBXIkSKQCAQCASCXokQKQKBQCAQCHolQqQIBAKBQCDolQiRIhAIBAKBoFciRIpAIBAIBIJeiRApAoFAIBAIeiVCpAgEAoFAIOiVCJEiEAgEAoGgVyJESh9A92homu/lNRpaTYzG/4Oq6k1/dCe6x7ffZo1mz+2vAdMg4OsJBD2HW8WtaWiaG81rBi9tItS1YKr0/KUQfCV0//WnqyqqFtzqx3Cjqp7g1jNAQ1XVoL7kPCGgPzJVlTM6+l09V0Lst+3P0sX9nSWESDnPMetOsXnZKzzz9FM89eTLLN+ejxsw3MWcPF3lu+Crt/L6C6vJ745+pBkauZuX8sYr77Mp193YalTu4MN311HQY72Ngbv4JKeremwHAoGfWva981f+9vRzPP3vp1j06QFqgzUBtHItGFTuWMp76/J77sZruCk+eZrAS6Hbrz9PHqv+/gS/fOsAruBleCnZsog//3cFJ9XgZZ2j/vD7/OaJv/BZdmtqqLcS0B8Zlexc+i7r8zt78Lt6rlSz7bUXWB3YybfzWaq3vsaLq/Pp9ttCNyNEynmNm2Mrl7EvYgb3Pfo4j949CW39Er4s8KJmb+TTL49To/l6VFX14vVouFU3DQ+DprchAuPFxK/kTQ23O0BeN2sz8fojNprXhNqjbNxaw0U3zGNyutm4nuwcx9VzJpNi9e3D9xSqo6r+3t30NkV+zOB9+J5GNc2Np+FzqiqGR0Nzq7i9JqCSvfFT1h2vwf/1BIIewsRT52DE9ffx2KPXEXdkIweqjJbncMhrwcQ5bibXTk7F6r/egq+Ftq/B4GvBRFUNPFrAdaxms+nTLzleozU+yQdefzRsv9mdyIuqqhgety86YnrR3Cqq6kZruJ81tqmoBhgBkZTGdrcHAwvRGSO5ZPxAEhXwqiqqruFWVVRNR9fcqKqK1tClhNiX4fGt4/b/G/qWGgoTVTXR3G70kMfSi+b2temq6j8+QX1YyP4lRB8VtC+Pf5nbE9Qf4WTszDlcmmptti934O9reNA0N6rb3waA3HSutLqOj+b7DsCt4vV6mr6HHPxZ3L7vpPt+U3Cjer14WtlPb8Hyi1/84hfBjYLzhPrjrPw4h2E3zmRQpBVreDyRZetYVxKH7fhq1u4soEqOY2C6xu51uykp2MWqVduoiB/N0Ph6Dq5cwsfrtrLjYAnhgwZg2bmIRSsOsfdgDWkj+hFlMSjf/EpjW0pGLZuXfcy6rTs4VKIQWbGN5V8cppoYYipWs3iV/70ZJSx7+zApYxLIWfk2767cwqFjO1i3zcOQ8Rl4D65k6cfr2LbjIMXhA4g78Sav+vcRH3Gaz5auYsOGHeSHD2dYoostLz/Pp8eOsfmzVeyoTGCYM4/Pl61iZ0EVctxABiY6kIKPTRAmNFsn+G+BIDQahVu3UzV4Av3NXPYfriVr0ijsRwPP4SwiTq1myectr4VodT3LjqQydoDBoU+DroWxTk6vav0aDL4Whig7WfT8Jxw/tokVq3ZQkTAcZ97nLFu1k/wqmbiBA0l0SFC9jTffOEzK2DSKVy7izVU7OaUlMKS/EyugZX/CX377Hvuyt7Mh28lAaQevP/8Ki1duJtfSj5EDYqg/9jlvv/ASby1dR07UQKJObuFkzGRmDCtnxZP/5pXFn/HFvkqcw4Zg3fMmz39Ww7BL49j2j9/yzp5cdi5/mzXHa6g48DGvvbGanPARjOkfTs3Bz3glcF9ZOnuXPMN/X/mIrScLKKuwMfSqKxkeYwHA4/FgGEbAy4LFtwijfDOLXlnB4X0HqU3JoG7TsmbHUjn2GW+/s5Kth46xfd02PEPHk+E9yKolDX1YOIMGWNn5SvP+ZdTQeOoPBP6+gxhg2cmrDfuKjyD706Ws3rCBnfnhDIwt4MvG/iiRihXvczh1HAPMI6x6fwlrNm1l59FqYgb1R975Cs9/coxjmz5j9Y5K4kcPJdHm64mqt73Bm4eT6V/6Pi+2sg7qKda/90HjvocNS8YuAbjJ3/wlu0oK2L1qFdsr4hk11M6eN97gUOo4BhiH+PTtd1i15RDHd6xju2coIyx7Wbe7hPxdq1i1raL5fnoRIpJyPuOppdIbTmJYw4mlEJsQhssVxrBJFzNwxHRumjGMGBl0bxTD5z7EQ9fGcXjjUSrzN7ChOJNrb7+d2an5bNlViSRXk2cM4Lqbp5BqA5CxNLZNgq0bKMqcw+23X0tK/nYK0scwfOBYrpl7Cen25u9VVR1PwXo+z+3H/IceYv6YGGpqQfbks2FDMZlzbue2a1PJ37yHaqnpvf0HTmbenXdz+6x4Tm85Qq0sY6ktxzbkeh55ZA5xhzdyMmIkky4exIjp85kxLKbdkzhYkDT8bQK6CfW6SY3XpNprUuc10XvrI4Xg3KAVsG3xU/zpH5/gnTSb4bbgc3g/ysixIa+FZIsbVQctv+W1oBe0fQ0GXwsu2UJNucLg6x/l4TlxHN54koiRkxg9aATT589gWEzTlaCqOnhKOX5SZ/jc27jp0v44/MskGTyVRzhakcjIgTob3v+UwsE3c/81CRz5ZAX7ynNZ++77bDNGceO9dzN7hBO/LkBS4hk6/U4ee/Ra0gvWsXJLEV5dw+vx+DdcRW5VOCPGJFGy+XOOOC5mYlIp29bvoqguh7VB+9p5YDVLV54m9ar5XD04CiPw2lNz2PbRe7z37ruNr+VbTtMwqiRbZKrzDPpfdzMTza3Nj+W2g6z7PJf+Cx7iwQVjcNbUIskeCjYE9mGb2VVJi/7lSGXw77uLSqlpX5f1H8ilN93JXXfMIv7UFk6FB/ZH0chuFR2NvC9XkZ1xPfc9dB/XxB9m9eZSDEstFcoQrn/0EebEHWbjkbqAL+xG1WWkttZxZDXb99HagLfrXqKHz+XBh64l7tBGjtb5ois6GvnrPye33wIefGgBY2JqqEUGdLxRw5n70ENcG3eITUcDP0vvob3+XdCbsYYTKbsoURuubI2K0noiYyJQbBaQbNgU309sdSaRHGMnKjkeq6ueurJCTh3dx4rFH7D2RA2GoaFLdhJS+5Mc3tAlgdTY5qWs8BTH9q1g8QdrOFFjYBgyYMFmswas1/ReT1kJrqh+JIUrRKfE4lQkcJdTeOooe1cs5oM1J6gxDDxG03v10uNsWbGU5V8dp6hSxWNISIqThJQY7FHJxFldqB4ZxQKSzYb/67VJg0AxgwSK1wS34XupOtR4TErcJsdrdI5Ue8lxGVQHh1QFFx5KKhMXPMZ37h5J5f5DVNe3PIc1U2nzWtBCXAuedq7BFteCCYozgdTG61jFI9uwIqHYlJaduZLGxCuyyFv2Bst2FTQNo0gSWOIYfs18Zg3UKMwr4/S613jhwz2U15ZTUVpAXrZG2thpXHrxEDKdTd/D8FSQu2sZr77yKXvL6qisdAUkZkrIWInNnMDUycNJcESSOWEqk4YlIlVVUV9XQn7QvkryCygigxGXTGTsyEwCdgWOTMZcM495N93U+Jo9rl+j2EKSsCekMiA5HG950LHUSih2RZGVFI4SnYLTqQDuln2YprfsX+rKWv6+etO+LHopxzevYOnyrzhWXInqkUL0Rxrl5SqRGYmEKZGkpodTW1aBF4WYhBRi7FEkxVupVz0thlmkttZpse+A8W6bk8Rk//ewuahv7Ls0ykpcRPdLIlyJJjnWiSIB2IhJSibGHkVyvA1XfcvP0htocV4LziPC+zN+UB27Np2g2q2hlu5n8/FoRo+KxyYrWEwX7sYcNIv/Zm0F08QWE0fGkDFcM38ht9z9MLdPSUMBJGvLU8LXphATl8GQMdcwf+Gt3P3wHUxJsYVYrwlrjBOlNp/yeo3qwgoqNAmUaOIzhjDmmvksvPVuHr5jCinWhvfWcWjtavIyZzJvxmiSbE0XoMW/aatfZsiKjOFy05kUOylAsBgmeA3QDBNVN6nXTTTDxK2buA2TOh3y63V2V3r5qsTD7kqdHFf3zChSDZ9AEpw/WGx2YgeNIq3iKCe8Lc/hNKX5+sHXgi3EtWBt8xps7Vpofh0jydhkE1fThR6AheghM7hl4Uhqt+8mL3AVScYapmANiyUhKYbkYdO44bZ7eOD+BUxKTyQhWSZ355ds3HWYnPKGhBaTqr0rWbZJZejsOVySomCGCDtKFiuy1YoEWC0yVhuAAfaW+7pkQAqJZg67v1zH5t05VATONlGz2fXpB3yweHHj65PtpxojKQBIVmRAiQ46llMHEq/Ukl9Wj1ZdSEWF5rv5B/dh/h+uWf9iiwn9+/r3VXdoLWvyM5k5bwYXJ9owQvZHCnGxdqpziqnXasnPrSMyzokNkJp2htny8EEb67Tcd3Oa95MN2HA6FWryy6jXqimqqEDzd4St7ac30fKOJDiPCGP4tTcwrPxTXnrqKZ55cwfh0+YxJdmKLWEQWXXreW/NUVyAw9EYsMXhkFAyLucy537eeXERby1ey6EyD+CgcbVGGtoUMi6fQsz+t3lx0Zt8sPYgZR6wOxqESvP3OhwWlIypTHXu563nX2b57gIkh4xsz2TqFCcH3n6RRW8uZu3BMjwB+4hPclC4fgnLN+fhteq+KdV2R2O4WXY4ABvxg/pRt/491h5tOd+gI1gkCLOA0yaR5JCJsUkoku/K9Rg+waLpvv/XeU3yXDo7yj18kONmRYHGnkqd2jOcvvdRnps1RaFuKoJeScP5F5bGgPhaCioTQ5zDrV0LdhwWsGe2vBYcmW1dg6GvheDrGFsCg/rVse69NQReCg6HBbRcNi99ndeW7kEfMIjExmcKCw6HAzuAoz8zFl5DRvlGlry9lDX7iqm39+fqBdcxQt3B0lffYuWhanA4cCgSkZnDuCi+lG1rdlJmdWDFi2lxYHf4bvayw4HvMPj2YQWwOHA4bGBvuS8zazrXX5lG4caV7KqLIz3a5huDxTe0MemGW7n1ttsaXzdObhq2IqBfU4KPZW0KU6Y42f/W87yybDcFkgOLbA/Zh7XoX5SMkL9v477ik3AUrGfpss3kea3oHkvz/sjuwIJC+rTppJ1cwgvPvczK8pFcMyUZq/98AEBy4GiWAtKwrPV1Wu47QKYEf4/GNjsZU6cQu/8tXnh5GbsLJByyjNTGfnoTkmn2Vv0k6Bi+DHLD/3wlWxUaHuI8bjemZEdRfGPUvovMQFV9HZzh1fAYvuiCRVGwoKLqwUIlsM3Aq3n8+7KgKBbcqsffOTd/b8P+tNpq3Mi4Dizj/ZxLeGDhIByGF61pxyiWgPfqGqoOFklG12UcDtk3/9/huwANVUVyOJDw4HabSHaFoIfYLuM2oEg1KHUblLsNVB28ponHAK9hohngMU10AyJtEpkRFsbG2oi2Bm+pJSbwg511hMkSvx4THrxY0BtRVbwNN1y3itfuwNriHKaVa6Hp/6GuBaWtazDEtRDqOsbjxm1K2JWmK6FhPV/fAMgKSuP5qaOqHmSHw3ftGF40zYsBSJINu93SvE1xYNVUPLIDh+JFU70YyFgx8MoOHBYV1SPjcCjoatN6qurF4nBg86qoXotPqITYl+Fxo+kmksWKqXuxNhzrDtB0PGjZn2m1VLtBrjvA8vdzmPTgQgY5WvZhIfuXEL9v0750NN8Pg6zryA4HcmB/1Li9pn2ZyNgVa/Nzw1BRm4mDhmVtrRNq3w1vD/E9Gts0an0HgwPL3ifnkgdZOIg29tN7ECJF0HNo+ax/+x22VliwhWdw2Y03MCGpo91P78AAcuoMcl0GRapOrdfEY5h4/cNFDf/XDUgOlxkRbWV8nBVrKxf7l8VeXjruQpLg/42IYGR0M0Uo6Kv0gWvh/EKjYP3bvLOlAostnPQpN3LDhKQOi5++hpa/nnfe2UKFxUZ4xhRuvGECiefJwRAiRdCjeN1uDEkCJKyK7bwfXyxQTY75k2pL3AYewzcbyOv/Vzd9Q0n9Ii1cEm/joiAR8os9dWS7dGRgtNPK/wwX0ZQLhb52LfR6vG7chuTLRbMq2C7oA+7F7TbwnX5WlPPoYAiRIuhWTFXFDAxB+m37dVNGaYo39wmqvbCz3MOhKp0iVfcl45oNosX3f6dN5qIYG1elKlS5DX633zf5zyKBzSLxq4sjifel2gv6IA1DBKaqYjgcWEwDQ5LPjkAJ3FfAUEDrmBiGhNyDHy5weKYjNB634AXBmCqqETxU3Y00HL+A/ZiGgdSTB0sAInFW0K0Y5Wxc9BJfFAV4RvqT9xa9v4kA5/w+QbQVrkyy8egQB/cPCmOU04rdKqGbvmEiEyjXDL4sdvOr3TX863AdMiD7NYlpwsoCkUDbZ2koR+FusCfXzmI5h8DSESEs00PQrJRGT9DZ8hzt2Lo30VVL+fZoOH7upv2EKEcg6BmESDnPMVUVU3Pjc60PtnIOtOL23QwbraPd/nWMgCJTht8uucV2Ai2hW9pKYzTZT3sb7ad91B7dwNaaEVw/bzLpZqjP2lS0rcme2o1mNNh/a20UyOo9ZIbL3Jxl52cjI7itn4MhURZkScIw/Z4s/llCvmA/WCQJGdhd6RHTkXs7/nPV4wk4v80Ga3HAq/qnxQbb2PtN1Rrtyb3NyjkYAcXfvKraNGm04Tr0t/vWMVBVs+U+Aq9fr0qjZVJw6Yhgy3SAhsKkbp8/RnApDR8hrveuHg9asesP7osCLeYDywW0sLvvqKW8/7t4PGjehs/rKzXgw4vqn9/cwnreraIH7iewHEGrv4GgOxC2+OczRjmbX3mFlYf2cagmhYzaTSwPsHIelODhxJdLWPzJV2w/VEn0oCRKvlzMktWb2LbzKNXO/kQdeofX9iUwbmgEJStfYklBBlm1G1jWiiV0TbTMkVWfNNlKD4rHte8j3nj3M7YeOE1unovkSy9jYKTsc+r8dAlfHK6CGCeVq99ndcNndW1m6ZLVbNq6k2PVTgb2l9m56CVWnzrGppXrOVLtomDLCj76fD/6gIvpH3X+6Om0MJmJ8TauSFZQrBJ1HpMKzcT0D/PIkoQs+f5vmOAxJIaLBNpeikHl/k9Z/NEm9h89woZP11MzeBzOfa/w2rF0xg1QyPn4WT52jWSYupn3Pwgo6eAsZdsOFxddmsyRt95gvyJzfM0an316TBT5H7/LoaTxDHFks/yFz6gdPIq0MJOyja/zxqEUxmaW8tHTr3MsbTyD6tfw8vJy0iJP8PGShn0Mxnn4bd44lMT4IQ6yl7/AiprBjEwPw1u8i5UfNli1Z+A4vpndzSzTo8hb9x4frNrAhh35hA+KpeDLZaxuKKUxMBGHBEb1geY28oPicR3o4vG4JCOEXb9OyVevBfVFsWjrl3IkdQyxB17zlwuoJko6wPL3mtvdOw+82a6lvFG5n0/f/4jN+49yeMOnrK8dzDjnPha9doyMcQNQsj/muY9cjBiusqWZ9byTsm07cF10KcmH3+LNw4mk1Wzio1U7ya8CqfgrPj7e8jcQg7jdw/nT8wtaIluQq/MwBlzHwkkmW4OsnIvy17HyUDyz73+Yh+6+mgGV61h9OoMb7n+Ie2fHc3jVNrwDs7CcPkCpVsmhbInMARpbWrWEnke/45ub20oX5fDVF/kMXvgoD996GRkBBmwoqYwaO4wBY2cz55J0lIbPOlFn06rTpF9/Pw/eN5u4w6vYXGpgqSnDNvh6HrhtFKWbTpM89wHumuhhz+6iXl+pMxRhMlybovCDkREoVrmx05L8F56ET7BsLNF49mg9B6sDn2AFvQItl/VfFDHghju47caJpOv1vh/PdLeIHDiygko6BG7HrUJ8gH36iAEM7y9zYl8RaslB8hz9GBgjAzLRWUnoedlUl52kCoPSExVUn8hDTu1PUv/AfZzAMaw/lhP7KFJLOJjnIGuQr0yELSnIqr2FZbqDrMk3cefddzAr/hRbT4YzMqiUBoSwkS/K6frxCGnXbyFuSFBfNCQOiz+C0VieY14/jq4PtrunA5byGnnrv6Bo4A3cfvuNTMzQUX0fvHkkxd2O9TxuVN1KUmM5gplMGhv6NxB0D+JYntdIyPYEUvonE+5tadVdV1RKXUw/UiMVFEVBqyinPjKDhDCFyNR0ImrLqI4azRDrKQ6cPEC2PITRUZUtttNkCW2hMthWuq6McreTzKRwlOhU4uOau5ZYFAksNmzWgM+qV1CmRpKRGIYSmUp6eC3lFR4kxUlccjRhzgRiop0kRIcRkxSBtzbQevv8Y2WBRr3Xl1kvS5L/X/8Ln0t5jsvg7dP1PHNUZWuZz0dC0AvQKih3hZHidGALjycq2u+IJkk0nJSG/98WNvYtfsTAcg4WEi4ehv3UXo7szydi6Aic/t7YljCEdDWbIweKiBw/Fkf+AQ7l6GQMi4WgfRjxFzNMOcXew/spCB/KiIaNYGlu1d7CMt1L2fHNrFy6nA3Hi6lUPUhBpTRC2sjXlnT9eLRi129JCOqLEpuii42lBiyVlLawu2+idUt5jfIyF+EpThy2cOIjo/F9cgm54YObjR+8dev5BixN5Qhsia39BoLuQBzN8x7JN7UuhN18VoITW8VpCut846tKbCyOmhyK6zVq83Opi4wjNiyBUYNlDq46AINGEh/WcjtNltAhbKWz4oi2VZFXUo9WU0BFZVuJoA2fNZZYew25xfVotfnk1kUS5+9sfP4ivliD77+yLwv1PMUEvijWGnNRGqIoDotEeriFeIfFV0rF/6r0GKwr0XjpWD2bSkW+yjlHiSHGVkVOST1adR4lpZpPbIRHoleUUKdWUlxRjQdXKzb2gTS3T7ckXMxQ5SArD9sZMsrZ1Bk70hkQX8DW4zJZo0aSpu1ne1UqQxK1lvuwJDB6mMLBVYdRho5qFDrB+4Igy3TXIdauzidj5jymj07EaoDUopRGiOu9X0I3HI9W7PotQX1R0AioZJXBFoOzhd190Hohrd4VnDE2KnNKqNeqySspxQ3ISjgR3gpK6lQqiyuo1sDVjvU8+PqlxnIErf4Ggu5AHM7znYbpvkpLu3kp43JmZJ1i6bPP8uJbn3PKeTnT006y9PnneGVFOSNmTyHJaiFh5AD0Cp1+IxOwhNhOkyV0CGt8KZOpU+M48PbTvPDBPmpinUjNwh6K3yY78LNmMG16GieXPM9zL6+gYuRsLku2Ni0HHI6G6coB7z8P2VauU6r6oih2i8Rwp4Xb+zv43dhIvn9ROD8aEcZDg8MZHG3B6r8gZb/r7b4qL4uz3eyt0ntl4a/2ONqmYO0YpfVdi6G5dZPyxqzGM0DJZOrl8Rx8+1leXLqHUtl35wwfNIEBhct57qVPOemJI8KwtG1jb3dgCS7nIMcxIstEixjGyIAKxhBGv0yFeiONQTFxDE704o7oT5o9lFW+TNyILNAiGD4ycJghaF/Blum2eBIdBaxfsozNeV6sugdLUCmNVq/3rh6PNuz6m/VFBFq9+6cX2zND2N1LHbCUV8i4/HISDrzNsy8uZU+Z7DN2Cx/ExIGFLH/2JT474SE2wsASynq+8XP4t9+sHEFrv4GgOxA+Kec7gf4HIaycA62iFUVp+tsE2a74HRgNVFVDaRAJIbYTaMfdwlba8OD2mEgSWE0DM6BDBDeqx+4TGiE/qwmy3WfZ7fdEkAFV9fqFiobqOX+Fyp8PuDBMmBBvY2qijbCmA9OCKo/JhhIP2XU+UaLIEnYL2GQJp01iaLSV/hG9vwtUvQa3rigkwWHhxRnJwYs7RIWqc8uKQq5IDeP/JsUFL+4QB8o1bvmskD9dFs91/SOCF3echvObCrY88wbu277F1ckWf9kJGclioFscONqysW889wPs07VSdix5n5Mjv8bCkUGmfqaK6rb7bO91v026Esoq30vp9iW8f3IkX7t5JM23Esqqvcky3dBUdCxIso4uO3DIzUtp+Gjjeu/C8Qht1+/bX7O+qPFzB1jFh7S774ilvIHH7cGUoGLzM7yp3cY3r07G4i8rIEsWDN2CwxHCej7U52gsR0Abv4Ggq/T+Hk/QNoFGR7IVxe7LP1H8jbJVwa742pr93ShQAGQcgQZsIbbTZMAkY1XsvmWNO7Fh968vNxMo+J48AiIpLT+rX6D4l/e1SMrXh4Xzw5HhzExpW6AAxNgk5qQpPDA4jDGxVsIsTcNAXhOO13rZWuahxB0yAN0rOF3jYeJ7uSw75Trj6M/nefVc/E4Oq3Pr8RhntpUXDlYz+f0cDlR0PZrTeH7bbAG1UiRsdgeKomCzOHzJnxYFh6Jgs1l9NacCr5vGc9+/LVROfb6YLZZLmH5RiNua5PAJFPAV6GsQDUH7UE99zgdbLFw646IQN8eGfTW/9mSHw//84UBRbNisPoECYLMHChTavt67cDys/j6ppb9jUF/U+LkbjNo0CrZ8wEvPvcjL7+7BPnka/RyBywMM3eTgWjSy//vZfJ/RvxPJZsehKCg2C766fBYUh+/7WRs+S4vPAdjs2BWlnd9A0FVEJOV8p9Oukt1EB/YlHBm7hseEPRVe8l06NouE3R9ZCbdIRNskkh0yEa0VCToHrMxxcdeqIkr8QzT3DY/ipU5GUn61tZzfbi/3eXsAPxofy+8nxwev1ioe3eTBtcW8eqSmse3j69KY0697bh+hHJXPDANPbS0eJYrwLjgOG55aaj0KUeFKi9yMs0H3HY9O0B1296aKajYJla5wrn+Dvk43/ESCc0fnXSW7h2q2vf4ia9pyghSOjF3GJsGEOCuz0+1khMlYZbD6PVa8JlRoPv+Vhsr255J/7K7k+o/yKanXifT7UnSGKrfOtcvy+flWn0BJ9oed9E5EUg5XaIx/N4dXj9RgkyHW3paEPjOkbrshy9giorskUABkWwTR5/Dm2H3HoxNYfREMRTlDgYI/UnWm7w3iXP8GfZ1u+pkE54YOuEq2cI9twOcP4NE03G4No8GlUWtIMgx2iwx0nfXnjwCGR/XtO3g/gY6MgbsVdBpFglFOK5PibcQqUqNQsUh+N9uO38e7Hd0wuX9NEd/9qhTNgDuGRPLwiJjg1dpkfUE9F7+dw2c5LiJtEs9cmchcf+Sjo9/tlUPVXPp+LvvKNdIiLHxyfRpZkT6RYvTWYHG33NW6ZSOCLiF+g55EOM6ex3jadZWMp/7ASpYGutAm+hS/UbGZRS+t5tSxjaxaf5gqVyFbVizn8/06Ay7ujy17XTO3yCG2JtfZ2rRBWA/upn7IIKpXvc36+kzSKwNdarOIyvuC5at2kl8lEzdwIInNB4cFZ4BVgni7TLQiYxg+keKwSDgsvtC3eZa7y3JVZ9ayfJafcmGT4beXxvP3yxNZkeNiY5HK2AQ7Nw2IDH5bM36/vZwH15ZQ7jYY7rTx6Q1pzO0XwUenXewocTMpyc6cfq0nvXp0k4c/L+aXWytQdZPp6WGsuTGdUfF2nt5fRVG9zp1Dohga5KchEAjOD0Qk5TymXVfJynw2BLnHlvvDGrJsoabMyuDrH+S2UWVsPp3E3AfuYqJnD3uKPC3cIl2WBtfZm7ks1QboFG79mO3KZcwe5Qlyqd2P9aIGR8YZDGs2vVLQVewypITJxNllbLJPoHCWBcr2YpVx7+SwsVAlzi7zwbWp/Gh8bPBqrVKjGVz3UT4/3lyOWze5bXAkO2/NZHS8HfAJMPw1j1rjWJXGxPdyeOlQDVYZ/nd8LGvmpZPQXoayQCA4bxB3j/Oadlwl68pausc25IhIoDjjSY4OIyYhmmhnItFhTpIiPNS69JZukWaD62y4L1nWncf+Xbl4o+KJ1Fu63WpmkyOjOMl6BqvkEyzB4qT123r38Orhaq5amkd2rZfhThubFmZ0aorvxsJ6Ln47m49Pu4iwSvxnWgJvXZOCw9p0plj9paJby7d5/UgNk97LZU+ZRkq4hWVz0/hdJxJsBQLB+YG4f5zXtOMqaYsJ7R7biH/+n+T3Z6fB4LUutFukZG06YeyZXH7LLJwHP2NLWUTL/dgDHBkFfYYnNpRy35piaj0mszPD2X5LJkM6MZTyp50VzFiaz6kaL0NibKxfkME3RjuDV2uMpASLFN0weXhtMV9bVUSl2+CKNAe7b81kdlb3zN4RCAS9CyFSzmvacZVUMkK6xzbQ4F0AdppsSRxYCeVsGeiVAjjCCEsYx8zxFnZ+Vc7IS4P208yRseltgvMTl8dg7vJ8/ryrEtOE741x8ukNaYR3cHpFrcfgho/y+eHGMlTdZMHACPbclsnYBN/wTjANkZTA4Z6T1R4mvpfD8werscjwxDgnX9yUQVJ4C7MNgUDQRxA+Kec9bbtKSiHcYxtQVcMvVFRUr8MnVDQVj+LA1oZbpP/Nvn0ZGqrXisNqtNxPoyNjx5+0Bb2PE1Uerv84n4MVHiJtEv+Zlsi9w6ODV2vk/31Vyt92Vzb6pGwpUrljZSEnqr2EWyV+Nzme/7m4ZfQkkB9tLOWPOyu5a2gkr81M4a2jNXz9yxIq3AbJYRZemJ7U7hDT2Lez2V2msXxuarvrCgSC3knHHoMEvZi2XSVDucc20BRJ8QsUfJEUG227Rfr/8O1LVnAocuj9+B0ZBecvn2bXccn7ORys8JAZaWXtvPQ2BUowf99dyVVL8zhR7WVQtI0vb0pvV6AQmJNiwGNfFHPnyiIq3AZTUxzsvi1TiA6B4AJBiBSBQBCSP++sYN7HBZSpBpcm29lxSyYTkxzBq7XK8lN1fO+rUuq9JjcN8A3vTOjg+xtyUhafqOWZ/dXIkm+Iaf2CDJLF8I5AcMEghnsEgj7GO8dq+NGmssa/A2f/NE1YbokUsMg04Xi1L4PpnmFRvDg9yV9ttn0ahnsAwqwSv7kkju+N7fj0ZIDfbCvnZ1vKAUj0D+/c0MnoiRjuEQjOf0QkRSDoY5SqBiervY2vEwGv49WeVl/Hqppex6s9KDL8ZUo8r1yd3GGBEkj/KCufz0vvtEAhYLjn0mQ7u27N7LRAEQgEfQMRSREI+hhP7qviG1+WMDXFwX+vSGxsD7zQg63iA/9s+G+8w8KA6M6XoP7+hlIOV2i8eU0KkR2c/RPMv/dUcqzKwz+nNX3+ziIiKQLB+Y8QKQJBH6NBpMxID2P1vPTgxT1OscvbK6YFC5EiEJz/nNljjkAgELRCbxAoAoGgbyBEikAgEAgEgl6JECkCgSAk9qePIT0Z+iUQCARnA5GTIhD0Mc40J2VniUpura8C5dgEO99eX8qSk3XBqwGw9eaMDnumDH7tNCdrAgsytM2qG9OYnu6rxfPJ6Tqu/7ggeJVWGRpj4+Cd/UDkpAgEfQIRSREIBGwvVpn/SSE3+l83f1bI29ckB6/WyE2fFPBVQceKMnlNE8MEh0Vq82WaYPhfDegBfwevH/iyWyQME7zikUsg6FMIkSIQnId4zeZTirvKxPdyOe2PogBsKXZjf+YE781ODtlJ5NXpnKj2ra8Flypuha03Z1L3yKBWXyPiWi+hcHG80mL9wNeXN3U8YiQQCM4fQvU/AoGgl2ACJarB8SoPhys0jlZqZNd4qPUYzSIOXeHFg9XBTY0UunRuHxIZ3AzAPauLeWZ/FS8dav39AoFA0BWESBEIehFlboN1BSofnKjlzaO1vHa4hs/zXByt8lCuGbgNn3995/1fW+db60qCmxr5xmgnP5sY21hLJ5jHvijh0ZExwc0CgUDQLQiRIhCcQ0pVg49Ou/jn3ip+srmc324rZ0WOi8OVHspUnVAjKRIgS81r7Zwp968pwtVKIkf9IwMBGB5rZ2B0aO8T/fFBwU0CgUDQbQiRIhCcRao0k8Un6vj51nLuXVXEg2uKeOVQNTtLVErVppyQBtkgSRCtyKREWMiKtDIw2kZmpJUom9wtF++8/hH838SWtXVuGhDeWD8H4O6hUc2WAywcGIHcHUrpHGCY4DHMkCJQIBD0HrqjnxMIBG1wskbnzzsruWVFITOW5PD7HeWsznWR5/KimyZmQO2cSKvMYKeNy1MdzB8YyT3DopidGc7YeDvpEVbCrd0rCm4aGMkvL4nnuaua18iZPyCymUj59baKZssBbh50Hk/rlcCtQ5FL50S1h5M1Hqo1I3gtgUBwjhEiRSDoATYVufn+hlKmvp/LlYtzeHJfJXtK3XhM0I0mURKtyIyKU5g3IJKfTYznV5fGce/QKKalhpEeYenW3JNQHKnUWJfv4qERMZhfH8yM9DB+MDaGe4ZHN1vP8/hgzK83f90+JJp1+S5+tbXsvDV4MzAbxcqWYjefZLtYV6BysqYpqiUQCM4dXRcpbhW3pqFpbrRWxrYB0D1omkazS99UUfXAhh7ANGj+fGSi9vhOuxMTVRVPeOcDq/PquX9NMUNeP8W1y/J46WA1x6o9zc4/h0VmXIKdu4dG8a9pSbwxK4WfT4pjwcAIMiIsAWv2DPvK3DzyeXHj6/qP8rliSX7j8tXz0vnTlI5VHn52fxVXLMnn51t9UZZH1hYFr9JraczroWnYxwRcXpOjVRofnarjn7sree1IDdtLtG6d7i0QCDpOFx1na9n36j9ZVuEkwuMhfNgsbp87ksgW0kcjd8OHrNrvYfCcBVyeYQcMKre/y/Kaadx+VRqh0/K6ioG76CT5jn4MiPHtwajcznvLaph2x1Wk9sxOuxWjfAPPv+1m3sPTST4PPu+FxpEqD//aXcUn2bXk1HqRJQmLBFZZwur/N8Fh4dJkO9dmRXJD/wjCevh3bMtxVjdMHlxbzCuHa5q1z+sfzpK5ac3a2sLx9DE8Bs0fAEwT8xtDAlsA6P/qKU7XeImwSm0m+7q8PtO3VTemcXWGz3F2+ak6bvi4AIsEYW0MdZkm1HlNBsfYOHpX5xxnqzwmBXVeCuu8lKg6NR6DOo9Jnceg1mPg8ppYZYlB0Tamp4cz1NnDP6BAIGikhZzoHCaeOgcjrr+Pxx69jrgjGzlQZYDpRdM0X+TEBGqPsnFrDRfdMI/J6SaqqeF2mzjHzeTayalYAdOr+SMyemPkwPT6tqFpXt+TjKn636sDvsiMpvlC6A0RB4+m4VbdfudJleyNn7LueA0Nw82ycxxXz5lMihVo2H4zx24TVTXR3G50TLz+79EYJTK9aG5/W8PfzSJJRkCkxvB/l5bbMVUVU3Pj1gO34T9egNF4PLy4RSSlR6hyG3jOQKNXuQ1+t6OCCe/kMuKN0/x3XyWnAoYHTCA13MLCQZG8OCOZfXdk8eKMZG4d3PMCpT2K672cDmFRv/SUi5cPVgU3t4o7WKDgnxodoraPxR+xcHlN/80/9Ms0myIcDUj+l2HSYv3Al8trIvn31VlibBLDnTauSg/jqvRwhjsVohW50QHXBKo0nXUF9fzvphIeXlvMMweqKapvcQQEAkE308VISg07n3qW7NmPMjP8IEvfO8bYB24j4+QKPtqUS51XIW3aDYytWMK/3jhM2hU3MjPtAGuP2LHZ+jN96GFWVs/l4ZkRHPnkfVYfV4l0SlTWX8w9D46meNVyNuXW4VXSuXzBNaTse5k39/vee80UnQ2fH6ayziBl+t3cmLmfl1/eQ2SsSnahxPB5D3Jt/H7e++8rbI8ez6y5C7nmohjk6q288GoFcx6eRv2qV/nohEnC6NksuLI/DsAo38RLb+zHrtjoN30srq1byanzYk+fxvxrL0I68TnLVu2jTI9g4MybmWJsZNkXx6nxQtTQmdwwtpjF71Qy89HrSS1bwQufhHHTvDh2fbqpaTvXpLDv5Tc4YFew9b+OuXF7WdF4vBZw7XAv+5a/w9rjHsKi3GRXjOFb371aRFK6mcJ6nbFvZXNJsp3bBkdx55CoNp/03z5aywsHq1hfoFIfNC1EliAt3MqcfuHcd1EMU5LtzZafTVqLpFy3PJ+Sep2tJe5m6zdwcbzClpszsFvaf3b58aZSfr+jMri5EfPrg4ObzjodjaS0Rqmqs6nIzY4SlewaLy6vSb3XQNVNVN3Ea5gMila4Jiuc2wZHnpFAEggEbdN+b9QeWgHbFj/Fn/7xCd5Jsxluy2fDhmIy59zObdemkr95P8rIsQwfOJZr5l5Cur2aPGMA1908hWSLG1UHLX89n+f2Y/5DDzF/TAw1taAXbGBDcSbX3n47s1Pz2bKrEkluem//gZOZd+fd3D4rntNbjuCSLdSUKwy+/lEenhPH4Y1H0JJGMuniQYyYPp8Zw2Iav6yq6uAp5fhJneFzb+OmS30CBUC2yFTnGfS/bh79jm+mKHMOt99+LSn5m9lVlM/6lYeIv+Z+Hn74bq4eUMn6VadJv/5+HrxvNnGHV7HNO5As62kOlGpUHsxGzhqAe8uG5tuplJCr8zAGXMfCSSZbmx2vXRTlrOeL/MEsePRhbr0sA5t4YOsRUsIsXJbqYNkpF3evKiLhxRMs/LSA94/XNq5T5Tb4yaYyBiw6xe0rC1mZW99MoETaJK7vF84716aRc29/nr0q6ZwKlLb4ONvVqkC5bXAEl6eGddjFdnKyA5vUwZXPUxIcFq7vF87/TYzjifFxTE11EGmTMRunMMOeMje/217O1MU5/HRzGbmuzuW7vXeirjGJWiAQtKTrIkVJZeKCx/jO3SOp3H+I6vpyCk8dZe+KxXyw5gQ1hoFmKoAFm82KJNlJSO1PcnhTkqBWVoIrqh9J4QrRKbE4FQlPWSGnju5jxeIPWHuiBsPQ0APeq5ceZ8uKpSz/6jhFlSoeExRnAqkxdqKS47G6VDymBcUCks2GEvxNlTQmXpFF3rI3WLaroCmhV5KwJ6QyINlCZeEpju1bweIP1nCixsCoK6KkNoastEgURUHRKihTI8lIDEOJTCU9vJby6ihGDbFyev9JDmTLDB4d1XI7mo5sTyClfzLh3pbHq66sHM2Z5TseqfG0UdJE0EV+MiGu8SIodxssPlHHzZ8VEvfCCbIWnSb15ZP8bkcFpwLq2thkmJzk4G9TEii6fyDLrktj4QBfDkVv5jsXx3BT/9Cf861rUvnvFYmEWYMvlNDcOCCS56a3XoCwrzE0xso3RsWwaGYyPxgby8QkBw5/6MQ0oUw1ePVwDVPfz+GWzwpYmVsfvIkWmCb8v/UlvHWseX6QQCBoomM9UjtYbHZiB40ireIoJ7zRxGcMYcw181l46908fMcU0oJuslJQR2iLcaLU5lNer1FdWEGFJmGNiSNjyBiumb+QW+5+mNunpKE0vreOQ2tXk5c5k3kzRpPUGGpomLJp9c/xlJAVGcPl9uWPNMNC9JAZ3LJwJLXbd5MXuIJkRUYhJi6DIWOuYf7CW7n74TuYkpWAU6kgu7DOl0OixBJrryG3uB6tNp/cukjinGEkjBqMfHAVBxjEqPiwlttJUwAJmwwoLY9XVlw01qpcSus1agoqqdTEo1ZPMTHRzqXJYcHNVLgNcmo9zaImqREWvj06hqN39WfjzRl8d6yz231LuoPWLuq/X54Y0sJ+/fwzK8537/DoprnUAJhsvyWD7bdkBLT1LSTg6oww/jolnuXXpfHoSCdZUVa8hokBqF6TtXn13PJpAePfyeVPOyt9eWch+NPOCrJrvSwKSmIWCARNtNafdRy7AwtAWBoD4mspqExk6hQnB95+kUVvLmbtwTI8gN1h87/BgaMxiGLHYQF75lSmOvfz1vMvs3x3AZJDxpF5OZc59/POi4t4a/FaDpV5At6rEJ/koHD9EpZvzsNr1fEa4GjcsITDIQE24gf1o279e6w92lRW3uGwgJbL5qWv89rSPegDBpHY8PEalqOQcfkUYva/zYuL3uSDtQcpkzK4fEYWp5Y8y3MvvMUXp5xcPj2Nk0ue57mXV1AxcjaXJVuxJIykv1GB3m8k8ZYQ2/EADofv4CuZLY6XlHk5U+MO8PbTz7NkXw2xTqllkqKg2/jG6OaeIIHIwIREO09dmUjePQP457RE+kWdv8lB1/aL4IHhTe6x6REWFFliT6ka8hXIP3ZX8scd5c2W774tk923ZvhfmYxPdDA+sWHwtG8TaZN4dGQUn1yfxjPTk5ma4sAmNem2I1Vufr6ljH6LTvLt9SVUBDxs6Ab8e68vp+fL/Hqqfdn/AoEgiC4mzgKqitfh8E0hdqt47Q6shhfNY/geOywKigXcqscvVFRUvUFsNP1fq63GjYzrwDLez7mEBxYOQvFqNG1GwRL4Xl1D1cEiyei6jMMho6q6X2AYqGqDUPHgdptIdoWGgE7Del5N8938ZQUl4L4TuB2v5sHwfQIUxQKB301RUBr/NkG2N27HUFU0xYFDJvR2VBXd4Rd4IY6X4XHjMSUkrJiGib1J2Qm6CZfX5NfbynnpYDVF9aEfd782NJpFM5OCm3s1rSXONvBpdh3zPi5AM+CFqxL51vrSVuv3BCbABs/aaUErU5DPFV1NnD0TTtd4+fvuSpaerKW43ld7yTB9U6sjrTI3D4rkN5fF89y+Kv5va3nj+35/WTw/GteyPIFAcKHTdZHSHWj5rH/7HbZWWLCFZ3DZjTcwIen8fVoV9G6q3AY/31LOa0eqKXO3HqOKsEpk3zOAOJ/SPG9oT6QARD17nElJdgbH2HjuQHWr1QobREr6yyfId7V+rAAK7u1PSkTvuW7PhUhpwGvCk/uqefFAJfsrNN9UZv905nCrrzqky9N0PCckOtjWh4fJBIIzpXf0vkoak299nG889iiP3HM944RAEfQAJfU6j31RTL9XT/PPvZXNBMqAKCuRtuY36jn9ws87gdJRah4ZxGUpDp/HUCsCpYHdpWq7niBvz0ruVQLlXGOV4Nujo9l1WxavXZ3CuER7o2uty2s2EygAu0pVjlS0zJwTCC50uqEH1vFoGloXS11Y7XbfjBnFGuASdRZs8xvpwL5aWOzTsfcJzin1Onx3fSmDXzvNM/urqdKafrDhThtPXZnIia/1595hTUmlMvDD8XGNf/dFfjs5IbgpJLUek7YCrpck2bk05cLIQzkTbhsSybabM1k6J5VLkuwhO13dhD/uat13RiC4UAl1vXQKLXczH77+Cos35RLagaFzGO5iTp6uwgtUb32NF1fn09Ifs/up3vo6L63Jb15bqBkG7uKTnK5qvkb77xOcK0zgT7uqGPzqSf65p5LqgKfXMfEKi2Ymc/DOfjzmn/Hys4mxhPmnlU5IsjMxsXf6nXQnUhvio4GpqWHYAm1gg+gfZaNfVEDmeW+jnUjR2eLGARFMTw8P8aDjY9GRGn6yuZxW0qMEgguSLoqUWo5t2ErNiBu4cXIGSoDVe6OlvbvB6j3Att6tYRgeNM2NGvBUC6Bmb+TTL49ToxmAG9XrxaO5Ud1+a3xC2OU3tKsqhkdDc7vRjAaLfI2GPXj81vPuhkz6Zjb7/oiI4UH1e+g3309Li30fKqrus7V3q74CioaqNu7Tq6qiONk54LUjNYx68zQ/31xKiaoj+a3Zx8QrLL42lV23ZfG1oU2zXACSwy3M6efzEXl0RMupun2RF69O4ZERUdw3PPSrAfWxwUxP80VL7hka2Wydt2enBGyxF9IBIXY2qPWYPH+g9dIDXt3kyb2VTHkvm//uqxL9hkDQ1cRZreAr3vjnGxxKvYJ5C65E+uw9n9V7v+mMq9/E+uM16EQxZOZ8rk7cx8uvHiLGWUt2RSQXjUqk5NABSuyXcOd9V/qK/XmK2fruf1m0LZrx18xlVtwqXtwYR39rPgXGMG588AYuctRwYEWgXf61jIiUwahg04uvcijGSV12BZEjRpFQcoiDJXYm3XkfV8bm8sX7qzhcWYeROp27bhqFZ8uLjTb704fuYXnlDdyRuIkPDw9g/s3DKFnTtJ/J0+LZ9/KrzS32geqt/+afG2PpZy+jxBXD+BtnYlm7lLprH2VOUi4fPv8VaXfcwcTYLupBQYdYm1fPb3aUs6PYjW6Abvoq3GZFWvnxxDjuG9ZcmASzo1Rj/sf5nPpa/97yAN5pOpI4eyYsPl7DjhI3v7okHrmNyEpv4Vwmzobi/20o42+7fBWjG7BKkBlpQzNNajWDSJuMTQbFIjEoxsYjI5zcdB4YBQoEPUWX7pxK6mjGDhvIuNlzmZQZ1mj1fmPWYT4/ncEN9z/EvbPjObxqM6WGhZoyK4Ovf5DbRpWx+XQScx+4i4mePewp8g/o2JIYOeliBo6Yzk0zhhEt6XijhjP3oYe4Nu4Qm47W4ckPtssv908jlrHUlGEbfD0P3DaK0k2nSZ77AHdN9LBndxEeRxaX3nQnd90xi/hTWzhaK2MJsNlPtoC3cCufbFOYfO04nMXN97MjL42JISz2wYsncjhz73uUe6+wsf2rEjL6y5zYV4RacpA8Rz8GxnTpMAs6QEG9wf1rirh/dREHyjRssoRFhuQwC7++NJ7Dd/VrV6AAjE9QeHVm8nkrUHqSBYOi+M3khPNCoPQ2ajSDl/wFHOPtMnOyIvjb1ATy7hvAia/1I/ee/jw7PYmBMVassoRFkiio0/nDjnIe+7yEw5VnY9BbIOh9dPHuacEmgcVmw4rUaPVuqSqnPjKDhDCFyNR0ImrLqPCA4ownOTqMmIRoop2JRIc5SYrwUBtQ78Jis4Bkw6bIgI2YpGRi7FEkx9tw1XtQy1va5fvyQSQkxUlccjRhzgRiop0kRIcRkxSBt9aFrpdyfPMKli7/imPFlageI8ii303e/l3keqOIj7TibrEfHTmkxb5CbEIqTruDuH7JKFXVOEYMw35qL0f25xMxdATOLh5lQeuYwL/3VDHvozw2FKrIMthkiRhF4vGRMey/oz8/GOv0OxF3jCvSWjrQCs5jeoHiXHqqjtuGRLFqXjqlDw7k4+tT+e4YJ0lhTf5Htw6K5IubMnhifCzJ4RYsElhlOFat8cSGUv67t4o2ZswLBH2Sbr59+qzeldhYHDU5FNdr1ObnUhcZR6yCz64ef6fh37MkNy/5LskKFtOF2z8bT2qoyOp3uleiQ9vlN+BzKZcA2Xdj8u/AdWgta/IzmTlvBhcn2hr32WTRbydr2i3Mch5kxeYC5BD7sYew2DfRqCjPp8KtUpFdgu6MIzrlYoYqB1l52M6QUc7uPsgCP5uK3Ny1oojXjlTjNUCRJSKtMjcNiOCrhVn8bnI8YRfgrNhzf0vuHciN4uSMR7S7jbuHRvHUFYlcnd62AJaAhy+K5pPr07l7aBSRVtmXtCzB+sJ6frihhK8KmzsBCwR9ma7fPxW/2yxNVu9KxjSmp51k6fPP8cqKckbMnkKSFRyNnhN2HA1vCnw/YEsYRFbdet5bc5R6v20+AJIDhwRKSLt8Pw1W84CjaQc4bGCLT8JRsJ6lyzaT57Wie4wgi34HYWEJjJ01HsvOtRyMuCxoP4Sw2Dcw9GgS9ON89OIzLNoIl159EZFyHCOyTLSIYYwUQz3dTqVm8uttFfxqaxmF9V4Ui4RikRgVb+eVWSn8a1oiSX3U36QjWC0SVtl3TC5o/F9f6gWRlM7isMB3xjh58epkJiY5UGQJmyxRr5u8f7yW5w5UU6KKsIqg79OlxFnwWeF77A5s+CzyG6zejQZLexNku4IVUFXDL1RUVK/DJ1Q0FY/if78fj9uNKdlRlAAbfENF9QuVxm032uX7UVUMv1BRVa9fqGioHgWHTUfz+egj6zqyw4Ec0qLfQFO9WB0KtNhPS4t93wwhC7LXBFPCYrdh0UrZseR9To78GgtHiqS37mT5aRdLTtRS4dbxmuDRTcIsEgsHR3HnkMjg1QUXMLm1Xuq8Bv0ibTh6YSHIzvBVgcqSk7XUekyiFJlImy9qOCHJwbS0poczgaCv0XWRIghC5dSKRXxaM4lb548jTvQe3UKp6ks8PFLlQTdAM0y8BkxItvPIiBhigtxiBYK+hteED07UsqdMI8wqEW6ViLDKpIVbmJwaRrxddDaCvocQKd2Ogae2Fo8SRbgibpzdwYZClVU5Lmq9Jl7DRDNM4uwWbhscyci4wIwkgaDvU6warMquo9xtEK3IRNpkohWJgTEKA8/jCt0CQSi6LFJM/xBLh2r0mgaGJLcammyoPtxUhbg7MTEMCbm1nXeUwOrFrWGK7MXuoMZr8snpOk5Ve9AM8BgmkgSTEh3M7RcuDrHggmZ/uYeDFRo2GaIVmQibTLxDJiPShgiqCPoKXRMpRiU73l1GzbQ7uDKtPQVv4C46Sb6jHwNiQqxbvZUXXq1gzu2xfPJWBXMeuYa0bnTaNtxFnMx30G9ATLNE3c5RzbYXXqNiziPMavf7CrrC4UoPW4tU6nVf5MRrmETZZOb0jyQ1TPTAAgGASzfZU+rGa0CUIhNlk3F5dV48WENurZcazWhzbpMsgdHWCp0k3CqRHG7hsZExjEno+2UluoN63eTTfI1cl46qgxn0lCtLDabJJiYSEmBKvnzPxjUl///9v6Up+R6WfTnj/rX86/t+cwkkA0WSibTC5UkKw6PbfPQ+Z3RNpABGWSlaXAIOGhJIDQzTgt1uRcKLphmAhKJ4OLrkJTZm3cntY2NRdA3N9B1Nm92GVL2V/z5Xyvz7Evjg5VLmf3sOaVYvmr/eimxTsEomqgqypGGx2/3RDBNVNbHIXgzDxGK3Y5V8lva+t8rYFCv1R5fw0oYs7rxjLDGG5p8J5EVVJV/UpiExl4Z9miArKFYJ07dTNIubvU8/T9n8bzMr0YvX4gjyTBF0Fc2AnaVu8uu8eA0Tj2FimjAw2sZlooidQBCSApfOZ9l1vHyohg2F9f6+79whAZNTHHxzVAx3BpWfEPjIcel8mOtmZ7mX3jBRKyNc5qpkhWtTe9cQuuUXv/jFL4IbO0412994g0OpY4g78CrPf3KMY5s+Y/WOSuJHDyEy+zMWvbGKnac1Yp2VbPl4FTsLqpDj0pAPLmfJqg1s2JFP+PBhJFPA1h0uLhobzqFdLi66dBDmoZUs/Xgd23YcpDh8EAMsO3n1lRUc3neQ2rQRZEVZMCo288rzn3D82CZWrNpBRcJohsbXc3DlEj5et5UdB0sIz4oi74tlrN5ZQBVWKjZ9wvHUcWSWLufp14+RPn4Q9Wte5qPy/mTVfMUHS1azaetOjlU7GdhfYueiV1h5aB+HahKJLTqCe8ggqle9zfr6flyUHtHq8JWgc1RqBvvL3Wg6WCXfNNo4h4UpqWEMdXZjWE0g6GO8f7yWxz4v4Xi1p1sjI10ht9bL4hN1qF6DmZlilmMgh6q9/HG/i5N1hr+23bmn2mOyp9JLrkvn0oTe0992/f7qVtGRkS21VChDuP7RR5gTd5iNR6ooPX4S46K53HbTpQzKHMmkRlv5ZPpPvok7776DWfGn2HqkNnir4Mlnw4ZiMufczm3XppK/eReVkkx1nkH/627mslTfQZRlCzXlCoOvf5SH58RxeOMRKoOt8/dbuajBbn/mWIYnG+RnV1N2sgqMUk5UVHMiTyI1vYavVp0m/fr7efC+2cQdXsXmUrPR7n/hlGSs6BRu/ZjtymXMHpfYhaEjQSBlboPCOi/hVl/IOkqRGeq0cUWamLUgELTFy4dqeOzLEty9RZ0E8cedlfxoY2lw8wXLoWovfzvoIsBovVexpczLPw/XBzefM7qt95dQiElIIcYeRVK8lXoVUideQWbuMt78cBcFXgtKo628TtnxzaxcupwNx4upVD0ty5dr5RSeOsreFYv5YM0JagwDTZewJ6QyIDm8KXFVAsWZQGqMnajkeKwulbqyYEt7DbPRbt9O/JB01OwjHCiKYsJYB/kHDpGrZzI0vIoyNZKMxDCUyFTSw2spr/A02v373PPz2L8rF29UPJFCoXQZE6j1GEiA027BaZeJc8iMjFMYGG0TybECQRscKNd47Mti3L3lcbwV/rizkjeO1DT+ffniXC5+O7vd18R3c/jbrgr0XibAjtZ4+d1+F/+7q7ZDr72VvuItmmHyz0P1vVagNLC1zMN7Oe7g5nNCt4kUaGlhb4kewoxbFzKidju7cz3IDbbydYdYuzqfjJnzmD46EWsLhQLYoonPGMKYa+az8Na7efiOKaQpgGQN8aEt/puZb8e2mBCW9gF2+470AcQVbOW4nMXIkelo+7dTlTqExIhYYu015BbXo9Xmk1sXSZxTAb/dPwD2TC6/ZRbOg5+xpcB34gnOHBNwWBumUcrE2i1kRlqJOM/NtwSCs8Efd1V0WaBE9MTDllUiuADAf/b5CiwC7CvX2FvW9JL9SbfBL4AfbSrj61+WBGzp3HKoWuc3+1xUaQaKLIV8FasGOa6mV7XH9xutKNCo6eLvdbb4siiwAMy5o+X9vrPYG6bjBlvYa+RtXsrrry1lrzGAQUnhTbby2eEkOgpYv2QZm/O8WHVfJKVh2rHDYQElk6lTnBx4+0UWvbmYtQfL8ASsE0hTm4TDIaFktLTOD7Tbd4X1I1NxYaQNIiZuEAlelYj+adiVDKZNT+Pkkud57uUVVIyczWXJ1mZ2+zjCCEsYx8zxFnau3U15L1fEvR3ZX29JkX2dVITVl70uEAjaptZjsvREXXAz4VYJh8V3k2+vgw+Ld/La1TEMC7Gi5YyvRZkbpqXyh/TmG91UqLK7NPTT+fPTk9i0MLPFa9stmbw7O4XFJ2rx6L3j5r6iwM0l8Vb+OC6SX14cEfLlbMUj68vizlWzlmWa3NhlsPvbQm+9OV2dW1Wumazv5OftCbo8u6fJNySEhb2uofln2CiKFQJs5S2aio4FSdbRZQcOOYRPiuGfaSMBFgXF0rRO84/Q0Gb4Z+tIIa3zm+z2ff4ubrvPZl/3fwcFAvZpgmxH8fn5N3mjNPzf0FC9Vhy9ZHrPqhwXf99T5Zty1vCTSv55af7/G6bR2Gn1suhpI5IEmRFWfn9ZPLH2loJUIBD4eGZ/FY990TzCYIuJ4tWZ0US6DGTTzVNflrNMlbBLvmvL7TUxZYkwGUzTRHLG8uFlBt/8uIrD+NazYOIybTx0hRPXthLeVSVME+wSqIbvgcLwmrj9daIsgIxJvQ42i4QNC9ddncI1+/N5OK95mPzRkdE8fWUSzudPUOW7OQCwaWEGlya3PntvzNvZ/HBc7DmfKeQ1TP5ney0/Hx3RZn2w726vocTd1Mk+PiSMtDCZn+1pKSpbRZKZPthBSrGLN6vg4v7hXFKrciJGQc1V2ezxde8WAzyS7/cxTN+DX2yig2sNN4tKTWz+Ir4ydLqK9qgYKz86x6Vdui5SBL2CJ/dW8Y11vSck2hZ2i0So2neaYSIDuglJYVY2Lsygn3DQFAhC8pMtZfxuW0WzNsUZwweXW/jD57WMnpJA5r4i3o9x8o00K5GSh1e/quBUZjw/H6agl1Txy+MK/7jU4Jsf1xAzPJbHMhRiamv47jaNu2bHU7OhnMhL4hmjGiRHm+wrNhmUbOXI7iK+n2Pl/ktiuCJCxlJZw/d269wxLY4b7QZqrI28z/NaiJT5AyJYPCe1hUj5an46U1KDB4ia+N32cr4qVPnourTgRWeVdcUaqwo9/PLiiOBFzfjO9hpKg0SKTYJ/HelcQmpGahj32DT+mgcLh9vIP64RPdBB/WmVsEwH/XWDE4UqhyIczI+TqNMlourdvK/bma+r/LfGyuP9LVR7JVLw8uZRjWOdECr9I2R+M+bc1kRrXQoKzivOJ6X5h8nx1D0yqMXrnqFRPHBRNDn39CfOIfPY58XBbxUIBH48reQ2hDvD+b+ZSTxsdfFmhcIDI8NJlsESpjA2KZxHLrKyfH0B92yt40TjDcvEq5vU6TCkXwSX2n03BxkTqwI7D5Tyt0obWdWV/M8+nQlZCv1So3kkw4LNhIQEhUszo1gg1/DoqjKWVob+bForIdz2RnIeHxnDtmI3rnNsALOx1MOUxPYfnEJ9HX9aSqcorNRxRVgYHG0l062zR/ONDsgmyFaJ0lI3K+stTIuX2HBC5eMaX0SFhpcJDknni5MqO2UrI1rXgSHxdmhgqWcRIqUPMipOIe/e/o2vD+emcOyufo1/f3RdKvZQoYyzhNFK8G5wjI1TNV5SI6y8OSuZLwpUPjrdifCoQHAB4QyRnwdQX1nHj9eUs8bm4IooCUXXeG97CQ+sKOavRSY2i+8mF4gUFs7DQy2s3V3FF6rUzFbfNEyq6w1KPCZet06Zy0BWJGyyhLuilt+uL+aOtZVs9EpYJd+YbcM9MpjoVobHva30CQ3EOixMSLTz8uGmGUJnG1U3ya4zmJ7cvtlZqK8TdQaTAbyql8O6lasSZYoqvQTGzUzDoLzexI3vuOumz6uWIJGk674SI9UmhHXyIzg6uX5PEPqMEZx3BJ5LYVaJtAgraRFWTtd4uCotnEExNtIirOTWerljZRHDnDYmJdmZkGgnM2gu9aBo37LUcF8nKEswKcnOxfEKdovEpCQ7w5w2FNnXflGsDav//yPjFMKsvnXGxPsu5v5RVgbHNJkDtfbUNCJOIbfWN2NqdLydWwdF8MMNZcGrCQQC4NrMcOQQN5Faj4GrTuWzUpkx0R5eOW5y27RkXro8hiss9bx01OCWq1J5dVIEg2STWg+YHg/HNYX7x0QyRDKxyqB5TLyA5jHQALwGtSaA7z2l+dW8p0fxr5lJ/H1UGEphDcvlaF642snlFoO6EJ/tqrTQj/J6BwIkD1wU3Wwa89lmTZHGkCgLSqiDHkSoLm5otKVpcklHMQ321phkOkwOVPlEiFc30QGvDh4Ar5cNlTBjUBhznBKyYYJh0jDapPo7XF33/Z6dYXBUZz9w9yNyUvoIT+6v4hv+JLpJSXa23JzJF3n1XJJsJ8zq06Krc11c91EBdotE2QMDME1f+DXCJjcm4SWGWThyZxZOu4UPTtSy4NNCpqY4WL8gg81FKs/sr+LFGcl8lu0iRpG5KNbG3auKMIHl16XxeV49i0/U8q9piRimycVv5/DKjCQOVGjcs9o3fPOHyfH8cHxss88PkF/n5eK3syl9YCAA5arO0NdP86PxsXx/XMv1BYILnSmLc9lYqDZri7BCnRewSEToJnWyRLjsS6p0677EWd/fJqretL7NKmExfXVfPF4Ti1XC8JrIVgnda2I0bA+JCKvpe49FwiaBgYnqBcUqYTV9iZxWr0lgBkZKuIXsr/XHZpFa5KR8en0as7PaTtDUDZOBr51m48IM0npk3nTb/HxPHQsy7YyJbX/f39xaQ2XA+M7jQ8KYmmjjySMuNpR2ViqAXW5KerXIYBog+f818A39RAAD0sK4wl3PU8UmVhPcAe+VZLAafmHTAWwy/G18JLGtRL/OFud274Juwwx4EvEavtk+U1IcjQLl/eO1XLs8H7ducvPACKyyxEen60h86SS5tV4eGRFNmFXi71MT+KrA1+k1WNHfOMCXJLaxUGVmhq8jmZ4eRlaUlRkf5rP8tIu5/XzrrC+oZ3p6GIZpIksS3x/rZFS8nZU5Td2V3oouTouwoukmtf5x5ziHhf8ZE8ufd1VSE9ChCQQCH4+NiAlu8gkUfCHLOnxT+VxeE1X3Dwc0/t18fY9/HbfXxPD/rfv/NQK3h0+gAHh0/7b8f2teE5du4gkSKAC3DY7E1sow87xPCkh48QT9Fp1ixJunmfhuDlctyeP6j/K5Y0Uhj3xezPc3lFKq+oonnm3qdDhZq/NlscZLJ+p56mg9fz/k4vf76/jFnjr+d1ct39tewze21vDQpupmAiWQG9LtIYfB2iNwVo7uFyYN/wIMTLRz3+Aw5jh01peb6H6BEvhesxMCBf/MnnMtUBAipW+i6gYzMsIaO4Rn91dx64pCvP6T9Wq/0Pg8v570CCvRikyVZjAkxsatgyKJscsYpsmAKBuyBFP8hf2Wn65jYpId0/SFgyXgdI3vtL/MP33wg5N1TEi089ZRX6mDO4dEIQMfnGwqfdBK7hwAyeFWthU3eSn8eLyTaEXm+xvFsI9AEMxdw6KY3soQSm9iqNPGTyfEBTc34tZNylSD7FovBys8bC9x80V+PR+ddvHWsVqeO1DNP/ZU4fKaVLjPvjmVyy/UNpd5WV3o4asSD9vLveyv0jlWq5PjMih2m1R5zDaLBWZGWLgqufvr4hwrVHn6iIt/HHOzuzNKpBViFInb+rU+JfxsIkRKHyTSJiNLEqZp8ocdFTz6RUkzYTApyWfz88DwaDYvzMA0Tb73VSn/ujyR1XkujlR6yK/TCbfJTEi0MybeTrVmsL9ca0xufXZ/NakRVt6YlUKYVWJEnEKxy0uV2yArysY/91Syp9SNYpE4WKFRG/Bk0VpOCkB6hJX95U1OhxZZ4ofjnLx6pIbDld1w9QkEfQiLBJ/ckMaM9LaHSs4lQ502vrwpnYSwc5/f0Bt4cFAYVyV1s1AxwWP4oiZtdK8dIkaReeKicDLCe4c8EDkpfYQn91XxDb919KQkOxsWZPDjTWX8eVdl8KpckxmGzZ/85dZNtpe4qdIMrs0KZ0WOC68B4xLspEVY2FHiZnyinSrNYF+5xtQUB4Uund1lbmb7K5t+VagyNcVBmWpwvNrDJUl2Psl2McxpY2C0jdxaL7vLmoTH/02M5ZeXxDf+Hci9q4uIUWT+NS2xWXu/Rae4KFbh0xvOrU+CQNAbcesmd68sYtnpOtxtPQWcRSRgaqqD92ankBzePI8jOCelM3x3jJO/TU0Ibu5RStwm391+5sNMDTkpgbx2UuXzIq3NyMvZJjPCwmODHfSL6D2CUoiUPkKgSBkZpzA52cELB6uDV+sV+GYHKZiYmGaT8jdNOFSpUecxGZtgx8S30ETiw1N16KbJh3NTuc6f/yIQCJqTXePhTzsrWXyiluJ6vc2oZU8gS+BUZK7NCueJcbGMSQhtzt6aSEkJt5DgsODWTU7VeAhli9LbREq8XSLcIqEZUKwaISMZoUQKQL1u8lGem42lHsrcJq1Y3/QYsiThkGFYtIU5aQojYtpPCj7bCJHSRwgUKX2Z8Yl2tt+SGdwsEAhCUOsxQnp29BThVglLB6boBouUqSkOvjvGyU0DIhrfn13j4a+7KnnxUHWz4eLeIlLGxlqZG3Rjz3fpfJSv8VWJp5ngaE2kBKMZvqTXruJzqvFvSJLA76EiBf4fUGQp5DT23oQQKX2EC0WkAJy4uz8Donuf4hcIzjYLPimgzmuC5KvFIyM13oAM0yQ90sqzVyZhs0gcKNd4en8VlW6DMQkK3xgVg8M/+y+QYpeXf+2tIrvGS0aklf+5OIbkcCvFLi8PfV6M2g2P+5/n1zdGSe4eGsXLM5LwGCZP769mZ6mbKJvMoyOjGR1v5/O8euZ/WkClf5pKbxApN6Yr3NrPQb1usqJAo6DeINomcU2KQoJDZmOph2ePNX3HARFyt1R2n5miMDHehmGafFHs4Wi1jk2GaUk2BrdSQmRPhZet5V4M02RsrJVJ8T6xtKZIY2u5F8k0G+u8mfhC2pIkgQQ3ptsZHn1uh36ESOkjXEgi5akrE3lsZMuplwLBhUbM8yeoDjFs0sCyualc3z+Cx78o5pn91c2GIuIdMouvTeWKgNlBT++r4rtflTYagOGvtfWXKfF8c7STH28q4/c7mtcL6goz0sNYPS+djYX13PRJIcX1TTN3JL+B2/PTk1iV42LWsnwAvjfGyV/PoUiZlmjj0SFhbCv38vRRV+NUbvyJzDemKyzMcrC6UOOlE809bLpCVrjM78ZGUliv88cDrmYFDAEmxFn57vCmBGq3YfKnA/Ucrm7uy5IVYeV/R4bhkOH7O2op01qXAI8MCeOKDkSAepKWMlpwwSABUTaJSFvXFX53YbdIxCgytjbOzC1Focu9CwQXHq3fYMYn2rm+fwS/2lrO00ECBaBMNbjx4wKKXL6b2GfZLr65rqSZQMGflPud9aV8dKqOH0+IJTbQM7+L/GJSHBWqznUfFTQTKPi/2QsHq/np5jJmZoZzaXLo/JaziU2CW7Ls5Lp0njpS30yg4J+5+EGuxudFGlenKCTau69vvS7djmGa/D6EQAHYXu7l+WNN7jT/PNRSoABk13n5y0EXNlniiqR2LP5b7uas031nm+C8ITXcwrdHx5B9T3+qHx5EzcOD2H97FvcPj+rWDqijWCS4Mi2MN2cloz46iMqHBlL/yCCevjKRyckOZKn5hR44RVkguJD53/FxTE1x4AgxlHDPsCh0w+S5gAT6O4dE8sL0JAZG+56OqzSDP+30zQD8666KxnyIqSkOXpiexOWpPq8M3YS/7a4k0iYzpx1n2I5yUayNaWlh/GVXJRX+oZx+UVaeuyqR+4ZHNa73wsFqdMPk3mHRAe8+NwyJthBnl1mWp+H2+zpkhss8MtjBuAAn2hUFvj6qYWilqzhtElMTbawt8iXY4q8FdP9AB7NTlUaDuC1lXlTdJL/eYH+VT6BYJViYaefOfvbGmkzHa3QOVHm5McPeONOzAQlIDZOZkWJjpDP0ENLZRAz39BE6OtwzOdnByhvTiLTJVLl1NhSqWGWJaakOHFaZ/DovVy3J42jV2fEkUWR45qok7hvu64B2lbrJqfUyNMbGsFifyv/d9gr+b0t5o1PtMKfCoTuzmm1HILiQqdIM3jxaw+f5Kl7dBEx+OjGO5DALaa+cAn/h0b23+66b9QX1TPsgD4Ar0hx8cVMGqS+fpNClE271lc1wWGXcuknCiyeo9ZgkhVkoun8A7xyraTRr7ApjE+z836Q4Zn6Yx+pcXwRgxQ1pzPJbG4x/J4edpb6o6fG7+6F6TX66uYybB0dy55AmEXM2qPXC88dcjHZauTpF4Uc7a8mt9wmr/06KJMYf+v32thrKNROrBC9fFs3+Si8rC7v+UJXkkLmzv6OZrf6DgxyNxQ7/dKCOPZW+sM4TI8IpqDd49aRvqOmqJBsPDfYN6b1zWuXDPN/naciref5YPS7dBCRSHBJXpSgknYOH1dYQIqWP8N+9VXxzXdsi5dJkO1/clAHAw2uLWXKyjpoGC3q7zL3Do/nzZfGUqTpTFudxvLpnhYosweszk7l9SBTLTtXx401l7AuIkkxOdvD3yxOYnOzgzzsreMLvOjsg2saJu/sFbEkgEISiwq2T8OIpDNMkM9LK3tuyiLHLvHCgmoc+99XSmpkRxsob0+m36BTZtV6sMuy4JYvR8QoHyjXGvpONx4CMSCs59/QP3kWXue6jfD4+7QLgP9MS+cboGGo0g1FvZZPtLziaf29/Us9BvZ7W+OnuWk7V+frOH40IZ5TTSoVm8MOdtbh0X72cFyZ3f+Tn2WP1fFns65dvSFe4rZ8DwzT56e46sl2+z/Oz0RHku3ReOO4TKRc7rTwxwif8njpSz1elvvffnGXnpoxzP4TWHr1HLgm6SNta0yJJ/PPyRGTg2mX5vHqkplGgAJS7Df6+u5J7VheRFG7lfyf0fEG/K9PCuH1IFEtP1nLrZ4XNBArApiKV65fns7lY5QfjYhnpj6y0VvtHIBA0J9ZuYUKi70aUU+tl0ns5LPikoNkDzU3+2lwzMnxP214Drv4wj4WfFnDV0rzGGSo9Zb+/YGBk4/+/v6GUhZ8UMOm9nEaBMjZe6VUCBf+Nv4F/Hnbxz0MufrG3Dpc/R2VYD82ImZrQNHz0UZ7GXw+6+NmeJoGSYJcZFmVhcoKNMH9ZlD2VXn6zr44/HHSx0S9QbBaJy89xQmxHEZGUPsJ/91byzXWlwc2NTEsL48ub0hurHTeQGekr6lcUkLS2bn46l6eGMeDVU5yqaZl41V00hHaHvXGaI37Le4dFIjPS2szI6co0B5/flMFT+6r4+pclZERYybm3+5/oBD5O1nj5Ik9lZ2k9R6u8VAfUSnHYLAyPsTE+UWFWZgSZkT3TGbeGbsKGAjebi+vZW65xvFIjcHJCtFVmdLzClNQwrs0MI6qHC6SV1OtUawZuw2dMqMgSYVaJjMjec1NdfqqOWz8rpD6EAcfF8Qrbbs7EZpE4UeVhyuLcZn1BA4lhFjYsSGdwTDuJlmeAbphc+n4u20taJsQ7LBKvz0xmwaAmIdMbcHlNfrq7luIQCaxhFvjRiAgGRfXMtRE4tBOIBNw30MHVKb7f6J0cNx/mtDymAFcl23hoUM+Izu5GiJQ+wpP7q/hGgPgI5vtjnfx5SgKXL87lK39p9+v7hbNkTipu3eSKJXmNncTtgyN585oUFn5awOITvrqn3U2kTaLm4UF8mV/PlUt8Y+PhVokP56ZydUY4rx+p4f41xXgME6skkX1PPxxWmbgXTpAeYSW3D4mUSe/mkOefYdEay69LZ3xC998gGjha5eXJfZV8kl3HySovgbnKgWl1fvsE8Cc8T0sN54nxsVyZ1rPFyD44VcdrB2v4oqCeKk1vdCpu6L38HlUQEFMMt0rMHxjJrybFMTDmzJ8ad5a4WXaqjj1lborqdcpUnXLVoNLtEyehCLf6xPYQp41xCQ4eHx1D6jmsXfP+8Tr+d1NpY66Z3SIxIz2M12clE2tv+lx7yzQeWFPEtgDBMCHRzvPTkxjbintsd1CjGdy1uogV2a5GW/9B0VZ+fWk8d5zl/JOOUu42ePJoPYer9cZzLiNM5t5BYVzUQ5EUAK9h8uyxeraVe2mYfR6rSNyYbmdWavM+YnGOm5UFGjV+b5tIqy+CcveAnr1euxMhUvoIparOrhJ3k6tgAKZpMjJOIS3CyvA3TjcW6lt8bQrz/aHW320v5yebyyHAu+BYlcbJEFPYuoMwq8TlqWG8cqia+9b4xsbHxCvsuq0pITbjlVPk+WvCb745k0uS7KzNq8dukRorM5/vrMmt5+oPfSKtNfpHWjnZA7kAAO8cq+PPOyvYW642zuyQaHCsbCLolGpcKkm+MeMr08J4e3Zqt05nr9fh/7aU8ebRGopc3hYlFAgQJA17DdWZ2WWJ+y6K4ukrk4IXtYtpQvJLJykJnmvaCSTAboGpKWH85fJExsb3nNhsj/WF9ZTWG0xIUMiMal247SvXOFKhMcSpMLqDnzfQreVM41e5dV62F7tJcFiYnOLAP2LRqylWDbJdBvGKxIAejiwGnt91Hjhc48EhS23OwtFN2FfpxTBhpNNKDwcXux0hUi4wAiMpc7LCWTY3lXrd5IoP8hoz6e8YEskbs1KC3tkzrMuv54qASMqSOanMygxn0eFqHlpb0hRJubc/qeE92wGcC+5YUchbx9qeKfGti2P41+XNCy52lTW59fxoUylbi90+UeK/GQRHTQJp7X7RIGiGx9lYdl06WV0sTqab8LsdFTy5p5LiIHEQKFQ6yzWZYSybm4bSiTvf60dquHtVUXBzp2g4vrIEYRYL/3dJLN8f4wxe7bzHY5jgd7w1TRPFEix1BYLOI0TKBUZgVj9AWoQFr0EzI6Wv5qczJfXsjVde9MZpDvmjO3aLRHqEhexaL96GhL30MNbMS2/+pj6AbkDySyco83tEhMIiwYE7+zG0C8MVgRTW69y/uoiVOa6QNULauqkEi5YGApvTI6xsuiXzjIc2lpxy8Z0vizntT5rsbi5JsrNpYWar3yWYOcvz+TTbN/OkK0j+2WySBDZJ4qkrk7g3wAukL6CbUKX5ihqaPqd+4sMsZxxVEQjoQlROcJ5y3/Aopqc3CZD8Or2ZQLlnWNRZFSgAf56SQLjfjMqtm5yobhIoCQ4Lf5pydi2wzxaLjlS3KVAAxsQ7uk2gvH6khtFvnubT7NACBX84OfDVbJn/5hP8WBO4fm6dl7tXdj7y4DXhgTVF3PJJfuOsjp5gS7Gb7/unsrdHjWbwZX6Tg2dXaThsXtPk+xtKKA2RdHk+Y5EgwipTo5lUagYVmkF2jafFeSToPKZ/OK2VFKg+jRApFxgWWeKT69O4f3gUUQH5AwkOmR+MdfLK1cnN1j8bXN8/gvdmpzAuIDHPIvnyTj66LpWJ/imUfY03joYu/R7IzYN900O7gmnCY18Uc+/qIkrVtkVRRwkULMGvtbkuntzf5HLaHnvLPIx9J5uXD9W0Kp66k6f3VXKiA2aFT+2rwtUNxfRoEHENxwio1kz+s8fn9NqXsFskEsIs1HkMajSDMtVonLkn6DweAzQDVN33ANfRCGBfQgz3XMDUaIYvJ0EymZISht0/Vm80jKMHv+EssK9cI6fWy5AYG4O7KYLQG6nUTFJfOomqty4awiwSBfcNIKYL7o8e0+Sapfl83sWIQPC50F6nEW+XOXhnPxLbGfb5994qfrKplFqPb4vtbbe7eGRkNM+0k0h7yXs5bC0OPYUzGJvsG75r/ddsyk1pGPqZmORgwwKfuWJfI7fOy5FKT6Mo6xdlZUgfvp57Apdu4jGaBG6UTSJE9YM+z5n3foLznihFZkZGGFelh2ORpcanWDnETelsMSpOYU5WeJ8WKAD/2VPRpkABuDzV0SWBoukmM5bkdVmgEDSk0xEhUeY2eDgg9ymYOo/JvI8L+Pa6Emo8Zoe32118kdf2MTlR5WFHCN+OQEbFKpz6Wn+MxwejPTaYmkcG8easZC5JCh35MwPC9SZQFsKPpK+QEWEl3mGh1mNQ5zHYW+Ymuwc9l/oa1R6TWo9JvW6iek0clgtToCAiKQIDqHIbSJJviMUq+aYHC3qWce9ks6u07Zoer8xI4Z7hZ2Zi5fKaXL0kj03FnSsVP8xpY3pGOHGKTJhVwqXDrlKV9QX11LRR0j0UMvDO7BQWBhlxfVXg5u6VBZzqZO6JTYaJiWFMSbUTbpFx2CSK63R2lqpsLFIbzf86ggwcv3sA/Vvxs/ju+lL+0c5wzK8vieOnE+OCmzFNGP9u67+vxZ9Am+SwkHffgODFfYrVefUU1HnRTd/3vrZfBAldEN4XApUek0r/tWaYJrGKTKxy4fbJQqRc4Jyu8eI1TWRJwm6RSA63ELrbFnQXhyo1Rr2Z3Wb+RYJDpvj+gWc8Bn3FklzW5XdMoCSHWZjbP4LHR8UwqZX8n9J6nW+tK2l3unQwWZFWDt/Zr1mV3ntWFfPqkY7nrIyIVZg/IIKvXxxDWnhoP4hDlRoPrC5hY1HbEZJAnrsqiYdGhK6vMvi1023WrgqzSOTfPxBnKzePn2wq43c7KoKbIWDYZ4jTxqE7+nYNKo8J7x2rpVLT0Q2IsEncPiSadkYBL1hqvfiNHSUMINomkR52YYu6C/vbX+Acq/JQVK9TpRnUegyibJIQKGeBf++ualOgAFyTFXHGAuU760o7JFAsEtw1NIoTX+vPi9OTWhUoAAlhFt68JoVvj44JXtQm2bVevhVUruG/VySQ2gEvlWibzB8nx7P/jix+Mzm+VYECMNyp8NWCdGb56890hJoGu84gvsyvb1Og4B+Ka02g4LdzbwvThH6RfXtIE8Dmj554Daj1GBS5dN462nGBeiHhNeF0rRfVgHrdxCpzwQsUhEi5cDld6+VEtYdaj0GtxyTObiHKX25c0LN8dLr9UgOPtvKE3x7vHKvlv/vaHqYAiLXLvDU7lddmJjdO/+4I/5yWyPiEzrn9LjpcxZrcpghHlCLzx8sS2ux8xiXa2XFrJk+M73ihS0mCt65JJbaDwwm1rYwPPXug/Zvo14a3/fvsLms9n6Uh/2Z8YueO4/lKrCJxTWY4mm7i8pocr/Kw5FTXvWf6GoeqvNR4Teq9JqZpMrADQv5CoGNXs6BPUamZbC1SqdIMqjSDaJtMurggzgorcurbNSobFG3jijOoOJvv8vL1L4ppb9ZsVqSV9QsyuHngmU1vfn56Ig5Lx7sOzYDHvygmME/4a0OjmJXpKx8fiFWCx0fGsP3mTAadQfJ0nENmRoAPUFuE0iimCZ9lty0iEx0W7m6jnszxKg+f5bR9E1ZkeGxk56JS5zPDnDampob5Emm9Jl/k1rGzlZydC5FjNTplmonbP+V4QJT1vCgJcDboeE8j6BMY+DrhKs3A5fVZV4/pwcJ1guY8d6D9KMcN/c9MPPzPupJ2zeEirBLvzUllROyZ/+bjEu08PLL1m3QojlR5eGJTcxO156cnEaM0ieOkMCvvXJvKk1cmnvFQF8AVHRQpI+JaiqDXjta06yUzu194m5/v/rVFjVOqW2Nqahj9eqhKbm/l6oww+kdZqfUY1HhMXj5YTVkfM7Q7E4pUk5N1OpphouomGeEWnN1YA+t8R4iUC4xlJ+vIqfVS4zFQdYPLkh3nbLrxhYbHNFkdMOwRCosE3+pk3gfA1hI3S0+2HQGQgd9fFt9m7klH+evUBAZFt7zJt8VTeyvZW9b09JwRaeXH4301bKalOdh9eybzB5yZQAtEkTt2RocSM68dbn+o5/ERoX+fctVg+pK8DuUDfX1036vd0xEeHe0kyiaj6iZlbp2/76o4q1PPexv1Buys9KDqPoESbZMYGCluy4GIo3EBsbnYzc5SN/Veg1rNYHJyGHEdHL8XdJ2XD9RS0U6kY3yinYFnMMzxvfUlIYcvArl1cCTf6qabo02S+O8ViZ0KSdfrJg+ubW6Z/8T4WJ69Mpkvb8ogpZumfHTkjI6zyy0ScavcBusL2hYYw5w2pqQ2zyUpcun8cms5Y97O7pAnzayMsDMeajvfsUvwyEgnumHi8hrsLXfz9L6q4NUuGDYUa9R5TDQDLMCk+M5f+32djlzPgj5AvktnyYnaxjHhwTE2xnSwBLuge3ijA7MabhnceV+UDQVquzfXSJvECzO6t+TB7KxwbgnyQGmPrcVu/ryr+dTczg4dtcfOgGhNa4wLEU16an/7NvgFdToT3sll2ge5XLEkl4vfyiZz0Ul+sbWc3Lq2c43w57O8fpYqjPdWhjutzB8URb3XxK2bfHiyji86EH3qa2wu81CoGqi6ideASQnKBWvY1hZCpFwA6MCT+yopVXXqPCaRVolb2kj8E3Q/pfU6Gwvb7ogjrBKPtTKU0BZPd6BOzlVpYZ2axdNRnr4yieRORkB+t62CfFf7N/Qz5aMOzBy5c2jL8/+94+17wFR7DHaU+kThunyVveVauxGsBsKtEk9fmdRuqYALgVsHRTA6TqHea1LrNfjTjnKK28kF6kucqDPYX+nFrYNbh4tirCTau//67AsIkXIB8NLBak5Uean3+iY/3ndRjPBDOcv8Z18V7nZKmF6RHkaU0rlL0jRpdyYJwL0XdV78dIQYu8zvL4sPbm6TSs3gwTWtW+Z3hY9P15NT27bHSZxd5t6hzacQH6/ysKu09WnDXSXSJvHGrBQWDLowh3lC8fNJ8TgVGbduUqzq/HRzcz+dvkq9AV8WufGYvjy11HCZi52iR26NzvWIgvOO3aUay0/XUe81qPca3Dggkgwx3fis88GJ9p/Svxbi6b493j9ZR3F921GJRIelR3Mg7h8ezczMlkmobbEi28VrR9qvAt1Zntnf/uypOf0iCJ5B/e897RvsnSkp4RYWz0llXjckBfclImwS/zcpDt3w1afZUKCy6FD3nxO9jc/y3NR4QNN9zsUzU8Swe1sIkdKH8Zjwx53l1Gq+cc8RcXbmZLX0phD0LHvLNPa1kyeRFGbl9sGdFynr8tqPokR3MjrTHn/aUcEvtpY3a3txRgrRnTADNIAnNpZS185U3c7w/IFqlp9qe4ZTpE3iD5NbRn6WnW5fRHYWiwQ3DYxg/+39mJUhrrtQTEi0s2BgFB7Dl5/yjz2VZNf23cKLeyt1TtTqeAwTr2lyVbKCmG3cNh3vVQTnHX/YXs7Jai9u3cQmS3x3bMfdOwXdx5P7q2hvtH12ZtveG61xuLLtoY3upMptMGd5Pj/cVMafd1ZwoKJJeGVGWPjhhM6dXwV1Oo992T3DPntKNb63oaTd4/zA8GgyIpvP6lmbW8+J6rajUZ3BLkvM6RfOihvS+eDaVOIcopttix9NiCUzworHMClTdb4TVEahr+DSYXWhG7dh4jZMhkVbyQoX50Z7iCPUR1lf6ObDk3W4dd8TysMjY4hro9aIoOfoSCLnYyPbtllvjRM17YuU6lZq1HSG1Xn1jH47h0+zfd/F5TV5aE1Js3V+PD6205b5bx2pYXVe+9N228LlNbl5RUG7VZpTwi388bKE4GaeO9j1KbARVonJSQ7+31gnR7/Wn4+vS2NGJ+oIXchYJPjTtEQsSHhNk41FLv61p+u/SW/jwzw3NV4Tr+k7X2aniWGejiCqIPdB6nWYuzyfIpcXWYIrUh08eWVS8GqCs8BHp1xc/3F+cHMzhsbYOHzXmVXDTXzxRLsOqQBf3JR+Rlb7AD/aWMY/dleGTPz9+9QEvjOmyXtlZ4mbKYvzUAM98NthaIyNA3f0a5En0hEK63WuX57P9pK2k14tErx0dXKLvB/dgOSXTrTp1JscZmHBwEjKVIN6XUdCwm6VSA+3MiDGykWxClelh2E7k1CYoJFfbq3kv/sqMP038RXz0hl6Bp5BvZHdFTrv5/hm98nA3QPDGCxM2zqEOEp9kB9uKOFUtYZm+KYb//ayxOBVBGeJFzrwlH5jF5Ja7R10U/tlUA5JR8ip05n2QS5/3FkRUqAA/GpbOYX1TTkE4xLtfGN056JCR6o8fH9D50P8K3LqGf9OdrsCBeChEdEtBArAq0eq2xQoADf0j+TJKxN5e3YyH85NY+ncVN65JoW/X57At0c7mZURLgRKN/DzSU6GxtjwmiaVmsGja1sOBdZ7Tb6zroQab9u/2blgeb7G4RDDhqoBy/PceAwTj2Ey0mkVAqUTiCPVx1hXqLL4RC0eA7y6yRMT4ogVwzznBE03WZPXtjeKTYZvX9y5XI5AOipS1uTV8+31zYdnWsM04a+7Khn9Zna7JnEVboOHVjd3kf3zZQkMd3buCfjJfZU8tb99QYc/N+b+NUVctzyPgrr2kywnJdl56orQkcTXj7Y9m0SGTosuwZnz5FVJ2CTfsM+WYpV/BAz7/HdvJYNfO80HJ+uIsva+W5fba/K7/S7+dbieyoAh1rdOqVRqBl4TomwSN2W2NBIUtE7v+6UFZ4wJ/OCrEtw6eAyTq9LDWSCmPZ4znj9QTZXW9k10QoKDzC5MCY/qxIyaf++p4qoP8viyFev2Nbn13LWqiOSXTvL9DaXtfvYGVuXWczQggVeSfCZvnfhoaAZ868sSbvusqNm2GtANePFQNbOW5ZH68klePlTTbrVngMxIG0vmpoZMSq7UTL5qx+l0RKzC2ARxUzlbXByn8NjoGAwTDBP+tLOcD0+5GP9uDt9cV0q+y8vIXuqUPSbWim7CljIPP9hVx9unVbZVeNlT4cVrmugGzMsME7N5OonISelD/G5HJX/YXo5FhlhFZuPNWSSHdeJOIehWrliS226xuZsGRjA9RKG7tpiY4GisH/PYF8U80wHH2WBSwi0MiPJ19m7dpETV2zVBC0VauIXnZySHnNp+3+oiXjncdqQiFBYJMiOsZERZ8fgLr+XUeilvZ1gmmP6RVtbelEn/6NAi8Hc7KvhJUGXmYH46IZZfX9pyyrKg5zCBUW/lcKTCjW6C5J+y3sAvLonj5xPjAlp6Dw9vqfGbZvqwSaDIvojnxHiFewYIwdtZhEjpI+S5dCa+nU21x0CW4GcT43hi3JkPIwi6RpFLJ2vRSbphYk0L3pyVzO3+sgar8+qZuTQveJWzwszMMN6e1foUW5fXZOjrp8jrwJBMdzMw2srn8zPbjFJNeCeXHaWti0i7LJFzb39hY3+W0QyTO1cU8sGJupBTyjcszOCy5M7NIjtb/HJvHUdrWp7vDhmeGBXJUJGL0mnEEesjfOOLYsrdBroJw2MVIVDOMf/eU9kjAiU5zNIoUACuTg8jtY0bcU/gsMj8clIcK29Ib1Wg4K9V89cpiWe9kxkRq/DVwrYFypEqD7vLWhcoAJOTHUKgnGVeOVTN0NdO834rAiVGsfRagQLQPzL0+aIa8Nu9tTx5pJ66joxTCho52/2HoAf48LSLj0/VYWAiYfK3KWI2z7lmycn2vVHOhNmZLYdVvjO6aQpwTzMw2srqG9P4v0kdC7ffNiQy5FBQT3HL4Eh23ppJSjvi4t97Ktu1wb9zaOcqPAvOnK0lKlPez+O+NcWcrm05Q6aBi+I6l5B9thkR3dwoMBDdhA2lHv7fzlo+yHWHFGGClgiRcp6jG/C9dcV4/Ylm8wdGMS2t9z5pXAjsLHFzsKL9abFnwuOjWhYKfGJ8LJck9exYtwzcNiiSvbf3a8yH6SgvXZ3c6UrJnSXWLvPMlYm8c00KSgdmPC0/2bZ9fqxd5v4RYlbP2WJtTj2SZOJoxyxnSHTvFikXx1ppb+KRwyJRqBoUqi2HhQQtaedwCno7P91S1mjpHW+X+a8wbTvnPLmvukeekoY5bUxOCS0Q3r4mjf5Bdu/dxRCnjTdmpfDW7BTCre0LgGASwyy8dHUyMUr3CxWrBDf2j2DnrVk8MrKlgAvFylwXp9p4Wge4OkOYs51Nnhgfy1cLMih5YABPXpnI3H7hxNpb3p6OVnU+uftsYpdBDorQSUBWuIXZaQq/HRPJP8ZH8vjgMNIc3X899EVE4ux5TLlqMOi1U41z8oPdPwXnhvSXT5Lv6v6npB+MdfKnKS1t3RsordeZvaygzWTQzpAeYeH7Y2O77ZzaVuJm3kf53XJsZGBaahh/nBrPpUmhhVtr3PZZEe8cb3vW0Yob00RRwHOMYcKHp2p5an81q3Nc6H6fkZU3ZnBpcs9GDs+UTwo03jylYpg+D6S5aQ6uTlGI652zps8LhEg5j3lgbTEvHfRNPx0Rq7D/jqzgVQRnmQ9O1rHgk4Lg5i5jk+H41wa0mQwK4DFNvvFFCW8dq2m3lk0oLBKMilO4eVAkP5wQ2+3RhJw6nUc/L2JVjgvPGYSbohSJK1PD+Ppo5xnluugGJL10os3pzP0jrZy8p39ws+AccvvKIpafqsUqSVyW6uCT69KCVznnuE343521VLoNJOCmLAc3pAt10lWESDlPOV7lYdRbOY01Ut6fncqCQcK47Vzz2pEaVmSHNkvrCpmRFn47ueN+HeWqwS+3lrHsVB3Ztd42k0QjrBIDomxcnRHO1y+OOSv1Ug5UaPx8Sxnr8lWKAmz1g5H9w0XDnQoLB0fw8EUxOM5gyKmBo5Uefr2tIri5GVemOXhQ5KP0Kk7VeJm2OBfVfyK/fHUy1/XrvEjtSRadUtlQ7EE3TZIdMr8ZIxKvuwMhUs5T5n1cwIenfMl/U1McrF+QEbyKQABAjWawIsfFzhJ3o0urJEFGhJWpqY5z7qiaU6fz2ek6jlV5kCSQJAmrfybHjPRwksPbjh4JLgy+s76Et4/VAjDcaWPtTb2nzyuoN/nD/lo8/gkMjwwJY3xsz+SIXWgIkXIesqlQZdoHuXhNX+LgFzdldHrGhUAgEJxPVGlw+eJsqjWfYeUvL03gnl4yTfy/h+s5XOPFBAZGWvju8N4V5TmfaZk+Lej1fH9DaeMT8dx+EUKgCASCPk+MAl8bFo1ikbDKEi8dqMLTCx6xj9eanKjVsUigyBK39+tcmQtB2wiRcp6x+HgdXxX6Zm+EWST+NrX12R4CgUDQl/juWCcZERYcFokyt86z+zpWObsnWVWoYpHBKkmMjbWSGnbmOVOClgiRcp7xq21NBdFuHxrFoLOQ5CgQCAS9AZsED42IwSZLKLLE0lN1uFvPu+5xTrsMcuoMXxTFAnPTz21+V19EiJTziA9O1rG7TAMg2ibzl8tEFEUgEFxY3DU0ikFOBYdVwq2bvH6kbc+bnuTLIg2rBDZZYrTTSrwioijdjRAp5xG/317e+P/bh0a2WdxNIBAI+ip3D4nCYZGwWyRW57kac/TOJgWqQZ7LwCr7qhzPShVRlJ5A3OXOE1bk1LO92FcPJsIq8atJHffMEAgEgr7EvAHh9I+0EWaVcHkMlvZQQc+22FDswSL7oijDokUUpacQIuU84TfbyxrrwSwYGCW8I3oxVVVV5Ofn4/H07jojraFpGoWFhZSUlCAcCgS9lRsHRuCwSIRZZT7Pq+NsnqmlGuTX69gkX72eK1OEs2xPIUTKecD6ApWv8n0zehwWmd9eJqIovZUHHniAu+66ix/96EfMmzePm2++GV3vXGbf5ZdfztGjR5u1bd26lVmzZjVr6wkef/xx5s6dyxNPPMF3vvMdrrnmGm655RZ27doVvGqnuP7663niiSeCmzvMgw8+yIoVK4Kb22Tr1q3cfvvtjX+bpsmcOXNYvHhxs/Xa4/LLLw9uapff//73zJ49O7iZ559/nh//+MfBzYIz4Pr+EWREWgi3StR7TVbndr/Tc2tsLdWw+pN3B0VZSRBRlB5DiJTzgF9ua4qi3DAgvN36LYJzh8vl4uc//zmLFi3i448/Jj09nT/96U/Bq7XJr371K77//e83a/vxj3/MP/7xj2ZtPUFdXR0/+9nPWLRoEa+//jorV67kxz/+MXfffTd79+4NXr1D1NTU4PV62bhxY/Cis8rXvvY1brjhBhYsWBC8qEdwuVw8++yzwc2CbkIGrk6PwGGVCLNKbCg8OyKlwmNSpBrYZHBYJKYkihmWPYkQKb2cHaUaa/1PCIoMv7lURFHOJyZMmEBhYWFwc5vMmDEDgC+++AKAV199lSFDhjBy5MigNc8O48aN45///Ce/+MUvghd1iKeffpqrrrqKuLg4tm7dGrz4rPCDH/yAgQMH8vWvfz14UY9x66238vTTT1NUVBS8SNBNzO4XTpLDQoRNRvWabPPn7fUkeyu8vmRZi0RWhEXkovQwQqT0YlSvyZ0rCxqLw12bFXFWir8Juof8/HxeeuklvvGNbwQvape///3v/PKXv0TXdZ577jn+9re/Ba9yVrn66qs5efJkcHOH+OSTT3j88ce55557eOqpp4IX9zj/+te/qKmp4Ve/+lXwoh5FlmV+/OMf88ADDwQvEnQTFmBqWjiRNplIRWZPWc+KFNWAcreBXZZwyBLj40R/3NMIkdILqfOY/GBjKRmvnOJwhS/5UgZ+fomIopwP/PSnP2XevHlMnTqVKVOmMHTo0OBV2mXgwIEMGzaMm2++mXvvvReH49yXPrDZOt8hnzp1irCwMGJiYli4cOEZDxmdKUeOHOHJJ59kxIgRwYt6HNM0ufnmm7Hb7bz44ovBiwXdxBWpDpw2iXCrRK3XJLeuczlgneF4jY5ikXBYIC1MJk7ky/Y4QqT0Imo0g++uLyVr0Un+srOSsgArRQMocXmbrS/onfzmN79h6dKlHDx4kLy8vDN+gv/LX/7C8ePHefDBB4MXnTf85z//weFw8Jvf/Ibf/OY3GIbR6cTVrmC1WtmzZw+vv/46+/fvD17cozTMjHrxxRf5xz/+QWlpKZIkhga6G5sMIxMcRNlkom0yhyt8hpc9QYVmoMhglyUGRYncwLOBECm9gErN5FvrSshadIp/7Kmk3N2QJtuc/+ytDG4S9GIcDgcvvfQSy5cvD17UISIiIoiOjg5uPiccPXoUp9MZ3NwuW7Zs4e6772bkyJGMHDmSxx57jFdffTV4tR5j4MCBKIrC008/zcMPP9zpmVbdgdPp5Hvf+x6PPvqoECk9xPhEO5E2mQibRLVm0EoX2iWK3b7qy2EWCaddJlmYaZ4VxFE+x5gmfGtdMS8erKZSa/vKWpNXT7na9jqC3oXL5cJiOf+fuL7zne90Ordiw4YNZGRkMH/+/MbXww8/TFFREZrWc0+7oRg3bhw33XQTjz/+ePCis8J9992HpmkcOHAgeJGgG4ixSWRGWonyC5VT1d1/flVqZqPLbaoQKGcNcaTPMZIEr16dTN59A/nFpDhGxrZurezymvx1V0Vws6CXcujQIW688Ubuvvvu4EXnBaZp8uabbzJr1iwmTJjAbbfdFrxKmzzzzDPcd999wc1cccUVPPfcc8HNPc4TTzxBbm4u77//fvCis8Lzzz/Pxx9/HNws6CaGOBWiFJkoRabW0zlrt2NVGs/urw5ubsRtgGGahFkkwi2QFt7y1nmgUuOT7Lrg5k7x8ek69pT2bPLv+UbLIy04JzgViZ9PimPfHZm8MjOl1R/mrWPnrpiWoH2mTp3Kr3/9a+bPn8/f//53fvKTn5zR7J4GZs6cGdzUo1x++eX89a9/ZcGCBdx8880cO3aMt99++4zyajIzM7nmmmuCm/nmN7/Z6UjKlClTyMrKCm5uk5SUFKZNm9as7bXXXmPTpk3N2trjTH6DMWPGtJgynpyczM9+9jMmTJjQrF3QPSQ6ZOLsMlE2mTCrRJXWMaHy8WkXl72fx+Yin2FmKGo9JuFWmTCLRKwiExwbfeFANVPez2VLF6ZA/3BjKfM/LSTXdfaHJHszkil8r3sdd64s5M2jtQCMiVeItMlsKVbx+Ed6Ppybxg39w5u/SSAQCC5wqjSTak1HkiDMKhNvb+1xz8cfdlTwi63luHWT+4ZH8dKM5OBVAChVDUxJQjdN4hQZxb9Z3YAH1hbx2pEaDBN+OiGWX3fSy6q4Xue2zwr5PN/nh/XRdanM7RcRvNoFS9u/oOCso+kmH5/2nawy8J8rkli/IIMjdw7g26NjyIq08tR+kUArEAgEwUQrEjGKjFOxEGGVWq3noxsmd60s4n83leH2G1G1ltPsNSHcJhNmgUir1ChQDld6GPduDosO+wRKw7qd4bMcF+PezmkUKIKWCJHSy3j2QDVVmi/cNzJO4fJUnz9G/2gL/5yWyOl7+vOjcbFB7xIIBAKBBETYZMJtEooltOoocnmZsjiPN47W4LBITEry5QG2NqYgAw6Lb1ZPuH+bLx+qZvLiXPaWucmIsHJlWhgA3ga10gF+sqmMeR8VkO/yMjbBzpBGo87Qn/tCRYiUXsZbR5tyThYMimy2rIEr/BeEQCAQCJpjkXw3NjnE7X5jYT0T3s1hS7FKYpiFD+emMi3V159KLdb2IUm+7VgkXwTm/jVFPLS2hEpVZ0Z6GLtvy2JIrE9geDsw+bK0XufqpXn8bkcFXtPkgYui2XJzBpE23+3YbDX+c2EiREovIt/lZUtxU7Xjb46KCV5FIBAIBGfACwermflhPnl1OiPjFDYvzGBWZlNuX2viQPK/jlVpTHgvh5cP1SBLJv87PpbV89KJc8iNN9L2AimrcusZ+24Oa/LqcdplXpqRzAvTk7DJUuNwU2ti6UJFiJRexL/3VDUmx16WYichLDiHXCAQCASd5dvrSnh4bTEur8n1/cLZdnMGA6I7Xubh1cPVTHw3l71lGinhFpbNTeN3k5sSZBt6ao/Reijl51vKuf7jfPJqvYyOU9i0MJOvDYtqWsGvTVoTSxcqQqT0Ipac8M3oAbhzSMDJKxAIBIJOU+sxmPVhHv/eW4UswY/Gx7LsujQc1o7d+nTD5OG1xdy7upgqzWBaqoPdt2YyO6v57Eqr7FMYoRJnK9wG13yYz6+2lePR4Z5hUWy/NYthziCR5H+viKM0p2O/lKDH2Vri5lClr5hgrF3m/uG9ww5dIBAIzkcOV2iMfyeHVbn1RNkkXp2ZzO8Doh/tcbLaw8T3cnj+YDUWGZ4Y5+TL+RkkhVuDV/3/7J13mNzU1YdfSdNntvfmXnBvGNuYjnHBBozpNSTUQBJqCimELwTSQ4DQQu/VYIxNMTbGHffe+/Zep89I+v7QzO7s7Ox6196110bv82h3RvdKuqMZ6f507jnnNooUOcqQ8l2Rh5Ef5PNNoZsEk8j/zkvjjQszCLmfxEQf7mlOG6dK53jy7JamsOKLcu1I+jejo6Ojc1R8dtDJhE8K2VsXoFecgaWX53JdB6zT7+9tYMxHBWyq9JNhlZgzNYu/TUiNrtaIIaQrghEhQn9eV8OUz4vIdwYZkmRi5axcbh3U+sNneFNFH+5pht4VdhO+ync3vr5zSOs/ZB0dHR2d1nl8fTVXfV1KjU/hrCwLG67KY2Rq69ONRCIrKnctKef6b8qo8SlMzLSw+Zo8pvdqO7lapCWlzidz8bxi/rCmCr8C1/V3sP7qPAYnm6I3a0ZjnhZdozRDFyndgK/z3ZR5tNwovRwGLsjVQ4x1dHR0OkJAVrlmQSm/X11NQIHbBsWz7PJckiztC0Co9SmMm13Ii9vrEQV4YEQiy2flkhFjeCeacEqWgw0Bhn9QwJf5bhxGgRfOTePdizIxt5KzJRZia1nlfqDoafG7AT9ZXM5rO7XJrdpKzayjo6NzqlHmDrKhomnOm1h9dLSfRshw0YisqvxudTUbKnxYJIG/T0jh58MTm1dqhQdXVPLvzU3D7WlWiZfOS+Oy3rHzVMXi/9ZW8+ja6sb3AxONfDQlk2Ep7bPgAIz5qJANFV7mT8/m4p76tCdhdJHSDejz1iEONgQB+GpGdgvP8e5GtU8l2RzjTqKjo6PTQZ7bVsc9SyuiVx8VGVaJ9yZncH5O+++hkSJlXIaZT6ZmkW0/svUkkifWV/O71ZpIubqfgzcuSG93BFGY0R/ms7HSz7zp2UzXRUojukg5wWyq9DHqwwIA0iwS5T/pHV2l2/Hv3W562yQuz2v/U8KpRm3Aw3sH13LYVUN9wEfL7AjhG1SkmIuxTolcH1UWq/4xrad5mdpafdrYF01lSqy2EmObtsrCCG2MPscoa7xrxShrRlvlEWUtv8CItsbavq2yMFHHVjUrgd0gkmEzcHWfeHrGt+2n8EMgLFISzSI9Hc3FQXTnFP0+khSzxBsXptMjrv35TwiJlKe21HL30ASePjsturhd/G1DDY+tq+avE1L42bD2WXCiGf1RARsrfPoEg1HoIuUE88CKSp4MqfjLe9v5ZFpWdJVuxz93utlcE+SiLBM399bmFvqhsLWmkKf3fsd7B9fjUgKgCqHOKHKh+fuYdSLqNZZHbRdrUWPVa+t4kWXR27Wjbsy2RbxuJnSi60W/58jHi1k3RhmxzkWYWPuIVTeqrMXxov63OF50nbaOF3kMDQMwtUcc9wxNZuoPuFMKi5QLcqwsuiwnurjLeWZLLdl2A1e0Mg1Je1hY4CbVKrXbQTcWYz4sYEOlT7ekRNHWY4DOcWBhQVNUz+XHcJEcb1RgQYmf5/doafx/CHyUv44xXz3By/tX4lL8oUdjNXQ2Iheav49ZJ6JeY3nUdrEWIVa9to4XWRa9XTvqxmxbxGshbIKIUdbiPUc+Xsy6McqIdS7CxNpHrLpRZS2OF/W/xfGi67R1vMhjaASBeflOpn1RwO2LS4+YUl2na/j58MRjEigAk/JsxyRQILI31n8Ikegi5QRS6Ayyo8YPQJxJ4Nr+x3ahnAhWVPr55073KX9ZfZS/lhtWvEoAOTQ2EN15RS+hsvASs06sfURtF2tps7OMrBOrLHq7dtSN2baI17pQifjf1vEijxFGW//yrlpuWlQSsV7nB0foMop2Ev6ho4uUE8hrO+uRQ/erM9ItGGO5tZ8EbKoJ8udtrsZ5h041Vlbu44YVrxBAc27WOhZdqDR7rQuViP9tHS/yGGG09e/ureOfm6oi1uv8kAgncVOb/TZ0dJ+UE8h5nxaxpMQDwJMTU7lvxNE5XHUVKrC3QaHELVPpV6jzq9T6FXY7ZVyBlj8bowhZVpEEk0i8USDJIJBsEUkziwyMN2BrX7qCbsfly/7LnMJNtPAvQAjp/Ij3Mf1PwnVDS8w6sfYRtV2spU0/icg6scqit2tH3Zhti3it+6hE/G/reJHHCCOQYzeQf1P/FiG2pzKd7ZOytNjDosKmYfQjMTrN3Czc+L9ba6kI5a1qD3cOSWiMBspvCPBKKJ1Ee8iwGbg7NNv9qA/z2VTp1x1no9BFygkk8eWD1PllJAFKbulN2gme9Xi/U2ZnXZADTpkit0K5T+k064gAJJkEsqwiPR0SAxwGhiUZMHdzW16+q4q+n/86lO46soOJ7HR0odLstS5UIv63dbzIY4QR+HhyDlf0/eFkne5skRIZjNAeZvWxM3tqU8BCr7cOcTiUEqI9LLw0mwtzNUfXeYdcXPJF+4ft+iUY2XtDT4gQKfOmZzFdFymN6CLlBPFtoYcL5xYhAP0Tjey+XvuhHk9kFVZVBVhXGWBPg0x9DOtIV2IUoKdDYliigfPTTd0y98ojWz7hsR2fR3RI0Quh/5pQybEmkm1NRFFVdtWX4woGGusOTcjCKhkBgbqAjz31lY1liSYbE9N6sbe+ij0NofWh4w2IT6F/XCorKwqp8XsBAYMgMSo5iy015fgUBatoZFBCKhuqywCBgfEpxBs1Rz5nMMjOumpQBXJscWRbHSio7K6rxRkM34yjPleMjnVAfCIJJhNBRWVrdU3EjK8CY1PDoZsCxW4PRa6wQ7VAnt3OiOQk1lVWU+rxAQImUWREchJrK2u0alHHG56USIHLQ42/6fylWcwkm03srnWF3puwGwwccmrnxCyJ9I+3s63a1XjspvZHvVcFrJLE0GTtCbrUHaDApfmHgUCWzUyuPeQIqQpsrHQTVFXijQZ6xZnZUu3BLAkMTbKxvkKzhoJAjt3EmFQ7W6o9HGrQJgw1SwLDk8LRGgKHGvxUeJUW7QlzUY6dBZce//vBiaKrRMppicY2k6kdqA+wvsLXqkiZ0dOGtY1cJ98WuanyKjFFSqpFbDNXizOg8GW+u5lICUf3fDE9m2l6dE8jukg5QTy0ooont2g36Ov7x/HWpOOTZVYFFpf7WV0RYH+DjLcNS4lRgHSLSKpZG75JNIkkmQSWVwQ44GxuDk0wCtzWz4pVEij3KVR7FWr8KnUBhVq/SqlXwRlrHvMQApBjExmaaGBatpkUU2TncuK4dsWzfFCwtqlDOYJQefmMG5mVN5ISTx1Z1gSuXPYq35btBQQOXPoHAOoDXjZUF/GT1R+CKnBp7hBeG381xZ56Mi1xPLJlIc/vXQ0I/Pf0S7ih9wjyXXXk2RK4Y/VcPs7fiSiIHLjsF7ywdwN/3b6SJ0aez7npPZn49ZuAwKbpPyHJbKXG52VvQw1XLZ0LCLww7iKu6TWQYreLbJuda5d+ydfF+RGfIWKJEg6rLr6cHnYH7mAQsyQxbt5cSjxaB63ecivbamqQVZUPDx3iiS1bQRX5zbAhPDx8KAedLvLsNqYuWMzayhry7Hbyr74U4bUPms5h6HjDkxLZcNmFfHSokOu+W9fYtj+OOo0ZeZmMnbsUVIHfjejPfUP7MOCj76jxB3l6/GAu7ZlBrw+WxLBwhGl6PyYlnrUzT2d7jZtsm4n39pfzs5X7AXjmzH7c2C+dw04tE+rEz7biCqpc1SeF/0zoRc47GxiebOf7mUOwvboOVIEZPRJ464I+7KjxkmE1MuzjHXiCMDzZwqYrT2NLlSbcntlWySu7aqLOd5NQyXNI5N80UFv3A6CrRMqPT4vj1Tayd/95XTV/WFPdqkjZfm2PNufbGfp+Ptur/TFFyshUExuv7hG9SSPryr2M/bgwpkjRQ5Cb07pM1OlSVpe5EQUtvfOFeV3/g6zxq7x50MvP1jbw6j4v2+taCpQUs8DoJAOX55l5eKidl8fH87dRDn452Mad/a1c09PM5CwT8cbIm74mZB4d7mBUkoHT4iXOSTMyM8/Mj/tauO80G48Ot/PCGXH8e7SDH/excHa6kV52sXHmUELiqdCt8FWxnwfXN/CPHW621Lbf5NpVuGQvUmR3IjTvWrRF88cXQg6QKyr2M/SLx9lQXcANvcaEuiBNoC0o2c3ze1fy1O6l2jpB5bHhU3jz4HqGzX+SYfP/w0v71gDQy57IHf3Hct43rzBi/rO8sHctj424AFBRVIW3Dm7hlj7DEQW4sfdQ/rsn3KFrx1pRXsjzezbyj+2rQ+u09d9XlDBk7husrijl+t4DG9c3d+6M5UwLr+/bTf9PPwBgZs8ezcre2LeX53fv4rW9ewAVUVT53Yhh3LlyNSM/m8/wOfNZW1kVtc+I16Hj/XbEQObkFzM1J4M0S7iTiKwfrgvJZiNPTxjMwAQbt/TPbTrXLZxbwzQ/nldWGDZ7Db9ac4DLe6U2O85hp5fnd5bwpw0FuGQ5aj9ancb/gsroNDuuoMI7+6oYN2cnnmDTsQKKyvM7Knh+RyXv7wsPRYTLm3+men8bTw46pyyNsx/rdoNm6CLlBCCrsLMmgCQIWCSBWR2YI6Kj7KqX+ccONw+sb2BBiZ+6iCEdAciziUzNMvHnEQ6eGhPHA4NsXJFnZki81DhpVlvk2kQeHW4nrR1DNekWkQszTdzZz8qfRzh47ox4buplYUiChDXilxhUYXNtkL/vcPPrjU7mF/tbdA/Hi0SDFYOgTcUeFpWiGPG6cREQQwLmjJRerLzoQU5P7sGcws2AGn5WZmhiJhdlDqBfXEpjB+UwmjjsqgFUSr31BFWtQ0wx21BVlX1OrWM/6Kwhzmhu3O4fO1aQbYvj6dOnEFQVPji8vVnUSP/4JC7K6sWQxHDnqy1jUjJYNe1axqdl8Wn+vmYd5ZDEZA5cfjPzLpihrYsSKtf17seGGbMwixJfFhVElMM5mZlclJVNmsUCqIio2AwGdtbVASpF7rAzY9M20e/TrCYu6ZHFYaeLGn+Ah4cPiKgb9V9QWVtRy4XZqXxw/mjmFZQ1nuemtsMLEwdx4JqJXNMn/FTddDyzJLLi0tE8fnpvFhRp30G4LMVs5KKcRCZkhK5PQUVWldB1oWIUBZTGDkXlr5uKeW13JTf2T+HgdcOYkNH08CEJAhflxnNRbhw2gxD1WSLOh6AS18YQg47ODw39ajgBfFPgxiOrSAKclmgmvguGNgo8Cn/b6ebxbS421waJdDdJMQtcmmvmP6fH8ZeRDm7sbaGXveM/hT4OiUeHOYiPNIl0AJsEU7JNPDzEzgvj4rlrgJWB8VKzH2WRR+G9Q17uW9/A4jJtjP940teeilEQWhUqTVaSpk5nT0MZnxRsxKsEWFed36wjL/XUs6ehnCxrfON2H+dv4TeDz+cfo6az4IJb+UnfMYDKxpoidtVX8M0FP+Zvoyfz6PDzmZ2/vXG7+oCXzwv3cPeA03nzwBYUNRQWHeqcK7xu9jRUkWoOz6qtrd/fUMsHh3fjk2VWV4ad/LR97qyrZtjn73DVki+aPldE+5eVl7Cuqpxij4t8l7PZ8Q40NLCnvo6BCZrTZ1BVWFBczHvnnsVfxoxi5fQpjElJataWv58+gr+fPoIxKYmAysPDB3HY6SbeaGBdZQ039M3DJEZ26uFttfdeWeYvm/chCfD63sJm+w637d7vdzFs9kpmHyxr3EN4HwFF5YlNBwkoCt+X1zXb3hWU2VPnJqCopFm06I11lU7sRonXz+vLP8b3YE+dt7H+Df1TyLIZmXuolqCqkmUzNJapwJ46L3vqvIxK00Rcs3ZGvO+T0LG07jo6pzLSo48++mj0Sp2u5flt9Wys9CEKAtN62jrVk7s+CK/s8/D2QS+lniazsQgMiJe4pqeFO/pZGZJgwNYeU0kMVlYGSDELPDzU3mnROaIAPWwS56abmJBmxCOrVHqVRnHlkWFjTZB1VQFSLCKZlk468BHoFZfGG/sXISAhCgJCaBEFbYhHJPRaEBAEsIgmdjeU8dzeJQiIWA1G9jSUIwgCyUYboiBik4z4lSDLKg4CKgtL91Ab8DI8KYvd9RW8tH8NXjmICrx7aDM9HUnk2uJ548BGHt+2JGQD09heV4FJlHh0yxL8SpOfUILJgoiAVTKgAt+WHgYEzJKB3fXVPLt7IyBgkwzsqq9u3KcKBBSFoBo15CBAnMHI4tJint61jf5xCZR4XJR5NT+LLKsNgyhgNRio9HnZWF0FCHx06CCJJjP94uNYXFLGnPyCUM4qgWSTCbMkYpYkttXUUeh2MzoliRd27+eZnfuYfaiQLKuV/Q0uqnx+DKJAlTfAynItl4hRFKn0BXhm50Ge33kY0Cxa35aEc41on0lWNTHSaE6POH82g8TT2wvZXO1kSKKDJSW12nkSxdDnkbAaRJaW1OIMKtT5ZVaXNzAqxU6pO8jtS/fjDGqfyBmQGZVqp2+8mdf3VPHmHq0dKpBo0vZjNUgcdvrZVReZqbn5dfjnMzIZnvLDmW5ibbmPLw676R1v5EenHXtU09cFbr4v8zIqtXlocTRLiz0sLvIwKMnENf3iGtf/Z0stdX6Fe4YmtBlx+dy2Oio8MjcPjKNPvCYs99QGeG+vk0ybxF1DtNDiWBS7gry0o55ki8QvQrM1v7i9jlK3zPX94xiQ2LovzA8N3XH2BHDenGI2h5zoXj4v/ZhTMoeZXeDnqyJvo6+Jivb0PzrFwJU9LGR3Use+tirI6SmGqFtr5xNQYF6Rj29K/c0ijwRgcILEnf1sxyUi6IZl/2ZR2Q6CiARRURBQEEJDx5qDqTagE/JKCTVVWyc2PS+roIacQ7V1QkQqdG19eH/N3jcuoXotwmLbWFo4kMZ4HyOSp+XrdtaN2baI13p4csT/lsfLsBgpuOk0jEf5AHEyojvORoUgX5zF9F6d9+B6stM5vZZOhzjs9GMUBRwGgRm9jl2gFHlVHt3qYm6hF3+o0xOAIfES/zcyjl8MsHWaQAEYexwECqHkcJfnmXlyTBxTs0yNfisqsL1O5jebND+brubugdOwCAJmAcyChEkQtSEgUcQgikiigCQISILme6AtYui/iiRorrWiICCK0CRpwosQYe6P9gOJXIgqD71va2nhQBrjfQsH2Viv21k3ZtsiXuuZaSP+tzzez4am/KAEio7OkdAtKceZDRU+LvmiGIA+cUaWzcqNrtIhPi/0Mb/Yh09uutXl2SSu6WVmWELzac9PduoCKu8e9PF9lb9xOgGAIQkSPx1oI/EofWPawwcHl/PbTW8TUCGIiAwEVc2qoskOGi0qYQtL+PtQVBU1lEdFVVVNoqia06XaaH0RUFGbSRfdohLx+kjHi1k3RhmxzkWYWPuIVTeqrMXxov63OF50HW0ftw5M5uXzW3/6PlXpKkvKOdkWLm9juGdZiYdPDrhataT8fkwSKZbWh3v+vbmWAmcwpiWlV5yBe0PDOLEodQf528Za3ZLSDnSRcpx5blsdf9ug5UeZ0sPG/85Lj67SLlxBeGa3i/1OWRtGAEySwORMM5fntW6iPBXYXS/zv31eyr1NPhhxBpEf9bUwLqXrhNmHh1bw+03vEIwQKgoCWiyO1vloQzqEhnFaChXtu9LEiaKEhKWqbR++EDXBom2vC5WI10c6Xsy6McqIdS7CxNpHrLpRZS2OF/W/xfGa17n1tGRePveHk8Atkq4SKe2lNZHSXmKJlPaii5Qjo4uU48wvllfw5WEtFPPe4Yn8bFjrzlWtcdil8uJeF9V+tTEEMs8mcWt/G9mW8M3v1EZW4Y2DXpaV+cOThyICl+ZaulSkbazezxv7vmNB6Va8qtrMohIWJuFFUVWURsGi5UFQVREFUFRFEyZKePLTkMBBs6g025cuVJpeH+l4MevGKCPWuQgTax+x6kaVtThe1P8WxxOYmGHjZ0PSubZ/cqjsh0dni5Q3d9fz3l5n9OpWuSDHyi9HhaPO4LbF5RS52i9SnpyYymlJ2j1nU6WPh79v/ySRPRwGXgw9qOoiJTa6SDnOXPZFCfvrtVDaNy7MYExa62mbY7GuKsh7hz34ZK1zMwhwQZaJmTkd28+pwo56mVf2u6nyhmwZApyRauSOftYudbgq99Yxp3Atha5qagM+ZDUyegQQRBRFQRU0IdJkMVEBEUUFFSX0WkFRtXhmVUHbBhVVAUHUOrOmYJsjdIQx/9Pc/UyJPjNtvY8ui17X2uuIdc0ChaLrtLV9R9/HWNehzxpJ9Pp2vm/zs4KAgMMkkmYxck3fFEamdn0ix+5OZ4uUkxVdpMRGFynHEVmFs2YX4lNULJLAiivCGTLbx/wiH4tKA41P2hZJ4ObeVoYktj5u+kPAI8OTu1zsb5AbhUpPu8QvTrMT33WjPzo6Op2ALlI0dJESm5ZSX6fL2FzpB0GbcKxPvLFDAuXTAh9LywMYRC0XRJZN5KHB9h+8QAGwSvDbIXbOSjdhCEXXFHsU/rXTRUP7Z1zX0dHR0elm6CLlOLK12ofFIGAxCPRPbH9Wyc8KfayrDiCJaFlq4w08OLh9qeh/SPy4j4Ure1owi9oPu8an8JQuVHR0dHROWnSRchzJbwhilbT5egantM+584tiPxtrghhFAZMgMCzRwO39LLRf4vywmJRp5Ed9rVgNWt6SGr/Kc7vdRE3arKOjo6NzEqCLlONIlU/WLCmSwLDkIzu6fl3iZ3NNAJOoOcgOTjRwfa8fTrrso2V0koEbelsxi9qkfzV+hRf2uHHrQkVHR0fnpEIXKccRr6xiNYg4jCL9jzCJ2LrqIDvqgphEAaMoMCTRwNU9jixsjoaHVlVGrzrpGZkocV1vCzZJmxywIaDyziFv8+ALHR2dbs/sxav4z7uftli+2VXIhupAi6XSp1/lpxJ6dM9xwhlUuW9ZBQCJZpF/npkaXaWRfLfCF0U+gqqWBKyXw8ClOe0bHjoSnqCKNSIz65IiDxfOLWJoipnbBsXxs2GtZ0k8GdlWJzOn0IuqagG5QxONzMztnHOpo6Nz7Bwpuid3+BkUbV3bbF3WGRdw7t/eRzI1f3AbECfxq8E2LCfh1AJ6dE9sdEvKceJwQxC7UcRqEMi0tR6RUx+EJWV+DCKYRMi2SlzSSQJlbZmXny4pxy+ruAIq26v9XPNNGbIKRa4Adww5tQQKwNAEiQsyTZhEAbMosLchyPdVWp4aHR2dk48eF8zkgic/bSFQRiQaeHjIySlQdFpHFynHiXKPjNUgYDeKZNliJ++QgcWlPgBMokCiSWB6rrlDocqRHKpvypq4rdrP79dU89buBrJeP0iVN8iQZBO/Pz2ReJOASRIpc2v1CxoCPL6uGlfEzMMnM2emGBmWYEAKCb/1VUEOOHWTsI7OyUa/mT/m7MfeiF7NmalGHhxkxSgKXPV1Cf3ePty4DHjnMBd8VsTs/c2z0M475GpWxxtsuif8bUNNY9nnh1x8U+BufP+ntdVsrfIx6sN8+r19mDu/K0dWVJ7eUttY58N9Dawu89L/He390PfzcQcUZEVl+Af5nPNpYbO26LSOLlKOE/U+GbtBwGYQyLHHFilrKgN4ZU2gWCW4MNPcOPNvR9lW7efKBSV8U+BmT12AQ/UBNlb5UIBzs230iNN8YnrHGfnmslw2X53HG7vrmfBJIbO+KuXfW+qY8EkBy0s90bs+Kbk4x0Qvu4RJFDCIsLLCjz50raNzkiAIDLn5Qcb98j/RJUzONHH3ACuiICArKl/nu9lfH6DSKxNvEilwBllc5OHab0pZXKRNSSIrKr9aVcmB+gD76wPsrQuwvMTbuM/5h13srw9wsCHAhAwLcw5q7/fXB3AHFc6dU8SmSj/DU0w8fXYakijw+aGmOmdmWvnkgJN9ddr77dV+/rejnqUlHrZW+bEbj/LG/gNEP1PHCb+sEmcSiTOKZMUQKSUehQqvgkXSnvbPSDGRYmq/DeX1XQ2Nr7/Kd/OjRWWsL/dxzYJSEowiM3rZGZdm5pxsK5Ko7dcZUDhQF+RXyyu48LMiqjwKr52fztqr8sixS7x4bhr3LKngkTXVoZl9T25m5JpJNAoYBYGgCsvL/dFVdHR0uhkGk5nRP3+ckXc+0my9AMzKM3Nzn6aIx4WFHhpCFuBZfexsuDqP9y7KACCowFu7tfvkU1tq2VkT4NZB8Y3brijVRIqsqGyq1CzaAxKMpFolvi9rEjD/3lxLjU/h58MS+GRaFubQ8NLG0Da94w3kOgysiBA9AG/vaeDzQ5pIOjfb2qxMp3V0kXKcCKgqNoOI3SiSHSVSgirsbghilgTMkkBPh0hPe/u/ms2VPn6+rIKbFpbxxWEXo9PMyKFZ7YakmMkI+cA8MDKJBZdkM62HlamfFzP+40K21/j558RUNl/TgyfPapooC2BCppVVs3I5UB/g/M+KOjTpVnfEJMC5mSaskoBZhEqfykHXD9WcohDwefF6vXi9PjrDS8fvOxl+Hz58p4Dg/iFxyaPPMuiae5qtkwS4qbeFWXnN/VLmH3Y1vp6cp82L5IiwWigqNPgV/rqxlgmZFs7PaRILW6o0kfFdcZPQGZtuwR1Q2BYqAwgokGGVeHxcSuO6NWVeqrzaveT0NAuyorK5ykeWTaJXnHa/X1/hY94hrX1X9NEdY9tL+3tCnWPCKAjEm0QSTSJxxuYWkr0NMpKg5U9JMAqMSGo7PDmSrwvcnD2nGGdAYWmJhwtybaRbJUammrltUDxjUk34gwqz9zt5ekstoz4s4PbvKnhoZCLbruvBC+emcXp667lXbEaRtydlcMtp8Vz4WTEfRI3rnmxkW0T6x0uYJAGLpIlD/wnstJSAD6/Hg8cTFgwevJ2hGJoRwOVsuskCeA6v4N1//J5fPXg/9z38L+bt1p7wjhrPbj57ayH5rRqnvDidzZ8sm+PF6ezqoUWVuvUf8O73VXoo+klEco++zd4bRbi9r4XJWS0DClaFrCEmES7tZafcHeT+FVqKBQG4dVA8v15VSYVHZlWplxsWljVuu6dWu/DCQgLgojwr8w+78Yd+MLkOTXCUeWRuXtS07ZyDTdtcmGvl2yIPzoDK6DQzV/Z1NJbtrQuQ6zDQP7Fl23Vio4uU44A7qGIxCDiMIqmW5qe8xq/iDCiYRQGrJDAw3kDrsT8tmZJn47p+dkQgKIMxNJTz5/EpXNPPQYVHZviHBbyzp4EbB8Sx9Zo8FFVlUugpo73cclocX87I4ukttdz+XXl08UnF6GQDySYt2kdUYXvtibAAqPjqDrDy/X/x8N23c9tdP+P+Bx7k/p/fx+Nz9tBWd34kVL83cj5mPNte4ad3PMO6sL70buSlJ2bjm/Zr/vavJ/nnwzcx/lhn0fYVs2rRBipbEVgNK//IjKsf5dv66BKNmq//wKwpv2NpXXRJZ6Li2r+Yb3c36CLlJMUiwS8GWjkrvWUn75NVtlU3qeRRHxXQ/918tlVr0ZK/G5NEll3itV0NnJ1l4SenxfGT0+Iaoy0P1geQFZVVoaEdowgzezv4uqBJwD9/ThrDQ9nC5xx08ezWWgBWhHz3BOCKPo5GoXNutpX7RyQS6YLS0Znvf+joIuU44JNV4kMWlARz81Ne5VOwGrSn+gyLSHIH/FDC9I438sm0LOZOz2JliYc7Fpcz9fNi/r2ljovybGy+pgefTMviir6ORn+Uo6F3vJGll+U0XsQnKyIwMtnYOLzmDKrUHedIJrlsOS/97jE+8ZzD/U+9xMsv/Jcn//0vnnzm3/xmRn9at20dAbWejR9+yNrqpm7Y0m86990/i8EhC7Nr6+essk1i5ug0rBYLjvQcMhwdkcaxCQZa7/oD9W4sUhFLltdEF4FazncrKrHFeXB2tV5UAxznr1rnCAxMNHJxTxtnH8FPw2EQ+NUgG6NasTSXuoNc0dfODQMcXNXPwdh0M5f2svPQyEQ2X92Dx8alsK7cx9X9HMyfns0rF2TwygUZ/GZ0EjcMcDCzj516v8KYNAs3DHBw3/BE4kwifeIN3DDAwU0D4piSZ+ODyZncMMDBDQMc7KvThM2oVDM3DHBw7/AEUq0SPeO0ba7u5yDbbuDh0DFuGODg9gg/mEiGp5gZk2YmzXrs1+KpRLdK5iY8ty961XGlR5yBwzf1il59zFR6FfKd2iNmvFGkXyjbbH1ApcKnoIY6zt4O6ajCjXfU+HlxWx3fFXvZX+fnifEp/GRQfLOx2EiE5/ah3t0venUzhn+Qz5ZrekSvBmDEB/lsbqXsZGJ3vUxtQEFEIM4gcFrCcbo5qJV8+fuHWTb2YX47vVer3xMAsh9vROcvmiyYwtVlJ27JjtHrJahKWK1GvK69vH3P4xh+/zzX5oqIFgsmoK4uSEKCARQvxZ/fz883/YSXfz2McLcgBwXsjognvLaOG6vctYqH7lzBLW/8ntEthtsVij+6hz8XZqCUjOCxv11OWsQPXS54j4efqaBP3WYSHnmJ63KaDiT7vTQdRsRkMTU+WSlOJ6LdgtcXBFRUVcRkNSMpfrx+BVQVBQmz1RSyTioUf3AzD7j/zBs3ZKIqgKqiEtoufBhifL42z3vLp3qdzuOPW1zU+BV+OdhGXhs5pnROTbqdSPlyRhZTe7S4y3U5Uz8vZmuVn6JbOl+kVHllanwKggBxRpH0kFIu96oEVRUViDMIxEf5qrRFvjPIi9vq+CrfjVGCS3s5uGNwPGmvHTyiAIkUKd6gwtxDLr7Kd2M3ijxzdhocQaSM/CCfTa2UnUwEVNhVF9REogA97AbiWwZedTrB/Fe55w8N3PPivQxvy2Si1LH7m7d544tdNMhBgiQzatZd3HJBHiYC7H/9Pl40zWDQ1vdZ5L+Q3zwwkO+ffYlPPvgOwwUX0zsujYm3PchVKV9zz8PVPPjiLcR9/z/++tTTfFJ+BjNGJWods7+MTYeG8M+P/8BY+5GOC6hO9i16k5c/2UytIqJgZ8i5fdkxu4o7Y4oUP3teups3ev+E9PfeJ/2x/3BddrjHD7D35Yd40X4HU1b/lX0/fYWfDtQ6faVuN9+8/QZf7GpADgYheRSz7rqFC/JMEDzEWz97EmXWRIq/Wkp+Qy21DGTWA79gfOVsXv5kIxV11dRaR3D9/fcyo5+5SaSU38xN6rfM31mHHHDjtw5h5l13cMmQRE0Atfn5W573hx+7mSEdGz3V6QCv7fdwSY65xVC5zg8EtRvBs3vVLw87o1cfF6bMLVKzXz8YvbpTqPPJapk7qJa5g2qDX1FVVVU9QVWt8SuNS3tZXOhWx88uVMd8mK/+dlWlerje36ycZ/c2ex9NUFZUnt2r/mxpuXr6h/nqae8cUmd9Waz+d0uNWuoKNNYb9v7hZttFMuL9/OhVJy1lHkXdWx9U9zYE1QKXHF3cJVR99XP1skdWq23/0oNq8ae/Ve/501x1X51H9Xg8qrNokfrEbT9VXzsYUFU1qB5+80p1wiUPqS+uLFGdbp+qqorqce5W/3fd9epre12qx+NRfaqqKqWfqDdd9aK6z6+qquxRCz+5TZ31l3VqjUfbr6f0S/Xey/+ornG257iyWjb3t+ot976irq/QjuGp3aN+9sglar8zH1XXx/xQTnXdX36kPra2Wt3+9I/VO185qAbDRd7N6n/ufFD9sLRWXfH769Un1ru09cFi9dPf3qP+ae4+tc7jUT0ep1q06An1tp++pmrNKFLfnzVcnfzL19W15W7V43GqJYufUK+bfo16378/U/fUeVSPu0E9OPdh9cqfvqcWB1VVVWW16P1Z6vBzblf/Nn+/tl+3Uy1Z9ax61w2/U7+sUtrx+WOddx0dna5Cl6aRdJFRyWYUSTRLJJklbCFriUEEu0Fzlo2LmEvnSKwq9XJWppl1V+Xx+PiUxqRsbbGmzMvD31dx9qeFDH4/H4Acu4H3Jmew8/qezJ6axT3DEsloJRPuqUyaRUuwZ5W0GZM9EW4VAUVlXYWPF7fXcfPCMs74uJDhH+Qz9IN8Zswv5nBDK16ibaLgrq3EmJaiWSVaI3CYuV/VMurq88k1CwiCgCHlDC4d4WTZ4kKCCBiMQdQ+5zBzfCZ2qwkQsFgsmAGzxYIlNNTTDNGCxSKAUSsPL403giMdN3CIT+cUM+Yn1zIq1aZtn9CfKTdcwghba9dPEGd1ELvFSv8pZxBc9RUHQqfOs/lLtiacw/npRmwOlVqXVhA4PJevakdx9fm5mAUBQTCQcsaljHAuY3FhEAQJo5TMmCmXMibNisViJ3PcNIYHnWScdQH94y1YrA56nTuNAcWr2dHosKtgGzGDGyf3Id5iwWK1kznuJm4beYCPPysgeKTPH/O86+jodBXdWqRUemSGf5Df5cvuGr8WDdF+rdAhxFBInFFsOuEGQVtMohbz314UQcB0BOfXvbV+nlhfzZTPixjwzmF+uaoSEfjPxFR2X98TgN+MTqJfgn6DFYBan8wXh5z8aU0lF80pZOSHBQx7P58Jswt5aEUlXxx2k2SWuHtoPO9MymDZZTn0TzBx8bwSXt3ZSrhKq4hY7PH4axto00fUuZ8tG3ew5pXHefTRR0PL47y+3Y/F6NO2FWzk9BtEUts/h45xpOM697Ortg8T+tuaXS7m9N5ktDpWFqSuTiHeJmHsM5Uzxe/5aq8fcLL2q33kTj6PVMGAPV6lvkE7K879W9i4Yw2vPB5uw6M8+vjrbPdbMIbysQiWNLJ7OZraYUohKzmezMwIB0xrFlnGGuoa48xt5J02hLTIpgpxDBiXR+3+fNxH+vx00XnX0dGJTbRp5URyqg73yBFLmPYP8DTn8XVV6m9XVTZbV+oKqE9vrlFnflGs8uxedexH+eovlpar3+S71KDc8khHGhJSjzjc03pZd8UbVNTlxW71yc016qwvS9RRH+Wrw97PV0d+kK+eOTtfnTK3UL15Yan670016tIit+oJaN9WlSeofn7Qqf55XZV6y6JS9YZvStTrFpSof1xTpa4v96pjPsxXr/26JPpwbeLd+S/1upv/p+5pPlLXnMov1J9e9oj6fY1X9XojF7fq8quhoYsb1GteOag2DdKpqho8rL5x3fXquwVNv7Zmwz2qqlZ+cbs665/bVE+4Qu1i9f7wcM+Rjlv5hXr35Y+pmxs3DlGzQL171mOxh3uCh9XXr/+x+lGpoqqqrBa+83P11qe3qb76xeqf7v6rutKlap/nvZvUm98tUmVVVSu/+Kl62SPfqzXN2uBVvW6X6ldVVVVK1U9uukp9MfyhVFVVg/nqW9ddp76Z3ziYpKr+/er/rr5R/bhEO3bR+zeo17wQdc5UVa1f8kv1yj+uUOuP9PlbO+86OjpdQre2pBx/WjNXHxtixBLm6B/Cmm95//IKpnxezOYqPzcMiANgzZV5PHV2GpPybMcUcnwqsLrMy4B3D3H2p4X8YU01S4u8DEg08ttRSXw1I4uNV+exYlYe/z0njcl5NkrdQf63o57bvivnxoWlPPx9FXtq/UzMtPLs2Wm8PSmTdy/KpNwdpMor893MHGp8ChfNLYo+dKuY+17K+YYlvLu4CE+wld+cvQd9LPlsKVMxmc2YGxcrtsgRvhZfr4AkQsg22HGOdFx7T/raDrImPyo5XMEuCmtaGf4KNFAj20k0CYBI9qRzSdrxLRuWr6B20FRG2wBEzHFWvDVOgoC9Rx8s+VsoU00RbTBjtto48gBnS5rOhpeKokM0RJ4etYHdq4tIGdAL+5E+f5gW511HR6crOClESn5DgDd3d9Ss3j7e3dM0583R3tePJ1osUBNPnpXGpmt68PL56c0yG3aEQmeQd/Y08N7eiHPRJifPHbrQGcQTgKfOSuX9izIYk27i58MSWFzk4derqrhpYRk3LSzj2a11eIIKNw6I461JGbw9KZO3J2Xy4nnpPDAyifNyrCwt8fCTb8v4xbIK7hueyDNba/EGVeZPz0IAps9rp1Ax9uOGB6fhfv03PPHRJkpdkRlnXdS7ZFTLAGbNsLP4uffZUOYOlXnxuN2EZjyIjeQgNSNI8eE6vD5tQskOcaTjWgZy9WWJLH/1M3bWhspqdjD/45VUSkLs4wWdVKuJhGeDENLO49yUdTz1QS1DJg8mHPhscDigxkUQsAyYxQz7Yp57fwNl7qZsvG63FrJ/dKgoQZXa9Z8ze3UZHp8Pr9dN2dp3eWPHAK64OAvxSJ9fR0fnuNLtRYozoHDZlyXYDJ3f1L+sr26Wzhih+3e+4jG00R1QWBjKnnjdglJO/6iAQe8eZuaXJcw/7CJwCt6F020S/RKM/GVDDa6git0g8pcNNZS6g1zf38FbkzJ4a1IGT56Vxm2DExiW0pQr5NmttVz/TSnXf1PKvzfV8ML2ep46K417hibw4MpKfjs6iXuWVSCJAvOnZ+MJwhVfFjc7fmvYBl/Lo089zITK93jknp/y05/dy0O//g2/eui3PPP1PrwY6XPtn/j9RdW8/cj93PfAQ/zqVw/xyydmszX8kxUcOFpcFomcecUE8l/4JQ/96TVWlGr+G45mydrsOKLMEdbGHClHOq5E7qzfcO+Y/Tz/0M+476Ff86vHPsZ1zs1cMdCET26+XwACToKOJEIZxUFI4Zxzs1Ctw5jUt6khBnsqdlmzpGDsw7V/+j0XVb/NI/ffxwMP/YpfPfRLnpi9lcYr1uFokZ1ZdDha3NQkR9hvRcEvZ3PRzTNI/f45Hvu/P/Dr++/l0U9VLv/dg0xKFNrx+Vs77zo6Ol1Bt8+TcuFnRUztYeOXo5Ka1T1WDjcEGPtxIedlW/lwSiZTPy9mc5WPklt6R1c9KtwBhTXlPs6LmMCqM/jLhhqcfoXHxzdNbhWJ8Nw+gnf1ZXdtgGUlHjZV+thVE6DUHUQSBXrGGfjisJt3L8rg3Gxri8kOwwxvI0/KyZTMbX9dgFsWlTF7aia3Li7n7UkZfLjfyZoyLz4ZLull56p+sS1QV35VwusXZuAwio3DPv0TjMzq4+A/W2p5YEQi26r9HKwP8H9npOANKkz5vJhsh4H3LsqM3l0MVGS/D7+sAkKTRpYsWMJ9t+zH49dy7GgIWCwhQaE6caqxOkw/HreCIAmYzGZEwOmUI4SKC2eguVDxOH0RQuUIxwXUoA9vUG20qUkmC7i9GB2xE7+4nQFszZSRF6fLhKPZRJo+nB4zjohLRvZ78CtCk+1OsNDYDKcTOUqoKE4nRAkV2elEDAuVUCI2k8+HjIB2+5MwWYzNxU1bn7/V866jo9PZdGuRcvPCMuxGgefPTY+uesxc+FkRw1NMFLlkPpySyeS5RWyt9h+TSNlV4+et3Q0sLfHgDaoUOIPkOAzcOTieO4YkRFc/Kh5fX407oDaKlGqvzNJiD2vLfWyv8fPZQRenJRpJsUgMTDQyItXMxEwLI1PNjf4px5px9mRK5uaVVc79tJDVV+axo9rPH9ZU8eHkTD7c7+SrfDcGAc7NsXLzwJapqjdUePnjmmr6J5rYW+vnvhGJAHxb6OG8HCsXheY/umtJOVf2cTApz4YzoDB5bjEDE428dqE2RbyOjo6OztHRbUXKH9dUaVNbT8+OrnbMvLi9jnmHXNw5JIE3dzc0ipTtNQGKftT+jLMBWeXTg04+O+hiR42fVIvEpFwbNw2MI9tuYNzHBXw6LYvffl/Flio/tw6K455hWkd3tESLlN+vrmJnjZ8hySbOSLdwyRclRxQgPySRAnD6RwWsuyoPgG8K3Hy038n/zktn3iEX7+5tINEkMjLV3KqQ3F3jp0+8EaMksLDAzX0rKnnk9CSu7qc5KgdklSu+LuH1CzJItkg0+BUmzS1iXIaFp0MZfHV0dDoHT1Dh7T0NvLqzgXxnAE8w2lMvAkHQ0kmLQtNrzX8bRDH0OqIs/FoK19PWxQsCaZKAQxCwiQIWEcwiWEUBQ4wheIMgYDPAqCQDk7JMZOjZco+abilSytwyj6+v4ZXz0ylxBan1y8SbJPrEGxt/Y9pvSjMDN/7uBC0hV7PfXciMHl7vDqpc/mUJS2bmsKbc10yktMeScrghwFu7G1hU6KE+oDAs2cTM3nYu6WVvEUkz7uMCVl+pdY5l7iC/W13N+govPz4tnl8MPzqxEi1SommPAGlPnbZFSgGbrtE+18lA9PDUvzdpk9w9MDKJ+YdcvLO3gUyrRM94I/ce4Xt5aEUFL+9sYHSqid21AfLiDHx/RR67avw8uraa9ydrwzyVHpkL5xZx3/AEfjwotvjR0dHpGK/trOehlZVU+2K6aDenqaOIEilCc5EiHUGkSAIJgkC6JBAnCNhFAUtIqFglAWMMkRKJAJyRYuDO/pYj5rjSaUm3EymfTcvk/X1OakM/wtVlXgQgziQyKMmEGpEYVkVFVbWgnObrtdfa+qaPF17349Pi+cmgeOYdcrVLpMw75OLTA042V/lxGEXOy7Fy4wDHEZOhRYqUMOXuIH9YU83qMi83D4zj3uGJLcRNW3QHkTL8w3y2XB27rDsy7P18NlyVhzEia97ti8u5foCD83NsfHnYxVt7GujpMJBolvj16Nj+Tx/ta+DGhWUMSDCy4eoeTPy0EJMosHxWLgCv7Kyn0Bnkj2OTAdhY4eW6b8p456JMfXp2HZ1j5KUdddy1pKL9UVbdRKSEGZog8cAgqy5UOki3EynRjrPnzyni+XPTOC2pbUFwNLRHpPxmVSVry33cNjieWX0cmDuQHjYsUmbvd2KRBKb3avpc1V6ZP6ypZnmJh+v7x/HQyPaJla4QKXU+mXxnEAEYGopuaUukjPwwn00nkUgZ/n4+86ZnNZtCICCrXPl1KS+cm0aW3dAoVAYkGBEEoVFoRCIrKncuKefcbCs3xfBhAbjzu3Ku7a+JH4C3dtfzlw01bLgqD0sXRKjp6PwQmHfIxWVflrRfoND9RArA2BQD9w7s3GCKUx39rnkEZBWu7ufguv5xHRIokSwp9vDY+mpGf1jA/62tps4nk2yRePacNJbOzKHYFWT0RwU8vr6agNyRqzA2O6r9fJ3v5vVd9fxtQw2/XFnJT74tY+aXJZw7pxCAIe/lNy7nziniZ8sq+HC/M3pXpwQiUOJuHhtrlASeOTuVu5dWICsq03rauWlAHHvqAiiqylNbapvVB5BEgZfPz2hVoAD89+w0ntxcS41XO95NA+MZmWrmR9+WR1fV0dFpJ3/ZUNMxgdKFhCaxPyrWVQUpiZwgTOeInHIiJdw5RFIdY93x5jejklh4aTZ+WeW8z4q4ZkEpa8q8JJglnjo7jeWX51LtVRjzcQF/36j5TLSHX62sZOj7TYID4KdLy3l2Wy3fFXko98ikWCQmZlm5c3A8/w05cm6/rkfjsumaHiyZmcufzmiyzrRtXzu5fjaSJFDqbjlTTo84I3cOiednyyoAmNbTzs0D49hbF2BPjZ/3253crokCZ5CBiSZ+ulTbJ8Dj41LYWtk8Q6uOjk772FDhZWWpN3p1h7AaBBqj3QUBe3hSV0FAs3m2E6ORXwyzMiJ25oYjogLflPijV+u0wcnV2xyBu5aUc9p7+c2y0z6+vpoB7x7m8fXVzeqeCJItEo+PT2Hj1T24tp+D362uYsLsQv67tRaTJPCviamsnJXLB/vab9F4bFwK265tEhwAS2bmMvfibF6/MIN/TUzlN6OTuHVQPNN62pslK2uLDlgwuz1GUaA8ypISZmoPOz0cBv67VbOcTO2hCRVnUOXzQy6+K/JEb9KMdeVeHl1bzQ3flHLDN6U8taWWs7IsvBERftw73kiSRWJZSdv70tHRacnnh7QElEeNyco/L8lhznATVmDkkFQ2XpzEVBP075PAP3pKSKKALTS8Y0UbKjKLYAmNCIH23iwemyUFYGNNywcmndY5pUTKofog5R65mVmwzC1T5VWo8MTupI4HkgDv7nVyoK5pbpPL+zj45tIc3p+cwc6aAGM/LuDO78pxGEXCIr89HO0Q1LGgqCeXuTLFLFLaikgBeHhMMusrfCwPiYipPeyclWVhUKKRJzfXUhaywgRkla/yXTy4orJRlHx6wMWFOVbeuSiTdy7K5Kmz07isd0vfpUFJxuZTMOjo6LSLY7aESyIJsowpzcows4nJKVDsF4gTBawWA71NIpMGJ/K/fiauHZLA33JFxvdw8MKIeN4aYeMSE8QlWvjzyDj+NsDMwGMUKc7W5uvSickpJVJGpmrOtZNDSbaAxqiKkantsyB0BX+fkMoFOVZuXlTGhZ8V8dE+J3JISfWMM/LsOWmsvzKPzVXdZ0ig7eGek4t0m0T5EUTqC+em87cNNXiDmgC7fXACO2oD/HRoPFcv0ATJTxaXs7nSz62D4htFyePjUzg7+8iOcH3ijeyNEKk6Ojrtw9KRp7YYGAwiFo+XlQEzM3pYGer1scwvkGTQLCaCoLL0gAdPbjwP2Pz8r8LAzT1NZIggmQyMdIiMyzFhKHHx+/1+8o/xGc3YjgAJnSZOKZHyVb5mFgw7PX520Nnob3Df8kpWniBzu1ESuGtoAstn5fL3CSl8etDJ6R8X8JtVlVSGOk+jJGCVus/X0dZwTxtF3ZJcu0TlEZ7GzJLAAyMT+b91Tf5Af5+Qykf7nCy4JId3LsrkrUkZ/Hp0EoOTOx5plmaRqPcf491NR+cHyMDEjl9vkRiMElY5wIJylRmDLFSWejmsCCRH+JVIkoAZMBkEHBKYlCAf72ngJxsa+Fe1iiEU7COEgn+O5R6YpSd26xCn1NkKR3CsKPHy8X4nV39dijOgmQTq/AozvihhXfmxOWAdDa/vqufvG2uo88mMSbfw7kWZLLs8l3iTyNR5xVz2RckRfR90jp4cuxFX4MgC4fwcGwfrm6wduQ4D7qDaKRdJhVcmwdQZe9LR+WFxbT8HSeajv3YMRoGgT2ZnsY/DvgDflcrUB8BsEEBWcSoik/pY8Bys528uI7emKrxdrHLNsHheG2LlHLPKquIAxhw7j/UyYAwcW8d5YWbU7J46bXIs57rbse+GngxKMrL4shz6JRhbDPH0iTeekJl+N1b4WFnq5YK5xUz9vJh39zRglQR+OyaZdVflcffQBP6xqYYtRzHcc8VXJQjP7WtcCOVBaWtprc4FnxU17rft4Z5jeY44/qRZJfzt/N7TrBJ7a5u878dlWJh/OGKm7KOk0Bkkr3EaYB0dnfZiM4rcclrrYf9HwllWy/WrPZTW1nPjohrm+mQ+XF3JXysVtuyu5pb9fj7bVst9h/y8v6WOewuCfHewgctX13HdFjdf+aCu2sODGxr49U43v9nqYcNR+r4mGgXOSNHvAx3hlBIpcSYRoyhglARGpppZfWUeh27qSa84Awdu7Mm6q/KYkHlk/4Gu4MYBcay/Ko8/jk3i6wI3oz4q4OaFZawq9TClh43507PZGYrO6Qizp2ah3t2vcQGavY+1tFbn28tyGvfb1nDPyUaGTaK9Iy0X5lj5uqApmmB0mplt1cceMljmkRmYqD9B6egcDX8Yk8Soo/YrVHGFRIUr7LQaVPEBKCouFVRZxQOoiopb1WKF3TJ4FS1sGLTXPgV8bY8ct4pRhNv7WTDoPikd4pQSKbHoGWckziTSO757dBATMq28cWEGG6/KY1pPG39aV8OYjwr41cpKvJ2QyO24cJJdY9k2Q7uT5OU5DM0igUanmTnUcJSPTRG4Ayp5ju7xG9TROdlIskgsujT7GITKicUown0DrYxI0q0oHeWkECkf7nPy36217VoqvXKLdVWeluv+u7WWhYXHGH/fThxGkX9uquHJzbWNjrKSKHBd/zi+nJHNt5dmk2qVOGdO03DLiabN4Z42C7sf2XYJXzuHe3rHG5s52TqMIv52Cpy28MqqPtyjo3MMJFkklszM4e8TUugdf3JcSyYRzk038qdhNl2gHCXdau6eqxeU8rfxKc2sHi/tbGBHtQ9VVREEAUVVEQURVBVVoHG9qqiIgkCZRybdKoVy+wmoqFR6FNJskrZN1KedkGnh2v5xLSaHC/PLlZX0SzBy55COz2QbOcHghgovb+1uYHmJF4MocH6OlR+fFkf/CM/1c+cUsmRmbsyJCcN0xdw9sWhz7p4P8tnUSll3ZdSH+Wxs53xDP1pU1piMLSCr3LGknNcuaErOdjScObuAj6dmkW3Xb1Q6OseKqqp8W+QhvyGIO6hETCMbRXjcOhySIxCKO44sg8c31GgWVEHgV6MTyYszNtUVwQTYBAGjAEZBQBJAAgyiEPNJ3yCA3SAwJMGAw3iSmZ67Gd1KpHRHOkukRFLsCvL6rnq+LnDT4FcZm27mhgFx/GFNVbcQKbKiMuqjglNKpAx7/zBbr+0ZvTomNy8s481JmigpdgX5y4YanglNJ3C0jPkwn/XtFEk6OjrHl6Hv57M95Hu2/qpcRqdZoqvonCBiiUCdTiacuC1Mtt3Ab8cks2RmLksvz+H0dDP/2FjD3tojJ/vKsEpk2VtPeXhaO5wzBx9pRmkBBiS2Pvbbrx3H6G4oqmYV6SgVHpk447FfJu113NXR0dHRaeLY7746R+TB0CSAty0u58vDrmaixWEUuX1wAp9Pz6bg5l7NtovFbYMT+NmwxOjVjey8/sjWgvAcP60hCQIfT2l9eOPjKVnRq7o9IgLFMSYZPBLVPpn4Y8xv4gwoKLrBUkdHR6fDHNvdV6ddyCr8dnQS5+dYeX13A6d/XMC0ecU8vaW22bwUkh6a1mUIojZ001Gqvcoxi5T9dQH0r1ZHR0en4xzb3Ven3RhFgRsGxPHB5Ew2Xt2DP5+RzOGGINPnlzB+dgEPrKg8IdlwfyiI0OYkg61R61dIPEaRku8MIp1KiWd0dHR0jhPHdvfVaTdeublTwph0C/+amMqqK3L5Yno2feINzPqqtFkdnc7DLAmUHYVIqfcrx5SSG+BwfQDrMU6SpqOjo/NDRI/uaYVtVT4WFXl4b28DPz4t/piiez7c18DTW+pwBRV6xhmZmGnh0l52BkY5sJ71SSHLZ7Ud3aNzdEyfV8wZGWb+ODZ2VFQkkdE9j66tZloPG+Myjt7b/9crK9lX52f2tOzoIh2dU4JKj8y8wy6+OOymyBWk3q/gk9XWQ4M7EVlRKYwYylVVLQFF2PXvWNsQfrwQtGjkZtm406wSNsOxPcS0B0nQ/BcTTCLjMyxc1sfOGelHf086mdBFSojVZV6e21bHntoAAUUlzSoxMtXMxEwLk3KtWI7ihxgtNmRFZWWply/z3awu81Ltk0mxSIxLtzCtp43frKo6LiJlaYkHi0HkjLTWI3j21AboHW9oc1rxCq+MKECKufVoo+7CT74tw2oQePac9OiiFkSKlAdXVPLTofH0SzhCRFQb3PhNKVl2A/84MzW6SEfnpGZpsYdH11aztNjDUQTP6RwD2XaJWwfF8+tRSdg7IQKxu3LqfrIOMv+wi0STyDeXZrPuqjy+nJHNX8anMKOX/agESiwkUeDsbCtPjE9h0WU5bLy6B0+flUa8SeQfG2uPymeio8w96OKy+SUUtZHqfe5BF2fOLsTXxl1nQYGHEe/ntytsujuQ5zBQ5e14HLAzoJBmOTYRVudX6Jdw8oVt6+i0RoNf4boFpZw7p4jFRbpAOREUu2QeW1fDoPfy+Sr/+GRPPxHolpQQj6ypIskscf+I1sN7O0rYIvKLZRV8W+ShX4KR8RkWpvWwMaKNOSi6ypLyxu4GntlaS/94I1f3c3B5H0d0FR5bV8OX+S68ssLSmbk4Yij0R1ZXsbDQg80g8OfxqYzPaP2zdBde3F7HvEMuPp9+5CGXSEtKZPbZo+WiuUXcNzyR6b3s0UU6OicdZe4gF88vYUNF06ztaVaJS3vZmdnbzhnpZuJNYqc93LXFnlo/Uz4vbja/Vg+Hgct6a20ZkWrGYRQxS61bhNsiqKg0+BX21QeYe9DFnIOuZhOOxptE5kzL5PwcW7PtOhtZUXEGFIpc2rDanIMu1pT5kEPdt0kUePG8tGOaLbq70vW/Ih0Cisojpyfxq5GJeIIKv/m+itM/KuCcTwv5xbIKPj3gxB3o+FN+R3h6Sx0vba9j0SXZOExixEirRkCBaxaUsqvWz5LLcmKaD2t9MtPmF1Pslll2eQ6JlpMnxXuqRSLQzvl7IsecO0PC+2SVnnEnz7nS0WmNgKI2EyhWg8AT45IpuLkXL5+fzoxedtJthuMiUGp9MpPmNgmUZLPIi+emcfCmnjx9dhoX5NpIsUhHLVAIpb1PskiMTbfw2LgUtl7bg3kXZ9E3NHVLvV/h4nkl7OiEmdLbQhIFEswSg5NN/GpUEitn5bLqihzGhR4Q/YrKj78tZ/5hV/SmJz1d/0vSAUBA4MwsK/93RgpfztCGlN6fnMmwFBNzDro4/7MiRn9YEL1Zp/DHNdV8ftjJwkuzSTBLoSksmnrfQmeQcz8tZGSamXcmZWCUBFC1WmGWl3g4b04x1/WP4+Xz00+6nC5ZdkO7p1i3SAI1EflrjhWvrOrDPTqnBH9cU90oUJLNIosuzebhMcnHJASOlp8uqaDAqQmUXnEGVl2Ryx1DEhC7ONx/ei87a6/M5cxMzXHVK6vcsLC0UyYi7Qhj0y0snZnLdf3jGtfd9l055aFJbE8VdJFynIj1FJ9tN3D74ATeuDCD1VfmYemCMNWfL6tge7WPr6ZnNz3dRDRlcbGXGfOL+f3pyTw8KqmpALVRo/xlfTX3L6/k/ckZ3Dyg6YKArrX+dCZZtvZbUuxGkRpf5302n6welydLHZ2upMQl869NtRB6fPlgciYTMq3R1Y4L35d6eX+fE0LWnPnTsxkQMVlrV5NkkZg/PatxZvNNlX5e31UfXa3LMUkCb12YzlkhwVTqknlifU10tZMa/c55HBibbuGZrXWM+aiA8bMLuP6bUv68rpovD7uoa+/j/VFwwzdluIMqH0/Namb5CHfV/91ax69XVvLx1Ewu7hk9pirgDihc+mUJ26r9LJ+Vy2kt5vwROiHAr+vZUOEj1SLhb69IMQjUdNL3IisqwXYeV0enO/PC9rrGa+jWQfFMyou+Zxw/nt1W1/j692OSGJwcfW/qehLNEs+d0zTxaGSbjieSKPDahRkYQhakN3fV4+pi94HjiS5SjgM/GRTPqityWX9VHl9Oz+aG/nEoKry5u4Ep84oZ81EBZ35SyP66zomUCcgq0+cXk2OXeOX8GCG3Ajy5uY4FBW6+uyy7lfBalclzi5nRw847F2WeEHPusdDgV7hpYSmD3z3ML5ZVMGF2IU5/+4SHoxMtKYcbgl1uftbROR68s6fJUtCZAQYdxSerfLS/yYpy11HksOosZvSy0z80lLulys+WyiZn4uNJvwQj00MPmjV+hXmHT51oH12kHGeSLBLTe9l5ZGwy703O5Psr8lh/VR7zLs7i5ViCIorrvyll3McFrS4TZhdyxuwCJmZa+XsreTlMosC4LDNzL87CFsNBFmBkipnXL0znjiFte4sL3bQDPuvTQpwBlaEpJibl2Vh1RS5ZdiMLC4588TqMAnWdNG3xgfoAkqBbUnRObqq9MvsbgiDAkGTTCbFchNlW7cOnaMPR5+dYST7GFAHHyhV9HZpRWYD1J0ikAFzVr6kdkZFXJzuxeyidTuXJzbVM/byYH39bxu9XV/HSjjoWF7kpi5iVN9kicUk7QlT31wVYfWVeq8uqK3LZeHUPfjsm0r+kOX+bkMLfx8cWMGGeOSeNkW2ESUP3Hel5ZWc96VaJT6dl8eGULNKtEr9bXcWCS7L579Y6Ko/gWGY3iriCnSNS8p1BjKJ+memc3GyuDoAogigyMv3E+KGE2Vzlb2zLqLQTn3V1VJq5sT2bqro2yqctRkS0Y+MJbEdno989jwO7avxc3NPGzN52Ui0SO2sCvLC9nqsXlDL2o4LG5aK5RdGbdgmxcp+cSqyv8NI3Ygjr7qEJZNgk3trTwN8mpHD/ispm9aNxGEWcAU2BHasOK3AGybKf2Cc9HZ1jpcQT1HKzSwJ9E05sOH2JR2lqS+KJj5rrl2BsbE/pUSSM7Cz6xUe0o5OGq7sDp3Zv1Y3Ishm4rLeD+0Yk8u+JqXwwOZMlM3NZe1Uea6/K4/srcjvND+J4oaKidkOnUJesYg45Cr+8o44Xt9fxuzHJzD3oIttuINUitjnjdJxRxBNUCMgqxxqUU+AM0jvuxN9IdXSOhaAqND6lm471ojhGAtDYFrN0YttCaPLScHtOpP3CEtmO7ndbPmpO/DesAyEP7c6+9i/4rKiFz0r/dw4z54DmdDZpbsvyAe8c5qNQaN+Uz2OXv7e3ofEY3fFaGJ9u42CD5oS8sNBDhUfm7xtr+MXwRJ7YUMNvRifxXBue+HFGAWdApcwjE9dBq1N+Q4DfrKrk3mUVAJR7ggzoBk97OjrHhBCa5U4SEE9wjiQ1oi1ROSlPDBHtUU+0j174vJxkgQ5t0bE7sM5RkWAS+dO6asZ+pHX0580pYvr8Yq7+upSffFvGL5ZV8Lvvqzo9CY8roLTwWZmUa8UTSjpU729ZPqWHDY+sWXTq/ArLL89tVj69pw13UNteFIRm2Vm7CzN6WKgInUtJgN+fnsy6ch8TMy3srwuQYTPgbCNEL94k4g4qlLmDJJiOfInU+TQRdO2CUp7YUMPlfRw8dbYWmuiTVXJDuRR0dE5WFABRAFFAOdHXvKC1A7GbiBQi2nOCBVy3aUcnos/dE6Ir5+6JxCerVHllKjwy1T6Zaq9CrV+h3q9Q51d4dGxyzO3CtFUWTay6P11SzjnZVq7rH8cZHxewJqr858sqGJtu5uaB8YyfXcCymblaBtoQ9y+vYGiKmVsHxXPVV6U8NCqpMTVzd2LIe4d5a1IGL26v56GRiXywz8lZWVY+PeDk3uGJ/GldNUOSjfxyVHL0phQ6g/x9Yw0X97Sxo9rPAyNbOiEHZJU39zSwqNCNSRS4oq+jmeNzQFZ5eWc9T2+pZc7FWQw8jommdHSOFhV4YH0d2+sC2pwQgoCqqpR4FbbXaY7+/RwSvcJ+VqGnlDybxAtjEzF14hO8T1a5Y00txVEPb/sbghx0aeuGJhjItDb3+RqRaOSfo7smLPnZPU7mFDYfKnYFFFZVaZbbNLPIiKTmllOrJPDiGYlkRbXzWJhX5OGp3S6E0HdE6LtbWKpF9dgNAmemGDWxEqojAH8fmdCifd2dIz8m6nQqZkkg225gRKqZ83NsXNHXwa2D4rl/RCKPjm3ZYeocHdN6OnhifS1/HJvMAysq2VbtJ84oMDHLwlcFbsakmfnrhlp+trQ8elMSTCKeoEqVVyHB3PzGMu+Qi1sWlfGjb8tQVZU3Lsjg9QszGgXKl4dd/GhRGeM/KeSlHXU8OjZZFyg6Jw0C8MvBDva7Zb6pDPBNhZ+FlQG2O+XGYYR9HoWFlQFtqfCzuT7Ir4fEdapAIXSv/OVgBxvqtOOEl4PeJsfZbU65Wdlhj8wvB7ecOLWzuL2vHVWk2TFX1TY5FVcE1WZlS6r83NHf3qkCBWBGjpU+cYbG7+ib0PHC7XCpaGXlfr6p0P5PybacdAIFXaToHAsKKt3VEPfnccnsrPWzvz7AK+enc00/B2PSLQxOMnG4IYBfURmYaGJ1mY9pnxc1G/6JM4n4ZJVqr0yKWWRNmZe7lpRz7YJStlX7eXJiKu9elMltgxMwSgI7qv3ctriMaxeU8r8ddZyXYyXXbuD6/nFcEzGvho7OyUC2VWLBeSlk2cTmwwcxlniTyFfnpjCwiybQHJpg5ItzUrRJUWMcP3LJtUt8c14KGV2YN8UkCXx2VjJnpJpaHD96EUWB185IYkZ214RJv3B6Alf3sLY4bqzld4MdPDCw68RbV6KLlFMYWYVz5xQ2W77Kb0pmpsYon3eo+Syakz4valY+N6L8RDvQtYVFEnjk9CTuX15JvEnk8j7aBeoKqlgNImvLvUzMMrP2qjwSzBLnflrIrprmvvn1AYUXd9Tz8X4nvx6VxPuTM/nN6CSSLBKVHpnffl/FmbMLuHpBKfMOubl/eALvTMpkabGHRLNIcUQeHB2dk4m+DgNfn5NCslUCSYy5WE0ic89KZnQXP52PSzHx6cQkzMaWbQgvqVaJBeek0NPeNWIpErtB5MuzkxmSZGzRjsjlqdEJ3NCz63LKCILA2+MSmZZjaXHsyOXufnb+PKztpJzdGd0nJcTx8klpD21t11ZZNA1+BV+MmTkTTCJGSTjm8qsWlPLgyCTGp3c/n5QwNy0sY399gLnTski1SjywvIJSt8zWaj+LLsshPWSGfWpzDS9sr+excSlc2dfBzQvLeOX89Gb+OGE/k9n7nZS4g+TYDTwyNpmzsqz8e1MNb+9pYM60LO5eWkm+M8gvRyZw08CT9+ago7Oy2s+U72sJTTbciFGA2WMTuCTz+F37n5R4uWZdPSG//UbiDALfnpnI6cc5iq7YK3PW8hoOuls64f/fQDuPDDxycs7OwCOrTF5Vy/LqltOq3JBr4a3R8d3Dv/go0UVKiL9uqCHRJHLX0M5zuJo0t4iFl+ZErz4ibW3XEZHS1Vz1dSkPjkxkfEbXmDM7i/tWVLGowEWKRaTer5LjMPDM2Wn0ijMQCE32LAqwqtTHLQtLubq/g4KGIG9OygDgi8MuXtxex8H6ICYJ7h2eGFN8/Pb7KuYedCEI2qRn+lCPzqnA1xV+Lltbh0/VujoRlTdHxHFD7vG/7l8t8HLrFi1FAoBFhC/GxnN+6onx+9rvkjlrVS2lvqZu9L7eFp7sQr+YWNQFVc5bVcum+iYn4xlpRj4dm4DhZFYoukg5vqiReUVUrWPsKBNmF7Lqitzo1SeEK78u4aGRSd1epADICqws9XBGhqVxskSvAl5ZRQyFKl/2RQmugEKGVWJHtZ9zcqxsrPASROCqvnbuHZZIXDtCknV0TjU+LvFx06YGZAT+M9jG3V04jHEk/nPQw692uTEI8P6oOC7NODECJczW+iCT1tRTE1C5OcfMy8OPr0AJU+5XOP/7Ova6FM5JMTD/9PjGpJYnM7pI6QaEv4D2/Jx0S0rnUeLRzLSioGWZnTA7n/cmZfLG7noSjCLfl/mwGgQ+mJIZvamOzg+Oj4p8VPkU7upz4gRKmKf2uelpk5iZffyGm9piY22A9wp8/HWo/YTOel7kU3h8p4u/D3XgONlNKCH0x8LjjBKxhBHaKVAIJVDrVpykErfEo+CSVbyKSkABm6R9B/vqAzwxLoXN1X5+f3oSO6OcaXV0fqhclWPuFgIF4N5+tm4jUABGJRr5+zDHCb8/55hFnhsZd8oIFHSRcvwRI5YwSvRQkE6XUhOAcq+CJ6jiCaokhoZwruvn4PltdUiigEnUMs+e6JuOjo6Ozg8ZXaR0AyK/hCOJlW41OqeCcJL9goKqZi3xKipeGWySQDhr/a9HJ1PulvnJt+XkO2VuWljOyNTu87Smo6Oj80PjJOtiTn4UIKBoS2R0r6yCXwGvrIWUtSZFhG7kCNV6K7sv22qDOIPaeVaBno7miZ+Wzcqh1BNEVlSePzeV1y9Mb1auo6Ojo3P80EXKcUZVtYn7wksYg6BFmriDKq4g1LQ613b3ESknG3ucCkUeLfeLT1bpEye1OJs2g8gX07NZPiuX09NPTodgHR0dnVMFPbrnBHCgPoAakhu9442NHaVfgQqvovmoqNrcFRmW5t1odwpBvubrUh4ancTYtO4/JFLgVlhdGUAQNEHYyy4xIqnrs1Pq6HRXAgr8b3stsqo9IHmDKj5F+x9QVPwhMa8IAq6AQo1PJsduQAxlOw3ICrIKZZ4gDX6V3vEGPEGVWwfFMzOU4bm9uAMK7+1zUueTqfUrNPgVGgIqXlnBKAqYREH7L2n+YrFwB1UaAgqSIGAUaaw/q7edM7M65vB7sD7AggK39jDpU2gIaEtAUaPaoh0rGhVwBlTcQQVDqD3h+g+OTCTDpt972osuUk4Ae2oDuENpE/PiDKSYm37ltQGVcq+CqmpDQ8kmsYVQ0ekY1QH4pthLUNVMhxlWiQsyjm92Sh2d7sZ/ttTy6o4G0q0ikihgEMAgCkih/0ZJxCBo2Q4r3Aol7gDDU82gCoghsW8UBYpcQaq8MkNTTJS6guTFGXnm7LTow7XJ+nIv7+1zcmGOVRNMIYEUufgV7X9Aae6bt7HSx+g0C1ZJIMUikmKRyLBJZFgN2I0CL+/QMkl3hCfWV9MvwYjdIDa2xSuHhFuoHWERF1RjtyfeKJBskUgNtSfTJrGo0MOgJBPnZHdMNLWXgAJl7iAVXpkqj0y1T6HGL1PjVVhd5uXXY5IYf5JZiHWRcgLYVxegyBVEEATSLSKnJTVPRlTkUTSLigqyqtLbYSDVrAuVo8GrwCf5XtyyiohAgkng0lwzRv106vzAeXpLHX3iDcwIzeDdFitLvSwqdPOH01vO1P51gZstlT5+OSqJTZU+Ptrn5PHxHRMF68u9rCz18vPhHZ+W5MEVlfxrYmr0agCqvTL/2VLLn87oWHueWF/NDQPi6BnX8YeZttrzys56BiQYObsNkbKyxMP++gC1via3gHq/ZslxBhQ8QfAGFRBFhIhJXgW0SQ2tBnAYROKMAvEmCUdILD24opJLetkpdwcZl2Hh7qEJDIzqe7ojukg5AVSGVK0K2AwCF+S0/MHuqAtSG1BRQyp9QIKRdF2odAivAh8d9lEXUBABiwQz8ywkm/TzqKPzzJZa3t/n0ubnEtSm0EIBwpH3UsipP9dhYFSqmUfGxhYp26r8PDgykc2VPj7Y5+SJbiJSKj0yz2yt5f+6iUh5eUcdpyWZOKuN4ae+bx/ist4O4k0iiSaRRLNIklmzEKVZJNJtBpIirO/tRXhuH7W39cFmEHl7dz0fH3BR65MZl2HhzsHx3VawdPyT6hwzqRYRn6ziDCiUuWV8LeenYmCCAQFtrNijwJbqACVeXU+2F68C7x70UuaV8SsqsqpydrpJFyg6OiEEQWBThZf1FV7Wl/tYX+FjfaX2f125tqwu97GuwsfiIk+jcGkLUWg7hcLxRlFVhPY0/DihtqPTzbIZ+PfEVB4dm8x9IxK55bR4Luvt4KwsKwOTTEclUMLUBRSMIvx4UDzzp2ex4NIcdtT4uXh+CefNKeIv62uojtUhnUCO/tPqHBNmSaA+ZMbbV9syq6kEjEkxIoSiflyyypoKPwWe7nQL6J54FXhtv4dijyZQgiqcl2GmvymAz+/H7/fhj55K9Zjw4m2a16tVVK+3WabhIyMT8PvxN5uBVsXbnoMdC6rmvK1zaiMASjsvgyOlG4g0yOvG+c7hv1vrGPTuYYa8l88L2+qii4+K74u9zd7bDQKDE02Mz7Dw8ZRMFFQu/7KUi+YW8deN1Xi6+FbTHnSRcoJIski4gwquoMKB+pZTbAOYBJiYZsIoCfgUrfNdVe5nn1PvQlqjNggv7PFQ4lE0hzZgSqaZYYketn34L/79wku88MzzvPnVDjrrNNavfZtXFxUT+1sMoVSz6s3XWFIWNed9G/gLVzP3nTf45PtCfKF1Su0G5n60jJL276aDKPjKD3K4rssOoNNNUIX2ZzQQ28raGKFJ2rm740Zo9KrboKpNQ2lHoqAhwK7aAIOTTNw1NCG6GIDframioKHNO08zNleF7yRNuIIKhxoCpFolfjcmmSUzs3nlggye31rPmbPzmT6vmDd31SN30v2yo7Txy9PpSno4DDgD2pDPwfrWOwSzCOdlmDCL4FM0i8rSMh/fV7e+zQ+VvU6Zp3e4KPHIBBTt2W9atoURSRKgEnBZGDzjFu66czrJe1axo04BNYjf78fv9xM2rqhBf8ji4geUCMtFEK9XG7gP+n2h7QB8jZYUNaht5/cHtXu3EsTvC+0/2pKievGqfnw+ObTP0LZBFXCyb+VaGgZfwqXjc1C9Kn6fDzVxFBdOG0+mIbKdMl5vaM8tPo+KN7StDJplxu/HF9A+rOr1ogT8+H1efEEV8JK/6iuW7W8gIo2PzqlIBwweiqK0Wl0Qwn+0ucVaq3ck6gNa6HFn4JNV1pR5qfTIRy1Sytyy5qDaCdT5ZJYWe5BVtUNTbUzOs/LR1NgTnN62uJwn1tUwdV4JDYH2tXNvjAdiV0Cl3N3cZNLDYcAiCTw8JoW/T0xlRZmXjNcOcNXXJcw96GpWt6vRHWdPII+tq8EdVBCAX41OapxDJhZeBeYV+aj2aVE/igq5NpHpOWak9v/mT1mWlgf4vDAUZiwImCW4Is/KmORwRtkGNj7/P/Kn3Mkk204++3gfI39yDbkHFzD/+0JcQRPZZ89i6iCBA9/NZeG2ahR7H84738aqL9xMvXMaaYVzeWVFFtdcmsTmeQvZXi1j7zOJqakLea/ycn4+xcHeBfP4vtBF0JTDWbMmk33gCz76dj9+Wxz+wzUM/8X9XJhhABSqv3+V97abMRp7MX16Mtu+/p4CVxBzztnMGFHDZ8+8y66sc7j0omx2frsHs8lIr/MHsHtBPdNuG0fNwtks2u/FkShQ6xnOzbdPwLSz+eeZnLmNN97drm07+UzkFd+xu9aFknU+N1yax/bXXmerIwlvfinCoMu4aZyT+c+9wfr40Vx08RVMHpSgP8mcojy7rZ6HVlTgDaW+Nokwvaed3vFGFhW62VzVNAwdZxR4aGRSbMfZfDdba/w8NCKRXTV+Xt1Zz9/PjO042hrry738c1MtA5NM+OSmiJVIDjYE8YTyjiRbJKwGgREpJnbWBEi3Sqwq85LfEKTYpYXg3jM0gTyHlrslVrvb4on11XhCTy2BVsbEtlb7MYkCFknAahCIN4lM72nnq3w3XlnlQH2AAmeQElcQQYBzs61MyLBwdraVcW3MHH/WJ4Usn5XLsmIP4zMsGGPc4G9aVMbbuxsa30/MtLB4Zg7GNjKSC8/t48xMCytmNc+zdfmXJeytD7D56h7N+pLUVw7ywMhEfjsmiSXFHm74ppQPJ2dx/4oKyr0yZ2fauG1wXJeFU4fR7z8nkBSLiDOUJGhteUu/lEgsIszMNZNhkfApWs6AfU6ZNw9628hOe+qjAO8c8vLBYS8eWYtEsBtEbu1rixAoIfwlrPvkef7+ny8Jjp3CacZiVq4sJ2/atVwzNYvi1ZsoK17GN7tSmPLj27ntxgsZ3GMgPcUDbCvzUrGzCEvPHnhWfMPulMnccvvt3HDhQMIBnIHilawsz2PqtdcyJauYNet2sHxJMf2uuJPbr55ArjHyaUdEEuspUnoz/cqxsHYlZXnTuPbaqWQWr2a7eQgjB/Zh1JSLOSPHTH2RQq/pVzIhQ8LrlQmULOe7wp5cftttXD4igQYniIGWn6dWEJu27dWHcTOv54brLiLl0Br2ukUkZzXG/jO4445pJO9exUH7EMYO78vg8y/ngoG6QDmliRICNqPI3UMT+NfEVCZEdaKCICK0YpMQhKZdCR0z0DTjzEwLj45N5i/jU/jrhNQWS6ZVwhdUOdQQ4FB9gO1VPhYVegB4dVc9nx10sbHSR5lHRlHhojwboqA58x4Ntw2O57Fxsdvy1wmpSIKWhK7MHWRzpZ/NlT5Wl2k+H89tq+OrfDfbq/1U+xSsBpHBSSaEDgw/nZ1tjSlQrv+muUABWFHq5cqvy5qti0Use4tbVulpN7C5smkoyCOD3ShwyKlZ7HfX+KnwyIxINTMw0cyZmVauG+Dgua115Lx+kNIudF7R70EnkD4JxsaZeNeXaxdbWxgEuCzXxLAkI7KqJe4p8ci8vM/NyoqWZrxTncMuhUc3O1lS5kcOJb/LtIo8MMhGX0eMn7Ypi9Nn3cV9Nw6hdvsu6j3VlB7ay9YFn/DptwdoUBRcZZW4EnqS5TBhMplASmP4QBMHt+5mR7GN/oOtVFU6SeiZjcNkwhQRteevLuXQ3m0s+ORTFh9oQPFXUelLJC/dhik+i5Tk5iF+gmAmNasXGbYgVaWH2LdtAZ98+i0HGhQUv4pRAMloxCAImFOz6J1hIyy7AlUVuON6km4zEZ+ZRKJJAF/Lz+OXI7aVK9m/egGfzVvBvvJavAEVwZRIamYC5rgMkg1uvAERkwSC0dhqZk+dUwMhKhJHbBq1iYkqxJYfqgpHP8jTfordQUrcMhsr/eQ7g9T6FQpCnWisn2pQ0YZW2vpMx8Ke2gBVPoXtNQG2VPuo9yuUhzrrWIeUQ/4oRyuaAK78upT39jYXKGHmHnRy95KK6NXNMIpQFxW94w2qDEsxs6GiSaRsrfIxLMXc6O9ysCHIgAQTS0s8FLkC5DcEmNbDxkvnp1PhUyh36SLllGRiphW/ouIKKuyq8eNr5/d8QbqRCzJNqKgEFXDJ8HWJn5cPeKn+gVhVPjjs5c/bnBR6tNTcsqoyNMHAr4bYSWwjtYFkNJPUdyjZNXs5EIwnJbc/IyZfzhVX38jt151Jj9REjDWHKXWFfVIkUocPxLxzIbvNAxiaaCEp0UTN4VJcjT4pGsb4ZHL7j2Dy5Vdw1Y23c+1ZvUky1lFU4cHfUEJNjCguwSACJhKSc+k/YjKXX3E1N95+HWdmR+UsELR05GEMCYmYnMVUe/zUl9ZQ4xfA1PLzZJuatnXtWsy3xXlMuuwChqcZG5+qpNCODSE3Q9Ekorh9tGytzqlMrU/h3mWVjPu4gEVF0Q9NIS/0GGhiR+t5uzIEOdksYTPEtufEEiJySDzFKOoUUiwSZil2e2IJEUVVEYXYAqY9zPyihNn7ndGrm/Hi9joe31AbvbqR3nFGVoasPWFUVWVoiomdEfennTU+hqSYcIWGvAqcQc7NsbG2zItf0fJ3Aby8ox5FVbEajvZTHRldpJxA4owCGRYJb1Clxq+wtCT6xtA6o5IM3NLHRrJZIKioBFWV/fVBntrl4tuyU9eqsrdB4febnXxR7CegaL45Zkngyh5W7h5gpc0ZMcwWzRJhzaZ3ipOS2jQmnpnIjg9e5c33PmHxziqE3LO4oMchPvvf/3j1/e/Y41QRkwfTQ/VjGziEBNFEzlkXkHdoDi/97xU++G4PLsxYJDDlncWExO18+OqbvP/JYnY1ZDJxYjI7PniBVz7dRkNSIkIzIWrBIgGYyD3rTBK2f8Crb77Hp4t3UhUATJbGz2PRKja+NuVOZGLidt5/+XXmbS5BsIiI5rwWnycQsa0pJR1LyXI++3w1RUEDckBpOieAaLEARlL69sS1/GMW73U3HlPn1EOg+diMAmyv8bOm3Mfeupb3kLa6oXBHIghC9ChSp+GVNctIhk0iyyaSZpHoEaddIbGcUTVR0HJ9Z+GVVQwiZNpE+sYbSbWIpFq1qynWYRVthoEOIysq0+cV89mhIzusKsD/rani1V310UUADEo2sb68ZYTP2HQz+2ubvvP9dQF6hc4tQIkryNX97Gyv1uY/SzKLHKgLMO+wC4dBwt6F+ad0x9kTzGu7Gvhgn2a+G5tu5rEOZkYEmF/sZ0W5n0DIoVZRVZLNAtOyrZwe7ZdxklLqVXj7oJfNNU1RTQLQP07izgG29mXj9XoJWkIdv89L0GzBoATxBxRtZ5IJkwRKUBNAAmAymfBXrmfO7IMMuelKhtgAFIL+AJrLswmTyYtX1gRH5LaSyYSkBPAFVAQBDKqCGiEKtPwqYaESuU8Jk0kCn5eA2YIR8HrlRrERfu131uNDxL3jc2YXnMFPruiLJcbnadpWxu+VQRIQZRnRYkH0epEtWpsUrxfBYkEggM+nIphNdM8clDqdwfPb6nhwZRWedkSwJJhEHhyRyB9iOKAuyHezpcrHQ6OSOFAf5L9ba/l3KxlXW6M9GWev/6aU7dV+tlT56ZdgJM4oYDOIjMuw8E2hm60Rjr4A70zKoMYnU+9XeHhMy3a3RXsyzg59Px+LBAVOmWqfzPBkE2dmWTGJAv/dWtssOi7XYeCafg56xRk4M9PC6LQjO84CBGSVGV+UsKCgYw8MNoPA7KlZTO1ha1wnPLePry/J5o09DbxzYUbj+nPmFLF0Zg5nf1rEsstzALhlURk3nxbHo2urWXJZLufMKWTpzFzGflxAsllkdJqFLJvEnIMuNlf5OHBTb23IuQvQLSknmIvybARkzS9lY4XvqEyl07NN3NU/ZFVR1dDMpCqv7nfz1+1udtW1cxypE+jsPGP1QZXn93l4eKOTTTVaWK8aCs2+qoeZPwyzt0+gAIQFCppVxQAgGjCZNf8TU0g9iAYTZlPIJ8V7iO8+WYN0xgUMarzeRQwms7aNiQiLSPNtJQDRiDm0f7GZQGm+XfN9hlaGBAoxLCn4i1nz6au8/OprfLTFwrize2Ih9udp2lbCZDFhMhoxWCzaxR8SKIQsKdqZDLU5tF7n1EVpJXIlGpVQXpUYqIJmQQm967Lxnly7gWybxJg0M73jDGRYmywpsZomq9pQT1dlnB2QYCTNIjE02cSoVDNpVomMRktKy2NqU5zEtvrEwierTP68uMMChdCM0NcvKGVjhJ8JwMhUM4UNR75JF7uDjEgxk2KR2F2niT9BAFdAIc9hZGy6mae31jK1hw1VBVvzG1unoouUE0yuXZuPwS+rVHhklhQ1Hy9sLz3sIg8PtjMty4zFIBIMWVUOOIP8e5eLP29zs6S8pQm3M6nyq/zf1rbHTNvLIbfCM7s93L+ugRXlAUJpPZAEGJ1i4C+j4rgk1xy9WedjyuHMa3/EJSOTu9fFYspm/NU/5Z677uSOm2cwKr3NgS4dnRZIgkDPBAM94wzk2g2kW0WSTCLxIQuFzShiljSfJSH8dBADEaFRwAjCMThdHIFSt0yRS2Z9hY+DDUHKPDKHGkKOszGOKYcEQYyiTmFffYAKr8K2aj8bK31UeGRKQ/lGWjum2kZZJN6gwkVzi/iuuP0uANHU+BUu+bKEgtA5IpTpXFajLGeh79UogjOUb8UdUEmxSOQ5DKwv92EICaveCUZ6xxvon2DiQH0QBfCrKqYYUUidRbe67/5QGZFm1qYjV1S+LjzyuGNbTM028dgIO+dkmDAKmlCRVdjvDPLafg/3rWvg3UM+OjuhaKlX4U9bnBR7jmw6bg0V+K4swCNbXPxhk5PVVYHGeY0EYGCCxCPD7Dww0EZae60nzYiVZv4IiBJmqxFBbmujGGnxVS/h/Gqtcazp7Q3msOXF2DkXcjvarHMqIVDcEKTCLVPtlfEGQRAFrEaRZLNAtlWiT7yJAQlGLuxhbU2joKV5065HMWQx6AoybBLpVm3CvWg/zVhSRBMpXdQYoKfDQLJZIMEkIkVZR2KJJlrXec2QVZUL5hazrOToHlgjKXIGmfJ5MfURY09mSaAuRtK8XvFGVpd5NTHoDvLarnpWFXu4cWEZ3xV7OGdOIYsK3Lyyo57ffl/J6FQLsqLS29G1NtdOubfpHBtTe9jxyio+WWXlMSjnMGYBru9p5s+j4hibasIgamJFBar9Kl8W+7hvbT3/t83FnAIfVccYEXTQKfOnra6j2o+swsqKAP/Z7eaetQ28vN/DAafceDELQC+7Flb8hyF2+jqO3q4YK81826i48zey9PNPmbtoK2WthLu0TIuvUL3qTV5fUkar0qZ+Le+8sojirjVudYB2tFnn1EJQUQQBt6zillXqAwrVXpkyt0yhS2ZffYCdNX521gRYEspHEguBJmXSSt/cKVR5ZSq8Ct6gSqJJJNUikWvX7gexREF4csF2jq50mCKXTI1PC1rIsEqhWYq1LrWtQ8ZqayQbK31sqvRhlQRsBi1ZnFEQMAiaJbmj7Kz1M3VeCYTutw6jyK3fljPxk0ISXjrAshIPvd46zDu7G5g0t5is1w9S2BDkp99VsK5Su+ntvL4HS2fm4rurHwdv7sW8GdmsvzqX35+eTLL1KBrVAXSR0g0YlWoi1SoSUKDILbOwRfjf0ZFggDv7WXhyTDwzcs0km5qyGQRU2Fsv83GBj/vWNfDwJidvH/SyqSZIOzMsA7CjTuYv213Uh8dj2sFhl8L8Yj9/2e7irtX1PLfXw7qqYLN9mEQ4PdnAH4fZ+fMIB6OSjnU4IzLNfC6mcPp6X+z08QB481k2fw3+IedxzoicxnHXFqnvG9PiK43p8gPBllaJ5un2wesNEgz48Xl9jSn5o9PWN0udrzal2JcbU+xHp9OPIBD+jAGtnaoXrxLA7/fh9YXb3nabdU5h2n/JogKiKPDpATdXfV3KdQtKkUP+LCpNkwoaRGh6xOhcwl2hV1ap9ClUeWUKnK0Pr8iK1qnHKusMtNBrFVdApdgdpMonUx66gFoTRlpOmbYZk2qm5Ee92HV9D1Zfmcfiy3I4LdnER1Myef3CDJ49J43HzkjmwZFJ3Doojmv6OZjRy0H/BBOnJRkZmWrmtERtWCbPYSDHbuRQvXbP6fnmQb467ObTA05WlnqpD93sDzcE8Ef4JwVVbRqWMH3acCDuavTonm7C71ZX8VYoi+BFeTZeOT89ukqnsKIiwLelfvY5ZULZsFsgCZBqlsixCvR0SPSwaU8IOVYRY4SsXVsV5IW97sYhmfC2b0yIRwUqvAqlXoUyj8IBp0yBW6bMq7Q5s2aaWWBcipEZuWYc0TbdY8BfsoJ3n9LSzF826wISd3zFkv0NyMTRf9LlXJi6jdfD6eMvuY6zsqBiw2yef3MHmeOGkyzKJI+9hPN7BdnZLPX9VHJ3Ps/LlZdzz4RKFnz4LfsDNhy+w9SM+AX3X5ihOeiqLvZFpNu/cFoq3/xvJcm9DRSVKAy89FYu6V3O0tkLm9LWzxxKYE04dX5PzhvRwPLv9uNzJEKth+E/up0Jpp18M68pnf7lUwej5bHzcui72SzcXYtLyeL8Gy8lb/trvL7FQZI3nzJhEJfeegkD/VuZ31qbdU5pXtxezwMrK3C34wEjzSLx8+GJjE0z8eZeF2WuAAsuyUYSBRYUuNlc6eOXo5Ioccv8ZX0NT5/d+dE9f1hdxbpyL+UemVSLiCSKJJhEsu0Glpd4WBMVWvvfs1OxGUQqvTK/HJXUrOxItCe65+qvS3AGFHyy5suRbBYZn2ml3q/w0o46GiLOa67DwNV9HeQ6DFyUa2VoSuv+dJHRPWHCEThtcf/yCs7ItHBdv7joIkCL7jlafHf2bdXvJBz501XolpRuwo9OS0BWVAKKypIid7sTu3WUiWlG/jDMzvNnxHNjLwtDEiTMUb8CWYUyr8yGmiCfFvh4areb32928pPv67n9+3ruXd/AveudPL27uUAhlAvgrjUN3LKqngc2OPn7DjdvHPSyrCLAIVdLgSKgzUE0OcvEn0c6eHJMHNf2snSqQAEwZQ1rTDM/Ql3NosO5XPLj2/jRlBR2L1xNpRqRPj7LCBhJ7TuA3NzBnHXxxYxLKWdXiQd/dOr7TdUhi0aA4uVLKOp3BXfcfjVn5jYlSwMIlDRPtz/QDnIwjtMuvo3bpiaze9VeXJYezdPWOyNS51/Wk73LC+k16zZunTWCxAYnghigZGXzdPqbqsNHtdBj/Eyuv/E6Lko5xNo9bkTJSY2pPzPuvINpybtZtaeWojbarHNqE+sKS7VoHX90xxC+bKf2tPPupHQWXZaDFDFuEX4lCipKFz33lntkit0yGyr9HGiQKXMHORjKiBrLcqGo2tDKkYZXjpZDDUHKPTLbqv1sqPRR7pUpdYcdeWMfVD3a3C3tOaVdmKPmRBL9W9Q5QQxIMDAg0URAUanxKby+uy66SqdikzQn24eH2PnfuHjuGmBlYqqJHg6R0LBqC1TAo0CVT6XKF3tWVBVwBrUw6FhIgmYtGZlk4Io8M/8eE8dfRzq4ubeFXrZWDtwpSI1p5pWaajyOXFKtJhxZOdidVdQEWqaeFwxmREHCbDZjMSrIgC869b3iD/lwBKit9pHYIx2bKZ7MlGQin5V8lVHp9gFDYjoZCWbiMlIwuD0EgtFp65Wm1PlSLZXuOHqk2zDFZ5KYaAJ8MdLphz1KZKr2r+abz+axcn85td4AKiYSUjNJMMeRnmLA43VR3UabdU5ttHnCmzCJ8ODIRN6fnMHErOg8HmrIQTY24RJBELpM6GbaJDKtEr3iDMRHOavG6vhltWuHe3rHGUkNRcDEG8Vmx4nRnEaOSjS1Z5vWv55OR1bgqc21nDm7iGFJXXvX6MpeQaeDTOtpI6hoF9fH+zonlLc9SAKclWrkpwMsPDHcwcvj43lsuJ1re1qZkGpkULxErk0k0ShgbMfFIgAOg0iGRaKfQ2J0koGLs03cf5qN/42L58kxcTw0yMbleeajjNI5NkxJSVgaCij3+HEWF+JyJJMUkT4+kqabn3YTMkWnvj8zO5RPxEB8vJG6wgo8/gZKa2uJ9CM2JUan2weQQvceA6gq7lbS1gsGEYwJJJqcFFd58NeXUlPjR2grnb5rF4sXFZM76TLOH5aGIbQzoSkHPqpqJKGNNuuc4gjNOzarQWRkqpmpPeycFmtuiTZ+G+HrRCTkeNEFVHhkStxa2HFAVnEYBXLsoYyz0ZWbOc52zT0m3xmk0qtQ6NT8u5LM4hEdZ9U2ysLEEjHtOaWCEAoV70IqPTL3L69k/OwCil0yX1ySzbPnpkVX61Rifbc6J4jbBydiFEWCqsraci9FxxDOe6z0dkjMyDFyzwArvxtq568jHfx3bByvTYjnuTPi+N1QOzkxMvhIIrx5ZjwvnOHgX6PtPDrczgODbFzfy8KYZEOLoaXjSijNvCn3bM7PPshnL7/EGwuqGTzlTNINzROmASBZSc9NxSIKGOKzyXEYWqa+rwoAZiySiZyzJpKy4wNefPlTtjUkkRCRA98UnW7fFXk8AYtFwBgrbX044Zs5jzPPTGT7+y/zxuebKREsSKI5djp9AFMKaZYSls/5nNVFQQxyACWUvl87pAWLYCK3jTbrnNpEh+0GVZXC0IR9se48sTpPQh1o2LVRq9NKxWMk0lrilVVq/QpFLq29sXRIsIsnPgyfDxVoCChUe5VGx9nWzlU7c+cdFSqaKOsKNlX5uHpBKTO/LGFAkpE1V+bxtzNTuizLbCS642w3Y9r8Yr4Lhfs9MCKRx8d3PE3+8UJW4e87XGyPyGgbdpztlkSkmW9MX6+CaDZhiEo9HybgC2I0G0Dx4RPMmIUYqe8b09srBHwBVEEAg4qiRoiCyGOG0u03HU/B6xWwWJSWaesjU+f7ndT7QHTtYN7sAsbeegV9LTHS6YeQ/V5kJARRRhYtWMSIfSlevIIFi9B2m3VOXf63o577l1fgjogKy7ZJOIwiAUXlYEQSsGSzxL0jEnjk9Jbp5b8ucLOtys+DIxOp8yv8elUlL5zbMcf/9jjO/nltNctKPJR5ZDKsEqIAiWaJbLuBdRVelhY3zyvyl/Ep9I4zUOKWuW9E6/uNRXscZ69bUEqtT8Yrq7iDKslmkbEZFlwBlTd311MZESoXdpzNtEnM7G2nf2LruUXO+bSIpaH09G2ti+aBFZWckW7h2v6O6CLg6BxnDQIkWkROT7PwwMhELsptSrN/vDiRz7U6MbimXxyyqiKrKnMOHltit65GEuA3Q+ycnnKSxIJEpJlvTF8fEihEpZ4PYzSHSkVNoBC5bTj1fWN6exFjOMGa2LKzb5Zuv9nxRCyWkMiITlvfuG8/JWs+5bWXXuX1j7ZgHn82PbU8+C3T6YeQTBZMJiNGgyXkZxSRhl+0YBG07dtqs86pS6zn02K3zJ66QDOBotH6bMKR60Wh62wXlT6ZUo/M5ip/Y8bZA/Uhx9kYrWucdbhlUadQ5ApS4ZXZURPQHGc9Wo4ZiJ0Wn/BwT+yiRtRYYzZH2IbQN9SW31BHMIsCqRaRS3vb+X5WHl/OyD4hAgVdpHQ/bhoQR5JJRFZhV62fLws6J2dKVyEA9w20cW5G608cpwqq19uUQyUSNUbG2U7HRNb4q7nrZ3dxx503M2NUuh4mrHPMREboHInWuj8hJAgAPEEFX3S+nk4i0yaRbZMYmKjNOGyOCImN9TGCiiaaYhR1Cr3jtLl7+sYbybBKzc5lax2rqoa921onZovbcUoF1NjbdgCbUSDTJvGz4Qkcuqk3s6dm0TfhxN7bWzuXOicISYBLezsaJ6N6alN1dJVuye19rczINh3jJdKNUWrZ+NlHLC+OfsJUqN3wGR8vK+76TK0Gc6MlJjJfjY7O0SAgEGwtDC+aNqqpKjgDKg+sqOSepRU0dJFIqfQqFLtldtcGqPYpmESBrFDG2Vj3naUlni69TvKdALr6XAAAtk1JREFUmiVlf73WnjiDQGrIFBltLXEGFHbU+Ns6jY0UOwNcv6CU36+u4q3d9Wyv9rX9BYRQQ34pR4PDKNInwch/zkyn5Jbe/PPMVOztiZI4DnThV6hztPxmdBIGUfvRfVfkpcDV5Y/pncK1vSxcq41BdE/CmWJDzqUtMsdGZndVIqwjihcviYycNI1xWQZAbczS6veLJI6axNTxWRhQ8XoVAv7mWWSbMs3KePWUrjrdBBWVX49K4qGRiUztaWdEqok+CZpVIN4kYJMEjJKmQlShqZ/0ySpTPi/mlm/LuHlRGY+uq+b1XfXcOCCOtydlkGQ6um7lUEOQmjZMkmkWCWsof5Ksah1/cejeGGlJSTaLXN3XTp7dwMs765sKOsiGCh/eYOvXa6ZNapx4L6Co1AYUKkPtj+zee8UZuLSnnWy7xMf7jxy1ue3aHvxseCK5dgMbK/387vtqDjuDnP1pEefMKeSar0t5+PtK3tjdwJYqf2PmX6EdVppo4k0io1MtzJ+exf4benL7kNiJ4E4kuuNsN+X8OU0zYP50SALPdXGY1ymP6mH/l28x/4BK6rApzDo7mQPNMsdOJnPb66Hsrj2Y2HM/3zVcxB0zsqha8ApfWScxaPdX1F18BxclHOa7uQvZXi1j7zOJqanL+LTmYm4dm89br2/BkeQlv1TgtMtu5ZKBAXZ8OZtF+704EgVqPcO5+faJpB7dfVxHp9N4ZWc9++sC3D4knt4xHERlFfbX+dlVE+CwK0CtT+EPY5LZVePnlZ31/ONMLavsgnw3W6r9PDQykaACdy0p5+UOZsxeX+7l92uqGZ5iYmuVn2Epmt+WzSAyMtXE2VlWlhR7WFbsYXuNHyEkBBJMIjkOI7tq/VR5ZSblWHHJKgZBoMgVJMtmoFecoU2H3Fg8sb6ag/VB0q0SGyt9je1JsUiMSTMzIcPCs9vqKHQGKHbJFDiDJJtFxmRYcAdUPj/kol+CkTPSzdT4FBLMIsUumYP1AV4+P53e8S3Pd3vwySpbqvxsqvSxu9bPoYYgZa4giFDqCpJj1445MNHEiDQTI1LMGEMKLuw4K4ngMEqclWXhubPT6RHXvR3R9FtlN+Xnw5ouqo/3O5FbF/Q67SFQyf6DMqddfA0zx/VCapE5thYhnN31yrM47bQeSId3UOmvZVe+QF7/ZCSfF5kApcu+YXfKZG65/XZuuHAg9tDcPaIo0VBtot+MO7l9WjK7V+2htng53xX25PLbbuPyEQk0OPWLTqd7cFU/B0lmiQFvH0Z4bh/Cc/u48Zsybl5Yxn3LK3l2Wy2HGoKMz7RwemqThVQQhGbhwGrE8MbGSl+7cnpEk2yRMAgQULRZgMMWknXlWsTOf7fW8X2ZF4Mo0MNhZFyGhak9bMzs40AFZvS0MS7dQrJF4vEzUvjHmancNSSBPIeBWwd1PNqwV5yRhtC8NvV+hdpQau1NlT7K3DJ/2VBDpVcmoECOw8CMXnam9LAxKceKT1a5cYCD/glG+ieaeOrsNP50RgqTcq3cNDDuqAUKoRmMx6abuX1wPP88M5WPp2SybFYuy2bmsvO6Xvx7YiqnJZvYU+vnb+truHBuEWd/Usg5c4ogFKV1z5BEim/pxbyLs7q9QEG3pHRv+r+Tz746LfHX02enNhMuOh1FpnrrV3z27WFs4y5nqu1r/vGRh3797eCpQhl0DZdaP+XNssv4xYxcDHIZi16eA+cNomiFzNQfjSH/hZeouPxWcr59ie1jf851A7Ubd/3aZ3m58nJ+PrGI/71UxsxfzCCj6iue+TiRq87axXs7zuIX1/fDUPYl//0wgZvuOZNkXanodAMaAgrzDrnYVxfg/uGJOEJDNfmuIFsqfOyq9XOgLkC5V6HGJ5NrN1DjV9hQ5uVXo5M4I8NCrU/h/X0NeIIqmVYDfxqXTMJRDvkQsqqsKvNS6AziCapYDAKSIDAw0cj4DAu/XV3FgEQTBkHzO1FVGJRk4sXzOma9aQ/eoMKqMi9ry31UeWV8sopZ0mYmHp5ixq+oLC7ykGqRKHMHqQ8obKvy88DIRG4fnBC9uxOGAmyt9DMitfXQ5+7K0f+SdLqcGwY0xbu/suPox1Z1ACTi+1/AVVcMwbl+MxW22JljBUPokpBSGdpPZOfCHdB3CCmNDxxGkhJN1BwuxeX305g8tpHmWWSNiYmYnMVUe/zUl9ZQ4+/YmLGOTlcSZxS5rn8cfzg9uVGgAPSwa9aBh0Ym8dy56Xw8JZNFl+bwxoUZ/HpkIn4V7l1eyc0Ly3lkTTUVXpXXLkjnqbNTj0mgAIxJt/CzYYn8dUIqT52dxt8mpPLHscn0iTcy/7A2jFLv18RDts2AzSCS1EVZIi0GkfNzbPxqVBJ/m5DKf87S2vPQyCQsksD+ugCJJpFyj+bQm2M3YJQE0rpZLL8IJ6VAQbekdG9cAZXs1w9SH1AQgcUzczgn2xpdTac9+AtZ8elXbK30IPaeyo2TU9j7xWwWHwwSl5zLqMlT6Zf/Ju/UTuP2i7IxAHLpQv778m5G3vVTzk11su7lt6i++A4m2XYx/8NF7PebSRlwIZOSlvJpzcXcPr6IN9+qYdodk0mvWsRLn9u59sd92f/Jxywrk0hNaOBAw1nce/c4EnWtonOS45VVLK3MjHu8cAYU9tUFGJnatfPHtJdyd5A6v9JmsjadjqGLlG7ODQvLeHdPAwCT8qx8c0nbWQd1Wifo92vpvkUTJkNbmWPDWyh4vX5M4cRqXi+yxYJEZJZXEyZT03Yts8gK+J31+BBx7/ic2QVn8JMr+tKNY6B0dHR0ug26SOnm7KkLMOy9w/gVLYfK2ivzGJXWPZ4adNqBv5jlH3zI2hoJoy2XCZdewph0PQ2bjo6OTnvQRcpJwGVflDD3kJYif3oPG/NmZEdX0enGBH0+FEELmjSYjLojmI6Ojk470e+XJwH/d0YyoRxGLCh0s6OmhbemTjfGEJ4bRxcoOjo6Oh1Cv2eeBIxMNXNBruYwG1DgkdVV0VV0dHR0dHROOXSRcpLwx9NTCDvSzzvk5lB96+mjdXR0dHR0TgV0kXKScGaWhTMztJgQn6Iy7pMCXt1Vf1TZHXV0dHROZmQVgqHleCfj1t04jy+6SDmJOD0kUgjF49/6bTnZbxzk7iUVumVFR0fnB0OdX8EZUPAEVULz63UpqqqiqiqKougi5TijR/ecRFw8v5gvD7ujVwNgFOHMDCu3D4nnhgHdbyZLHR0dnc6gyqdQ51OQRDAKkG3v+pD+YDDYKFAMBgOS1L0yyp7K6JaUkwRZgZUlvujVjQQUWFLi4fbF5Tyyujq6WEdHR+ekRwEKnUFq/TK1PgVzeBqLLsbv9xMMBgkGg7pAOc4cn29Y55h5f18Ddf7Wh3QSTBJ3DIln3009+dO45OhiHR0dnZOendV+Kj0ydT4Fv6yQ0kVz9kTi8/kIBoMEAgF9qOcE0PXfsE6nMHu/M3oVhL7Aq/o5KLi5Jy+em062retNnzo6OjrHG48M++r8OAMKrqBKjsMYXaVLCIuUYDCIwaDfX483ukg5Sfh/9s47zo36zP/vKRrV1Wp79a57xwX3BhgwYHrvAQIhlZRruUsud5dySe5+l4RLLsld6L0EMMWm2cY2xrhj497tXXt70666RlN+f4xWW73uXe/Xa+3V6CvNjDQ788zz/Tyf57PaaJfHGclOowawty2RepwmTZo05yOr6qL44yahhIEsQLHr1E+7mKaZClJ0XcfhSHfdOt2kr2znAO8eCNMUswrtxuQoPHVZPrvvKydDsYxTNjbGeXZnoNur0qRJk+b8oCGms73FyqKEEgYX5Zye/mWhUKhTFiV9uTwTpD/1c4A39oWYUejg3blFbLqrjEdGeil0Sjw03Jsa88v1LaRnS9OkSXM+svBghEDCIKIZ5DgkStynPosCEA6H0XUNXddQlHQW5UyQLkE+B6iJaL1qTSKaSf8XKmiKWYLaf52cw08nZnUfliZNmjTnLNv9CV7aZWWKHZLANy/yke849ffXiUSCqqoqBAEEQaS8vLz7kDSngVP/Tac5YXoLUABcssDfjusISn7/pZ/q8OErgNKkSZPmXMIEXt0TJJgwiOomg3220xKgAPj9fgxDR9M07PbTM72Upien59tOc8r4p4t9jM5REAQIJgy+vay++5A0adKkOSd5bU+QQ6EEEc3EROCmAafPqDIQaEsJZr3ejqn1NKeXdJByHvDHWQXYRRAFWHgoyoLDuNKmSZMmzblCfdRgQWWYqGYS1Uzmlrk4DeayAAQCAVQ1ga7riKKEy+XqPiTNaSIdpJwHXFJs5/bBGciigCDCj1Y1oaeVRmnSpDmH+e/Nfvwxqz9PiVvi6n7O7kNOGa2tLei6jq4beDzpAOVMkg5SzhP+MCuffIeEJEBlUONn69PW+GnSpDk3WVgVZWVtjJhukjBMHh3l6z7klGEYBq2tgWSQopGTk9d9SN8kYsSSlhHHghmLcTyKQj2hoqpa98XnDekg5TzBpwj844QsZFFAEuHFXQEqQsdzyKdJkybNmSNhwh83taLqJqphcmmxi6GZp2meB6ivr0fTEui6hsPhQFGU7kP6IMaut/6Lf3/iU5qOJU4xWtn47husqDnGYEOtYs27L/PCW6upOnxrt3OadJByHvGtUZlMyrOjiAIxzeQfVjZ2H5ImTZo0ZzW//qKFilCCmG6SYRP5/tjTl0UBaGxsRNd1DMMgK+sY+6CpNexu9lGQOMCuQLcoxYwRMxKoapy4amAkVNR4DFUHRB/jrpzLlCKJREzFANBixLu8hYmmqqiqSlzVMIHQnpWsC47k+pumUnqeFiBJP/3pT3/afWGac5cxuU7mHQgiIlAb1sh2SIzNPU+P3jRp0pxXrKmP88v1LWgmmCb8/fgsxuQcSybjxGhsbKCxsQHTNJFlG0OGDOk+pE8SNatYVl3OjIJKtqujGFtqx/IFN/CveZ7nPqlg76pFfL4rQLhuLYsWLGObPoAx/U02vvIKOzLd7HhnEf5+g4l9+goLm0sZ2c+NCBiBnSx+6x2WrF7Hxj0BMsucHPjkHT7d1Qa+cgb383L68k2nj3Qm5TxjbI6N+wZnokgCdkngz1vaqI0cS94xTZo0aU4/CRP+YWUjEd0krptMyLNz60B392GnlJqaGnTdQNcNcnOPMYuCRtOOg4ilQxkwOAf/3n101FmKiFKQZnkw1z9yF6OaV1OZfy1fvW8i6uZN1CeAeAzDNYgZY2W+fPs1ljT1Y8aE/GTgoVK9fDEHS6/noa89xFU5u/hkg8TwccMYMO5q5k4q4Xy9FU0HKechP52cxfAsBYcsoBom/7auqfuQNGnSpDmr+MeVzexpS5AwTDLsIr+ZcYyC1RPE7/cTDAYxDB1BgNLSsu5D+sZoZefOSmq2zuO1zypp3Lmdik59YQUUMnMK8Dp95Hq9ZOV5cfry8SRCRFLyQYncUSPx1O4nUjKW8lTkodLSEsNTmodT8VBU4iLU7MdQBJBs2M7HFEqSdJByHiIJ8O9Tc3FLAooksK1Z5ZXdoe7D0qRJk+asYElNlFd2B9AMSBjww/FZ5DtP7+Xp4MGDGIaBYRhkZ+cgise2fiOwi/3mNB742iN89WuPcn15DTsOxboOkq3JH0Fov/gKiJYCJUmC6vWbiQ8ehWv/KnaF25crZGfZCRxqIKqGqKkK48n2Yev0yvOVY/sW0pwzjM22cfcwL/bktM9f94XSlvlp0qQ564jp8P3lTcR0E800ubTYyf1DTp+zLEAkEqG11Y9hGJimSf/+/bsPOQImocpDxEpGUOJWUOy5DBuaSeP+BtTUGAcpR3+7I6UfURzJUMPuQAhu5/PdDqbceCtXlNSzam0NCWsUJbNmU3zgHZ5+8jkWtYziqukFyCi0v/x8Jd1g8DzGBL75aQPVIQ1JFBjus/Gf03K7D0uTJk2aM8Yjyxp5dXcAUYB8l8S628vIsZ/e++etW7fQ0NAAQG5uHmPGjOk+5CiIE9PsONqjDzNGTHd0PCZGzEgGKrEYmsMKVNRYwgpUYjF0h4Ie07E5bAhajJjgwJFq+GygqQkMBExE7IpsrTNhP68DldN7JKQ5rQjAP4zPxqtIOCSBqrDO2wdS+cM0adKkOaPMr4zwyq42dANMA34+Ofe0ByiJhEpjY2NqqufYsyjtdApQAITOAQpdMynJAIXOmRSHAwkRxWGzKoLkzgEKgIis2FEUJRmgYK3zPA5QSAcp5z+DvTI3DnDjlAWcksDiqgh7A8doGJQmTZo0J5n6qME3ljaQMMDA5JpyN/cP8XQfdsrZv38fmqZhmiaZmb7T2EwwRuwwM/DH6z7bBTPGcRjfdsGMxbooZs4E6SDlAuDuwR6G+RScsoBdFHh9T6CbSVCaNGnSnF5u/bCWuohlSlbkknjq8oLuQ045pmlSU1OLaZrHqUU5fgLrXuKZT9o1J504XvfZLhi0rHqB5z6t57jfxWhh1QvP8mn9cb/DSSEdpFwgfHO0j3ynjEsWUA14a3+w+5A0ac57TNNEP04ZnmmaaJqGpqno+gnf517Q/O3nTaysi2ICiiDwzBWFZClW5cvpZN++fcTjcQzDwOl0kZd3ImXPJrGYiRqPowOmZrnDqkl3WMsxNp5chqUnSR5GiXYn2YTZyX1WtjIZCRU1Hkc1DBKqSjymprIsPddhpNaR0HpmUrqspz1TknS+jWvJvwtDQ41b47SzIJOSFs5eQOzwJ3jvQAhJFJAEuKTYyYS889UCKE2aDhqjOjVRA0UWME2oixoMzhApcx+fwYRpmgjC6b+ong/Mr4hw20c1JJJXvx9fnMUvp+Z0H3ZaWLZsKdGoZWYyatRoysqO0RulE0bLap59ZRt2xUb/664je8vHrK4KoyklzLz1GkYI+1n23mK2tei4B17JNbmLebXpFr47W2XlW4vZ1RrGKJrNfTf3Z9czL9JyzR14P3qNnZk+wgf9eEaOJrdxJzsa7Uy69yEuLYiwfeGCLusYrm3l/b8uYV/ChSdeiX/s9/ibKwos/Uusgk87r+fGfmx79jm2eLKIHaxDGHETD98wDHXLAt5Ysg/VlYFa6WfM9/6GKwqO7+/kZJDOpFxAjMiyMbnAgdsm4LaJbG1RaYie6Tg5TZpTRyChUxXW2N6m8WFtnHVNCVY2quimiR2dWCzGke7T/H4/kYjlHappWqqvS5pjpy6q8+jS+lSAclmx84wFKAcPHiQSiWCaJna7ckIBCoAoiQSqDfpfdzsTzXWsbOjHNXffzdVFNaz9sp6azxaxK+cqHnr0Ue67YhgpL11HGVNuvpf77plDTsVa9oQs91ldFJGCzdgGX8/Dd42maXUlBdc+zH0TE2zeVE+kZmWPdVSt+JTqwbfx9UfvZHqprWsWpPt6IiJSqAXbkOv5+tfnkr1rFbtbq/n80xoG3/YNHr1zGqW2M3+cp4OUC4zZJU7KPTY8NgGnLLChMUZ7li9NmvMFVTfZG0hQETKoiJhsD+hsbTOI6SbLGjS8RpRYUy2BQID6+nrq6+uJxzvayOq6TiQSJpFIYLfbcTgcBAIBQqEgwWCQ5ubmLutLc3Tc/mEt9VFrsqLYJfHG1YXdh5w2KioOpLQoJSX9uj997AgC9twiBhS40FrqqNizlYXz3mbp/iCGEaa+KURmeTEeRaFLY2W9iX1rFvLugs/Z29BKrD2CQ0BQfGQXeHH6csn0+sj1OsnMd6OFIkR7WUdTSxxfWT4uxUthTnZXq/we6zERFB+5hZnYMwrIliPEwi20xH30y3eheIvIyT59fZMORzpIuQC5rMRJjkPCaxORRIFtLR12Q2nSnA8EYyomAl/6NaojGlmKwJX5Ng4l+1jlCNace1tbK8FggECgjdraGlpb/WiahiRJhEJhgsEgiqLQ0tJMfX0djY2NNDY2oGk95I5pjsDfft7E53WWA6siwrNXFJLr7FJje9qorDxAIBBINhKUGTx4cPchx4cgIwKKN5vSIWO56pbbuOP+R7l7ehl5PgV/ZR3hlCbFIrxzKUtq+nHlTZczJq9b9iNlUisAolWaLIhggK2XdeR4bbRVNRJVg9S1tqJ2ugE93HqkZBQgY4ItE6+tjerGKGqwFn/rmb82pIOUCxCXLDA+147HJuCxCWiGSU1H84g0ac5pNE3DFCX2hXUOhHTmVydYUJNAEE0OhK1T8zN1DmwOZ5fXJRIJGhsbqa21qj1sNhuiKBIMBvH7/V3Gpjk2ntsZ4A+bW1OP/3ZcFlf16/r5ny4Mw2DPnr2px+Xl/ZGkkxMsOZLGJkq/mUzzbeOvz7zAa/OWsrNZoGTm5fSreIcnn3ia15ftJowdhwRKTj6O2hW8O38N1ZqMnjDA7kCy3jB1kXakTFcsl9ne1lE6cwY521/nL0+9zdZgFplCx3m9z/UAosMBSikzZmSz/fX/4+m3txLM8tHpLc4IaeHsBUx1WCOgmkiiFa0XuGTcyd4SadIcCb/fT0VFBcFgAE3TkWWZzMxM+vfvT2ZmZvfhpw3TNFnforGxJcHyxo7yyZm5MiuarMci8O9lAUxdIzPTRzQaJhSyjA49Hg8ZGV4EQaCmpjr1+s643W6Ki0u6L07TC6vrYsyZX00oWVFyRamTxTeeuc9u27Zt7N+/DwC328Xll1/ZfchxE4vpqUDF0FQShpUDkRQFqZNjLCgoStKRVtJRYzpIAqKuIzociLEYusOBFIthJAOVWExLBioqsYQVqPS2jkQ8gSkIIJsYphUIWfSxHsCIxRAcDgQjQTxhYr2FgdkpkDkTpIOUC5zGmI5hgiwK2ATwKGI6vZamTxKJBBs3bqS+vq77UymKiooYP/7iI96h1kcN6uI6OYpIMGEQSpjEdJPp+QrScVbP1EV1PqiJsz+oUxHpOL2N8Eq0qQY1MWvZd/vpZMcacTgcZGb6cDgcJBLWNE59fV2qj0tvpIOUo6M+ojPhjYOpvmHDfDa+uKMMt+34vtsTJRqNsnTpklQJ+dix405YMJvm1JK+Hl3g5DkksuwSmYqI2yZymHNymjSQFJR+/vlnfQYoALW1tXz++edHrIKJ6QamYbKhRePdqjh/2B3jzSqV/cHjzzFXRXViutAlQJmSLfHoYAffHWqnyGFdICOm9X8sFrM8ITQtFaT0FaCkOTp0A65dUJsKUHLsIu9dV3zGAhSSPXraA5TMzMx0gHIOkA5S0qAkp3uk5E+aNIdjw4YNBIOh7ot7pa2tlU2bvuy+uAuKJNAYN3njYJytbQYmMMIrknmcxl6NUY0VDQlUo2uAkWETyXdIbGo1ievWc2/WgsPpAkhOWVnW6A0N9ekA5SRwz+I6NjRZQlm7KPD8FYUMzTxzjWb8fj/19fWpx6NGjery/KngqO3tzcNb5B89umXW1s0g9qi34bgxOcK9yAmRDlLSpElzVASDQerqarsv7pOampqUWVZvFDpEnJLAjcU2puXIPDLQwdeHuMnv2lntqFATGgdCBm5JoKaT/0+2HUZ6Rba2JfioJk5LsjCnTRfRROuiqWka9fV1NDc3o2ln1gb8fOBn61p4Y68VzIrAL6Zmc11/KyA8U2zduiUVfBYUFJKTc4o7wh+1vb1B64Z3efOzmuO3sAfUqjW89/LzzFtdRaqY/qi34fgx4g0cqGw7oW3vi3SQkiZNmhR79uzhww8/7L4YgIMHK7svOiKGYXDw4MHui1MIgsDMfIXbyx18Z5iL2YXKMZ+UTNOkJqqzOWDwZatGnI4gJUuGrw10MiJT5vWKOK3dzqSfht1dnGNN8xTeEl4gvLg7yC+/aEk9vn9oBv8wLqvLmNNNdfUhWlut6iJJkrjoolOQRTE6ZUOMGDE67O0xY8RMlXhc72qPr8eIGSK+8VdyzdQiZDNGzEigqnFi8Xar+3b6st0PsXflOoIjb+DGqSWY7eM6Wexjdtjd6ym7exMtaZWvamaPdXS30beaFnbdvtjBVXy0fB9B9dT87aSFsxcoumHywcEIoZRx0NmFiIAhmEzKczD4DKaIz3d0XWf9unWsWb2anbt3k1BVIpEIv/ntbykqKuoyds2aNTQ0dKTLj5bi4hImTJjQffFRYyZ75thsvR8HVRGdra0JXq5QMYFL82x82milS64osPHVQU5M4BdbQuwOdj3e/7EshiPaURp7tKSFs73z4cEIt39USyTpEDm90MGKW0o5Tg30SWPJksWEw5ZrcHl5f8aMGdN9yAmi07jief7aOoevX19E88Kn+ch5JSN2fUTbtV9j4sEXeXWbHZutP9ddm82X7y1mf8yDT2glOuZB7lTe4RX/Ndzh/ZCXNnvIih2kXhjBjY/cwAiX9eH1Zbs/dYaXDU++ys6iS7hxTjE7luy2xt1wHY73X6Pl2q8xxb+YtxbvI+7xQWuUMQ8+yjRlB4sWrOZQWMNeMoubpgR449XkOq6ajv75sk52/aPR1j7Nc52374EphN7/My+s93LxVddy61UjyDzWu4wjkA5SLkBaYjqz361mc/OZN+o5Er+amsOPLj6zd2HnG6FQiBWffcaGjRvZu2cPGRkZjBw1iilTpjBmzBj+5Sc/4aIxY7j77ru7vG716lU0NjZ2WXY0FBUVMXHipO6LjwmzU6+c9lOWIAiYpslmv0Zj3OC5A1aSe3aejRXNCRIGXFVo44GBlh/Hf+8Is95v3eqKwP2lMERvOq7pnXSQ0pM1DTGufq+WNrWjkmf17WX4jlNfdLLYtWsnu3fvBkBRFK68cs4Rq86OB71+MU++qXPToxPY9cI89OvvIPOtZ2i85XtMr/of/nPTZL5z3wTMpc/wvuNGvjLLw943f8/i8u/xsPIqzzTdwgO5r/OHbbP43j2DqHnzKdaP+hYPj/NYK2hby+P/sYlJj93HRHM5Ly1xc+2t40isep2lzisYs2cee6Z9nduKdvA/yXHTSjQ2/ulJGq+/DWPBxzhv/AozPXt46/eLKf/eY5SvfYFP3Ndx67gEq15fgvOKkax7YnPytQ4S4Rh6vIIPnlvJoK99jUG7Hue33bbvbvfH/OXTATz0wDiylJMcoaSney5MvreikXynROBrAxnus2F+e3CXn6U3nT0n3zN7ejt/qK2t5bXXXuOff/xjvvPtb7N8+XLKy8r42c9+xu//8Ae+8Y1vMG7cOERRZPTo0WzZtKn7W+ByHZ/5ltPp6L7omOk8JaPreuqxIAi4bbCjzQo0JAEEwUz1hlnXkmBhTZymmME9A+zc29/OwwPs/L+L3UzPt+NwpBtsngz2tCa46f2OAKXULbPoptIzHqBomsaBAwdSjwcNGnRKAhQAKfcihsgVbD+wnYPiEC7K61iPINjJLepPgUunuTGCt9yyri/I8tH5IxJQyMwtJNOeQX6OTDSW6Jjy6dN230AUQLLZkDuNS22B2kxTJIOyfBeKtxCfTwHiNNdVsHfrQua9vYT9QQMjYXS8toeNvtHr9ok2CQQbtlMQoJAOUi48vmiIsfhQlNevKqQ+quGz9/yDbW9lr4ikApc995VR82B/zG8PJvzoQO4enIzuTzHdijTSHANVVVU8+Ze/8IMf/IAf//jH7Nmzh+nTp/OH//kffvXrX3Pf/ffTr5cSzEsuvZSDhw4RCnWt4iko6Dr9czQIgsCAAYO6Lz5uTNPscZGxiSJVEYMMCe7vb0cUO876E7OtPlW5DpF8u8SoTJnKqM6L++M0tAZSBm5pjp/6iM5V71WnevLk2EU+uL6Yfu6e55bTzZYtW1Jl5W63h8GDh3QfcvKQchk9WGTH4u0waBQ53XZfkEXAhs+nEKxpJqoGqPf7UbvFcUKHT31PS4jD2u4X0mUyNDkuhS0TnxKipjmKGqjD71etgCO7lCFjr+KW2+7k/kfvYXqhnHrt4Wz0u2+fICpIZoT4KUrMn1iQkhTVtPsMqKoOnIxSqsMTO9ybn5QSLpNY7OzUaJwsvr+iiccuyiTbIbGhMU5ZRs8W3N0Dg+0tKlmKRJFbpi2uc+tHdQgCLLyhmI9vKOaVOQVk2a1D6WeTsll4QzFXlFp33U/Nzuf3M3N5dKSXhTcUc1mxkw+vL+LyEif/MM7H/GuLGJ9rZ+ENxfx8cjZXljr5/cwO1f2Znss+VzFNk1//+tesWr2a22+/nSeeeIJ/+Zd/4brrrz+iG2xJSQm5ubms+OyzLssLCgrIzPR1WXYkcnJycLlOvKqjJW7wRXOCypDWJatC0o9jQIbE9Dwb0/JsZHXy4XDIAlNybZimSVg3SSQ0nJJAa1xH0074hHFB8PT2QPdFKcIJkznvVVMRsjJZGYrAvLlFXJRz5hvTBYPBLo7BI0eO7PL8yUcid9QAdL9O+ahcK4uRcmt1JJ1f7ZTOmE7Wttd4+rn5bKoVcIgiQtIin9T/gOAgaemT4vC2+wlQHLSfzdvHQXIblFKmT/ex7bWneH7+JmoFB5Jop3TmdDK3vc4zL7zK20t30JzotI7ebPR72T5b7iDKwit4c8keLNXPyeUENClhdi14iQ92tdBQ2Yi7Xz+yyqYzt/8WPmq7lkevKu4a2Z0MAut4+kU/c79+FcVd3tyg9Ys3WBCcxd2XFae+qGPFaFnJU6/HuenR2RQc75ucxbyyO8i/rWth5z1lSKLAT9e1ENdNft2tVfpHB8PMXVCLIsKa2/sx0GvDq4g0RDRu+rCO1fUxPriuiKkFDr6/ook/XpLHpzVRfry6mdevKmRktsLjm1r517XNtDw8kJf3BBnktTG5wEEkYfD7LW38bF0LW+6yOo8uqIzwTxdnEVAN3j0QQjfhq0saIK1JOW7efPNNPl22DL/fzy9+8QsGDBzYfUifPPHEEzQ2NPDPP/lJl+XBYJAVK1YcVYM9RVGYMWMmHs+JZd1M06QulGBpk44iCVxdpJBh63p/FdVNHCJsadXwqwZP7rP0KXeXKfT3SAzMkGiImmz2JwgkTCrDOjfnxlFCx9fN+ELSpEx98xAFLpl3r+2aSVN1k8veqWFVvVVi7pBEXr6ygFsHubuMO1MsX76MtjYrwMrOzmHGjBndh5wCDGIxFaW9507Kdr7dAh9AJRSIgxhm+/y3ODT5EW4bRPL5TuOMGLFugUqftvvxGAm7A1u3caltUENYq93OgrcOMemR2xjk6GzVL6EoUqfX9mKj33k/Om1fIh7HFOxduzufJE4gk+Jm2FVf5Ttfv40JZcO55pHv8OgtE8kV48Q0jUSXEqruZU4dmLEYphrHqszSkhkZlfZhpqYSTy6jcyYlkXy/eAKT3ku44qqBkVBR4zGSU6W9rsNIrUMjfp5mUhKGyU/WNvOLydlIyXT4vrYEw309Q0k9+REYSfGbVxE5FExw2bvVrK63zJnG59n5sjnOmoYYAhDVDH4/MxfNMNEMk1HZCrcM8GCTBBYdijA2144A2CWB9w6E8Soiw7MU1jbEmVHoYNGhCF5F5I5BHhYe6ojHjzeEvpDx+/188P773Hf//QwYMIDPVqzoPqRX9uzZw969VuO1adOmsW/fvpQ7ZzsZGRnMnDnziBkVl8vF1KnTTjhAacetQLNqHVueXvpLOSWBL/0JGmMG47JsTM+VKXYKZCoiQzJkXJLInqBGVdQkaljmbpUxCZfLddiqoTQWMd3kvYowN33Q4ZGj6iZXvFedClBkAX4/M+esCVC2b9+WClAkSToF1TyHQ8TRqSkgyb44HZkUUGvW8s4zT/Lss2+wxTGVS8odnZ7vGId4+EwKgCgr2BUFRVFSWZv2I7lLJsXhQEKldu3bPPvkMzz3xmbsU2dR7gAQkRU7iqKgKMktTb1WQnEoKDYbcmqfet8+m/3UBCgA0k9/+tOfdl941EgSEkF2rd1H3pTJFDtF4jVrWL6pkZovF7N4vZ+ci4aSE93O4nc+4LN1G9jZ6GLQoDxLLGS0sOb551m0cys7g4WUhlaz4IPPWL9hBw2uQQzKTbB/+TvM+/BzvtjZirfcxf4tEUZM6Ufz52/y9uKVrNxQg2v4MJxbXuXVXQX0b5rHC59UsHfVIj7fFSBct5ZFC5axTR/AmP5uQtsX8W7ndeRE2Pr+y7z58Tq2Vx6iJlLIlGkD8ZxA+HY28ot1fg6FNP4wKy+17PebW/nqcC+Frq5po12tCV7dE0IW4GeTc9jlV7ns3Rr2BayU7gCvzDdHZWKXRL4yLIOtLSr/sLKZ6/u7eX1viDynhEsW0E3onyHzzM4gdwzy8MsNfob6FKYXOmiK6VzVz8XvNrVy60AP9yyq58b+bnQTvrO8MSV8vLLMxayi4xNsXqj8+Y9/xOfzcc8991BTXc2WLVuYc9VV3YehaRpr167l7XnzeOH551m2bBnejAxGjhxJXl4eH3zwAXl5efTrZ2W82rHb7ZSXl2OaBpqWIJGwnFpFUcTj8dC/f38mTpyEw3HiglmA2qiBakCWTWBNs0amTaTQ2ekknGSbX6NNM5FEAZcElxbYGZ8lJ8W01tl0W5vG6maNIW6T6c4Q8VgMl8uNqqbsr44KRVHIyPB2X3xe8octrTTFDHa1JtjYGOe2gR6ueK+aFbXWDYsI/HxqDj8Y23fgerrw+/1s2bI5VQU2dOgwiouLuw87Y0gZxQwbP4mJEycydlgJ3tPSJkAio3g44ydNYuLEsQwr8XJaVnsSOIHpniTxCt7+n4UM+ubXGeOBwLr/5jdbZvG9+wZS/eaTbBj9KFfVvtm1zOnmB5mZKwJtrP3df7B58mPcO9Fk+YtL8Fx3K2MTq3h9iZPrrgrxznsi13zlMkoUUGKb+NOTTdzyvbkU6mFiepyK959j1aCvcYfxIk8lS7j+uOsyvndbHhv//CSVl3yXe0q28dxbUW58ZDRbXu62jstbefNDFzc/MJOMA+/w+wU5fPPvrjivpnsaojrDXznIteVOfjIhG7BShDd8UMsH1xelGrmJAkiCwCdVER5a0oAiwurb+nHFe9X442cmw/TrqTn8U3q656jZsGED//3441x88cUcOHCAQCDARRddxN/+3d9Bsvz4s88+Y+OGDezZswePx8PIkSOZMnUq48aNo6KigtLSUhRF4Xe//S2iJPGDH/yg+2p6oOt6D0HriWKaJltbNepjBm0Jk5nZEqv9OtsDGo8OdpGb1EG1UxXW+aIlwUivREgXGOoVWdWYYINfY3K2jb0hDc2AXJvBVFeUaMCfem1mpjd15300XEjTPYNeqmB/8gaFpDC2OXk+EIGfTsrmXyZZ55UzjWmaLFu2NCX6zsrKYubMWd2HnSIsTWOXLMZJxTJaczj6uoM2MQwBsa8h5xinYFdsZOYXkGnPoCDHRiQapql7mVOquYCAaM+lsH8BLq2Fuoo9bFk4j7eX7CdoGITrmwhnllPksVJaHeg071vDoncXsHJfA62xRIfyGIXMnAK8Th+5Xi9ZeV6cvnw8iRCRaC/raG5B9ZWR71LwFuWQfYpSVmeSH65qwh/XeXl3iBGvHmTEqwcZ/upB9rQlGPLyQQa+VMnAlyrp/2Il/V6o4KGkHkQzYdbbVWcsQKEXEW+avvng/fdTwcKdd93FE08+yd333NOl/PjTZcsoKyvjpz/9Kb97/HHGjh3LZ8uX851vf5tf/+pXVFRUADBh4kR279qFaZpUV1ezfv06Fi9exPvvL2Dz5s1d1ts5QDFNkzVr1vD++wv45JPFfPHFF9TV1aXubI+FhqT/iQG4FAFJFNgXMtjSqpFI9uBpUQ0+a0ywL2ywuU3j97ui/HZnhHcPxXnuQJzNrTpP7Y+xrEFjRZOGZhhdAhQAwzC7nWPStJOaKk9ytgYoAFu3bk0FKLIsM2HCxd2HnDKM1g2898Zn1B677c5RYbSs4oVnP6W+j/c/1Rb1Z4JTEKR0L1Gy9SxzKu58MhCwiYDiJad0CGOvuoXb7ryfR++ZTlmuD5u/krpwhyYFgPBOln5SQ+mVNzH7ojzk7tfQ5Jy1ILTvoICIAbZe1pHtRW6roimqEqxtpVU99hPp2Yxumry97+gawnXHMCHcTUOU5uxm8JAhFBcX84O/+RtmzJjBb/7rv/jxj37E7l27mDp1Kr//wx/48T//M9k5Obz44ot8/dFHee3117Hb7XzzW9/iL088wdChQyGpSwmHw7z04ots2PAFtbW1RKNRDMOgsrKCHTt2dF89JMs+GxrqMQyDSCRCTU0169atZfHiRVRWHr21fsyw9FHDM0SKHSK1MXi9Mk5Mh7erYnxUZwUvT+2NsqtN4+m9UXYHjJT1fcthSiJNBDyeDNxuN5IkIcsykiTjdDpwuY5OU3Gys0ZnM+0NGbsz1Gc7qwKUlpZmKiutABtg+PAROJ1H932eDETfeK6YO5VCGWi3rO+iL+9cPaoRs2bLUnpNa2hP/Wafmsku2szDWdR3vGdcTepEzRgdmxIj1r4sZd1/9nBimhQAvZW9m6vxjRtLgQLxms1sjw9hwiA30QOb2a+M5ZLxXg59uoClG3dT2SJTNLAYjwQQp2bLduJDJjDIl0mecojlC5aycXcFLXIxQ4YNJKPhcz5atJYt+4N4+zmp2RNnyMQBRLd/zrqdNfgDbajZFzFa2c/O+BBGOyvYpQ5hwkA7jdu2ESqfwFC3n11bWyicOJlhru7r6I9SsYwPlmzgYNREJJMRFw8k45SEb6efTU0qf9jS1n3xOcMVpS5mFac1KUdLTk4Of/3rX5kzZw52u53Bgwdz1113MXTYMPbs2cPb8+bx2muv0eL3M3z4cB566CHuvvtuJk6aRGFhYZfyXkmS2LRpE02NjZSU9pzaaGlpQZZlsrM7LlRNTU1s27a1y7h2rCZ+9UQikR6W+71h3WsIXFNsZ4BHojFm4LUJ7A8ZeCSBq4od7G5NoJmWIHt3sOPkKgDlbpFyt8jBSNcTe55DpF/CaiQoyzKiKBIOh4jH40iShN3uSKbNu9/9WCiKHbvdftQBzbnOLze09hqoNMUMNjbGuWdIRvenTjumabJ69SoSiQSCIJCTk3saxbJJAut59ZVdFI4rpmHRC7y6eCMVai5D+vuQsWztn3tpL6XjB6Ac/IAn348wYliYZS+8wicbK4nnDqFM3N1VvznAxq4PDqeZjFHxWSdt5qAsapfP55ONtbSJ2QwcmIdDACOwk8VvvcOS1evYuCdA5qD+CBue46W9JYwfoHDogyf4IDKCfpWv8sLCnWzZEaR4ZDkZZ0kcfuKaFECLxZBTIrneSpR6ljmlSJVoAYaG2lFThSJ1LbNSFCVVHqWrMXQkBFFHFx04xPb1xogZDhyi9d6aw6odV2MJFIet93Uk4iRMAQEZ0zCxn7I5xdPP7za18nefN3VZVuCUmFHkwCEJVAY1VtfH6OUcdFIRgEn5dgZl2kgYJmvq4xxKeiv0xS+n5PDjCWlNyrHwN9//PnOuvpprr72WhoYGfvWrX9Hq9zNo8GAuHj+embNmYZomny1fTkVlJd/97ne7v0WKd999l48/+oi5187t/hRgCVKnTJlCXl4+uq6zdOmSPrsetzNkyBCGDx/RffFhUXWTTa0aMd2k3C1il0TWNCXY3qaRIUOWIvBBpzz7TSUKi+pUCuwCIzJtNMR11rdYQcxVBRLTjA7/jO5IkoTNpmCzyei6QSTSYfgmiiIZGRmYpuUbc77TFNUpfP5AquKvN27s7+5RnnyqWL9+LcOGjSAjo2tgtGXLJiorrUaWNpuNyy6bjd1+mt2EA+sszeQ3R7P1uQUw9x5mFvtwJS+NRstK/vR8hDu/eyVZVe/wh4X9eWRuA68ugLn3zKTIZ6P5o+e66Ddtk3PZstJ9WM2kEeuqzbzHu6ibRb3KoQV/4SP3Ldw/w0fN4mdZaL+d251v8lLkDr57ZTbV7/yej/t/i7vUJ5LW/dMocZ0918CTki/oCFA4TIlSzzKnjuHtJVqAKKPYLf1J+7DOZVbWcOsJSXGgKDZscjIg6VzC1b5XyQAFsAIUDrMOmz25DvG8ClAAdnTKeTskgf+ZlUv1g/1565oiXp5TyIpbS9l9bzmzS05dtmJinp3Nd/Vjze39eGVOIW9cXcSB+8t54Yp8vKfISvlCZuTo0Xz55ZcAZGdnc/999/HkU0/x4IMP4m9t5de/+hXf++53WbVqFUWFhd1fnuLvVzYRGjiVtrY2gsFg96cheQf75ZebUFWVzZs3H1WAAnDw4KHui/pEkQTGZ8kM9EjURk3eqIzx14Nxtrbp7AjqtKgml+R1qN23BzTGZ8nkOEQORXS8ssBNJXauKrQx0WYJZG02pVejOV3XicWiBIPBLu61JPfXGnPkAPtc50BQY9pbVX0GKADvVYS5sVN58qkkGo2zcuXnHDiwP7WsqamRQ4eqEAQBQRAYNWrk6Q9QOqMUM/GSMqrnv8L8L2s76UMERJLZPtP631Y8kVllVcx/5T2+rI30sKlXm5v70Ez21GYKPSzqVVpaYnhK83AqHopKXISa/aiCQPumGMn/O6z7z65r4Cm/QugJay6tM2Ys1v75nCJMemZqzcO71Z4OOs8BnkZiyRSJUxZ54+pCHhru5ZGlDeQ+sx/HX/Yx7vWDrG2I8fH1xVzdr+cJ+0SZUmDn05tLOBTSmPLmIZx/2UfW0/u5d3E9c8vcfHhdERnnSi3cOcL0qVPZu2cPiUQCWZYJBAL83d/+Lf/2r/9KZUUFl156KX/+3//lV7/+NbffcUeX17an9b/7WSMv7AryzdUhNl38EP/ZUsZ3GoaxKdbzGInFoqxa9TlVVUcfeMTjMQ4dOvrxAPtDOm8fivPnPVFWN3ecU1pV2B00yHOIzMy1MSxDoNwlciBgZU8KnCJhDUIJjZBmsM30sd1WwCI1lyrTjdfbuwNvZqavh9jXNE0CgcCZvQieBjY2J5g57xD7ApZSQhZgepGTx0b7+OF4H/82OZv/Ny2HP12ax/NXFPDgsAzaTkNHdafTga4b7Nixk3Xr1qGqKlu2bIFkVi8/v4DS0p6tHk4vEt4hl3PHbaMIfbGJ6uR9oqi4cGt+GsMxWhv8BFRA8jLk8ju5bVSIDZsacHXTb84c4Du8ZrIXbWZPi3qF7Cw7gUMNRNUQNVVhPNnZeFwedH8j4VgrDf5AUg/Tbt1/dnHimpS+UKtY/d47LN4aJX9oGV4ZMFrZOO9t9maPov8pEn4Y8QYOVOl4szpMdYzWDbz99h6yR/U/A3oTg5ZVz/LyvlLGDfCc+siwE3/dG2Jbi8odgzz8aEIWM9+u4oODEaKaiW5CfVTn3YowAzNt/M1YH3/e2pYyuTtRRAEWXFvM5maV2z6uozKkoZlW4LStRWV+RZh/m5RNY8xgbUPvPhVX9kv7pBwrefn5fNjucVJWhppIMHjwYL7xzW9y2ezZDBkypNdKlh+ubOLa92v59/Ut7G5N8PH1xTw43MvaqJtxZQUEdZHaqMFUZ8+sSlFRCfG4elROtO0IgnhM/hU5dpFJuTZU3eyiPwGYlWdjZaOGywZlLomwBl5FJMcu4pFheaNGRdhkoEfm47oE24MClRGTZl3mYlccl9OF1+vFNA28Xi9erxe73UFLS09HWkGwhLcnywfmbGPRoSg3fVBNU8xqWue1CTx/ZRG/nZ7DteUu5vRzcVmxkxlFTiblOxiba2dktoJDOvU3G62tftra2hAEiEQiHDp0CFVVEQQBu93B1KlTEc9U/W28hi3b4wy5yM7W+W+zeGM1DJjMtGE5lieJ7EGuX86CxVto0A1MsYRReRV89PZiNlTDgMkzmTDc3UW/WTp2DJmHDqOZFAwatnbVZk4a4qJh9WLWBfMYOTgHGxIZBS7qVn7E0rWbOGCM5KqrL6IgS6Zu+QI+2dKAYYBYMp4R5m52qEOYMCjjtF6jjsQJalJMYjEQBRXJbkdM6kdAxKbIhLf9lafXlnPXXRMoEDUQBVTJjq21CTU7F4dgqY4NBJAMDMGBQzST+hVAtKHIAqa1ElTJjt1QUU3AFLDZbQhmjJgpIWoGhilht8tE97zDsyvLuPeezq2jDZqbVLJzHeiqigEIitJh3W/GiCEiqBJ2u9jrNphJ172UBkdTUa03QrFZ7rid91+gXYtj4l/9BK8m7uKxKwqO27b/eLhrUT1/3RNk+z1lrKqL8chSq7z44lw7E/LtvLgrSEw3GZxpY8995dzwfg0LKk9OB4YZhQ5W3FrKxDcO8UVjHEmA+4ZmsLctwco6S9r+qynZPDLCS8kLFWi93Ij9aloOPxqf1qQcK4//7ndIksT3vv/97k8BsHPnTurr67n00ktTy+5ZWAfAq1cVohsmO/wq2/0qM4ucFLtl/rSllR+tauQKZwvXeVookK2ApF1f4vf7WbGia7+fvsjJyWb69JndFx+R6ojO47si1EU7Tl2z823EdYOgBjsCOoM8IqMzbUR0E5ckoBoGEQ1U0+Szxo4sjE2E+0pELs6SyHI7aGtrRRBEFEUhEGgjEOjpneJ2uxFFkcLC06PDOJ28sifMN5fVEdFMBAFyHBKvXVXEZcVnR0B24MABdu+2yuK7M2bMmDPuXdOumbSua4CooHQ64ZuJOHFTQBQkDF3C4dBQk5U4oqIgp64ZHfrNvjSTPbWZvVnUd7yniYhdkQEzOU5EkAx0yYGji3X/2cMJZVKMljW88PxCdm3dQaiwlPDq+Xzw2To27GjEVeai8pN3+XRXG2T6aP3kLT7ZuZWdQS+xFe+xu2g8A4ydfPT6X1m8dif7NnzGF4mhjPVV8EkXdbPExhfaXWlzcFd+xLspp9khKBuf56kP97J39cd8sqGVnOE+qpf1VDi3K68LhsOqlzrU1P19spXpWPN8StlcWBpizfyu27DhuZfYVzKeAcpBPnjifSIjhxFe2knBXSayZ9E7Hfs/aBA5ka188PIbLFy3nYpD1YQLpzBt4OnNpFSHNFyywGMX+fh/G/1sbVHxKiI77injloEeQgmDz+titMQNvj3Ki00SSBgmQ3y2E/65cYCbqQUOHvusEcOEh4Zn8NwVBTw0LIOndwQIJkxEAb452scuv0q/DLnHe1xT5mK4r+ddf5q+SSQSLPv0U6677jpIVtasWrWKeW+9xfPPP8/nK1bgcDiYMGECAJ9URfjDljamFzqYVuDg+g9q+cUXftY1xPnVF342NsX52aQcij02PmqSmd+awY0eK8tgmiY5ObnU1dXR3NxVpN0XoigxYMCA7ouPyKGwwecNCetmJYlXhogukGETqIvqTMlVmJVvwzBNvvBrVEZ0BnkkdgR1Zhco7A/pZMgm47Nk3IrMmBxHUtMgIssSDocTm81qTBiPd83yCYKA0+nsVc9yLvPbTW387Yp6VANEQaDULfP+jSVMyT97prY0TaWurj6lP2n/AYjH4+Tm5iHLp/M2sCtycrpElCQkSaLdjaMdQZKRJQlJErE2U7TGSVKHXYYkJ5cll6ReI6Tev53UWFFud95AkmW6Vsh3vKec2iAhOS75WgBkzsLZnhO7XoqSSKDaoP91tzPRXMfKhn5cc/fdXF1Uw9ptdkaOG8aAcVczd3IJSqAaY8B13Da9ADkeQ0elZsUyqspv5ZGv3crYzCAhdGpXrqS+31zuvvsaCmvW8GWrgJh6bX8GTr2Ze++/hzk5FazbHUGUQviVIVz/ja8zN3sXqw64GTVpDANHzubmy4eR2WkPYzEdrXkfB/QRXHvXzUzp3353ICKJAaqNAVx3+yRY120bWkzMeCxlGKfF4qA1se+AzvBr7+LmKf2RalZ23f8v66la8SnVg2/j64/eyfTSjlbXp5MfjPUxb651x+dJNmWLaQZbk4LaPW3W3bAkgMsm8tBwL+9fV3xSfr4/xrLJtifTwO2ulfsDCYIJ6wrjSm7Ty3MKe7z+/euKuan/yen9cqExbdo0opEIO3fuBODjjz7ir6+/jsPp5Jvf+hb/+3//x8xZs6itreV/Nrdy4we13DfEw6+m5PCVT+qpCmkc/Eo5u+4tZ9nNJaxviPMva1v42shMCl0So5QO7x2/38+SJZ+wa5e1rqPFaFfs9cGONo0X9kf5854IL++P8lpFjD1BHXfyjDwmS+bucju5Ton7Bjp4dIiLSwsVPqhR+aJFY1yWwow8GzmKiCIJNMYMmuIG5W6RLEViZZNOqVtOXejsdnuyBNn6PT+/gIKCgi4XPlVVe72TP1cxga8ubeBHqxrRDAEBgSGZNpbd0o8xWWfXDYLbndFrgCIIAoFAgFWrVlJbe3pEvGlODycUpCAI2HOLGFDgQmupo2LPVhbOe5ul+4MYhoqpCCDZsMmdnGVTEZ5Kc2MEb3k+LsVLQZYPRVBp6eFOq3d6bU81s4lCZm4hmfYM8nNkorEEYg+Fcwe2os5q6k6665SyWeuhsDZUDUEgqdI2LdGvrauCO9Jj/8M0tcTxlVn7V5iTzZm+H/naSKvXiGrA7HerGfxSJfP2W+WVM4ocqSDmZHNlqXXH+WlNlPIXKpj0ZhWBZIrzwWFn3mPhfMRmszFwwABWfv45ANddfz3/9ZvfMHLkSD5ZvJjvfPvbPP6737F9+3ZmFFkX5RlFTkQBFh6K8PKVBWTarT/WifkOfjDWx/wK61jZ3KTST046UZ0Ah/Mh6Yymm+imiT9m8GFdggU1Km8eiuOUBUZmSlyUKXF9iZ2HBzopd0msb1a5s8zB5GyZD6rjrGlJMC5L5uFBLnRMZuXZcIpWNqYybPD3AwwGOpJ/2UlRbHNzM5FIBNM0EQQBrzeTzEwfXm8mXq+XzMxMrKL6cx9/3OTSt6t4dXcQSRCQRJicb+ezW/tRZplZnVW4XC4r6yCKiKKIIAip30VRRNd1tm3bytatW85MIKknrOa13Zf3hmmclBtX8yj+jnpDj8WIHcbw8GzixK9KgowIKN5sSoeM5apbbuOO+x/l7unFdI3Bk86yKWz4fArBmmaiaoB6vx9VsOHt1Z02+dpe1MzQ3eG2N4VzJ7qoqavoPMRSNis9HXJL3bg9Gv7GMLHWBvyWLLuLgrvR1X3/y8jx2miraiSqBqlrbe2Snj4TTClw8HfjrOxGKGGmlPtFLoknLs3vNvrk8adL8hjktdQ/B0MabZ0ClFsGpjMlp4px48ezbdu21ON//8UvmDdvHp6MDL773e/y5//9XwYOGMDFeQ5uH+Th1xv8SKKAYYLarR9BOGHgTGYvfjwxm3fC+bToJ5ZW795huTdkSWBpvUZRt7LIQxGDEV6JqbkdHYyjukkoYeKUBB4Z7OT2cgef1qu8ciBGQ0wnpploJkgiXFOs8IOhDortBqYax+/3U1NTTX19HS0tzVRXV1FdXUVtbS21tbW0tDRjmgaqqiKK4jE3JDwb2dyiMu3Ng6xriFt9u0S4Y5CHZbeUkmU/O4OwAwf2dwlMrIDFClpkWcbj8VBYWEhGhrerS/lpQaVqzbu88vxbrK460vFhEG84QGXbUYUzh8eI03CgkmN+m0Q1ix//IT97bTsnR4F46jjhIKXdt0TpN5Npvm389ZkXeG3eUnY2JwCFdnsSOrevtjuQsFM6YzpZ217j6efms6lWwCE66DdzOpnbXueZF17l7aU7aE50eq2SQ56jlhXvzGdNtYasJzCwdwh9BMuXxZY7iLLwCt5csqfLF+BwSCSq1/Deyy/xzmaD/oPyO4SzKZ8VhdIe2+Bi4ISB1C94gmc/2o+W7caIVbHm3Zd56d3N6AMGUdy/+/4LlM6cQc721/nLU2+zNZhFpnDkk/Kp5jfTc/nwuiJuHeBmdomTfxjnY/NdZQw7hWndYrfMxjv78a8Ts7i8xMn15S7+elUhz11x/pthnUkuufRSGhoaqK+vB+Dnv/gF//mf/8mwoUP5+OOP+fa3vsX/+3//j7a2NjY2xbk86ZVzXbmLh5c0sLXZOtEur4ny6w1+HhyWQWUwwXsHQghAo2b99RQXFzN37rWMGjW609qPTHuqvi/2hXXGZ0msb+p6wbm6SOGWfg5ASE0bOSWBluSdgEMSuKxA4eGBDvIcInYJpuXKxHSTZtVgRp7CRZkCNlGgtdVPc3MTkUjX03U0GiUUChIKBTFNk2AwiMPhRBQlnM5zu+LszX1hrnqvhkNhDUkEhyjwkwnZPH9FAaehSOe4aGxspKrqUCpAURSFgoJChgwZzIQJE7nsstlMnTqN0aMvory8/PSXiYf2sGpdkBE33MTUUtGyq1fjJGe2MVP29ioQ4+Cqj/hsX9AqvjC11Ph2O3wzFsNU48R1MDrZdmixmGVtDxA7yOqPlrMvaAl1zXY7/rjao0rT1FTisRixmCVdMGIxYqpmLUva6kPHmHiypFyLxYgZCeIxNSnCjRGLxVETsQ6bf1NDjSeXH2vAdAROsLqnQ80MXd1hJUVBIk4sYbcClc7OsqnfVUKBOIhhts9/i0OTH+G2QUoPdXPn1/ZUM/fmcNubwrl9W81uaurUs52UzT0V1pgJ4nETQRSQDB3J4eih4O65/waJeAJTEEA2McxOAVWaNKeBf/zhD5k4cSJ33HknDQ0N/OMPf0hWVhYjR45kxsyZjBgxgra4TsFzFYzOVvjq8AweGOblvsV1LKuOokgCqm7y2EU+fjU1h9lvH6KptY0fZlXik6zT5uDBQxgxYgT19fWsXbum+yYcFp8vk1mzOqqLemNxXZytrTrrW7qe+e4ss3NDidIj0KkMaZR7Ov6q47rJykaV2YXWBeuLFpVDIZ3hmTLDvDKtgQBNDVYQdzS43R40LYHdrlBQcG5W9/x8vZ/fftmCboKIQJZD4n9m5nLjgLPX5j8SifDll1+mTPQyM32n3/a+T1RqP3+Z37+yi+JLbuL68XFWL99Fa9igcPb93HyRyP5l77F4awuGeyCXzs5h03Mv8IX3YuZcewtTWcuCT/cR1CBj6JXcfEUuW599he12BVu/aZTuXU7smm8wN7+K9576nOJ77mFilk7Dujf48/Prybj4Kq69ZSqsnc+n+4LoZDDkyluYM9RjTUwaQfYsfYO3Fm+lThzK7d++luATP+dddQSDxCrqvbN46LGbGFA1n7+8sIJDUZHCibfx8M1FrP3df7MhayiOSA7X3juU3a+/zooGB4XuILWuG/jRD2ai7PqIl99azoGwk6FzHuArlw9IGrmeOCdU3UMnNTOAIEpJFXK7UllGbr8oy9a0UOff1ZpVvPXSfFZt2ok/expXTS7DLfZUN3d+bU81cydFstCXwrl9W7urqVPPdlI297INgoQsJ1+XFNF1V3D33P9OCmrh7FROn0kMktNzJ+lgTtOTuro6duzYwezLL8ftdnP55Zdz4003cfGECeTl5QHgkEUeGeGlJWbws/V+5pa7+OH4bL49OpPryt381/RchvoUmmM6T25r42KzjgnuDmfZlpYW/P4W9u/fd0QdgCiKZGVlMWzYMEaPHtMjyOhOIAExw6QpbhDXwSXChGyZ60sdqeknknoSAJegYxgGmiDxSW2cdc0JZuQruJJjPTJ80arT3y3hEXUUm41EIkEikUAUpdT7tJ8jnE4XDocDu92O2+3GNK0bHNMUelizn+20qSZ3Lqzj5d0B6xwnCAzyyrw9t5SZRac563AMGIbB1q1b0TSrL4/D4WTMmDFnzg+lVyQyfFB1wMald89hSGExA0dcxIicKj5dbTKsaAfzP3dzzYO3cdn4gRTl5uJo2U9k/D3cPDTIsje/IOemB7lpagG1ixdRN2AUjvUfUzf6fu6aMYDM1g18XlfKGM82llfmM2tqOU5Bwp3loHl/hPH33MzQ4FLe+iKXmx68mSkFdSxeVEf/8VafH7XqY55+YjnmxFu5/eoJDCuyUbViKVvNUcyemsG+FeuJDL6EiYUKroFTmVpQx7KPd+AYfxF88TGfVrsYPW0iBQfm8/pGH7NvnYS8bRX7bBOYMxk+fepF9gy+h6+M9fPJhwfInzaB4pM0ZXhGv2WleCp3fOsxvvGNb/CV68fTydU6zQWAiGX4lubUcckll1BRUZGayvB6LfF0d4rcMr+cmsPEfDs/Xt3CNfNruOGDOhRJ4P+2BRj16kEmvlHF/qBOkb2nUK+xsfGwGhNJksjNzWHEiOFceeUcZsyYSb9+ZUcMUADGZcncXe7g3n4yPx7t4vGJGXx7mAu7FqW+vp6ammoOHark0KGDVFZW0NLSTGtrK3YRri62M7dYIdfecZrz2iTuKrNT5BBRbDYURcGbm09hYSElJSUUFhaRm5tHSVl/PJ4MIpEwwWCARCKB39+Sag/Qmxne2cxndTGmvHmQZVXRlEB2VpGDZbf2Y0TW2Z3e3bVrF6oaRxRFbDaFkSNHInW/Az0bkBRAsno+Ne1j7cJ3WfD5PupbY0QamghnllPkaW/xIqFIINhsKJqf5piH0jwniqeIEleIFn+iU8GIRO6YYdgrtrB7Ww3uoSPxtR/Skg0ZAcWmoPlbiHpKyXUqeIpKcIea8SdnSWMNVRxUSxg7aypjhvTDJ2PpKsvHMnPWBErtMfyhKHF/FV/Of4HnP9pCc7iVtoiBiET2iKu4+aqBJOpqMEpHM33qxQzOcyAgQKyRmupmKj97iaff20xLqAV/8OTN+ZxgkHKUVvOdVcxdLPFl7O19dE5FZclR2O8frzK6naPaf7DM4o5y6IWAmcykGIBmQsKARDexZpoTp7y8HF9WFitWrOj+VBei0SiLFi3i1iITA5OLchTKMiRmzKvmn9e08PKcAlq/NpBROQoHnaUUFRWTlZWF1+vF48nA7Xbj8WTg9Wbi82VRXFzC0KHDmDJlKtdcM5dp02YwePDQ49YJDJZCZIYbCTTV09LUSHV1FYFAG+FwmFgsTjweT3XA7exrktPL/KpbFomaAptbNRpjBh5FJiPDi8PhICy72KG5UZIp4PbMis3WoV6Lx9Wjqkw6W/jlF35u/aCO2oiOJIJdgm+MzGTBdcVknuUtKQ4erCQYDCCKVmZr0KBB54A/TZidSz+hut+V3HT5ReTbDGxZPmz+SurC7ZoUAVERMSJxVCWLLHuQqoYoaqiGqrCHbF+nghFAyh3DUGUHi3bZGTLa13HhFkRsokkkrqJkZeEIHqIhqhKqqSLsyaZdaqhk5VIgHuLL5av4ctdBUi3dRBlRsiEAphFg66L5rIkN5Zq5kylUrHMzCIiyE0V2kJmdg1m3n63bdnKoIVnhp2SRm59JwbBZ3HDXAzz81VuZVNDx93KinFBkYLRu4L03PqNTJW8vdFYxB1j/0tN8UnP01tnHT4D1Lz/Dkpo+Nu54ldHtBNbx8tOfcOTdMWjd8C5vflZzdKVpFwBC8kfVTaKaSTBh0BI3aIjqPQRfaU6MEcOHs+GLL7ovpqGhgTffeIN//Zd/4Vvf/Ca//qKZwfk+Pr25lP+anstLVxZSniEzq8ieqsL6r2m5LGgQcQ8ax8yZs7j00suYPXs2l19+BbNnz+bSSy9l1qxZTJgwgWHDhpGfn3+CaXkTv99PIBAgFAomsxq9/xW5XC4CgQCKoqBpvY9pJ88uMDbLRp7DKmNtp9ApMT1PQY3HEQQBm81GZmZml07IhqH3MNU6G2lVTW76sJb/2uhHMw1kwarke+byQv5jWk734WcdLS3NNDY2pabdi4uLyck5u7fb7rABCjn5DupWvMOCNdVoso5QNJPLyyp494kneOa1ZewOyeQMKie84k2WVmYza3YxB955iiefW4h/1NVMK5C7FpuI2YwsM1HdwxjV2fzLlsug8jCfvbmEyuxZzC4+wLtPPcnzC1sYefV08pOzE47+V3LrdaOIbXiHl15bzM5WHdHhwJEMYhwOBw7RTb9hw8lp+oIlG5uRHTKCZnYa52TAZdcyzbeL919bxM6YAIqE5OzP5bddRWnLKt55/V2WbG2gkxn0CXOCwtkOq3liMUxJRDMMTMmOPTVfHGHPO8+yquxe7h4nsfl/n6Thhm9xZYHYaVxPK3wLk1jMRBI1DBNsNgFNMzCQcSgSkEC1PPIRbHZsgqWItiz042z5v6dovuV7zMnT0CQHSnfLfXUv7z67kn733sO4LOUoIrZONv4oKLFka+7vzaVISFrim0lBrkBKWCsoCjajmSY1G+ujSu6TYSLZ7chCUpVtgICEYQg4Uq2cz29MoCVuEFANEoaJboBmmBS5JXJ7uQtOc+xs3LiRP/7P//CXJ55g3759rFixgh3bttHU3MyAgQMZO2YMsy65hGkfhfm7cZl8Y5TVcE83TAqeq+D5y/O5rn+HqPLGD2uJ6yYfX3/0fXeORPtpqPsUUFNTI36/P/VYFEUyMrwEAoGUPqQzXm8moVAQj8cSuMqyjfz8gtT7trRYHihOp6tP19hAIEAsFkPXtaRWxejSCdrjyaCo6OwVzi6vi/PNpVb2xJpWFZiYb+fpywsoPsu63PZGNBplz57dqYyV1+tl4MBB3YeddcRjCStQ0VViOkiCiK6LOBxil8IKa8onWYxhV1AMDTVhgGCCaLes9DsXm6hNbHjnLQ6M+gq3jep2zCat9u2K0rEOE0R758IQq7BD1QxAQHHYMWMxEqIVgMRiMVAcOAyVmGaAKIOhITocSJ3GGaF9rN/UhGjW8Pm8j2me/Pf8+O7BOAwNVdWs651gw570WDoZnFiQEljH0y/6mfu1SRx84Tm2eLKIHaxDGHETD98wApcAiYZ1vPGn55Mq5qvIXvw0q7IHYKupxRh2Iw/fMAJHcBuLFqzmUFjDXjKLW64ZiUcEw7+aZ1/cSaYvxEG/hxGj82jcuZ1G+2TufehSsqqWMW9xJwX16ARrn0kqovvPZsjm+bTdcC+5q99l94BbuW1YA0tT65nGzJytPP9iUhl921WM6Byh9oIZ3suy9xazrUXHPfBK7pge4PmnmrjlsRm0LXu3i6r6yn71fPziAvabeYy++lbGN77ES/5reWTSQV58bjOerBgH6wSG3/QINwxLsP3Dt/hkXwyPT6A1OoYHHp1Bbt+bc17RGNWpCmvEdavxoWaYZNklRmZbAV+a48cwDL7x9a+nLtRDhw5lwsSJTJs2LdUkL5wwyHpqP3vuL2d3a4IZhQ62tqhcMb+Glq8OwCYJ7GlVWXgowswiJ7PeruKVq4u4vqz3i/zJwDAMKioOdNG6eL1WgHI4ZFkmIyOjS2Dj8WRgt9vJysqivr6eYNB6vdPpxDAMbDYFW1JAK8sShmGkpo0URSEcDqPrOhkZGaiqSjweP2uDFN2Ef1rVxAs7A0lPGAGbAA+P9PKLyWd3FqIdTdPYu3dvyufEbrczdOjQHgHshUOMioUv8FFwEnfeMp7sM3hdiB9cygsvfMT2Rh3vwBncct8NjMs9tWLSE6vuidewam2YEVPLCK34hObxD/DQnAIqFq1FHDueQgUkd1aHinm0k4bVK2ib8BUevKKAioVrkcaNxvh8Pltyr+WOKwfSunoFzeVjKXMJCGoty5f4ufiB+5hsLOe9ypHc98AMbBuWUV16McNLS7ooqEdPyKV52YeWInp6Ns3r13EgUM0h2xRuvLQfbZ92Xs9KouOn4q6zlNGjfXLSQ9IkkdAwDCP5YyYrfBLULXmTz91X88Btsxk/sACnXsO6DREGl1Tw0cauqurS4mbW7M7j2ruvYnihE71mFWvDI5haFmLFJy2Mf+Ahriw4wKK1EiPztzH/i1xu/uotjLXt57OdPqZOK8N5Af1Num0iGYpEbUQjoJpENJOmmMHetgQum0RmL+7BaY4OQRDIy8tjxowZPPLII8yYOZMBAwZ0sXr/4FCUeftCfHwowu83t3IopFEX0QmqJkOybGxoVPmPL1t5ZU+Iv2xrQ5QE1tbF+OZoL+Ipunioqkog0IYkSVY62uFMBRiHwzAMFEXpoktRVZVoNEIkEukybWOz2YjFYqiqSiwWTf4fQ5ZldF1Hkiy7/FjMmntvN3LzeDKQZfmwWZgzxRdNKrd/XMPCQ1EEQUASBQpcIn+8NJ+vj7SyY2c7hmFw4MB+NE1LGrTZGDhw4Bntx3PmEXEXDOWikeV4z/Adm5zZj4umXMoVV17OrMkjKM5ov26eOk7SmV9AUHzkFmZizyggW44Qa3ew6axiFgGbj7yC5DhbhGgi1qsNffJtUXw5FHidZOZ68fry8Dp95LsThCJ6DwV1wuhmvx+vZtuXVWgZOXjkeM/16GJKGd3+QRihfax87w3efMP6eXvRJupVgDiNTSEyy4vxKEoX/5VEL6rqUE7v9vvWPuVSlGknoyAHORIj3NRIJKOcfJeCtzALn3Kqv/azE48sMK3QSZZDJJwwCWsGzXGdDyvDfFwVSZkipTl2pk2bxtixYw+rDzkUUCnOkLl7iIflt5Ty5v4Q8/aHmVRgpyqs8+jSepZWRVh0Uwk77yvnh+OyGJhpI9a39OOo0TQtOb2io+s6oVCIhoZ67HY7kiQTiUSOGKC0c7jkcHuwcSQkScbpdCWDpK7rTCQSBAJtZ8DN9PCYwL+sa+H6BTXsaU1gEwVkES4pcvDJTf24pt/ZFUwdDsMwqKysRNP0pFBWprS09JyrpDoRzKTRWldEbG4vrh7XBZPTr9+WUewO66ZB6WQrcgo5qevocKfvfJLopGLudVwvNvTFnQ/KZAQtCKmtFUQwelFQJ5/tsN+392PmHXPw7fiYtbVir+tpV0a3I3oGMf3GO7j9DuvnljljKVAAFLJ8Cv7KOsKqSudzlK03VbXz8Pb7ICWjT8vH3+bzoYRqaImqBOr8+NXuB+OFgwhMzXcwtdCBblg256GEwcaGOH/e0sbO1iOqlNMcB98d42PffeX8eEI20wod3DfUy3a/yjX9XDwwNIOxeXamFDoYm61Q6pb55wlZzL+2CPdJqg6RZRmHw4EkSbS1tdLW1pr0xHB0eBUdJYeJUXpgHKaaLBBoQ1EUcnJyzvophi0tCWbOq+KPm1vRDBNJEPApAj+fmssb1xSRf45o20zTpLq6Gl3XkGWrjLe4uBiP5wJqm2G0sOqFZ/m0vpfIv5fD0Ig3cKCy7bwvxjjhI7jdbdayurcQk/PcFrYOFfOeSC/jerOh73h1h4DUjqM946c4kHtRUGtGN/t9hxNn7niuvFhi49IduKZ1Ww8dyug9KUdsS9Hf8ZNaKSUzL6dfxTs8+cTTvL5sNyHT2n9bSU9Vta+uu/1+h9ts6jNDwOEQUEpnMMO3jdeeeo4Fm2oRHOIF7x8yIEPmnqFeSt0SoYRBKGFQF9F4alsbL+5KWkmnOWX8bnou9w/N4MrkXfj8a4t4b+7JE8oejkCgjbY2q0JHkiRUVUXXdbxeL4qiIMu2Xn5kZFnGZrN+RFHAZpOR2tvTJ5+3HncsEwSrqqHrGOv3cDiMx+MhKyury3ra13E2TD/8Yr2fa96rYlermsqeTCtwsPimfjw6/Nwymqurq0sGKHJK7HyumeVZhR4GmqqixuOoSSlVZ3v7Xm3rDQ01bi3XkpmUzhkVrT0DaHaMU4HYwVV8tHwfQdUA2m31z7+buBMTzna2xe+kRDZiMQSHo1Pw10nF3Ou4XmzoU+9vJAOVGDHNYQUqaoyE4sDWi4K6V/t9QyWmyTgUeq6nkzL6yHTeTmvKp33/e6qqtW72+x22+x2tBAxiMStQUUMB4ohEts/nrUOTefi2QXQO9S5kvmxWmbcvhD9uBaKqYeKxidw6yMOlyQ6+adJcKCyrjvHD1Y3saU0gCwKiAB5F4G/GZPHYReeG9qQzDQ31SQ2RdcXw+XznYIACRssqnnlxB75slZr6GJkTb+aeS7xsaC/mKJ/N+OhqVnSxrXfRtnkBbyzZh+rKQK30M+axh3DNf5PYjY8yO7uKBX/5lNKvPsCQumXMX7yVZt3NwMtmk7PpOV5c7+Xiq+Zy7eAK3n1/P2beRVxz66WUn0enxZOXSWkPDJIZkq6JAJtl2nbYcSKyYrdM3ToFKNbw9k1MBihYmRQblsOfQ1Gw2eSOcZ3eP/W7qOBQxN7XY7MfZYBCt9dbS9r3X5QV7IqCkir7kpPj2h+39wXqnEkRcTgEUGtY+/YzPPXMs7yx2cGUWeXpAKUT43IU/vHibIb5FOK6SUw3qQ1r/O5LP/+0qolD4bRLXprzn+aYwf2f1HPjB9Xs9idSjs0T8ux8fEPJORmgtLS0oOt6KpOVnZ19TgYoYLVJCTZA+dUP8fWHLsG2/lN2RiTEQDXGgOu4sWwXyypLueGrX+PBq3PYtXgNDZFqPv+0hsG3fYNH75xGaVK2YMY7Z1LikKhlxaKd5Fz1VR599H6uGDWA0ZPGMHDkbG6+fCDq/gMYI67lrpunnFcBCicjSElzElCKmXrnt/jON7/B1x+4nvHtDjxpUrhleOyiTB4c7sUpQlQ3iesmaxviPPJJPY9vOv/nZtNcuPxucxtj/lrJO/tDVqGCAFl2iR9PyOaD64sZ7D15Dp+ni7a2NjRNS03Deb1e3O6zt8nhEREE7Dm5FGc7cGSXkW8L4A/rqWIOqa1ngYU/7Kcl7qNfvgvFW0ROtnX3Kwgkz2em5ZquNtEYyqSs2GPd/AKSTQLBhk1xUDzxEvpVzefV9748grnquccJByldbOWPwoa+M0dtKX8BINvbMzS2E/9SzmMuLXbwp8sKuLLUhW6YJAyTQMLgxV0BblhQy0cHU+KiNGnOeVbVx5n0xiF+tLIJf8xARECR4Pr+Hlbd3o/vjzn3sicAoVAolUGx2WQ8Hs+5HaAkSfibqGuNE289RJORRbZbThVz9Gpb7/bitbVR3RhFDdbib1VBVHB7NPyNYWKtDfgDKig+fIqfg3XhlCZFEBUkM0JcBck7hMvvvI2RoS/YVHX2VJ6dDE7MJ8WI03CgCt2bhUMMsP6559heOJ5BGV2nbHolsI7nn9tO4fhBHM3wNGnakQWYWuBgaqGTnX6VqpCOZpi0xHU+qIywqkFlRJZCnjN9YKU5N2mImXx9WSP/uKqRuoiOlNSeDPXZ+L9L8/n7cT7cZ9gz43iJRqPouo4oioiiiNPpwOl0dh927hGvYd3KbTTV7WDd+ipck+Zy6WCFui3biQ+ZwNDiItx1K/l4yVo2HTAYcfXVjC7IJleu4NP3l7CxMoohgm/4JEb7GvlswWK2NOiYiBRPuISx2Q2s/HAR6zbvJ5Q5iMGFMnWrF7Mu6MPXuJz5izdSwwAmTRtGzkmqujsbODHhbGRPJ1v5GBv+1IvlvZm0+wVEWyf30EDflvJmUojascyyyJdFDcM0QbbTTb6S5gLltT0h/nuTn4aYjp4U1koiXF3q5pfTcyhM2+unOUeI6PBPK5t4fmcbIc20JP6CQKYi8O2LsvjppKzuLzmnUFW1S18lWba0e+cFgXX8+akmrv/mFRTKJoJkxyZ1tbfvWWABGAniCRNBANk0MO0OJDNZbCIKSIaO5HBYVUAdvvooQCIexxTsKKLVVgVEFOX8kgucQJCSoGHdG/z5+XZb+amEX/g9n3exvB+Gtn0h76+uIqwpFM+6lWtGeqzpjPYgpRdL+TmDDXYu6rrsitwtPNtdOX1Zf0uMm+aCJ5Qw+Ze1zczbHyKqmeiGiWaCSxK4a0gGv5yai/v8+ttNcx5hAv/vSz9/+LKVhqie8sWQgDllLv54aQHl7nM72NY0y8m73XtGEISzopT7pBFYxzMvtTL363MoOo9260xzAkGKlUl56y+fMuChB6xMyn//F1tmfZ97B1bz1pNfMOrRq6h9cwme625lbGIVry9xcvODM62eNMkg5fpbdOYvdnPLV2aQWbOYZz+2c8vcKO8s6rrszrsyeOV3W5n5/Xu5SNzOvOe2MPqbDzLmAvL6SXNktrUk+MnaJpZVRdFME8O0+plk2UW+dVEm/3xxNtL5kwk9ara2qOxpTdCq6vjjBoG4QTDpPxPXTRBFBMMEEUzDuqsDAdM0MQUQEMAEAdNS9SWXy4I1324TBeyygC35eGSOg7sGnfsag9PBS3tC/GaDn70BFc3ocMwdn+/gF5NymNPv3J8KaW8USDI46fz/+USHvUSak8WJaTQlW1db+e6W9+Fm6ir2sGXhPN5esp+gYdDueN9Ob5byjQ09l/kTvSmnzzMZc5oTZlS2jbevKeKtuUWMzXGgm2CYJg1RnZ+uaWHwixX8YUvrUbuSni/8eHUzm5vj7AskqI/otCUMorqVOhZEAYxkDtoEQRQxETBN64ZeNAFMTEyqIxq6YWIiICCgmiaiIJBhEylySgzx2ZhU4OCtvR0dg9P0zvuVEa58r5q/+ayRylACEQFJgCGZCk9fUcjqW0vPiwAFrO7V7T+CIJyXAQpd7CXSnCxOLJOiHuSD/11I7v0PMDknxvo/PUnjLd9jbn4zi//nDTz33kDjvOXk3HQLYzNFTMGOx5XMg6UyKRrvLXJz8wMzyapexLMLrUzK2wu7Lrvz7kxee3wLM79/H6PF7bz9/DZGPXo/F6UzKWn64OU9IX6+toU9bWqXZg1lHplvjs7k78f7sJ2nJ8zO3LuwjleuKuy++Jh5ZGkDv5meS5a97/ubexfV8cqcE1/f+cjb+8M8tzPAlpY4mkGy87dJtl3iWxf5+JtztGInTZpTQd9nmiNh62Yr393yXillxnQf219/hhdencfSHc10Nu09nKV8SXnPZfkyiDSy8Z1neerF1TD5ckakA5Q0R+C+IR523lfGf0zNodDVcZdzMKTx49XNlD1fwU9WNxNLeVSfp5ysOOwoPybhpK3w/MAE3tof5o6F9fzyixb2B6xGgJIA2XaRb1+Uxea7y9MBylmKYRgEIzGi0SjRaIRYLNZlCut4OUz7qDSdOLFMCnS1le/N8r6zIllSulTkHN5SvhcV9OGU02nSHCWqbvKrDX6e3NZGTaSrR0+uQ+SB4Zn8dGIWGcrRxe4tMYM/bWnlhgFuxuXauz99VnGyMikPL2ngtzOOnEm5b1E9L88p6L74gsMA3j4QZv6BMFWhBLoJMc0yIlREgavLXHx/rI/sI3yeac4MQdVENlSiqoqhxpBlG4Zhdep2OJzYXB4cRyFy2xXQKHRKZJ5HpcGnixMPUk4XaeV0mpOEbsBvv/Tzv1vbqAh11TVlKhI3D3DxTxOyGO7rWTumG/DczgCv7Amysi5OlkOg+oEBSaHp2ct9i+t5+coTDxq+urSe303PO3KQcpLWd64STJh8UBnm87oo9RHLxyeum6gGKCJc2c/FoyMzT7rXSZtq0BjVaYrqNMcNTNPEIQk4ZBFFFHDawCmLOCUBZ3K56yRvQ0I3qY/qNMWs7QhrBooo4JAFHJKAXRJwySLO5GNXchuks6yraiKRIBqPI5gmgUAbsVgMjyeDcDiE053BZi0DryLjtQlEDJORXvmw3+f71XEGZ0j0c0nsDWrkOEQ2NGvMLVGQz/aTxxnm3AlS0srpNKeAP21p4w+bW9nd1rV7qCzA9EIH3x7t464hHj4+GOGpHW18UhXFH+9I8/5gjI/HZ+Z2ee3ZyMnSiDyypIHfHEUm5Z6Fdbx6EjI35xqVIZ1PqyPsaFWJJEzUZPuGuGEFC5cVO7lrSAZHmazrwS0f1hJKmLTFDdoSBjHNIKqZRDWDhAkOSSDDLuK1SXgVIXkBTMqc26+FgpXYNg0IalalV0g3iagGJiCL4JIFfIpEll3EIQvc2N/N98b4APifzW18eDBMm2oQVK0qsahmEtGsSjFREPDYBLyKiFcRcctiat29XY4TBrTGdQIJg3DC+rxkEeyStQ0+u0iWXUQSBD664dR34gZojcQQ9AR6QsU0wTQNNE1HFAXa2to4YC/ihSrr0ikLoJnQ3yNyc4mdcdk2ZAFa4gaL6lQGZchMzJbZE9R4ozKOaZpkOSRWNiZ4bmoG8lkWnJ1tnFNBSpo0p4pndwZ4/MtWtrT0tJS2idaJtDsOSaTiK+UUdNK6nK2crMzGw0sb+O30HLLsfe/zhRSkGMCWZpVtzSpV4QSqYU0tJgyrGaZLFphe5OTqfq4OM8vj5NYPa5k3twgA3TSJ6CZRDcLJgCWiWeuMahDTdKshp2GiahDTrSBC1U00YEFFmCtKnJRn2Mh3SuQ6RIrcMsVuGXunKYxPqiIsrory66k5ANz5cR1Pz85PTYu2rzeSDJY6tsEkphvEko/jnX7UZGYpmDBZUhXh/qEZ5Dgk8p0SBS6JErdMdrcb0ls+rOXt5L6fSvwxjURCxYlOLBYjFoshCCCKEuFwCIAWxcd7fheVka4nBhGYlmtjTpGNwRkyzx+IMiFLRhFE3jwUY3ug6zTz89O8F6QlwrGQDlLSpOnEoqoIj29qZcmhKPEjqNpu6O/ivWtPz53diXKyNCJfXVLP76bnknWEjOaFEKSENJPdfpUDoQQhtSNrkjCs3/OcEuPzHIzP7TlteLx0DlJOlK8uaeBnk7Mp8/Q9f949SLnr4zqe6hSknAgtMZ3HPms8qizf6QpSYpqBHo8SCLQRCllBCUBmZiZtbW2px19IxSyoMxjkEdkX6hqsXJZv48GBTj5vVNnVpgECnzV1zdYC6UzKUXDiR1maNOcRc0pdfHBdMfsfKOexizJxyIf/E3HZRCqD54ZXT8Iw2dqiUh/R0E/gvqSv0+mBQIK394eo6qbzORpCCYO9bSqr6qIsqAjzwq4Af9jcys/XtfD3K5v4xrIG7l1Uxw3v13D5u9XMnFfV5Uf4817Gvn6Q/9zgx38KG5fqJtREdL5sUllfH6MppmMTBDw2kQxFJMchMj7PziMjM3l4hPekBiiAZaR3kjBT//RNu19O6nGn308n3der66fmezYScUKhYI/31zS9i79LhmA9P84n84NhDmbn2xiSITHKKzE2S+atQzEimslnTVqvAUqaoyOdSUmTpg+WV0eZ/W41vcz2QHI+ekKenbsGZ/CN0ZknXYR4srjhg1rGZNtpU3WimuXEa2D1hiF5AWj/PaAaOGUBt00kI3nx9Skiw7NsvL43xGOjM3m/MsLetgSVoQTVIZ3aiIZXEbmqn4vJ+XZW1MZ6zaTc8mEtjdGeFxdFEnDLAhlKxzq9NhGf3frJtktk20XynNaUQGa36Sbhz3t56coC9rQlWHwoglMWuGWgh4eHZ/QZaB4tMR2CCZ1womPqIpHswh3TTGyiQIFLYmCmLWXDcCq49aM65l3T83M9Hr76ST0/m5xDWUbfmZRFhyIsq47yy8NM95wIx5JJufnDWt5JZlJUVSUej2OzyaiqFQDE4zHcbg8ul6vbK4+N1rY21HisS9ZEEAQ8ngwMQyccDkOyF91TrTlURUxGeEV+NNoDpokgCDy/P8qiuoSl/en03t1JT/ccmXSQkibNEZj85iHWNcS7L+6BxyZwaZGTe4ZmcOcQz1llEncs0y9T36zCKQtsbIpT4JLY3ZqgzCNT5JYYkaUwIEPm39b5u7+MUdkK/zjeRzhhsrw22uuFZ+a8KlbcWtp98Qkj/Hkvb19dyM2DLPOk/W0J/rytjfcrwiiSwA/HZ3H3YM8xV5AYyUyCYVqma2pSZxLXTTTDxC4JZNpPX2nprR/WMW9uz8/1eHjwk3p+cRRByscHI3xWG+Xfp5zZIKXzdE8sFsU0TSKRCC0tLciyjKZp+HxZ5OXldX/pURPRDML+ZlQ1TiQSSS3PzPSRl5dHQNWJ+hsJBoOIosib8SK2tOpkyPC9YS4qwzp2SUQwTZ7aH+vy3r2RDlKOzIkfZWnSnOd8N1nV0E6eQ+KZy/KZU+rE2ekME0qYvH8wwv2L68l96gBz5lfzhy1ttCXO/H1Ae5r6to9qeWx5I/csrONX61v41Rc9g429AZWYbiAKMNRnY5jPxqR8B4O9Nkh25T0cugnSUZxV9rSqPLm9jSe3t/FhpXVneqJ82dwRSA7MtPGb6bl8baSXIpfMZ7VRpr5VxR0f17Kgj/WZ3Qy2REASLPG0U7YqVnIcEsUuiSGZNso88mkLUCxO3rF0Orf6ZKModgzDoLW1FZLNCxVFweFwdB96TMRCAeLxGPF415sSUbSs/LVQWyqTYhgGA5zW9xHU4JM6lUKnREVY48UD0S6vT3P8HMXpJE2aC5uvDM1goLfjbvP2QR6+OtLLwhtLqH1oAL+cmsPFuY4ud0SBhMHiQ1H+ZkUjxc/sZ8a8Q/ziCz+V4Z5THacD0zTRdZ2l945i2d9eh1cIc0gVGJXX04ROSJaF+uMGzVGdXa0JqsMJ9iTLtPuIUdBNEAWr709fvHMgzNeXNfK3nzfhOMwUWcsxakv2disjJzl11arq/N+l+ay7ox/fvcjHX/eE6Pf8AW79sJYVtV0vJgJwuGSLJFjTe/ZkeeyFgtWp6exCFEVME7y+bDyeDHJz8ygqKiIjI6P70KMikDAIhUOYuobNZuuiR7GCHyfhcIi2ttYuTrPZoo7dam7F6maN3+2IsLQuQdw82z6xc5d0kJImzVHwyEjLrtwuCvxoYnZqeaZd5McXZ/HFnaVsv7ecH4zxcVG20iVgUU2T9Q0qv1rfwthXK5j61iEeW97IvP1hepFnnFIESWbYd/+LsDuPiQUObirrOX+f55Toq3inr5OGYZpHnb52SAIvXVnA7JKe27C3TWXsX63P6Wip6qXhaChhUt0pMLyk2MkLVxYwxKfQzyPz+KZWJr95iLnzq9nSKRNz1nKUn+3RYLUuOEI02S6cPYnrPV66b6nH4yEnO4uioiKysrJQlJ4B99GgaRqyphKNRAgGg6hqhw2BzaZQUFAINoWmpqYeYtpytZ4p2R03MEbyJ83Jo6/zTZo0aZL8/VgfOXaRy0qc9HP3fgUfmmnj8Zm5bL67jIqv9Ofnk3OYXujEKVnjBQEMU2BXa4K/7gvxneUNjH2tkhs/rOVn6/x8UhXlVMYshmky+7/fxTlkPHOLFB4Z1HuH3YRhuZIOyJAockmMyVEockkM9VnTPWIfVyzdsDIOR8JtE3lqdj43DejZgGunX+XSd6qpCmn8aWsb/7Gh55RUb/QmyA0lDMuzRO96iatLCn3fuqaIT24oZm1DnH9a3czY1yu5d2EdBwI9szIXIg0RDaNbdc/pJqhaHjC9bUNfxyKAqhuE1MOHDbGkALepsZ7W1lYSiQSi2HFZ9Hq9OBwOXLbedTtRu5etbT2Pu6Ol761PQ1o4mybN0fOdTxu5cYCbq3vJPvRFUDN5ZXeQjyqjfNEQJawZyKKALIIiCiiSgCJaduGZishQn8KoXIXRWXbG5drxKSd+KrtnYR0vzynggVVBbi5VuL3s8HP3Rc8doMQt80VjnGkFdlbVx5laYEc3LXHsqCyFf1jV3P1ljMpW+NYoL1l2ifkV4V6FukcSzm5pjjPnvRrqOwUckgDPXJ7PA8O8XcZ2RvjzXkZk2dh+T3mX5fcvrmOXP8H/XprHxPyOfS5/oYLLSpw8f0UBq+qizJhXTeDRgfz6Cz8LD0XItIvENJNZRQ5+PjkH29FEXqeBoS9XMiHfYVVjmSamICCYJiBgCiaSIOKRBVw261jKtIv4bBKZikCOQyLbIZLvlMl1inxtSSM/m5xFXDdZ3xhne4vKvkCCyqBGdVijzCPTEjf4z6k5rG2I8bPJHcJZwzT7FCE7JKss26uIeG2WuNiniGQ7rEqtXIdEvktC1U0e+6yRv1yaz9qGGFuaVXa1qhwIaFSFNeK6SbFbYk6piy8a48flk5IwDGydAo/ORKNRVFUlGAwQjVpTf539UPLy8vD5sgCoqalO6VEATEnmU62AT5uOP0h5YZr3sNOLaSzSQUqaNEdJRLPcQ08EE1hSFeWT6gibm1T2B1QM0yrBbQ9UnLL1u1MWyLCJFLhkyjwy/TNtDMiwMSjTxhFc6XvQHqQsqFa5sbTvtHj5CxXkOaUeQYpmwOgchTHZCn+7svcg5RsjveQ5Jd49cOxByobGGNcs6L1E2SkLvDu3iDn9eg8QhT/v5aJshc9uKelSnnzrh7V4FZFphQ6+McqasovrJjPnVZFpF1l8YwnP7Ajw9yubePnKAl7bG2Jbi8r6O/rREtPp/2IFj8/M5ZERZ0d34ls/qmXeNYe/UMd1k5a4QX1E4/FNrbywK0iZR+ZgyGpwVxfVyXWIjM9zUOKSuSjHxt/18l0CvHBFPvP2h3lkhJf1jXF+Osma5jya6h5/zOrd0xjVufTdagpdMlUhjQKnRH1UJ8ch0hwz+PLOfvznRj+r6mJU9OI5NCHPzo8uzmJnq8r6huMLUjrTENXId3ZkRULRGFo8SmNjx7Six+NJmbi5XG6ys7ORJIlILE48alX8uN0uNGTWB0WeO3D804TpIOXIHP4oS5MmTRdONEAhmd69otTJr6bksOC6IjbdXc4fL83njkEZDM2ypQSZkihYVTSCJf7cF0iwpi7GewdCPLW9jTf3hVhaHWVbi0pVWCekmUecCxcFgZGxQ1RWVqbuFLtPgwAUu2WKXQKjsmwUuyUm5tkpcVnlx/QhLCUpnD0eB831DTGuml/Ta4ACENVM7lpYx6amw18QilwSK2q7ln1GNJMJeXZ2+Dt0Bjv8KuUZMlHN2vf9gQRTCxysbYhTFbKmNwCaYzrBhHlKfU+Oh7Bm8l9ftvL6vjDP7Aiy6JBVIgyWoLfIJTEu1874XDsT8uxMK3YwtcDBZaVOZhQ6uKLUxZDM9qm7bm/eC1aepid/3RvkD5tbefdAiDf3BZl/IERDxAo0shwSQ3wK04ucXJxrZ2q+ncn5di4pdjCtwMHlJU6mFThSwXZf22GY1oWq55F67HQOUEhWqrULYSVJIjPTh5E8AERRxOFwEIvFUBQFnzeDnNxcHA4H8Xic5oTJx7U922ikObmkg5Q0ac4gNgGuLHHyLxOzeOXKQj68voSfTMjmhv5uRmUr+GwismidxAWh42Qe1U38cYPaiE5VKMGhoEZNWCOYMFIXWbOXE/uCBQt46qmneOqpp3j88cc51NjSbYQlQK2JmGzzJ6gJ66xvjFMd0dmevNB3dt3szrEIZ9tZVRflqvk1NMf6DrP8cYPrP6g9rKNtWYbMxm5BTFQ3uKLUxb5OlT/bW1T6dbKCPxjUuLbcxXa/SlQ3KXBJVAYT/O+2APZkp+CzBkFg6669fPzWK7z413dYWOHno5oYz+3ssG9vpy6i8UVjnANtGqvrY+wLJPi8LsbegMaeVhUTE/kw0yCdMQ6TbP/g7TdZ8PabvLhkPYur47y2P8zGpp4X7c3NKgcCCdY2xDkQ1FhVH+NgyPq/vfWEJeLtHT05tXT4EUfGMAxCsZ46I8UmYyQN2LKzc3C5nGiaNc4wrC7Sbrcb3TStkudojECgjZaWFna2JaiN9f7ZHC0n9uoLgyMfoWnSpDlt2CW4rMTJ10d6+bdJ2fz3rDz+fWoudw3JYFKegxKPzeoqmxTiWsGLgChYd4Xt2ReSd7/dT+zqpQ8Suvp77J/0AJWT7uf3e3oGBkc6KfQVhGhm33fF3VleE2XugtounaX7oiqkcdX8aoK9iCGHZCqpQKod3YCR2Qotnd5/b1uCAV4bkmBNj9RENO4c5KE6pCEkp60+qYqysi5qdQHua4fPAK1V+/nk379DYOfnyJk+Atj4m4st3URnegSTvVwRhd4W9kJvn8DGl/6brU//O0Kmj5CsMK00gzn9ehdjH4m+jhnd7PuY64u4ZhAKh/H7W5BMje7qBkmScLvc5OXl4fV6sdkd2GwdrQwURbHK9w0raHEK4PFk4PV6KXMe50alOSaOdD5KkybNGSbTJjApz871/V3cN8TDQ8MzuGWghyn5DvpnyOTYRVyygJTMtvSFz4yQK+sMzxAocsl8v5tRHcCQTBulbomL8xSK3RJTCqzpnuGp6p7ur+jAMEE+0kYk+aQqwg0f1NLWS8DRFzv8CeYuqEHv1gBymM/GocNkWTpzMKQx1GcjzymxrSVOTDPJd8nEdBOHJDAxz878ijC5DgnMs8wTxTQRBJnZX/8Hyr7xH2TYBP5hpIvRmT2rT/p5ZGYUORiUITMl38GADBsXZSuUeSQK3TLmEb7LdszDBJ4lw8cw848fYi8eyKX5Nh4b5uq12mZ6oZ1BmTYm59sZ4JEZm2OVf/fPkFPGgL28LIVumr2+79GQME0wTcLhMA0N9V08TtpxOp14vZmEwmFisRgOh6NLgGcYBookEA6HaWxsIBqNEAgEcMQD5Pct70pzEkgHKWnSnIO4ZYFit8RAr43BmTb6eWTynRJOSejzj/qeIV4eG+Hk9n42vlImIUQtx87O7AskqArrbGhUqQnrrKmPUxXW2dlqpcH7cpy1qj66L+3JRwfD3PxhLYFjDFDa+bwuxu0f13VZJotCF7fYztglIdV4sCqkMSbHTplHZoc/kcol5DhEStwyl5c4eb8yzF2DPRicuFj6ZJM/YRbFD/6ETEXghyNcDM3oXTVTF9X4vDbGvmCCNQ0xDgQ0trSoHApqNMeskt6j+KosTUovH8GYH/4RJbeEOYU2Hh18+AzKmvo4+wIaaxviVAQ1NjWrHAppHAp1NLvsazuMZCblMF9tn3hsEq2mgs3uIjPT1zO7lETXdcKhICLgcDiw2x3k5ORgt9txOtv3zUSSJAzDwO320CZ7uDjLxuwCG/1dfe1BmhMh/cmmSXMBkZGRQWZmJkW5mRTnehlQ2LPPyWHO4yn6OmloxpEzKQsqwtz+UR2hE2wX8M6BMN/+tKHLMkUUaIv3FN+WZ8isabBEtaGEQbFbZoDXxpbmOE0xnVf3BNkf0FhSHeHhpQ0kDPi/bQFUHYrcPbMUZwwTJFkixyHyk1FuBnh6D1AArEnBTl4inb4WNWl+0lcZcTuHC/wkWeL6YoUHBx4+QKGP40k3rek4+hgDoBmmNa3Z/YkjoOs6ra2tuPQIomIjGAx2aRrYGUEQcDicqAYkNI28vFy83kxsNhvhcBjTNPF6M8nM9BGNRgnoAu80SHxUl2BpfYKyw3gnpTlx+jrfpEmT5gJkhE+hzCMzOd9OsVtmSr6dUo/Vqwb67s1jHOH56pDGHR/XEU5W1pwo/7stwK++6BD/Dsq0danwCSYMPqwMs68twdwFtQh/3svndTFKnjvAP69p5j83ttIS1VldF+MrQzP4zfRc/jAzD/Pbg/n81lIuzrOT15f97mlHoNAh8s+j3BQ5+/igk1VawzJtZCsiWXZLgE1y+gbTEquKRxGkcBhNyj3lDu7uf3i/nXZGZCmUuCXynBIuW1cBrJHMj/Q1nWMkWy0cC7qu0drqJ5FQEQGXx4vT6aS11d+lcWA7kiQhCCCZOoauE43GiEaj1NRUU1tbQ11dHZWVFTQ1NSJ4c1gZz6Qy0nEMb/erzMg/9mC2u0YmTU/6PsrTpElzwbG7LcHBkJWerwlrrGmIUxWyevhwhEoMq7rn8M+HNINxuQrjchVGZNkY6JXJsAkUuyQKnBL5Tolch0i2XcSnWGZgGTYBpwQOySoDd0oCDklAEa3Gfz9dZwUp/7S6iVd2B7n+AysYEf68l83NKrd8WMtn3UqTayJ6KpPz6S2l/H5WHv86KZu7h2QwMBmMAWimicd2dp0m8+wCmz/7hM8++4xNmzZRW1tLdWvPC29TzGBPW4KgZlXH5LlkhvtsDPQpDPLaMOGI5dVCHyXIYs1ulixZwrp16zhw4ADV1dU09VJCvrs1QX1UJ6YZOCSBgV4bpS6JsTkKSjJI6u3929FMq2fSsSFgGCatra2YpommqhiGjqZpRKORVKCiqipNTY20tDQTjUZpbm6iqamRpqZGotEI0ajVbTkUCpJIJNB1HVlTWdKgdZl+UiQRweh7P9IcH2fXX1+aNGnOOEc60falI9WNvi8ow3wKq27rx8Y7y9h+Tzn77u/PmBw71Q8NoO6rA6j/6gAaHx5I8yMD8X9tIG1fG0jg0UH8ZGI2P5+cw6EH+rPtnjJW3VbK4htLeHduES9faZnGbW1JEO3F9+UoC4d6RTc4a9xm24lGo+zYX8H69etZvXo18+fPx4z1LEEWsbxzVB2aojq1oQQ7WxPsb1PZ06ZimuZRZVKs3j09x23Yup2t27fz8ccfs2PHDjZu3NirwZsggKabBBMmLTHL86cqorOpWbWmnY4w3WOY1nTPsZBIJFBVlcxMH06nE1GLpaZ6WlpaiCZN2fx+P+FwGE3TCIVCXYS1vYlsAUxBZFauzKV5NuYUKVxeqHBxro1MRWRuke2wGqHu+OzCWdi68eyj5xGVJk2aC5pR2TbKPBJT8u0UuWQm5duTIl0rnd3XBcOa7uljwAkgCZDtkBjgtTEu186sYidzy93cMbhn/5/zFxO700njuFvZefH9rBt6C9tG3spjG3tmMLp/De0zC6ZpZUdEQThiJsWaGeoa+LW/bc2QK4hOv4/tU77GB55JvOeZzBt7ewuWDk/7NvU15nime+x2O/n5+eTn5+NwOFAUhaysLARBwG63oyh2Wlst0bjL5eqhVZEkGUmScbncXZYDCIkY9dEEnzYmWFSr8mm9yvvVKu/XqHxQmyDTJjA2S+5TLzQsQ2RSlu2oS8AvZPo6NtKkSXMBstOf4GBIZ01DnNqIxrqGOLURnX3Jpnt9TefoxrGbuZ2tvLI7SHOyIuhsor4tQqnDoJ9TYGy2TJFLSlnWd6bIJTMqW6F/hsTUAgeDM23MLHIyLMvG8Kx2fdHhvyxBsCrFxHb/nSTtl9VCMYZbMrkkTyTXITKtwNFrwDg8S6G/18bEPDsDvTLTCuyUe6z/be3TPYffjKSLcfelfSMIAjabtY+appFIJHA6XRSUllNSUmoZs7X6EZI+Q51pr+hpbfUnBbNePJ5O+yUrNMY7ggs9GfS1s65FY0ebhkeCmXky43w9g5USl2iV3vex32ksjvGrT5MmzfnOke5a+7pgGMlS4HOVmGbw7+tbmPjGIRZXRXj/uuLuQ84sgkCeW+Hu/grfHWbjjgEy9wyA7ETPDEZ9zGBbi0pFIJFynF1RG2VPm8aOFivgFPu4kxew0jF6tzbI7b/eMtDDw0Mc3FQi8Eh/mTk5Bm2tPatndreqVAQ11jfG2R/QWFUfpzJk/R9PTs/1dcwdSed0JGRZJiPDi6IoCFqcxsZGGhrqSSQStLW1JaeFMlPdj+PxOKIo4HK5EEUBVbU6I2dnZ+P1etmtufFrIiIwO1/p9SKqGrClTWdFo4a7l/lPuySwvuXInj5p0kFKmjRpujE620Z5hsyUAjtFbpmxuQqFToniZClu3xeUvjUrZysHgwm+vqyBmW9XkzBMlt1cwjOXF3QR0Z4dmMiyjNfrJTMzk0Kvl/KsLMqKrA7FnZGFZADS/n0kvzfTKu1JmrQd/suyFBmWrqXzhaL9JRkZGbhcLory8uiXn0lpvo/8nJ7mgN0zFb3R14gTcZxtJxKJUF9fR319PcFgoMtzVokxZGR4kSQJWZaRZZlYLEY4HMbhsKPreqoSZ5Qrwff7JfhheZyp7ijT8mQKe+lULgJX5Ms09tLuYXldgssLbX3udxqLdJCSJs0FwFFcJ1LsaE1QGdRYUx+nNqyxqUmlLqrTELGmPvpKlFjTPX0MOAt5bHkD9y+uZ0ahg/V39ONnk3POuoqeFIdPfPSgyGU5zg7wKkwttNPfIzEuz06pR6bQZZXc9vVdJgUpkMxmtHM435TDMTFPYVCGzLQCBwMyZMblKvRzW52928vV+9qOk3FMud1uiotLcLt7Tke1TwsFAm34srJxuVzouo4oitjtdgzDIBwO4/f70TSdSGszvlgz9ogfR6SZYQ6V6QUK1xcrTMqWkAS4qUTh64PtjPLZOBjuOWUYNqA2qmNZ6qXpi7P0LzFNmjQnk2OxYzjcaTORvDr1dVdrYJUFn+1IAmTZRWYVOfj3KTksv6WUB4d7uw87+ziGi3VjVOfz2hgHAglW11nN/b5sjFMd1miLGyAIyH18maIApgACYmoqpH35sWzHl00JKkI6q+pjVIQ0vmxSqQ7r1Ed1TNMqaO8rSDGO8PzRIooiWVm+LvtCMkiRJBGfz0ckHCYQCKSmgBwOJyDg82Xh8WRgs3X1QjEMg3JFwy3o3NLPzi39HHylv53xWTK5dokvWxPEzJ4b7xBMBnnk9AX4KEh/RmnSpOnC6GyFco/ExDyrqmdAhoxTFlPXpb7uaq3pnsM/f6ZRRMi2i9w52MPmu8pYfksp04v6dkw9qziGjzZVOdI+7dMeqJqCVap9BK2HCYimgG4aiO3vAcmNOPqoVxDMHhVCZrK5o56cDpIO041ZFKwyXZskIPQ+5JgwTatypzORSARN02hra0uVJufm5iHbndgUBcPQSSQSyLJMIpHA5+uY0hJFEUKtzMo2sUsCZW4JSRBQgYEeiX4uiXJ3zw3PcYi0nqDj8oVCz08vTZo05x19XIt6sN2vUhnSWd8YpyasUxnSsAlWwzr6yKS0xnV2+tU+hbWqYVIfOf2CQYckUOCU+MfxPqof7M8rcwopTe7POcUxXNcKPTIT8+2UumyUeWTcNkvsaRgGpmlaGosjpdgEIZlN6fSlC2Yq7jkaxuVajTCH+GxkOWQUUUgFUGYycOgaBHVgmiaaYZnRJUUyR0174NHW1kYkEiEajZBIJEgkOjplu91uZFnGbrdTWtqPwsIiSPqnuOwKimJHFCUikTCyLKcCGo/Hg8fjwW63k5np61KqPLtQYaRXRpEE5hbb+fZQF5cX2LpcbKujZo8GmWl6p4/TSZo0ac4bDhNY9EZ3MaVhQptqUBm0goveUu+SAPlOmTE5Cr/90k+sF1M1gDmlLr6yuJ4Z86qYMa+KK96tZk9bgl990cI7+0PUhE9uAOOSBQZ5ZZ6anUfdVwfw8ym5OPqKos52jiHabIrorG+wpncaojouWWBYtsJgn50hmQqCcIRKLMGKIExT6BqUmALmMWzH1uY4B0I6+9sSJAyDUo9MqdvGpHwHdtHqMHS4WEkQRSs7l8y4HAttbW00NNTT0FBPdXUVVVVVNDc3kZGRgdfrJTs7h+LiEkpL+5GZ6bPEsbKd7OxsQqEgfr8ft8uJLy+PvLw8EokELpcLSZIJhUKEQiFisTiyTemy3oRhdjEVLHGKPDzIyRWFNgZmiFzkE5mYJVEbNY4p6LxQOYf/WtOkSXO0NEcNbv24jgc/qedf17Uwb1+Ihl4szAFG+qzqnklJM7cchzXV034+/f/tvXd0XOd55/+5Ze4MBsCgV4IgCjvFJlGkSFGWKMmiJMtRc2TJVmwrFq117OhkN8n6t8k5u473+PiXxPHGv8SrQjVSEmk1FlGiJFaxgb1IbCAJggQLeh/M4Ja59/7+mIIBMGCxYkcm3885PAAv3vu2ac887/N8n2RtjRK/wl/ckMVztxcwMcfDuvP9pKkyvhHcLT+/JY91fzKKHY+UseORMt5ZWMy/35aPV5H46FyYP9/UmjBgFqy6yHc2tPCzvZ0c6TTpvArp2AyPxM2FXrY8NIq6Jyv49vg/gniTK2EEFdRUxA0QFxfddunQHY53mpzuNTnVY8EISrIJnOghjeu6SIOtlKty6UgSSK6L7UKf6VDfa3GhL8LeVh09YuMyclFKFxcHCVWO/n41yLJMenoGmZmZiWuWZREMBgmHwyhKVL/E4/EgyzIOoEkOeXn55ObmEQ6HaG5uwjF0srKyURQZTdOwLIucnBxycnK5kFbCG80Kn3dZHO6xeatB5yeH+vjJgSBL6/upaTepC9oc74lQ6JOZkeOhUFMoTJOZkq1e1ZeH6xVhpAgE1wH5PoUFpT5eubOQg20Gjf02/2tPB9/Z2MLCNY18d2Mrf7+rg3fq+nhqUoBvjcvkpgIvRX6F6oCHikwPE7KjWRBpisQdpWm8eHsBT08O0Nofob3f5qU7CqkKqNR2W6Sl0IZIRa5P4U/HZvLXM3J44Y5CPv56acKAWXVfMd+dmElAk9Fk2NmsM3/FBW6LGTBPrm/hp3s6eDumcqpIEtmazKNV6dR9ewx7vjGaWYWXL4D3R8WVbSsA6Wq0xlH8qCb5Q95xXVzp0iUMiBkYrpvCPBh2YWQyNTlRkXng2Cj+U47FzKTuUHJdbMeJxn6kbjIilmUBLsFgcNB1VVUpKSkhOzt7UJeWYWAYBgB5eXmUlpYiyzIdHR2EQn3IctSoiarW+vBk5uD3alRmqJzvd/iXYyHWXDRp1V06LVjXbPF/T+r89HCInx8N8+ZZgxXnDNIUUJD4tGXg2EkwMsJIEQiuA0alq3zcEObpTa2ELYelx3tp1x1cN3qc88qCAh6pzqBdt3mvPsSqMyFOdFmEIi53lvl5uCqDv7sxB4Bey2VMpsqWpn6+UpLGOwtL+B835eL3yPxyXj5/MyObV+4sGjqFqybLq3BXmZ+/mp7Na3cVs/HBUWx/pIxtj5Sx5msl/GBKgPw0he1N/eR4ZX58Q4DWpyp5994Sivx/hPEmV8BIxyKpUCSJwjSF0ZnR2JSxWRq3lviYkKUxKceLdBklVxcpOp6UoqTksAsjk6nKlKZ7mJGvUZHpYV6xj4qAyq3FPrxq9PhIHbF0dnQOsusiXepoagi2bWMYOqo6/HmQmZmJo/qixQaTjmUkSRqU+ePxaBQUFOL3p+P3p+PLzMZxXHS9H8XrI82jkKZI7OmwWH7W4EoLe3eYLrYED4zyXq3ddV0y0jNDIBBcQ/zTvDw+fKCUl+4s4hdz8/jOxAD5PgUJyNYkFm1p55NzYaqzNP5xbh6v311EKOIyu9DHjfka5/oiPL25jT0tBs9ub+Of5ubxxt3F3D3aP2icCTka8/8A2TIZHpmvlKbx46nZ/H+3FdD5/Sr+9baCL10xwP9ormZ1uu1yri/Cub4I+1oNTnWb7GjSOdltUdtl4EiXzsSS5YEBBx0Ljez4SElbv82FkMWhdpP6oElNczQtekezTjjixAJxR+hQAtt1o/L5I7VJgaLIeL2+lLcoikKaKqGqKv6k50t2dnbiaMiyLMLhEOFwCI/HgyRJpKkS6ZlZBAJZRPR+XNemyAveqzCeADpNlwMdFssbjJTxXYLBCCNFILiOUCSYXejjx1OjcSRL7y7inXtLeO4r+cwr8fFZp8F/3dHOdza2MCZTZemJXn5xoJvVZ/r47sRMbin2cUOul8Jr1FPxpecSRsVQBg5Wor/F/+9KLi4SMkMCYofgutGTGNtxB31QuPJVziN2ZAQgx/KI49k90V7kkasxxzx9V6vNAhI+ny8Rb+L1esnIyCA/P59AIAspVh37dJ9Nc7/DoS6LE70265oMOnQHSZIwDBPDMAfFtPjSfAlFWsuWyPQqLCz1MjtfJV2B2bkqmuRS7JOZn69ya57K/EIPXyn08JUClYfLvHhlmJ4dff2kMqIEgxFGikAgwBuLM/nb6dksvqOQpXcV8fbC6BHLL27J494xGRxqN7jYZ1F6iequgt8vKaJDRqQoXWFecRoVmSrzi9OoyvIwLddLYZoSVdR13RFTf0kYENG/D2rlDLtySabme6mOFTesCCjcmO+lNNNDni8W4+GOnNLsxgJuVTkpcvsKiWbw5BLJGcXo0eWUlJSSmZ1LTYfNPx8N8f8c7OWnn4f4yaE+fnm8nw8u6Cw9Y1DXZ6OqKjk5OfgD0SPOOKoU9bioXh9e2cGDw9QshT+v8PLsBD/PTvTz15P8/PV4jW9WpNFlOWxvtdjaanEhbLOh2eDzHps9HRZ/MmpwVpAgNcJIEQgEI5LhkVlY7ufvb4zGmXz89VH82/yCoc0EfyCkq1A069Ydapr7OdNrsb25n/pei887DXoNB58a9WUoI8aCwJqzIfojUT2V5FbR2JAr92oc6TA43RMtbnimJ8KBdoPmUARw0WQpGvMyQnetusOhdmNEbZ4r4aNWh38+Fuafj4d455zOC3U6n/XYtBlRuycelpKuSngkl76k4BLfCJHFqgSmYWCZJpoikaEp0WwdYIyqE5BMPJJLnjfuOYIyv0Isi58uC8JXGsRynTPyM1QgEAgEXy6uIgU5foISP2qJGxaGDe26jSRJI2b3FKUppHtk7i738/qpvkFHLe5VelIUWU66P3qf40CH7mA40TOPVB9EHlmiMqBwR6mP39YFae2/Og2d5n6HJacNDnTafN5j81mXTYeeOu0eQFMk0hQJnxwVkLsU0fTmdNLShsdfZWRkkp6eQW1PhIBHZmxA4d4SD3s6Bs8/Is56rohUzw2BQCAQfAk53GnxyEdN/OW2Nl482sPnndbQJgkK/ArzS9KoytKYlq+RrUnRgn6ylFCcTQ4F8SgS80t8PHd7Ac9Oy+Js0OLjs2HSVDnJ0AFJcnlyfUtUw2ZfJ2sbQvSYIxtP0/I8jM+OZhiNSvfgV6WEI8Z2XZAHB/CWpav8eGoWS+8qYlS6xrJTffSYDoVpqY8ZjRTCgaYDz58Ks77FSAjVZquQocrkjVDY+ny/Q0WGyictFq/W9/NPx8KsOq8PavNRo8kvjvax5HSYvR1WyrHj6A70RhwCclTaf06eh+RIrk9bIyN6kAQDKD/96U9/OvSiQCAQCL58fHoxzG0laTw5McDP9nbS1m/z6okgb9f1sexUkO1NBg1BCwWJioAH3XbI8so0h2yK0qKVj8cHPIzKUHGRmF+cxuqGEN+ZkMnf3ZRDS9ihtstiXomPb1RncLDD4FzQYm5xGjcWeAF453QfC0b5eWZKFruadTZd6Gf9+TDL6/p4+1Qfq86GOdZlErRcCtMUMj0yfo9CR79DpiZhOVAd8JDllfn6mHR2txgoMhSnKfzDnDwm52oc7jAIR1x+dnMOO1t0sjWF1n6bJycMBLHGSaWa+2mLyaaWAQNOAm4t8LCxxaJ/BHuq03CpSpcoS5PZ0BKhRXc4GbQJRVy6LYfydIWadpNd7Tb1IYfdHREc12V9k8mZkENdMMK2VpNzYYfd7RaKBGsbLWbmqGxuNqgPOdycr5KlybTp0Uk8VOYVGT6XQXKTTWSBQCAQfGmZ/e550lWZhyrT2drUjyxJKEiMCShsa9JZelcRNc06n3caXOyLYDsSLi4FPoUb8jRuKvCiqRJtYZvlp4L8bE4eH50N8+G5EKV+hf82I4dxWVFXQ49h89yxXvK9Ck9PHlDsfXZ7O/vbdG4tSiPNI7GzqZ8sn0K2RybXJxM0XR6qTGdfm8HJbpNwzNugABNzvMws0JiYpXGwXefmIi//c083P5mZxa8P99Cp2zxclcmfjc9IjLeiPsTJbotvVKczNja3y7H2osGyhqgwW4VfojJdYWdHhJhtMCKz8lQ+74qQyjE0O1elLhgh7rxSJZid56GmfbA3a2yGzIWQzZx8D7s7ItxRqLKtNUIo1mdpmszEgEJd0OYfpqVH06sFIyKMFIFAIPgjornfZuvFfg62R70mlgMX+2z6LJu/mJrN3CIv0/OjXg+An+/vxHGhMtPDZ50GRztMwhGXln4H03b48dQsfjw166o+LA3bZU+rwb4WnSNdBn2WS9B0aQhazC728Y2qDOaX+MjSBiIKvvp+I385NYvabovaLpND7QYVWSoH2yxK/DKvLChkYs7VZbwYtkuv5VLgk+kyHHK8MrvbTX7boFOVoaBKcCbo0Ghc2cfcpIDM8d4UFsoI3FbgYVvbYCMlXYYHyrx0mw6NYZvDKfqTgVwN/uWmwBcKCr4eEEaKQCAQXAPU91hsa9L5rNOgsS+SiMXwSBJnghbpqkyOV6FTj3B7qZ/TQYsu3ebFOwspiqUDf1FClsOOZp19rQYnuqPGkCxFCz2e7Y1g2C7F6QoeWaIhGOGjB0r57qYWsjSZ1++6epViy3ZxJYk+y8GrSLx1TidoOsiSRJlf4r3zI8fspGJspsyFkHNZj0ucWwtUdrQND+idFFD4i/FpfHDB4JPmkeewZK4wUi6HMFIE1zamiRkrTx+VvFbQNAvd9vEf9L48DF238aXq3NXRnS86rouuu/h8Vx7zblsmtiujaQNhe66u4/h8fKGpXAbXcZCSZMajc3dS780VENF1Ij4fl6vG4+g6lteHN+Wbv4OuW3h93uFJtK6D48pRpdXLkdzW0dEtL77UAw7D0XVMrw/flTX/wnzeabGzKcxn7QYdhoPjRAXd6nssHGS2PlRKIMnj8fug23DY0tjPgbZoOrJhO0RcCHhltl3s55GqDH55a/7Q264Y23V5ud6gNRxJpP2GLJd0TeJi2OFs/KzlMszIVqjtta/YSJmfr7K9fbiRAvCjcT6mZHv41bEQdSOML4yUyyOMFME1TIgTH7zB2hOdtDa0kT56NDnl87iv4jAf99zPontKubIT7qugdy8vv97FfT+4h9JBnTt073+HD4K38fgdpYOi/K8Gp7OGl94yeHDRAoqupBPzAjXvr+eYNY57H5lPmRdwujnwzhqCtz3B7aVX0snvgGPQcqYR35hKsmJDON37eXdNkNueuIOSqx3WPMeHv3yBxq/9DxZNH4hXGIbTyd4lr3BixiK+PTOqLDr4z3tZ+kotMxY9yYys5L+6mK31nNGLGFuecRnjLbmtn569S3i1dgZPPzmTQV2mwm5ly7/+ikNz/zt/OS/3Py29MuLCZ+0GU3M1tP/ET8nGcISQ5SbiYH5XWg2HDt3BiR2lOHGVXcnFst1o7I4E0VpALkggE43XiV6Vokq8LoCLjITjDha5lRIJ1NH7ZAkiDsiShEzsXinalwN4ZZeqDJVuy6Gl38VJkbY9Jf7iEIyIyO4RXMNo5FdM46YZpQTr+pj1/R9w//QytNbd7Okbx41jfNgRUNTo21XEtIjYNrYroySdz7u6Do6NiYoqRTCtCLZt48oKsgRuxMSM2Di2jRJpYeeeEJPmjCPTMTFtGzviIKsqacUllJYUkqEY6K6LY0WI2DKyY2FFLGxJjaaIusPHcGJj2H3n2HPIZsqcKjJkYt4JcGwTVBUpYmJFbGzbRVZkQrUf88GZcTzy6GxKJDO6DimDUaWjKCnMQJVcIqZJxHawsbBQY9cG78WgPbCT16UguXpiPVZ8P/vPsPHd7dgTJkezSgDJV0zxqBIKMlRs0yRi2ziKkmQQmBi6RSQSwSG2F04EwzCJmN2c3LqTrskLmF3ooFvRPbFskIlgmBa2q6CqXjL9WWRVlJGvuejRhphWBEdSUX2ZpGVlU1GWj2ab6KZFxJZQ1RDHVr7AuxdHceP4QnySHh3DMpFVB3PQvPqS2hYRyPYTyK6gLNfBMCRUVYaIjm4qqCpETBMrEsF2ZFQ5zNlPN9NQcTtzCyVMSUWVwdJ1Iqr6OxuvV4ssQWm6Ouh5/p9BpkdOKM9+EdJViQKfTKFPTvws9MkUeGWK0xSKYtcH/W3oP2/8b8qgvlL9i/ddNEK7Qp9MrldGkqJVw5PHTf4nuDzCSBFc2ygKCkFO7DlNwZzZlKbJGI272fpZG42HNrBhXxd5U8eT13+MDavWsm3vAWrb/FRXF6BJ0W/mu5csYX3tEWqDxZT17eKDtdvYd+A4rf5qqvMt6reuYsVHO9hf201gjJ/6w2EmzRlNx453WbmhhpoDjfgnTiDt8HKWnyiion0FSzeepW7nenac6CXUvIf1H3zKUbuSaRXp9B1bz+rkMfLCHPnwTd79ZC/HGs7TGC5mztyokeJ07mbpknWcOHKcvuIyQrvWsHbbXg4cb8Nf7qdh42q2nOiBrGy6N77Hxtoj1AYD6Nvf52TJTCqdWj5+62027Knl9IFt7LfGMz37LBuT96JS4eDS+B7kkd7wMasT6xqHdnAJL31UR92uT9h4oJu8qZW4RzewZsNBGntkcquqKPBJ0LuP5ctOUDQRdr6xjI0HGzDyx1ERU+oMn/qIl59/kzWbajhtlzN1bBY9h1bz4gtv8NHes7S295B+0+2UH1vMr1cf5eS2lazZ147Rtpv3Xl/BnmAxM8YrHFjyPFu9s7jJs5Pf/MsKPj+1nfdXbKbBN5Ep6Ud54/mtaDdNx9y+mN8s+YBd57yMCZxm7dubOXq6nvOUUtr0Fs+9f5iju4+h+xr56NVliXmNVw/y3vJ421GM6fmAl7aqVJhr+dV7nUy+ZQwda37Jr/emM6Oii0/fXMo7a7dyqNlL1aRc2mu2cXH0ZOy1/4cVHZO4pbyJ9/7xNxzNvZmpRSmOoQSC6xhhygmuQ2wimRO5/+mnuTe3ll2nummqqaFl9H08/vi9FDfu5lBn7AxZVpB7L+JUfo1Hb3bZW9PK6Pse55v3ltC4+xAtjdtYX5vHwqcW8fSTdzEhPT6Gj/JbHuJbTz7BV/POsvdkH2Cg2zKSEqRDHcsD3/8mUzp20VB4P099exbm55/REm6kZugY57ezpXEsjzyziMfmluFJOt6WFZneiw4VX/sGs9y91LSO5t7HH2dhSSN7jnqZPGMClTMWct/sUWjxdcwrQjV0bEwat3/KhTGP8P2nH2F6VpA+7OF70S0N7MG8CqoGrSuMrPTRpY3jgWd+wH25J9h50qRwys1MrZ7MgofvZELWwNuMrttEOk5zxp7E/d98iDkVAxEm3lE38+iP/pZnHyznwpZt1HedY/OaGqSv/Bf++juzKcABJGQ5RGt7gNmPPczEtm3sMmbxxKM30LN7J6dC4JompguSLNPf3k7mrD/jz+/KoHbrfpotB8M0wGzk2L4L5N21iB/+6SzKx83n7jljGHP7d3nmaxNJl0JcPB2mbMGdzBg/Z9C8LhYmt51AmmNiGTI548aT33Kck+3tnDzVy6gJ5QS3fsh+zx0s+tGDjDq7ka2xtFiUXCZOLqL1yBEaG2up6x/DhMoMYaAIBEMQRorgOsRDVmERWd5MivI8hPtDtDefpe7IOlas3ER90MEx48FwErI3n+KKIvyRTprPnuLwuhWs3FRP0HEItbQTyhpDSYaGpiWnT9p0nN7N+tUfUHO6lW7dSmRbSGhk5RURSMsmPxAgpyBAWnYhGVYf4f4UY3R0YmaXU+jXCJTkkZs8jCThzS+hsshPpLOZs6eOsG7FSjbXB3EcE1eTQPHgUZPWkfCum3S0hQmMKcSvBSjKyUaTTDqH7YWddO/wdbloZOUXk+XNpDBPpV+3cBUPKhKaRxv2JuMpmcVt5RdYs+x9DjUNBB3a7WeoWbGEpZ8coaWnCz3cSUunn/KxZeSXjqE4tnAJCW/+GKqrqxid4yOzrJKqcZXkOJ2EhqaaevMYXVVGWUUR3lA34bgqureMG++YSmjTYl5ce5jOiIpXAWQvXg0kScJfPpP5M8pJ6xoyryFt4ygFU5la3MLxQwc52VPB9CkanU1nObN/Jb/59dvsb+0jHIpPQKFg+k1UdByhZk8t+tjpTMgQJopAMJSh7x8CwXWBFC+spoLresjKLWPc9Ht4+NHHeHLRE8wrHWQJ4JEBLUBe2Tim3/Mwjz72JIuemEd5fjaergaaQyamaQ7cEqpl88ZGyu5+kAVTC1CHBvfHiqZIUvxFKCHjgCfFGLkB1J4LtPebBJu66TaHfBBLKtHp5VI2bjr3PPwof/rkIh6fV8pg1YnYOhJ4yM7WCDZ20G/20tLVhSl5CKTci9i9I6xr8H4CkoxHdgkbSXsSRwkw7s7HeHRKHwc+u0C0RS9H1q3iM/9tPPHQXEpUB1fLoTA7RMPJBloa6mhsNwdCDyUPMhIqUnQvZU9SYONgPHL02C8azhjDlciceB9P/9nNuAd2UdvtovgU9K4WuvRYeKTkQ1X6hs8LaVhbANRCpk4toH7LdprGzGBywEt2XimjbljIU3/1t/zd//wbvjHVn2gu507lxsoL7NjRxdiZkxA2ikAwHGGkCK4LVF9y4qp3IA1Y8uGTNMrmzyPr6Fu8snQ5KzcfpyNZ2sDni75QtNHcOi+bY2+9wtLlK9h8vAOpbD53lp9l9Ysv8spvP+VkiGiKrZZHga+J7avWsPtiBNW2cBLj+kjEzHl9iWBJzedJPcbo+dyae4y3nn+JVUeC5GQP+rhNpPRqo+czN/sob7+ylN+u2ExthwVo+OKJE/F1EB1XwUvZrfPIOfpbXn5tDZ81SfhkH6NT7UViDy61rvh+Ap58qseE2PbuJk6F44NG52pd3M37b77Bqs8dKqoLYxlWaZRUlWMfepdlW85DmoeIOprbvzYLa8sL/Nv759FKMvHYLsg+4g+n5PPGUnklfF5fLEA3nt4r40s87h58Xs/ANfMiu9/5v/x6yX6cKTcyPjuN4snTyKlbxbINZzBkHz6flHpetjZCW5WiqVMo7I9QPnUSAdlH+V0PcJO1lcX/+P/yf5Zu4Wxf0vzkAOPHjkIOTGPWZHHUIxCkQqQgC64LIrqeZKjoAzopjo4u+fBJDhHTiqUuKmhaUsaBrmPHNUWcCKblRPMRFQ1NiWWZxC5pmpbQSbFNHRsFSbaxZR8+OT5uTC9FjvYd8UUNFVO3ooZKqjEsA8uVkFBxHRdvUkZEsi5L8lwUTUPBiGp4eIasI/G7SV+vAXKIY2ve4/zs7/NotTZ8L5LuHXldyfsJWAaGK+FNOgaLztXFjOmOy5o2kNFim+iWgySruE4Er8+H5FgYpo0rKWiujenz4XN0dDNqqAxojrjouoHm80HimoOum9F+MNF18PnUxLWIoWO7IMkevJoCroVu2KDEHiPTGzU+Us1rpLbY6LqFlNBpcaLZU07Uu+T1ari6jun1orTtZ8Urb3Nh2g/5y/srh3i9BAIBwkgRCK5vzMbtvP32HroUD/6yefzJ12+i4A+VB3tdY3Jh48ssb5jMY0/czpi0oX8XCAQII0UguN6JYBhOVLRKUtEGB60Ifp9EdHTHgy/ZaycQCAYh3pEE1x+Ojh4LeHR0neTYx6vGjcqMXwkRXUcfdMW9gnsjiblGMdDN2E8jGqxrmBHcWP+DWkYbXgYVrzeamaR55Kh0fywBxb385L4gUZn8/xBc/YqlzEfC1fVBsT5XhK4Tz9dJMHQuSXs6CNUnDBSB4DIII0VwnWHTtu03/MPzO+m0Wtn2m5/yws7Oq/9wgqg8etsZTl3oG/5BNRTzHJ/86n/z+md9iUuO0cqZhh5SV/6IYp5dz8uvbycu29K3/y0Wf3iC9iNv86tfPc/i5/6N55d8zLHOM6x/+XW2DzTk7cUfcqJ/UHeXwaH7wGre3dZIxDFoPdNAz6Um9wVxOney9NUttHzhMRw6dy7ltS0tl9zLS+J0snPpq2y5qsn0su+Nl9nYmBxlPXQuSXua1EogEFwZwkgRXPOYho6u6+hx7ZMkT4qb8KS4REwj2s6Ia5okX4teGdxXHyfWvcFbNQ30mQPtDUPHiAWG4kQwYn1auk5MygsA/dxOPt56mqDpxO4d7BkB0IorKOiuo77PBcKcOdFGXlUZXiuEb9IDfO+Hz3B/3kl2nvIxJr+b06f7cIHwmRO05VZRFo91SP52H4l5dFwd3bEwTQPdiOAikz3zbu69pQRVP8euj7dyOmjiEJV2N02TQfVcXR3diUTnbJgxQy1aANE0DGxiJQNME9MwicQW5URMDNPENCMYenTtAx6VCHrM3eQm2sU8Qm50LNOM9+UQMY3ovCLDPSlWfD+tgcfasUxMQ8cYmAxmzCMVGeZJiY8XW3VifAMzfr8R96SMNJekPY2t0zJNDN1I7IdAIBgZIYsvuLYJn+Kjl55n2ZpN1NTZjJ5WjffCdrZdrOD2eXm07NjGxYrbmRs4y/qlr/LmqnXUHO8ms2oCxdSzZfmrLH3nA3a15jF1bIhPXx7oqyjrHOveicujlzO9tIWNbyRJoE8uxfh8qKz7Xcwu1sBq5dD699l4sIkeOZeK/Ha2r1jFpl17OXiql6zqKvI0CVQ/kTNbOJE2k6mBc2z9tIfxd88ir3Mv+3vGclOFy4WjJwiNmcvs3AtsrU1j5tQA57Z8Ss/4u5lVqkW/3e96lTfqRjGzUuP82hdZG55EecOyIXL24/F+tozlJwooDe7iw5isfU4pHHhrqIy9Q+eu13hlQwNn9m1i865TRIonU+7sGyTTH969ilUbd7Hv4Cl6s6upyhku8X/zxBbeXVZH2cxKtHNrWfxhmMnTMzmfXG5gXBVa3YZB5QIqPSf46M13WLf3GGfPXyRUPIe5VRnRb176Wba/u5KNNTUcbPQzYZzGwSUv8XFdHbs/2cCB7nxuGJ9H6MiHLHvnE/Yea+DCxTBFc+ZSlSEDLv2nP2Hpsg0cbDApGFeOXLeBFas2smvvQep6s6mqyqB97wHCk+ZQbR9j7Qhz6d23jOUnSpiWe4w3XvqI03W7WLfhAF35UxlfENV3EQgEqRGeFMG1jXcUNz/6I/7m2Qcpv7CFbfVJoh0JTM5vWsHG/tks+vtnuce/l9Xrj1P/6QrWtk7kWz/5X/zVI9PIThvc1277piR59Eq6Ph0igX6qLoWsewxPIVNunkbV5AU8dGclfds3cK7sAb739Pe4J+8EG3e3xo4H/FSOy6P5ZBO9jbU050xgbHp0zk37VvD8P/4rH1s3c89EP/7KceQ1n6Spt5Ha5hzGj0to9INrDPGkyCnk7EMx6X51kKx9lVmfQsZeRlH6aGMMC7/3DN/9iod9W44TTpLpv8neycaGMr7+1NN8d2EeJzbs5uK5VBL/QzwpBlhNQ8oNeJuGlAvYx/FtW7g49lF+sOgx5pV5BntBfOXMeehbfPuJr5J3dg+nwjJKXyeecQ/wgx/cR+6JnZzsvsiOLY2MffQZFj02l7LkegNYtJ8+gzPpfr750BzGyBfYtqGBUQ88xfe/t5DcExvY3Ro/wDG5uP0Sc8FAt0GWFYKdGmMfeIZF9+VyYudJQoPaCQSCoQgjRXBtY7dzpmYFS17/hCMtPXT3p4oMMGhvbMVXWklJoIDKsgC9TU1cPN9MWsVkKvMyCaRryMP6Ikke3aB9qAR6d1tKWfc4ikcByYNHi9DZqZNRVkCalkHJKD99HV0xJVaJjHFjyWiqpa62icCECTFlUo2SWY/wzH99ksndR6ntdZAyxlGd0URtXS3NgQmDZdYliXjgjBP7KaWSs4+3T5K195WmlrGXJI28/FJyfD5yy4vw9HYTsgdk+u2uTvozyshP08goGUV6Xwdtbakk/iXk+OTc6E+zfUi5AWNouQCT9g6D7PKopH9xXi7exMyij/vp3etY/cEO6lq70S0XScsmvzgLb2YRuWoYPdRJp5HN6EI/WqCEvEGPj0bprK8w+sIalr9/iKZwFx16BmUFaWgZJYzy99HZFQ9MtujqvMRc4kigZedTkuUlsygPNawTO4kSCAQjIIwUwTVN7+F1rPrMz21PPMTcEnWEAFkvucV56E1nae5tpf58kKySYgoLswmeOUp9W5DePoPuYX0ly6OrwyXQZ5SOLOsOSLKG4oYxTI3cHC+951vpN/tovBAiIzc7Ie4lB8ZTKR/n01M+qidkDrxoVQ/enGpuKO2irj4McoAJVTK1m0/hGzuBzERDGc2fgd3VRkjvprWrNxFbMkzOPk6yrH1KGXuiH87tzXQbBt3n27BzcklXo6nMMqDl5OALnqe136Sv8QKhjFzyU0j8y5qf9EgXbSGd7tYuek3QsoeUGxhWkmA+Vdkeei600W8Gae7uJrlaQKh2M5saR3P3g3cyrWDAszGwXBc8WQQ8PVxs68cMNtHVPTgbSgmM487HHmVy334+a8sgxxvkQms/Zl8jF0IZ5GbHHyEPWYGR5zIYJXa8M3TDBQJBKoSRIrimSSutYox9iPfe3MJ50vBEbNyEjHlcolxjzF2PcLu6gxd//u9sMm/hkYVTmLDgYRakH+S1X/yMX6/6HKN4aF8KRQl59CYKh0qgR0aQdY/hya+mPLSddzc1kHPbAkrPrOLlxa+xvnMK98wrGlBiVfMYP8qih0omZsdfsnEp+jRKq/IINraio5I7fhRWD1ROzB704vZX30Rl8wcsfvVjzli5pDtOivIASf0mydofq0slY0/07aPtIKtfXczruyTm3DmJjGSZ/rLbWFB6htUvLWbJuk4mL5xHWUUKif+0amZVNfPBi6/ySb1FTrqDMrTcgFk2pFxAkKL5t5J37C1eeGklR4I5ZEkDOVZaXiG+pu2sXrObixEV23JipQBiM/f5QCvj1ltzOfbW87y88gjBnGwGujC5uHs1b76xmsNOJdWjKrhtQSlnVr3E4tfW0TVlIXOL1FifGmWXmEvyPsf3BqTEc1AgEIyMEHMTXOPYmLqFI8morkPE68PnDsiYD8iqJ8mXyyqapiIPkjTX8Hnd4X2RJI/uGS6BnlLWPWl2lmHgSl40bUCW30XGqw2RfbV1dEvDlyj6o6NHfPhUojEPEW/s96gsu5ZcpwcANzaWjKQ42IoPX8ryAEnXErL2ckoZ+969v+Hl9q/zzF3FqK6E4vWgjCTT74Lsjd6bSuLfjY0lSwqOrUQl74eUGxheLsDBMixcSQLVxXGTjC5sTN0GRUK2bWSfDzlJ2t/RdaS47L7lEu3CwU0yZIiYRJcto2lq0vguyF40Nbm8wKXmMrCnA3vjoOvCUBEILocwUgQCwe9E796XebP7PhZ9tXTA6yMQCAT/gQgjRSAQ/I4keV0EAoHg94CISRFc8+h6VGTLNM2koM/fP1ZcC92OYOr6wNhWCin1qyaVpHz0uCkqnmZEU5hTyLa7iWsDcu16St32yzFgoMTXmixIF/vDsPEFAoHgShFiboJrm+BBXv75c2w5epyDB04Qzp9Ide5A6OfvCzd8jHWf1JFeXYJ++AOWPr+Sc6Nnc0OuxanNH/G5OpbKrN/dBeF07uTVN05TNrOSjNhXDbP5MJtWr+TjbbvYuasOt6KMtvde51jxTKozY2M53RxcsZK63Cnk1i5lybFiZhTU8sZrxyieWU282dUQX6u/NML+937LR5/uYN9Jg5LJxbRt/eJrFQgE1y/CkyK45nHybubRRT/kh//lSW6vThtZIt41MQyblBL1I0jAJzwXgzTOHXqOHiFUNJFij4sUGMvUcZnRfiQ/FeMyaT5YP7jYoBX3gMS0SoZJ1sd6HiYpH7+/gY0rtxGe8U1+8MMf8eyPn2BuqQaGTiRiDUjBy9nMuPs+5pSoCZExkjwpCRn75HUn9mWITDwMWmtJegk3PfAUz/zoKW5TDrGzntRrFQgEgitEeFIE1zZmM/v291A9axxZCiiKRHcKifjRDctZuq6Ww8eDFJeF2b0qWaK+AunAkuES8PIJNqxay7a9B6ht81NdXYAmAfRTv+MA7o23UJnuwR/IxDq5n6aSWdyQ50HxOdTvPUvWlGqiDgads9veZeWGGmoONOKfOA7t4JJhkvUFSg+Hh0jKz5lbRYYMev0nfHx+Eg8uHE9AVVBUFRmDxt1bOdTWxGcbNrC/K48bxnv5fNkyaktmUhbcz4HwJOaUB9l/IMykm4u4sGkVa7ft5cDxNvzVlSgHl8b2pZdc33FW/DYuE19BtjpkrZkaWpqGR5XoOrKf5pJZTB+tDFmrQCAQXDnCkyK45jEb97Dq1cUsfvV9DrRaKSXiFbmXi04lX/vGLJydQyXq23GHScAf5nRNDS2j7+Pxx++luHE3h+IViB2d3j6FXH/sU1kd8jLTcsixuwgmxFt9lN/yEN968gm+mneWvSfDKSXrzYupJOWjmL096P5C0oe+ou0IgYn38/2n7yW3dienQslF8QYTaaqhpnU09z7+OAtLGtlzqBspsS83ozYkycTH86iHrFUGIp3HONxTyITytBRrFQgEgitn6FuaQHDNoZXO5qGnFrHoqT/hxkJPaol4yUt+SQVFfjulRH1kmAR8O42NZ6k7so4VKzdRH3Rw4sGiODi2hDyiBIaE7No4iRMim47Tu1m/+gNqTrfSrVu4KSTrja5UkvJRVL8fKdhKeGgsrSebgqKYFLwnTP8ldNjNzmbOnjrCuhUr2VwfxHFM7MS+pA2WiU8YHUPWajSye+0+3Ju/yrQMKcVaBQKB4MoRRorgusJ2LiERr8pAaol6zzAJ+AIK88sYN/0eHn70MZ5c9ATzSmNWg+zDn27SbQy1GGJEgvQogaiEPECols0bGym7+0EWTC1Ajd02VLJeCwyXlI+TNuZGxvbtZWttJ3osTibuLRkkBX8JPIFcysZN556HH+VPn1zE4/NK0RL7MkQm/kIsVyl5rW4vJ9av5KBvNndNy8ZxUqxVIBAIrgJhpAiueeSOvby3+Dmee+4VPvy8E29Kifh4Oq3GqJQS9UMl4Kcxfv48so6+xStLl7Ny83E6EvGkaYwq9dHSkFTjVvMl5OSdrgZ6AqMpiFeh0/Io8DWxfdUadl+MoNoWTgrJem10Ckn5eBP/RO59eCbmp6/x7795nsWvrWZ/szVcCh6Srg2Wa/eUzWdu9lHefmUpv12xmdoOK2lfhsjEF8ZXM7BW/cwW3t90mtb6LSx74WXe39+KOXStAoFAcBUIMTfBNY+uG8jx8whVQ5MvIxHPcIn61BLwA+1AQdMGIkOdzp2s2u5lwQM3kiMDpo6p+dCwaNy2hgP59/PApAGBfNvUsVGQZBtb9uGTU0nWp5aUT+DaWFYEN1bCTtE0lFRS8Ilrw+Xak6XoFU0b1GaYTHyMgbVOJc20keW460aifcfwtQoEAsGVIowUgeAKuHoJ+Ahdzb14C3KJx88C4Fr0dXRBbmFC3+SPn+tprQKB4A+JMFIEgivid5CAdxyIexUGXXe5RFTtHyfX01oFAsEfDGGkCAQCgUAg+FKS4quPQCAQCAQCwX8+wkgRCAQCgUDwpUQYKQKBQCAQCL6UCCNFIBAIBALBlxJhpAgEAoFAIPhSIowUgUAgEAgEX0qEkSIQCAQCgeBLyf8PGP5F550ibSIAAAAASUVORK5CYIJQSwMEFAAGAAgAAAAhACFaooRiBgAA2x0AABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWUtvE0ccv1fqdxjtHfyIHZIIB8WODW0IRImh4jjeHe8Omd1ZzYyT+FbBsVKlqrTqoUi99VC1RQKpF/pp0lK1VOIr9D8z6/WuPSYGgopafLDn8fu/HzO7vnzlJGboiAhJedLyaherHiKJzwOahC3vVr93Yc1DUuEkwIwnpOWNifSubH74wWW8oSISEwT0idzALS9SKt2oVKQPy1he5ClJYG/IRYwVTEVYCQQ+Br4xq9Sr1dVKjGnioQTHwPbmcEh9gvqapbc5Yd5l8JUoqRd8Jg40a1KiMNjgsKZ/5Fh2mEBHmLU8kBPw4z45UR5iWCrYaHlV8/Eqm5crORFTC2gLdD3zyegyguCwbuhEOMgJa73G+qXtnL8BMDWP63a7nW4t52cA2PfBUqtLEdvordXaE54FkB3O8+5Um9VGGV/gvzKHX2+32831Et6A7LAxh1+rrja26iW8Adlhc17/9lans1rCG5Adrs7he5fWVxtlvAFFjCaHc2gdzzwyOWTI2TUnfA3ga5MEmKIqheyy9IlalGsxvstFDwAmuFjRBKlxSobYB1wHMzoQVAvAGwQXduySL+eWtCwkfUFT1fI+TjFUxBTy4umPL54+Rqf3npze++X0/v3Tez87qK7hJCxSPf/+i78ffor+evzd8wdfufGyiP/9p89++/VLN1AVgc++fvTHk0fPvvn8zx8eOOBbAg+K8D6NiUQ3yDHa5zEY5hBABuLVKPoRpkWKrSSUOMGaxoHuqqiEvjHGDDtwbVL24G0BLcAFvDq6W1L4IBIjlcW7BNyJ4hJwl3PW5sJp046WVfTCKAndwsWoiNvH+MgluzMT3+4ohVymLpadiJTU3GMQchyShCik9/ghIQ6yO5SW/LpLfcElHyp0h6I2pk6X9OmglE1Toms0hriMXQpCvEu+2b2N2py52G+TozISqgIzF0vCSm68ikcKx06NccyKyOtYRS4lD8bCLzlcKoh0SBhH3YBI6aK5KcYldXegdbjDvsvGcRkpFD10Ia9jzovIbX7YiXCcOnWmSVTEfiQPIUUx2uPKqQQvV4ieQxxwsjDctykphfvs2r5Fw5JK0wTROyPhKgnCy/U4ZkNMDPPKTK+OafKyxh1D384MP7/GDa3y2bcP3Z31nWzZW+AEV83MNupFuNn23OEioO9+d97Go2SPQEE4oO+b8/vm/J9vzovq+fxb8rQLmyv45KJt2MQLb91DytiBGjNyXZr+LcG8oAeLZmKI8kt+GsEwE1fChQKbMRJcfUJVdBDhFMTUjIRQZqxDiVIu4dHCLDt56w04P5Rda04eKgGN1S4P7PJK8WEzZ2NmoXmgnQha0QyWFbZy6c2E1SxwSWk1o9q8tNxkpzTzk3kT6gZh/Sqhtlq3oiFRMCOB9rtlMAnLWwxRZrU1JMIBcSwX7KsZd567N4uJcrYS5+PkCYOpk3XZzVQTS8ozdNzy1pv1pod8nLa8IdyWYBinwE/qToNZmLQ8X1kDz67FGYvX3VlVq07W5wwuiUiFVNtYRpbKbGVELJnqX282tB/OxwBHM1lOi5W12r+ohfkphpYMh8RXC1am02yPjxQRB1FwjAZsJPYx6N2w2RVQCZ3e5JqeCMhtswOzcuFmtTH7yiarGczSCGfZrl/NTCy0cDPOdTCzgnr5bEb31zRFV/x5mVJM4/+ZKTpz4X66EuihD6e4wEjnaMvjQkUculAaUb8n4Nw3skAvBGWhVUJMv4DWupKjad+yPExBwYVD7dMQCQqdTkWCkD2V2XkGs1rWFbPKyBhlfSZXV6b2d0COCOvr6l3V9nsomnSTzBEGNxu08jxzxiDUhfquXlxs2rzqwTMVZOmXFVZo+oWjYP3NVFjmAC6Isx1rTly9ufDkmT1qU3jKQPoLGjcVPpteT/t8H6KP8nMeQSJe0F1NZ2G+OACd7aKVpllZCW//FpTLnXF2sTjO0dn5JWrG2S8X9/rOzkYlXxfzyOHqynyJVgrPIWY290cUH9wF2dvweDNidkWmMLODPWEMHvBgnA2ZtC3BOmLS0lmyT4aIBieTsM54NPunJz/M960AbXtOuHI2YYbXONudcuL62cQ5hZEMLTsnNk9xLgZsKtnibZTzFpl7iiVv4rIllHe7zJm9y7psiUC9hsvUyctdlnmq4ko8cqIE7kz+uoL8tYxMym7+AwAA//8DAFBLAwQUAAYACAAAACEARy+a5zUFAADiDwAAEQAAAHdvcmQvc2V0dGluZ3MueG1stFfbbuM2EH0v0H8w/FzFussW1lnIst1NkHSDOos+UxJts5FEgaTieIv+e4eU6EvCLuJt98Um58wcDofD4ejDx5eqHDxjxgmtp0Pnyh4OcJ3TgtSb6fDL49IaDwdcoLpAJa3xdLjHfPjx+uefPuxijoUANT4AiprHVT4dboVo4tGI51tcIX5FG1wDuKasQgKmbDOqEHtqGyunVYMEyUhJxH7k2nY47GnodNiyOu4prIrkjHK6FtIkpus1yXH/py3Ye9btTOY0bytcC7XiiOESfKA135KGa7bqe9kA3GqS529t4rkqtd7Osd+x3R1lxcHiPe5Jg4bRHHMOB1SV2kFSHxf23xAd1r6CtfstKiowd2w1OvU8uIzAfUMQ5vjlMo5xzzECy1MeUlzGEx54yDGwTvh9zpwQFO1FFK6n/ZB/0vyEixei2F5Gp89oJG2RQFvEDxnZMa7Lyxj9E8YuwUqaP51y4suCFhwI99XxDPlbtwxZ3UF3JGOIdTWjT+kqj282NWUoK8EdSO0BZOdAeSd/4ZDlnxriFyWXse0H61IOIPTXUNK+UloNdnGDWQ73GuqhbQ9HEoDbRNcrgQQwxrzBZakKZF5iBA7s4g1DFZQ2LVE2BV6jthSPKFsJ2oDSM4J9Rm5PmW8RQ7nAbNWgHNhSWgtGS61X0N+oSKFMMrjFncWaUlFTgR/Y6QwMZP5bzrlSL1aLjV7b4rp4M3nFcy7VNGeGXRGXo5bj5eIO7Wkrur0pZNU9EEBRowpO5qzo39MCy8i1jLw/haSBio7j90E0LkThQWOkwI8yI1ZiX+IlBHdFvuKkLm5bLggwqtL/Hzz4lgO4lit/hhx+3Dd4iZFo4Rh/0GIqU5Ylae4JY5Td1AXk7o9aDE76D1CGq+w9Qvo+zagQtPq0b7aw5/8hoqPTtIKupOB68DtksFa17ZkfRV5/kyR6RGzPD53QiIR26KVGZBxNvKURSb2ZtzAhjuvMnD5Wr5DAjvyZGfGipdHGdX0/NK7jTkJvMjcjkZO4JsSzg0Vo3KnnhsuJMW6e76VjM7J008S4n9AN/cDodZiGk0VgQiKIp66B58g4ibyl0etJ4E7siQlJEmc+NkZnZodB4hmRf82dWegEjtGD2SJyzF6nYWDPjLmTggthX6heIQs/TcZGZOnBWiYEHLADY14vx25gJ0YETqHL61EHwW2qYtmpygrejWRpHFSdRYqqjBE0uJe97EhqZOxpRmqNZxgeZHyKrNpMg5bVAbxCZbmE4qABFbYqLghv5nitxuU9Ypsjb6/BjFJ4R28PXPJdxuxXRtumQ3cMNV3J0yqO7/eWpBZ3pNJy3mYrbVVDC3ECtXXx+ZmpOB3Ds4sFlC71dNwhVQKVLq6tLytZtDDiIuEETYd/Iuv2QYoyUkDlQ8xa9ceRl2wlCyC+R03T1dFs40yHJdlshSNNBMwK+ChSk2zj9pirMLfD1ATlcu+g3Q+OMlfLTvQ8LfOOMl/L/KMs0LLgKAu1LJSyLbxgDNqdJyjpeijla1qWdIeLT0f8jagLgnqgklZQ3c48kFw9iArlW9TgedcrQXrSTtA3T3zwHOMX6MRwQQR8iTakqNCLbMxcdRV67VK1Hme6EpPKzTmD7Iv1U3NmrK7IK19kD5cTSOfVvsqOrdlVt62ScHgeG+jiBGUa+0Vhjg+bzm/gJsJIyT3bc6Jo3tUwCXeL3FRog+cNOVXsqowTHCiCDvnLC7xZmk4cy5mHruWH3sIaj9PQWkR+MvHSIBqnyd/9Zdcf59f/AAAA//8DAFBLAwQUAAYACAAAACEAcuCcDp8AAADzAAAAEwAoAGN1c3RvbVhtbC9pdGVtMS54bWwgoiQAKKAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArIzBCsIwEAV/pezdpnoQKU2lIJ5EhCh4TdJtG0iyJUnF/r0Rf8Hjm3lMc3w7W7wwREOew7asoECvqTd+5PC4nzcHOLaNqgUtQWMs8t3HWnGYUpprxqKe0MlY0ow+u4GCkynPMDIaBqPxRHpx6BPbVdWeKaOsoTHIeVrhF/tPSqBFnbAXabXIgXW3rnyKSxZfcJUuw8yAtR8AAAD//wMAUEsDBBQABgAIAAAAIQDAWgds4QAAAFUBAAAYACgAY3VzdG9tWG1sL2l0ZW1Qcm9wczEueG1sIKIkACigIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAJyQwWqEMBCG74W+g8w9G5VdtYtxsavCXksLe83GqAGTkSSWltJ3b6Sn7bGn4Zth5vuZ8vSh5+hdWqfQMEh2MUTSCOyVGRm8vXakgMh5bno+o5EMDMKpenwoe3fsuefOo5UXL3UUGirUS8Pgq+3SvCiSjLTnrCN1tj+QpzhvSN6lh7o9PyfNvv6GKKhNOOMYTN4vR0qdmKTmboeLNGE4oNXcB7QjxWFQQjYoVi2Np2kcZ1SsQa+veoZqy/O7/SIHd49btNWq/1pu6jYrHC1fpk+gVUn/qDa+e0X1AwAA//8DAFBLAwQUAAYACAAAACEAh4c18zgIAADTnQAAEgAAAHdvcmQvbnVtYmVyaW5nLnhtbOyd246jNhzG7yv1HaJIvdwF24BN1NmKHKi2qqpKu1WvGUImaDlEQObQy32ZPkIfq69Q2xySGRKXQEZlqn9XKgmGD+f7bOPfQMj3PzzG0eQ+yPIwTW6m6L0+nQSJn67D5O5m+ttn9x2bTvLCS9ZelCbBzfQpyKc/fPj2m+8fZsk+vg0yvuGEayT57GHn30y3RbGbaVrub4PYy9/HoZ+lebop3vtprKWbTegH2kOarTWsI12+2mWpH+Q511l4yb2XTys5/7Gb2jrzHvjOQtDQ/K2XFcHjQQNdLGJqtsbaQriHEP+EGLWlyMVSliZq1RIyegnxWrWUzH5KJz6c1U8Jt5VoPyXSVmL9lFrNKW438HQXJLxwk2axV/C32Z0We9mX/e4dF955RXgbRmHxxDV1q5bxwuRLjxrxvRqFmKwvVqBanK6DiKxrlfRmus+SWbX/u2Z/UfVZuX+1aPYIom6H5YezteCxiPKi3jfr4l25+zL193GQFNI1LQsi7mOa5Ntw14wOcV81XritRe5VBtzHUb3dww517GrnhrZlGcNBsEv1q+ziqKy5WhHpHdIUEs0eXarw/Jh1TWLegg8H7mXNkbmo4+BTC+CWgOUHHU8WtQarNDT/0LuFTtixW9U6ZSpCJzwYizqOgS8rcySw3l8kgUldD7EQux9p5etivb1Mrs5IE/t6hbf18qbTlIqbjgNBrWgcKZYNLEr9ZjwTmsFlppmN4FN8lOHublhH/TFL97uDWjhM7eNhyH4Qs6cLtKoOfzwI5cMq82nr7fhIHvuzj3dJmnm3Ea8R774T3gMnMgHxf96QxUK+DB7letF+qhebSLxY7ydiSJx+4LNA7zYvMs8vftnHk2fvPvKuxGeTXHyWBXwKmYmV5YTR2RRBNs8C74vYRKgkuTjs7N7jzcqV/9HFVBMl8T4qwp+D+yD6/LQL6m3E54kCubrcrIh3UV24IEhfLQxclkT3oiDki/pgsjL1xqjcik9m3bhZuQ78MPYqab7nZ34qq8u+Q++b9T/59doo2BTl6t2vmawQt6Ja1tvwY3A/ZruUB4mYrovttcOWYSIsEEJVMX+39ZI7ORUnVr251Nfk4eXyyPJ/zQMNyGPZO4+VoTObDwGjzsMwlHmI4uvngQfkseqdhztH2LKJc6U8dp+Kp6g58s9hXn0Q8ppx6UwZlyi+flxkQFxu77gIMwxkmdcazs7FddC/flwUq9ISpdcPy+gfFqtc7BEWoshZEGfAWHe7j6KgcvdFGH9//eu/H+oeZlm1cNOkyIXxuR/yidKnp/g2jeSuDvf02YowKUQz3Hjc0UpMqvTM1hyQbdXO+4ybZOW4y1U1MRmabbsfzmXp6WHzStEPGzbHEL01IPrK2j5j8BKtXHd5pW59LvrTQ/B1oh80BI8heDogeNY7+KXuWHheDpivePI9Gfx1zr2HKE8FL0oVwffMig3Iyu6dFbaphXhcr9tJX7GPDopqDH3U7pO77pgYGUQ5QZZrozO47yydOXOudFr+nw6+3IY/mn5Syz+L+rl14i8FsyJICq8I7wPxfrCV6RWMfK256yLdZ2GQTX4JHo78fLl2qKkC969s6t9f/7yCrRgpRx5Z3MfW3/nW4lJyfmTq83VDLRVIPk5LmXKqLYvHaakA51Fayi36l/PjWC0VvDpKSw2iPDPJ4nFaKjhwlJaauvIUJYvHaakgrHFaSpWnJ1k8TksFCI3SUstQnp5k8Vgs1S6DENTrqiNGdI5tW/mXXxWF2Izqjr2ymmyaNgAUAhQCFNLBVqAQoJDGUqAQoBCgEKAQoBCgkDdJIb3utcMOdZG5qm7NupxClhYzECVwLQQoBCikn61AIUAhjaVAIUAhQCFAIUAhQCFvkkJ6fcOE4IVh2JSWVbqcQkxnxRY2re66PG4DQCFAIUAhHWwFCgEKaSwFCgEKAQoBCgEKAQp5kxQi5gSXU8iCIYpJdUfV5RTizE3LdnWjyaZpA0AhQCFAIR1sBQoBCmksBQoBCgEKAQoBCgEKeZMU0uuJQMRd2QhZva+F0AXTV/qoHwgEFBIBhQCFAIUcLAUKAQoBCgEKAQrpYClQCFBIdwrp9exKwzR106QVRVxOIQi7BmX0So9Ga2UOFAIUAhQCFAIUAhQCFAIUAhQCFNLZUqCQ/4BCej1G3Vzgle4S5WPUlXdk6XNdd+dOk03TBoBCgEKAQjrYChQCFNJYChQCFAIUAhQCFAIU8iYppNdv+ljEdaml/h0v5R1ZJmJzBBQCFAIU0tNWoBCgkMZSoBCgEKAQoBCgEKCQN0khvX6tki50hJij/LVKFYWwua07dAHPyAIKAQrpZytQCFBIYylQCFAIUAhQCFAIUMhIKSSR9JFU1MFlkeWH69l6n3m3USBWEpOZJrYxlYY/45T6YBIYNCnT0pQP+32paRqIn7YxMc9rykdsndEUU5WWJrKYZVPLZmXLOClqKkTlN/FborqFGMEIK2pqKETlF2taoibD2OT/8HlRqhCV98m1RG1iG7qNjBLVTorKm+TOiMrLXi9FMSVI102isFRe8jqjKSG2VVFiYRNZ2CLnRWVPPiNqn/70NqImD/+8Zt0hTmmWP8/ZaqXEsPnnR4qKStQ+J3qyOyGdYZtRpqs+vqpJlY/PbrtKGUHUMg2FrKpRlc/DazdVgoiQVjRVpEqrfMBFq11hZNpUjITnVVV9tfzC2ktVi+lY5y6oLFANVeUNqG1nTapTyphKVtULyivKLVlEMGa2rRoDkbLNnuxd3AAT6YbFFD0BqcYBdLp/WcTiLdcyLYXssyG7XJZ/tfrwDwAAAP//AwBQSwMEFAAGAAgAAAAhAKt8isuUNwAA7UUFAA8AAAB3b3JkL3N0eWxlcy54bWzsfVuT4zaS7vuJOP9B0U+7D54u3SXHejZ049ixtsfrbo+fWRKri2OVVEdSuWz/+kOCdwIggUTyJqYrwl3FSwLM+5ckEv/133+8HAe/O5erez5982H4t4cPA+e0Px/c05dvPvzy2fpq8WFwvdmng308n5xvPvzpXD/899//7//5r/evr7c/j8514BE4Xb9+2X/z4fl2e/3648fr/tl5sa9/O786J+/k0/nyYt+8Py9fPr7Yl9/eXr/an19e7Zv76B7d258fRw8Psw8hmYsKlfPTk7t3tuf924tzurH7P16co0fxfLo+u6/XiNq7CrX38+XwejnvnevVe+iXY0DvxXZPMZnhhCP04u4v5+v56fY372HCGTFS3u3DB/bbyzEhMNUjMOIIzPbOH3o0FiGNj96daTruQY/OLKbjHlJ0YJNJETi8aZEYjaN5+P/4t6doXQ+3w7MeuUhGH/177Zv9bF+fsxSfjnoUJymKgYIdz/vf0jQdPaZNY4J/vvgyfNl//d2X0/liPx49Sp5WDjzFGjDC/v89+fj/sF+dP9hxny3hL09H/xePa3/3TPdw3m+dJ/vteLv6f15+uoR/hn+xf6zz6XYdvH9tX/eu+9mbrzfoi+uN/+3qdHU/eGcc+3pbXV07fXIXHvPPP/sXCu/cX2+pw2v34H746A96/cs7+bvtcX40io5s/Elkjh3t05fomHP66pdP6cmkDj16dL/5YF+++rTyb/wYPlvwb+qJX/N/sYFf7b3LxrGfbo7nmDy/4BM9ur4fHM1n0R8/v/nisN9u53AQRiD4Nyb7kWO656887/UpcKLeWefpe09dnMOnm3fimw9sLO/gL9/9dHHPF89RfvNhuQwPfnJe3G/dw8E5pS48PbsH59dn5/TL1Tkkx//XYroYHtif307e72Nv+mwS18Puj73z6rtO7+zJ9mXyo3/D0b/6zU0GZ7f/v4jYMJSE6P5nx/bjx2CYJ8Gmr0Vi5N9xTT2tmOZb7tnZVVoDjesaaFLXQNO6BmKGUMdA87oGWtQ1ECNT5UDu6eCFAnY9PwxHtYyOxBq16UiMTZuOxJa06UhMRZuOxBK06UgUXZuORI+16UjUVIPO7byXaWFK2ccSbS+mWx4jYHTLQwKMbnkEgNEtd/gwuuX+HUa33J3D6JZ7bxjdcmetTzdItQbfeWZ2uhlb2dP5fDudb87g5vxhTs0+ebQYqMah5wc954LykAhkAs8WBmJjanub/V2uIcxI4fH85mO/wflp8OR+ebs4V+OJO6ffneP51RnYh4NHD5Hgxbm9XSQcgej0xXlyLs5p72AqNh5RHwkOTm8vjwi6+Wp/QaPlnA7I7IsoojiFWKE9/PzsG4mLoNQv9v5yNp/a2UbzD9+7V3Ne+UQG67fj0UGi9SOOijFa5tiAkTGHBoyMOTJgZMyBQUpmWCwKqSFxKqSGxLCQGhLfAv3E4ltIDYlvITUkvoXUzPn22b0dmYtPZx1D9drd5nj2X4MYz+OT++VkewmAebgJa6aDn+yL/eVivz4P/MK0mGz6mXXHWZ8Pfw4+Y8S0mBJWXs9UZOM9tXt6M2dohhqWccX0kMwrpodkYDE9cxP7wUuT/QTtWxw88+nt8SY0WkZJyWg/2ce3IKE1tzb7Zq5hiQFY7uWKZgZisgga/KOfzvrixPB8ySzNJ5bQMjervFdCnV5IEmGW/jtTHDf87Z+vzsWDZb8ZU7LOx+P53TngUfx0u5wDXUub/IiJRMnkdy+vz/bVZVgpQ0I91EcfUAx+sF+NH+ino+2ecOS2++rFdo8DvAzi288/fD/4fH71YabPGByC6/Ptdn5BoxlWAv/jV+fxP3EmuPJA8OlPpKddIZWHGLGNixBkAkrnAxIlL810Ty5KDGX0/sf58/FsXw441H66OMEnJTcHieIn++U1SDoQbMvzi++e/0HIhhi9f9kX168LYRnVZxRiqbLh9e3x387e3NX9eB6gVIb++XZj9UeW6rK78ciZpwkZcuYpApOmFx58/UV42Aw584fNkMN62M3Rvl5d6StUMD2sx43oYT+vOfgL6Z2P58vT2xGPgRFBNA5GBNFYeD6+vZyumE/M6CE+MKOH/byIKsPoIZTkGL1/XNwDmjAYMSxJMGJYYmDEsGTAiKEKwPwLnRQx8890UsTMv9UJiCGlACliWHqGGv6R3vKkiGHpGSOGpWeMGJaeMWJYejbeDpynJy8JxgsxKZJYOpciiRdoTjfn5fV8sS9/IpHcHZ0vNkKBNKD20+X85C9mOZ+Cj7gRSPo16iNish2QwxLyr84j2tR8WpjzQqiI2sfj+YxUW0sCDrszVTicLktvYys5jKfw09HeO8/n48G5SJ5Jfq+Hlz8FyzLy02fTUCp7fu9+eb4NPj3H1f40mdlD6Z0RYM/cVj6giOezaD2L6LYfnIP79hJNlF9MMRur38w0OnPzpPzmJJPI3DlVvJMfc1Z+Z5IlZ+6cK97Jj7lQvJPZaebOInvY2pffhIowL9KfGONJlG9epEXxzcJhixQpvlOkgvMiLcqYymC13/tvC3jpqNmM/H4145Hfr2NFcio65iSnomxXchJFBvaz87vrR3Ydp8nGi7+eyA83Zkm0kuf837dzULfPvHBSX9T1nZc4na7OQEhnrP7iKuNl5HxUdjdyEsp+R05C2QHJSSh5IuntWi5JTkXZN8lJKDspOQltb8VHBD1vxd+v5634+yHeiqcC8VYGWYCchHI6ICehbag8CW1DNcgU5CS0DJW7HWSoPBVtQ+VJaBsqT0LbUPkETM9Q+fv1DJW/H2KoPBWIofJUtA2VJ6FtqDwJbUPlSWgbKk9C21CBub30dpCh8lS0DZUnoW2oPAltQ2X5ooGh8vfrGSp/P8RQeSoQQ+WpaBsqT0LbUHkS2obKk9A2VJ6EtqHyJLQMlbsdZKg8FW1D5UloGypPQttQg6WGcEPl79czVP5+iKHyVCCGylPRNlSehLah8iS0DZUnoW2oPAltQ+VJaBkqdzvIUHkq2obKk9A2VJ6EtqGyl4UGhsrfr2eo/P0QQ+WpQAyVp6JtqDwJbUPlSWgbKk9C21B5EtqGypPQMlTudpCh8lS0DZUnoW2oPIki/QxfUco+sx/qVz2lX+yrv7oKJ/Vzeil3mtRYnVQ0Kzkt9bUI6/P5t4Fw4eGY4Q01Iu7j0T2zErXktXqaLvskQuvF5z83xSt80tQNmy4xrQtemXJp3KTI/lI3Tge+MebvnhaZX+ruWfw9IUdBceJzOYUiy0tRGA6CSBOaH8flSZFLTdGR19YnRR41RUFeWp8UOdS0GOUUtOQpJaMvWDkpbQnLScFEzVUDtUXNU9AVNU9BV9Q8BZCoOTJwUfOkwKLmScFEzdWTtEXNU9AVNU9BV9Q8BZCoOTJwUfOkwKLmScFEzYcyXVHzFHRFzVPQFbVhQJaSgYuaJwUWNU8KJmoO02qLmqegK2qegq6oeQogUXNk4KLmSYFFzZOCiZpDRdqi5inoipqnoCtqngJI1BwZuKh5UmBR86SKRM1Qc0bUWhJO3a6XhKVu1AvIqRv1nHPqRgBaSt0NREspCkC0xMsqkrkeWkoLTU5BVXpyCqpilFPQkqeUjL5g5aS0JSwnBRO1HloSiRpuqHIKuqLWQ0tSUeuhpUJR66GlQlHroSW5qPXQkkjUemhJJGq4c5ZTAIlaDy0ViloPLRWKWg8tyUWth5ZEotZDSyJR66ElkagNA7KUDFzUemipUNR6aEkuaj20JBK1HloSiVoPLYlErYeWpKLWQ0uFotZDS4Wi1kNLclHroSWRqPXQkkjUemhJJGo9tCQVtR5aKhS1HloqFLUeWvrBu8VFaPnz6cW+3AZ4/cG+ta/PN9u8Gd0vp4tzPR9/dw4D3Ef9XuspP75ntjvyabPd47zrbx7P/I7XqeUph6DjZ0iQXfjdId6WyL/Zn8kg3AAqPMwmHL6eY79frh6mDq95eLA2s+XYCufCSJZMIh42fGs45AZOtjli4z3a3vP+0+cTN62T3yJPcNxXleh4NMzm2b4EZxMljq4JzVTlKeNtrH5znNcfvfHZMf8PT3LOlf2V7HD16HeXcnxXwlbhhBteheZ8Dtr3fP/7MR4o5GM4ROGGYfa/CzYM809KNwzL3JlsGOYfXscbhj0G/98ET7T3nUE0y/Fsai2ZCrFbmaP45oPN3ERy2P9WwSO7DrmW2oAsdKuZDcjYsdQ+YhBNGkk1KfRUOJo0UtCkrLFWrFzh/mllyhU5jHYr18RaDNdbmXLlVSnMEjKqxI4ZqtJYqkrhty04qjTuqCoxe+q+KhkqyUSqJOGndThKMlFQkiRbaK3OMMNpo864wf+b0KCpVIPCLytxNGh6HxrErKodGpTRktFkbM3YEyjkQ/MoVzbRm2CPUZHehAERR29m96E3zJbaoTcFvqZ+LZpLtSgsneBo0fw+tChKK9utRZMH/yevRf6OUokOfXb9nYoDYGaoQgupCoUgD0eFFvehQsysWhjA9DBX+HgZzBUVLkx0aSnVpVDCOLq0vA9digom9+WOsBRt78nY3od90yVlz3D/o7iBD9v9KK+Ckk2SJOoTGUuJ+sjnffOL7wVzZsX5wnptUL+X6reygt8ej4FKeb98d/L1+z3cqj6Y6eEPOyDlnd84x+MPdnD1+VV+6dF58q3UOzt8YO0yc+cfg50fpPdf2CsjKYGP2ckEfxbrSbAXpBusXZGWx/33IgJ2s4VUppyGOEtPrfOz8V2lE7q1Aj+Z94fOpdAbyktQWZ+3mw0XkQGHDsnTZPY6wvs3us4PJ4FFvp6v/iu+RWjhqWuYiONLluNgxaYvypBe4jBjDzlgz+W7zsDV+H/8/Hb0Dthvt3PaTyo6jP3b1dPDT/4FeWVIMS0vguDUIGFoTg5CfyORSplEZOzX1SYr2PM3/yjhVsA62hRQIm3S0qYU0/IiCE6ZalMo35q06cdz1EQ0/zSp/qKSuYShUyuvaoEvcKM3iyJv4M9tiOEQ/FGkQhTJMM0seotoKODghZ9MwCMkAYfvKO9HwLW9ydMUZ/DSTSbOMZI4w/eEPRInFP4HC9zz8giOisSgi/sZpaLEZBgmDlqx53V9YP/GmIVd6m/xG+6I9ZeP0f1fvCDl+C8vfLYHTFNhZUSfi3HjoD5QEuX8sU4+zn6zj2HkDem2rPY0nHuBgOOFP3P2cbgwCMQsYRTCV2W/OZdYRZLgEF8Uute0fwmO4fmXRNGEymzqWFIWIdfhdrqVrklc7KjiDYXz4o1PYLiriFihx4Jky6e3l+AX98h/FBSebH9BUSGpyCrLMNSWVK4Rfp6RyTWil8tIviAjRZm+mHqErN7J1aSdTqHFUhbbv1/uS9q954XKPp5OTpe5Al5a43DCWkbtstKsX1j1WzeFQaAo9Os+tL8VNdtNJP+88R7VpY+aVtmIHEqhaLUabhfbDD+4dGkYvzJAQv2ZJ5AyxdS0Y7aX8EjGEKiY+W9o09uuQyRd/Lkstqh9Y2CZcfjFdZX1n+wTFvANSxnkJYKKtIH/DDZ5qvIPYUWPUPzFa4WGH8e6JEIMBTWH4BheHpB97gJuYumIvO5QoiPIDJKHUGHkLFUmXG1Jh03/rYD3x7N9+uIpUPA3uxYzjPrPyPtWljOUu1WDZx+PZtYyfB5JylDLs/OehD17uROp7tmHD0GIqP7h12/HoyPW+0F4rl42xFDQ++W7+NIcFqyKDxIzCE7Wbg1iVkR1gopZIbGKkBV1G4eYFdF3+5Wx4kf2DYaYE+G5NvAh+oq4Yj5IrCM4Wa11jJaz8TIbJ8WsiFKAilkhsY6QFZVahzIrok86K2OFvyuue3rji46MF/HZenkhS7b5xIodrIonEluJTtduLWpsqaRMk2aLxG5ittRtOWpsYekYOl9+sPeXs7B+9eKfCQZM46j4BhSgKuCG4FMmnwH+rNlXStN5iLpkFwyH0asN6RXz6HWI7IrR+CGsNkqvWAi+p8pcMZ5MS2Y68aJr6B+Dp46kKCk8+w3m3y5uAKpZQTk5wgaq4OPgAuyeVYW8/rCzKLW+REdL1E2uW02yU2x4wV6keaYFR8vcj8prMkapyEZHIdPUyukhAwveSTyw//xnzL+2VPz6QVXtkicTcs9U21IikDOtE4zKrI/O8yr6nmeC9D1P6C6l3/PkvvPuwuc91S581pRisEZZJsUpkhTDt4TdlmL1y0Y1ZResE5bJboYkuzDZ6Lbs6l4ArCnJYK2uTJJzJEmGy4vvVpL4i3A1xRisl5WJcYEkxhBj3JEzrW0hrKY8gzWrMnkukeQZgVoyS9zFqGKAtLFZ+z9OqvvwuEicKiBJ8GFR9G0U7qrmpKyjuOImVozH4NmMFw0MBWtAgmOaFhgL5dPtchYsXwoP61mYAF2FdRstSJpmFvSx4i3y8g8WnzB+NK1v6AUgEmpG4X574nJDtBkfXtkhPVxR9WFc1ZoCto4AbU2BuOnAKCr9peuzyzHrAMuWVAZ/lZt2OxAmJ7NCNTENphmFLNEOLeOvlZ2JR2RbY0odSH47T1M/MkSu2i0e/B+VmA9CVHkdk/KJ26zUlFEjrSUALVOnZHNUiT4lF5jyaQzh09Xz/UcvQRNwZvMwfZhIOBN9nxldG3puc7WS84vfbtaYYaZJiin7xIt9EJnqb6srXnSY2nDXmI3hW1Y0NorYAk2aPv9zE2I+jgXp/XxFPMguR9cAIWIQaQpC+MZIbJwoL5EzJu60kzDFP+JvGMbzhLXEZ6dELEk35ZE8/bT0vYrsXblOS4P3TNee9flycC7Bu2bWlSdtPv6D57JJRjzMJpNlpGHPHtC9qnms+O6o2w/oZvfkcdr51uz2f8Fu/5hlf/Cnrjay7TH8Yq/ISIO9M6KzQJ2Mvs6pWidD35YJA0XvCKODYaU7WyLNqjhL938+v6/t0+GT+1fMn9A7RVd45OVXqJhJeiF3WuIlrzqLLQBIVKpdyfP+5PM5UKwn93K9eRxiKsTJM4J/afAHEm46cOVEFfB5Hx7ZV8rutLM6uaHmVyCDnHOKh8p5ndzx2J2Ex33RJfxgf4VeIhGkRKxHm6R6f1JlxurNiom1uPynpCFIpB493zn8l3MJvqErEb9QWPh89eT7HEet/dGxgyJQKhB7fz65x6MPOfyfWOoWO5gNNf6xoAoQhD4tqTH2fHu+/NV79kDzm6+CLab4nYAyeU60EVUUWjuV8AC6XbUz5VF4QQNxzSoFp76mPQosRwuRCmNR6kOSrUSylP4o81Ujvm/HW2u3i+UexPd84OlzAoTKIMMUSLSiSZACiRc2tTwFWk7GszGrnYlK/9HhDqRACu8wIA66lGyPUyAFlqMFSoWxKAUiyVYiWUqBlPmqEeF3lhfjkxCTjvDZo31NgVAZZJgCiVYvC1Ig8SLmlqdA89lyNN6IHdA4PtyBFGi5Xq+nS9mDgB10Kdkep0AKLEcLlApjUQpEkq1EspQCKfNVJ8LPdrvtNJZ7OsIngafXKRAmgwxTIH5jcWEKFC5J71YKNLUmy/lK7ICS4lAHUqDFw2yySrLj3IOAHXQp2R6nQAosRwuUCmNRCkSSrUSylAIp81Ujwm+t7WLHlIKL8Eng6fWLMEwGGaZAU8bC0hQoXBzSsW+BhovJci12QEkG2oVvgdarzYatChU9CNhBl5LtcQqkwHK8L0bKx6IUiCRbiWQpBVLmq06EH+1WVvajFj7w9DoFwmSQYQo0YywsTYFmoRvoVAq0G882D5IqUOKXOpACWfPlbCLxpJFkAA66lGyPUyAFlqMFSoWxKAUiyVYiWUqBlPmqEeGt7W6yZYrARfhEG/qcAqEySDsFkmwQ5vNDuk2YSq4TrXCoONdpU2qita4WiWT1q3JRaLY+e8qlyxb7L/84j/b+ty+X85vnbkKC0risbP05xgXWn+HbnWUmh/Nb5Ij+8nc2Aupov22pxxkOueVWqJJW0kUyq1tmoDywpC0A29QqLIJFPKPEUKX6r7fqGI1oHauWkahSgpgwK5sg5liXhof9ThHJqpSsilJFctTtUKlqU0aSHZLsTFJHWTuFdOoI76UgTB0364fZLPyM9P5SR83V2mhE61jtjUSVUseEWdnUMce67CrjyB/0MXUkq1KyKkodyVG3Q6WqTR1JdkiyM0kdZW0o0qkjvAdFD1NHzVXuaETrWCWPRJVSx4RZ2dQxx7rs6uzIH/QxdSSrUrIqSh3JUbdDpapNHUl2SLIzSR1l7TvSqSO8d0cPU0fN7gBoROvoLoBElVLHhFnZ1DHHuuyq9sgf9DF1JKtSsipKHclRt0Olqk0dSXZIsjNJHWVtT9KpI7znSQ9TR82uCmhE6+jKgESVUseEWblvHbOsy3YDiPxBH1NHsiolq6LUkRx1O1Sq4m8dSXY4sjNJHWXtYtKpI7xXTA9TR81uFGhE6+hmgUSVUseEWbkuClnWZbsoRP6gj6kjWZWSVVHqSI66HSpVbepIskOSnXbq+I+Le2Ai5VNGdipgk36mGH312aNMkdoDFNDMta1CpRo3vUKh2sps9mKdT7erT+S6d93P/ry/+fBi//t8+Xbl8cCn4niBenV17fTJXXjMP//sXyi8c39ljAgPr92DGyqXIM7j+/62mc2wzXYja/eGpvnA9KAebNJJK6DWUn0xAhHsao3KArEeBZ4+mpwpUKS2aU3L7F1nQbb/E9NNN3tMH6unEy5pRBfwUWv1bER6dp96hlrwKmkp6F9i3lKwhxUw6nakQBVUCVOmq2mD3WyBeMegpI0mJK2ItcWGzAoCVXaXo7qYYV2MQso9mQNVyCgYUefRer6kJtnpye5dY3/I8dba7WLK2e7X6aMtrZmRbjSKp1qsc9XVz0jnWqJzVVTSZB2W05U0eIflHlbSqPmjAlVQJU2ZrqYVdrMj9B2DlzaakLSS1hYbMisdVNlslypphpU0Cin3ZA5USaNgRI3Ya6mkkew0ZfeuXtXYWdvxVtyWL3u0pZU00o1G8VSLda66ShrpXEt0ropKmmzDiXQlDb7hRMRy2nAiZDbQWu6rFzawkqZMV9MKu7lBxh2DlzaakLSS1hYbMisdVLn3AFXSDCtpFFLuyRyokkbBiPalqaWSRrLTlN27RlVjttttpzHl7N5o6aMtraSRbjSKp1qsc9VV0kjnWqJzVVTSZPtvpStp8P23elhJo61BFKiCKmnKdDWtsJv7hd0xeGmjCUkraW2xIbPSQZVbMVElzbCSRiHlnsyBKmkUjGibvloqaSQ7Tdm9a6y0s7aLHRuWUc5uFZs+2tJKGulGo3iqxTpXXSWNdK4lOldFJU22HWm6kgbfjrSHlTTaKU2BKqxPmipd3TXWndw+9Z5b07TQhOR90lpiQ4aNoSrcmZIqaYaVNAop92QOVEmjYES7FtfTJ41kpye7d42qxmi3srLdqRLC6aNt7ZNGutEknmqxzlXYJ410rh06V0UlTbY7e7qSBt+dvYeVNNo4VoEqqJKmTFfTCru5m/wdg5c2mpC0ktYWGzIrHVS5UTdV0gwraRRS7skcqJJGwei+jK+1lTSSnabs3tWrGtZ2N9myoRjldFUjGa/FlTTSjUbxVIt1rrpKGulcS3QOo5L2g3Nw314+PdsHb4b8xp3B6UF43mDXzmgpbZ++Rnvwf/LSzG7MG5j4mpk4qACtPQaoHq09CqQ8rT0I7Es2zWFaWTZ7DETJQEP4ZBEXLPZf/vke7f1vXy7nNy8XCQlW9cqelL5WpZdVCMLj4CQlt4l0kKRk95DWQdr1mkR1RSxS7xart3EBS6RDwFoSlFRZKUHZgDcP/o/QgNPH6sG1NTmtOp5ZGVdVocnwzD58UV6e4UevyynV1/Bz8/XqYSNpcI0XGCCjQEIDZBxAcIAMA0r59QeipJ/UX2ucZtS/qjia2/kyXaHsd/pPit4BRScY0N4ttWtyYC3b1LmVUIDfW1gGBaJ9aggKKHi7jTVfzyUdOpN2A6YhAjIKJERAxgGECMgwICigPxBBAVJ/rXGaUf/qSmqZrbvSkTTZuUsnQboXKECK3gFFJyjQ3j1Ba3JgLduVspVQgN8cUQYFokb7BAUUvN16vNksJC3Gkn0cTEMEZBRIiICMAwgRkGFAUEB/IIICpP5a4zSj/lVF0tzeI+lImmw9opMg3QsUIEXvgKITFGjvpmZ1QYF2bavVSijA7+4kgwJRp2CCAgrebmktVmtJ4SNpRG0aIiCjQEIEZBxAiIAMA4IC+gMRFCD11xqnGfWvKpLmmqenI2nSO10nQboXKECK3gFFJyjQ3l1Z6vpAqF37grQSCvDbU8igQNTqkKCAgrebLzYP20TJMt4uAaemIQIyCugbUsA4kG9IAcOAoID+QAQFSP21xmlG/StbK5Dt/pqOpEnzV50E6W7WCpCit1/RCQq0t618XVCgXY3NWwkF+P7aMigwC10MQQEFb2ct1w9zibdLQqppiICMAuq1BRgH0nwLMAwICugPRFCA1F9rnGbUv6pImmtfl46kLCz0FgqQondA0QkKtLcvbl0OrF2dWVsFBUqXC8NXCUebg99h5i/dcCOaXrELLr2dMk4o29PxNbYsI1nkolzOXCt3Xp3r2JhRjNRVFSVhdyz6nFUFoueNCi+9qcuqY4aRtYLzx0plJZTLvTC2LJtuOSe2C/+nwCukz/hZnOPfA+NSQUrbtvmenI1zDKyl9+mFHuPeY8aJIjildk0jNNUeryPzHq8E2QiykV2bRugO9tkk0IYlfAJtZK8E2yphLQE3ZS4RcCPgRgleO4Bb+Ss28468BNwIuJFdm0boDnZFJeCGJXwCbmSvBNwqYS0BN2UuEXAj4EYJXjuAW2n/5Bi4wfsnE3Aj4EZ2bRqhO9jDloAblvAJuJG9EnCrhLUE3JS5RMCNgBsleO0AbqXdrmPgBu92TcCNgBvZtWmE7mDHYQJuWMIn4Eb2SsCtEtYScFPmEgE3Am6U4LUDuJX2Jo+BG7w3OQE3Am5k16YRuoP9oQm4YQmfgBvZKwG3SlhLwE2ZSwTcCLhRgtcO4FbaST4GbvBO8gTcCLiRXRvn7t3r5k3ADU34BNx6b68E3CphLQE3ZS4RcCPgRgleQ8Dte/d6k7aS9E8atI8MX8pVjdBECpXrDxwqVLpBcFqV0krb4EZhJZMu1kMg0UCBQFAw5ODFOp9uV194173rfvYH+ebDi/3v8+XblafK/siOl2esrq6dPrkLj/nnn/0LhXfur2zW4eG1e3ChnkDJmA2YCHSMachUnoINrclynizDT80jWoVv6CHbpppArjawcU/veV6W8Wr0mvB/4ikGuVwww/SxyvYkamKiwMBd1gs6CODmjaApkutZWa7PZTjpVKNLmPGWkqVojsbG+47nTSpon2N6B/mOFte3462128WTTNfX2hbZUadqFtul7UKzsR3eK5Riu56t5VqhZWwtkgLAhEvJUmxHY+N9x/YmFbTPsb2DfEeL7TvLC5ni1WrZo83HdtSpmsV2aUe5bGyHt5Oj2K5na7luORlbi6QAMOFSshTb0dh437G9SQXtc2zvIN/xYvtst9tO40mmA+Y4c7QFsR1zqmaxXdp0KBvb4R2HKLbr2VquoULG1iIpAEy4lCzFdjQ23ndsb1JB+xzbO8h3vJq8tV3s2BNwAXOSOdqCmjzmVM1iu7QvRTa2w5tSUGzXs7XcmtuMrUVSgLxWKyNLsR2NjXf+vr1BBe31+/bu8R0vto92Kyv7ujqZY/poC2I75lTNYrt06XI2tsPXLVNs17O13LKsjK1FUgCYcClZiu1obLzv2N6kgvY5tneQ72ix3druJtvEk6cDZnYFa/OxHXWqsNhe/A0d/NO5UMtqCuUNhJN7yB9KJp1d8olEsoKVOe/ZZaQoNM1TnOtf0YRGocpf/9r4Opo6ZpSTaK/HHbFioDF/a28+gN2KI508YUdeLZOSSK0lPR8q7YBSjb6LOYckuS6rOxLbK4kBd6ruHW9z0vRSU01Ifm/sSXUFMQEY2Ep9LZpWiciyvEaGMUrLfePWipEfIlxzl7hGYSmhflRran0iKJmpYTl0h/CNLo8J4eAZF2EcZJ03wTgKsiOUU1U8IJzTynaOjS+9bznSqZ5BhHX859TGOiWvbszbHxDW6QDWUVharR/bmlqvDUpqamgP0SGso8tjwjp4xkVYB1nnTbCOguwI61QVDwjrtBHrNN+KpOVYp3oGEdbxn1Mb6xS3g4mxDrwdDGGdDmAdhVYT+rGtqf4VoKSmhnY5HcI6ujwmrINnXIR1kHXeBOsoyI6wTlXxgLBOK7FO462Z2o51KmcQYR3/ObWxTnF7rBjrwNtjEdbpANZRaL2jH9ua6ucDSmpqaB/WIayjy2PCOnjGRVgHWedNsI6C7AjrVBUPCOu08hu2xlvVtRzrVM8gwjr+c2pjneJ2gTHWgbcLJKzTAayj0IoM8H12Q/3NQElNDe0Uu7ReR5PHhHXwjIuwDrLOm2AdBdkR1qkqHhDWaSXWabx1Z9uxTuUMIqzjP6c21ilunxpjHXj7VMI6HcA6Cq0Z9WNbU/0eQUlNDe1lO4R1dHlMWAfPuAjrIOu8CdZRkB1hnariAWGdNmKd5lsZtxzrVM8gwjr+cyphnX9c3IO0/5p/0qDt2jy0xoqhTZuAwuTB/8n78GyLwUCt10ytQTUx7TFAr0y0R4GUSrUHyfmoaoeJXV41wxRBJl1nZdLaMu1D/IulCO0x0CbQlgoKpMLnV3KLWYkMMUVS7mblDIsSRgSGIZFC26Jh8eD/KGrYHD+raWKiwHha1tc0iKvmfU17GGDn69XDRtrATWTSkBALGQUSZCHjAMIsZBhQoIUPpBlq9QfCDLZm3dWE3u8+wi1MLBRwhVq2mq89qKysZU2GXNSpmgVdaYO9bNCFN9jrYdDdWPP1XLK6NvkQ3TToQkYBNbQDjANpZQUYBhR04QNpBl39gTCDrlmbH6H/u4+gCxMLBV1xamet5qtsGbpIy5oMuqhTNQu60k5P2aAL7/TUw6C7Hm82i0SQGbNO1vqbBl3IKJCgCxkHEHQhw4CCLnwgzaCrPxBq0DXqNyH0f/cRdGFioaAr1LLNdrtdbZS1rMmgizpVs6ArbTmSDbrwliM9DLpLa7FaS3LpZNGpadCFjAJqZwgYB9LIDDAMKOjCB9IMuvoDYQZds4XPQv93H0EXJhYKukItW1vroeQzLJGWNRl0UadqFnSla9+zQRe+9r2P73QXm4dtIsiMWSfYwzToQkYBvdMFjAN5pwsYBvZOFzyQ7jtd7YFQg67RCjyh/7uTd7ogsVDQFWrZarqd7sQvMURa1ug7XcypmgVd6SLMbNCdUdBV97bWcv0wl5h18lLBNOhCRgEtegSMA1nuBBgGFHThA2kGXf2BMIOu2VIQof+7j6ALEwsFXbGWrTerVMPEMi1rMuiiThUWdIs/oIJ/N7WoJ8aGSkeNDgodj8zvlEwakgKUkoTE+1KigOBeShMUyRWpaobtcuVCi9G1rywysiOY293N/B/FZxwuteNDSSKB98SKaQeLMKbm3+NGDI3I0LynQ+eFIMouY46HfEhaxoRHSC6cS2f/qbr0eIs6vXT4HtYcZthbGP5Z8EAP/0CqYMWomt/NN2YAYiKlFZ1xNzj4ik4CSR0ASRNrMVxLV7lxoQCNKKiNQzlZSN+GcqqwRg2qdHU7M5TRxQRMDawObQIyba2RJf5IiUATgSYCTa0RAoEmFLls17up5AORtsGm5leOmwMn01QATBesINVzvevwqeTVkvnafIJPHYBPm4fpw0RigaHoAc0DyomCegWUk4W0BiinCusEoEpXd+F/GV1M+NTAOv8G4JO12G13CUvLnpLgUwcyRIJP9ygEgk84chlt19u1ultvED413wPEHD6ZpgJgumAFqZ7rXYdPxV1WYvgE77JC8KkD8Gm5Xq+nkkWwoegBK9LLiYIWoJeThaw3L6cKgk/KdHVXk5fRRYVP9XdsaQI+TT0AJa61iZ6S4FMXMkSCT3coBIJPKHLxFydvxfUioVtvED41383JHD6ZpgJgumAFqZ7rXYdPxf2yYvgE75dF8KkD8GnxMJukVthlLDAUkz58UiAKgU8KZAHwSYEqCD4p09WET6V0MeFTA723moBPo51liWttoqck+NSBDJHg0z0KgeATilx20621E2fHQrfeIHxqvi+fOXwyTQXAdMEKUj3Xuw6fijsfxvAJ3vmQ4FMH4NNkvdpskswxY4Gh6AFrn8qJgtY+lZOFrH0qpwqCT8p0ddc+ldFFhU/1d1FsAD7tttbMSqp4ZU9J8KkDGSLBp3sUAsEnFLlsV7udlX2NUOjWm1z71HiHVYS1T4apAJguWEGq53rX4VNxD9sYPsF72BJ86gB8subL2URigaHoAU12y4mCeuqWk4W00C2nCoJPynR1G+SW0cWETw30w20APlk7ayIpxoqekuBTBzJEgk/3KASCTzhy2e6WW3G9SOjWG4RPzffKNodPpqkAmC5cQSrnelfhU/GaJ/hSJ5ZTVI+WWoU9ssIL1TcnPRD+UCMMwiBqpCE4RI0yzAHp0NZ1Qiq0MTFJA/2/3WhmYUbhFucYqiwxzOK7aFcj9vFCBwxLlnohjgmOzrkcNm0BumG4FJi2U/VN1YhiCql+OaBvVPcrU9ECPTI1q5rgK7L/a68OlBUZcKXXxkoFoqjLShL3m3R1PfCYKlGrdm0gzWocJqPQblVahKjhwLKY0oYUY/MNKahORg7A2AHMKnQARrQx62SNbPtAlTIsy6JKGUJczDVXz9pAQRAUaj/Vyiiu9Fb5qVqGblg1oV90H9heLaB6GaqwqWLW14pZyzbsId1qHDLfX80MVcfNqmbF+xDFVTP4PkRUNSMXYOwCZhW6ACPamFWzRnb7oaoZlmVR1QwhMub21MjaQEEQFGo/Vc0orvRW+alqhm5YNSFgdB/YXi2gqhmqsKlq1teqWcv2aSPdahwy31/VDFXHzapmJUsxzbefo6oZuQBjF8Bs5e6rZk1s8kZVMyzLoqoZQmTMbaWUtYGCICjUfqqaUVzprfJT1QzdsGpCwOg+sL1aQFUzVGFT1ayvVbOWbc9JutU4ZL6/qhmqjptVzYp3HY2rZvBdR6lqRi7A2AXMKnQBRrQxq2aN7O1JVTMsy6KqGUJkzO2gl7WBgiAo1H6qmlFc6a3yU9UM3bBqQsDoPrC9WkBVM1RhU9Wsr1Wzlu3KTLrVOGS+v6oZqo6bVc2KN5uOq2bwzaapakYuwNgFzCp0AUa0UatmTWzpTFUzLMuiqhlCZMxtnJq1gYIgKNR+qppRXOmt8lPVDN2wakLA6D6wvVpAVTNUYVPVrK9Vs+q3haeqGVXNUGi3Q8fNqmYzZgSlVbNoT3iqmpELoKpZ1gVgVc2s7W4iqaVn0yqqmrXRsqhqhhAZc/tlZ22gIAgKtZ+qZhRXeqv8VDVDN6yaEDC6D2yvFlDVDFXYVDXra9XMWm9Wkk8WRdiBqmZ3D5nvr2qGquM6VbOtffnte/caeNV0qcw/MWBnAiXSro7NwxBbdXUsjMbGkTztG+AFNqMqieJ200IfVlYOQctb4oNFfmWI6VjqzluQN3iPhAKNK6a8VBBeO/LFAr6nj316tg8OKM5ncGM1ZiDmJK5AWymOtb440vgNFUyZMrj7xgGQBhRgmVvHfbISgCf6zUpI2ird9z1OX433fKc8VjuPVd4GUmg9lMlSJtvxTHY0GVuzPN8jA0gfpVy2HoGMZ1NrKV61Q9lsAwZSgzz6k8/WxcxeZLS4zDTIafldWbmcFrwjK+W02jmt8iZNQvuhnJZy2o7ntLPRaDLKtgtNDCB9lHLaegSynIxn42wnikKBUE7beXn0J6eti5m9yGlxmWmQ0/J7pnE5LXi/NMpptXNa5S0UhPZDOS3ltB3PaSe72XDEHlZgAOmjlNPWI5D5bDkaq+xUQDntvcijPzltXczsRU6Ly0yDnJbf0YTLacG7mVBOq53TKjc4FtoP5bSU03Y8px1b4+FU/AIrWwKgnLYegUytyXK+UhcI5bSdl0d/ctq6mNmLnBaXmQY5Ld9vnMtpwb3GKafVzmmV2w8K7YdyWsppO57Tjh6mi9lcYgDpo5TT1gQyhovJcq0uEMppOy+PHn1PWxMz+/E9LSozDXJavhsol9POQjZSThsoY5U5rXJzIKH9UE5LOW3Hc9rlfDJ/kBlA+ijltPUIZDeebR7E1RehQCin7bw8+pPT1sXMXuS0uMzUyWmZ/T69McKeA2CcTqe00flBdEHAQ/2ENspMGkhocwlJ6LLSGQl+KsuuUElPpH06c+vDwlkHShGu05O7bxnRElYUZ6VgogWhHEwzZ5lqVLXyg9i6EWkHlhrrhRHg2c38n4x7ELVKCRr8DdnWEl3CQCaG0agzzylCIBeBHoBQkEAsCPBdSZRZ8TDFMzEDbGyZPhaGyWVW6bURDlZ1BN1S9LIWc48bHczwtc7CAY5wBf29uy7bqpyYniwqQErqZQ/2X+lMgzA4y5YCMVCIxoek/o/iRAHFmZOzcY5y5VbMgpVGeq9gJAPUIm3aFl0XoRfz3m0EY6LzTcKYXD+4DFEDIKNAFgBlFKgSmNltrZElXjhHcIbgTLkmdhLOjDaTzVy8jp4AjSmgyTE353ejw9VCmhoETKCmTdJAgzXrxWazU5lr88BmNV9b253yVAna6EMbvndfdF0e2sBb+BG0ic43CW0UiEKgjW6WiUaVoI212G13CZPS7nGUOUrQhqDN3UCb+Xy0GYk/achqPUEbff+YY27OsKLD1UKbGgRM0KZN0kCDNrvperEWL74SBcQmoc3WWs1X+W8s5FMlaKMPbfgWjtF1eWgD7+RI0CY6r5i55ZreZAJMyDJ9aJPrDpkhGskWAG0UyAKgjQJVgjbW1AM34spPtmfW3UEbBQMhaFOuiZ2ENtPdfDpOXLpc6wna6PvHHHNzfjc6XC20qUHABG3aJA00aLOd7cZrlSaSzUObzXa7XalPFW+HeKbLHAzgu15G1+VhALz5JcGA6LxilqOQBOvDAIXUCQIDdDMyNKoEA6zRzrLEVZLsG+y7gwG62JNgwP3AgMlmvJ5lq4BirScYoO8fc8zN+d3ocLUwoAYBEwxokzTQYMBms3nYivfBEQXEJmHA2loPt2J0JZoqveHQhzZ889Poujy0gfdAJWgTnVfM3HLtojIBJmzbBViXku2rmiEayRayLqWcLGRdSjlVgja7rTWzxJ58mjl6d9BGwUAI2pRrYiehzWg+W83FtcGs1hO00fePOebm/G50uOJ1KdULmKBNm6SBty5ltt3uxAs1RQGx0XUp0+10J0aMoqkStNGHNnwP3Oi6PLSBt8IlaBOdV8zcFBJ7fWijkA5CoI1ulolGlaCNtbMmO3HUyb7LuTtoo4unCdrcD7RZz6azB3H+ktV6gjb6/jHH3JzfjQ5XC21qEDBBmzZJAw3aWOvtZJ196VEUEJuENtZ6s5JsSiuaKkEbFWjj79zBpiHEM+xsYGf6GCZa7doTDGOUl9be17ZS712UoA6ZBdeeAi1349VY7JOzLiX0yZsNKEKqczw3oUzakMwoPxvD9FPK/HKDaUlWL8oz01zWccKClAZKqj97IGwe/B9FTzXG3wBB53sU7z/VibIPF2UThQbW8h6d6Y2zwjhDkbbaSFt/00WKtRRrU8yiWEuxVk2i2/HWkiw1blu03a53Uys7qcKpVhlvCxrHpeMtvGscxVsNr1R/JzCKtxRvU8yieEvxVk2iO8uLuOIKs8hXNRlvrdF2vV2rT7XKeFvQzSgdb+GtjCjeaihG/e1p+hZvPbXbLcRuQrgqq/J4m5tQJt5yCwcp3mb0muJtg/F2tttts5+lFvmqJuPtbmUNt2IYI5xqlfG2oG1IOt7Ce4ZQvNVJxGrvA9G3eDvfLTeBNpXYXl3xNjehTLzl+nVRvM3oNcXbBuvJ1nYhWcci8lWNxtvp1pJ8qC2capXxtmAtezrewheyU7zVen9b9+LkvsVbazQfP4j7qgu/X6083uYmlIm33CfWFG8zek3xtsF4O/Jho7KvavT97Wq3s7LZdOFUq4y3BQss0/EWvrqS4q2GV6p/xVzf4u14stiuxGWw7NG64m1uQpl4mxymeEvxljvc7BrS7W4i6esm8lWNvr/d7paSbnnCqaLH239c3AN7CGGcZWcDOeuH16gJbE+bF1S3yj4QezyUUVw3+TxeaBom6+DVP3Vi/ynOGrBYUS9O6mlbO5+4+oXbyo+aY6fsUcO8Y63vvStfw9yeR0VbILx48H8U9Q+w5hYtoiJOFBpPy9f7+FeZr/ehANuBAGv2RbzQVmoJsevFZrMTdwS42yBb/TO3KMyOZ1NrqaKY9xBoa3hYtFC7mq89WKishU0GW9SpGobbguU+6XALX+5D4bYD4dbsg3ihtdQSbqvfGLp94bb6Z25RuF1OxrOxOLfIPuw9hNsaHhYt3Fa/zzne21nMqRqG24LVPulwC1/tQ+G2A+HW7Ht4obXUEm6r36y0feG2+mduUbidz5ajscrD3kO4reFh0cIt6t678qnexTbBqXBbsNgnHW7hi30o3HYh3Bp9Di+0llrCbfWbArYv3Fb/zC0Kt1NrspyLvxUXroXudLit4WHRwm31e1yihVvUqRqG24K1PulwC1/rQ+G2C+9ujb6GF1pLPe9uK9+oqoXvbit/5ja9ux0uJkvxWw7hp+Ldfndb/cPivbutfN81vHe3mFM1DLcFS33S4ZbZLIXb5Ir7CrdmH8MLraWWcFv95intC7fVP3OLwu1uPNvorITudLit4WHRwm31ewHhrfTBnKo83L7aF/vLxX599mnGITeIjr86j+wp0nE2ODP4D+/cfwqja3FgjTYyezs9ewHm12fn9It3tyjWzqYPgaYIYu2j83S+eJMfBl4r+HPlsS+8xI9qgzgkh1exv/iLdGP1xTqfblef3nXvul424b4418GPzvvg5/OLffKpOJ5trq6uLTz5vPJiq/DM/sofZs9//SviyyjMPq5/bfwppI5FppxIOvrt+vf/DwAA//8DAFBLAwQUAAYACAAAACEAlrvdkGABAAAWBAAAFAAAAHdvcmQvd2ViU2V0dGluZ3MueG1snNNBb8IgFADg+5L9h4a7Up0a09h6WbbssizZ9gMQXi0ReA3gqv9+UKur8WJ3KY+278sDHqv1QavkB6yTaHIyGackAcNRSLPNyffXy2hJEueZEUyhgZwcwZF18fiwarIGNp/gffjTJUExLtM8J5X3dUap4xVo5sZYgwkfS7Sa+TC1W6qZ3e3rEUddMy83Ukl/pNM0XZCOsfcoWJaSwzPyvQbj23xqQQURjatk7c5ac4/WoBW1RQ7OhfVodfI0k+bCTGY3kJbcosPSj8NiuopaKqRP0jbS6g+YDwOmN8CCw2GYsewMGjL7jhTDnMXFkaLn/K+YHiD2g4jp07mOOMT0nuWEF9Uw7nxGNOYyzyrmqmuxVMPEWU88NZhCvuubMGzT5hfwqOMZap69bQ1atlFBCl2ZhMZKWjg+w/nEoQ3h0L6P29IFpYpB2LUi3F+mFDYf76+0WNGr21z8AgAA//8DAFBLAwQUAAYACAAAACEAYnv/rWQDAACIEAAAEgAAAHdvcmQvZm9udFRhYmxlLnhtbNyW3U7bMBTH7yftHaLcQz6afoqCoDQTF+NigHbtJk5jEceRndL2Fp5n2sUm7Ya36QPwCjt2kpIuLW26gcQatXGO43/tn8+Hj05mNNLuMBeExX3dOjR1Dcce80k87us31+5BR9dEimIfRSzGfX2OhX5y/PHD0bQXsDgVGoyPRY96fT1M06RnGMILMUXikCU4hs6AcYpSeORjgyJ+O0kOPEYTlJIRiUg6N2zTbOm5DN9FhQUB8fA58yYUx6kab3AcgSKLRUgSUahNd1GbMu4nnHlYCFgzjTI9iki8lLGcihAlHmeCBekhLCafkZKC4ZapWjR6FmjWE7ArAi0Pz+ppdHINA0aWdYhfT6e11CF+SWe/yZQE/EktCbtRzEPe5PCSlvBTP6wnV+yRIceiFIVIhKuKQVRP0SkpZg4WMe+2rInrQWsuBedU7iH1ehfjmHE0ikAJvFIDx9KUsPyF/ZE31cQzZZdY8kYQyQZQO84jV5v2YkRB6GpORyxS9gTFTGALuu4QrN5swmWZ0qPbZgvuTbOtG/JFL0RcYKmRvWhn5gBREs0LK2cUxVlHQlIvLOx3iBO5hqxLkDF0TMTIBJ38o2cWCxLSqsWuvNNYtXhKp7NqsUrvwH8aGYAKiGtCsdAu8VT7oma+joj0nJbZABIOfG1oOeuJqH/6eyJDmLM9dN1nIgOwtDvNswqR7ktE1KOV6exOZMAmnGAumWyg0QYCXUVF0nBq0aDMx3wdjoDMsL87C6fxFiy+QnWQVVFsiJTKp0akoEnK3lGgDBAdwcw2uIQMjCxAZKDYbxAgZqvsFA4UcNtZWiQJezsJ9Wh1azrF5yvtM4m9kL2QLLpAQoZHZ2Oy6Pyz8DDtMonW6aDtnrvlVKE23LK3kABedUmcwgatLyK2eQYUJIPiquMRYkqEeE8pE0UEgmMDCVelScWgdmzsQcKpkFCx0X4TEhAbn1gaEk+xQFF6CeZi0k+P354ef2iL+5+L+1+Lh4fF/fd8aWu9pwuFJouhTcz+hxjKy+3GUuvsXWr3LTBFZS0v4E/X2Z5WgVbNZJKkDE5iiHOWHTxeKUBUXbA77coqqyeKVygeV3jMsHZzob1wApfun2139oUT56umjMy3h6V9twCS6w7L5dSEqexCZPu+5w1x/BsAAP//AwBQSwMEFAAGAAgAAAAhANEoh4ecAQAAJwMAABEACAFkb2NQcm9wcy9jb3JlLnhtbCCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHyS32vbMBCA3wf7H4zeHdnyWopxVGhLn1YoLGNlb4p0ddRaPyZd63h//WQncZpQBn7Q6b77fDqpud6aLnuHELWzS1IuCpKBlU5p2y7Jz9V9fkWyiMIq0TkLSzJAJNf865dG+lq6AI/BeQioIWbJZGMt/ZJsEH1NaZQbMCIuEmFT8tkFIzCFoaVeyFfRAmVFcUkNoFACBR2FuZ+NZK9Uclb6t9BNAiUpdGDAYqTloqRHFiGY+GnBlPlAGo2Dh0/RQ3Kmt1HPYN/3i76a0NR/SZ8evv+YjpprO85KAuGNkjVq7IA39LhMq/i2fgGJu+05SGsZQKAL3A+4cTZXTm4n5rA/TvwVht4FFVP1SZQwBVEG7THdI2/BQhAIKlsP2bnvIzg6OxHxIV34swZ1M/Ao/uh1ZoT961zIlAjTr86gsS7Aux5fDS+/TcgcN/s72HWemkizq3eTPmR+Vbd3q3vCWVFWeclyVq1YVZcXdVH8Hps8qT8Kzb6D/xrZZV6kj60Yq4urU+NBMB1AJnnrwrAb5ll08rT5PwAAAP//AwBQSwMEFAAGAAgAAAAhANv9W6rwAQAAEAQAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFNNbxshEL1X6n9YcY/xOqnjWJiodVTl0DSWvEnOlJ21UVlAQKy4v77Dbk1x21N9em9m/Hjzsez2rdfVAXxQ1qxIPZmSCoy0rTK7FXlqPl8sSBWiMK3Q1sCKHCGQW/7+Hdt468BHBaFCCRNWZB+jW1Ia5B56ESaYNpjprO9FROp31HadknBn5WsPJtLZdDqn8BbBtNBeuCxIRsXlIf6vaGtl8heem6NDPc4a6J0WEfjX9E/NaA6wxkahG9UDv5xjPDO2ETsI/AOjI2Av1reB1/XihtERs/VeeCEjjo8v5rOa0SLAPjqnlRQRJ8sflPQ22C5Wj4PdKgkwWpYwbGEL8tWreORTRkvKviiDFuordDhCdOfFzgu3x6cvk8dM2VYKDWvsn3dCB2D0d4Ddg0i73QiVLB7i8gAyWl8F9QO3OyPVNxEgTW1FDsIrYSIZy0YyYO1C9LxRUaN25gMsy0qsrng9FCA4LxzI4AHxubvhhfDYYW/xH2br0uzgYbRa2Cmdnd74Q/VBGFxvSmS0tr0TBqdOM8Khfw9PrrF36WZ+jfU8WBzDi4r7rRMS93RzPbsuz6JIsS1GocU95z3lALvHrrzGBz5hi2ky5zzTgNJmB+1J4u9EusPn8QPn9Xwyxd9weKcY3k7+8vhPAAAA//8DAFBLAwQUAAYACAAAACEAdD85esIAAAAoAQAAHgAIAWN1c3RvbVhtbC9fcmVscy9pdGVtMS54bWwucmVscyCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIzPsYrDMAwG4P3g3sFob5zcUMoRp0spdDtKDroaR0lMY8tYamnfvuamK3ToKIn/+1G7vYVFXTGzp2igqWpQGB0NPk4Gfvv9agOKxcbBLhTRwB0Ztt3nR3vExUoJ8ewTq6JENjCLpG+t2c0YLFeUMJbLSDlYKWOedLLubCfUX3W91vm/Ad2TqQ6DgXwYGlD9PeE7No2jd7gjdwkY5UWFdhcWCqew/GQqjaq3eUIx4AXD36qpigm6a/XTf90DAAD//wMAUEsBAi0AFAAGAAgAAAAhAPkWDFK4AQAAmQgAABMAAAAAAAAAAAAAAAAAAAAAAFtDb250ZW50X1R5cGVzXS54bWxQSwECLQAUAAYACAAAACEAHpEat+8AAABOAgAACwAAAAAAAAAAAAAAAADxAwAAX3JlbHMvLnJlbHNQSwECLQAUAAYACAAAACEAtvmklPIkAAA08QAAEQAAAAAAAAAAAAAAAAARBwAAd29yZC9kb2N1bWVudC54bWxQSwECLQAUAAYACAAAACEAGnqUrW0BAADdBwAAHAAAAAAAAAAAAAAAAAAyLAAAd29yZC9fcmVscy9kb2N1bWVudC54bWwucmVsc1BLAQItABQABgAIAAAAIQBGMPGm3AIAAFYMAAASAAAAAAAAAAAAAAAAAOEuAAB3b3JkL2Zvb3Rub3Rlcy54bWxQSwECLQAUAAYACAAAACEArDMVONoCAABQDAAAEQAAAAAAAAAAAAAAAADtMQAAd29yZC9lbmRub3Rlcy54bWxQSwECLQAUAAYACAAAACEAiBCYwFsDAAAMDQAAEAAAAAAAAAAAAAAAAAD2NAAAd29yZC9oZWFkZXIxLnhtbFBLAQItABQABgAIAAAAIQDRiAvXkwMAAC8QAAAQAAAAAAAAAAAAAAAAAH84AAB3b3JkL2Zvb3RlcjEueG1sUEsBAi0ACgAAAAAAAAAhABEutXYKCAAACggAABUAAAAAAAAAAAAAAAAAQDwAAHdvcmQvbWVkaWEvaW1hZ2UxLnBuZ1BLAQItAAoAAAAAAAAAIQB4QI6pBAMAAAQDAAAVAAAAAAAAAAAAAAAAAH1EAAB3b3JkL21lZGlhL2ltYWdlMi5zdmdQSwECLQAKAAAAAAAAACEAUGowv2m2AQBptgEAFQAAAAAAAAAAAAAAAAC0RwAAd29yZC9tZWRpYS9pbWFnZTMucG5nUEsBAi0AFAAGAAgAAAAhACFaooRiBgAA2x0AABUAAAAAAAAAAAAAAAAAUP4BAHdvcmQvdGhlbWUvdGhlbWUxLnhtbFBLAQItABQABgAIAAAAIQBHL5rnNQUAAOIPAAARAAAAAAAAAAAAAAAAAOUEAgB3b3JkL3NldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQBy4JwOnwAAAPMAAAATAAAAAAAAAAAAAAAAAEkKAgBjdXN0b21YbWwvaXRlbTEueG1sUEsBAi0AFAAGAAgAAAAhAMBaB2zhAAAAVQEAABgAAAAAAAAAAAAAAAAAQQsCAGN1c3RvbVhtbC9pdGVtUHJvcHMxLnhtbFBLAQItABQABgAIAAAAIQCHhzXzOAgAANOdAAASAAAAAAAAAAAAAAAAAIAMAgB3b3JkL251bWJlcmluZy54bWxQSwECLQAUAAYACAAAACEAq3yKy5Q3AADtRQUADwAAAAAAAAAAAAAAAADoFAIAd29yZC9zdHlsZXMueG1sUEsBAi0AFAAGAAgAAAAhAJa73ZBgAQAAFgQAABQAAAAAAAAAAAAAAAAAqUwCAHdvcmQvd2ViU2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhAGJ7/61kAwAAiBAAABIAAAAAAAAAAAAAAAAAO04CAHdvcmQvZm9udFRhYmxlLnhtbFBLAQItABQABgAIAAAAIQDRKIeHnAEAACcDAAARAAAAAAAAAAAAAAAAAM9RAgBkb2NQcm9wcy9jb3JlLnhtbFBLAQItABQABgAIAAAAIQDb/Vuq8AEAABAEAAAQAAAAAAAAAAAAAAAAAKJUAgBkb2NQcm9wcy9hcHAueG1sUEsBAi0AFAAGAAgAAAAhAHQ/OXrCAAAAKAEAAB4AAAAAAAAAAAAAAAAAyFcCAGN1c3RvbVhtbC9fcmVscy9pdGVtMS54bWwucmVsc1BLBQYAAAAAFgAWAJgFAADOWQIAAAA=';a.download='07_Daikin_VRV_Sustainability.docx';document.body.appendChild(a);a.click();document.body.removeChild(a);})();" style="color:#f5c842;border-color:#f5c842;">&#8595; Download</button></div><div class="ec-rows"><div class="ec-empty">Download this DOCX file to view the full Daikin VRV Sustainability Report.</div></div></div>
  </div>
</div>

<!-- ═══ end pg_irr_trn ═══ -->

<!-- ═══ pg_hvac_trn — HVAC Training Records ═══ -->
<style>
#pg_hvac_trn{z-index:199;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_trn .htr-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_trn .htr-hero{padding:14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_trn .htr-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.18em;color:#4aa8d4;margin-bottom:5px;}
#pg_hvac_trn .htr-hero-title{font-family:Rajdhani,sans-serif;font-size:1.6rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_trn .htr-hero-title span{color:#4aa8d4;}
#pg_hvac_trn .htr-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_trn .htr-stats{display:flex;gap:6px;padding:10px 12px;background:#06101e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
#pg_hvac_trn .htr-stat{flex:1;background:#060f18;border:1px solid rgba(74,168,212,.18);border-radius:8px;padding:7px 4px;text-align:center;}
#pg_hvac_trn .htr-stat-n{font-family:Rajdhani,sans-serif;font-size:1.3rem;font-weight:800;line-height:1;}
#pg_hvac_trn .htr-stat-l{font-size:.62rem;color:#3a5070;font-weight:600;letter-spacing:.05em;margin-top:2px;}
#pg_hvac_trn .htr-body{flex:1;overflow-y:auto;padding:10px 12px 24px;}
#pg_hvac_trn .htr-grp-lbl{font-family:Rajdhani,sans-serif;font-size:.88rem;font-weight:700;letter-spacing:.12em;color:#4aa8d4;padding:8px 0 4px;border-bottom:1px solid rgba(74,168,212,.18);margin-bottom:8px;}
#pg_hvac_trn .htr-grp-lbl:not(:first-child){margin-top:16px;}
#pg_hvac_trn .htr-card{background:#040e18;border:1.5px solid rgba(74,168,212,.15);border-left:3px solid var(--tc);border-radius:10px;padding:12px;margin-bottom:8px;}
#pg_hvac_trn .htr-card-top{display:flex;align-items:flex-start;gap:10px;margin-bottom:10px;}
#pg_hvac_trn .htr-icon{width:42px;height:42px;border-radius:8px;display:flex;align-items:center;justify-content:center;flex-shrink:0;font-size:17px;font-weight:800;font-family:Rajdhani,sans-serif;}
#pg_hvac_trn .htr-info{flex:1;min-width:0;}
#pg_hvac_trn .htr-code{font-family:monospace;font-size:.62rem;color:var(--tc);letter-spacing:.06em;margin-bottom:3px;opacity:.8;}
#pg_hvac_trn .htr-title{font-family:'Exo 2',sans-serif;font-size:1rem;font-weight:700;color:#fff;line-height:1.25;margin-bottom:4px;}
#pg_hvac_trn .htr-sub{font-family:monospace;font-size:.66rem;color:#3a5070;line-height:1.4;}
#pg_hvac_trn .htr-btns{display:flex;gap:8px;justify-content:flex-end;}
#pg_hvac_trn .htr-btn-view{padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#0a2240;color:#4aa8d4;border:1.5px solid #4aa8d4;letter-spacing:.04em;}
#pg_hvac_trn .htr-btn-dl{display:inline-block;text-align:center;padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#1a3a5a;color:#fff;border:1.5px solid #4aa8d4;text-decoration:none;letter-spacing:.04em;}
#pg_hvac_trn .htr-overlay{display:none;position:absolute;inset:0;background:rgba(0,0,0,.75);z-index:10;flex-direction:column;}
#pg_hvac_trn .htr-overlay.active{display:flex;}
#pg_hvac_trn .htr-popup{background:#040e18;border:1.5px solid #4aa8d4;border-radius:12px;margin:16px 12px;flex:1;display:flex;flex-direction:column;overflow:hidden;min-height:0;}
#pg_hvac_trn .htr-pop-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-pop-title{font-family:Rajdhani,sans-serif;font-size:1rem;font-weight:700;color:#fff;flex:1;margin-right:10px;}
#pg_hvac_trn .htr-pop-close{width:30px;height:30px;border-radius:6px;background:rgba(248,113,113,.15);border:1px solid rgba(248,113,113,.4);color:#fca5a5;cursor:pointer;font-size:16px;display:flex;align-items:center;justify-content:center;font-weight:700;flex-shrink:0;}
#pg_hvac_trn .htr-pop-frame{flex:1;width:100%;border:none;background:#04090f;}
</style>
<script>
var EVA_THIS_FILE = "EVA-HVAC-DATA-28.html";
function irrEqTabSwitch(tab){
  document.getElementById('irr-tab-spec').style.display = (tab==='spec') ? 'block' : 'none';
  document.getElementById('irr-tab-npd').style.display  = (tab==='npd')  ? 'block' : 'none';
  document.getElementById('irr-tbtn-spec').style.background = (tab==='spec') ? 'rgba(42,191,143,0.18)' : 'rgba(42,191,143,0.06)';
  document.getElementById('irr-tbtn-spec').style.borderColor = (tab==='spec') ? 'rgba(42,191,143,0.5)' : 'rgba(42,191,143,0.25)';
  document.getElementById('irr-tbtn-spec').style.color = (tab==='spec') ? '#c9a84c' : 'rgba(201,168,76,0.5)';
  document.getElementById('irr-tbtn-npd').style.background  = (tab==='npd')  ? 'rgba(42,191,143,0.18)' : 'rgba(42,191,143,0.06)';
  document.getElementById('irr-tbtn-npd').style.borderColor  = (tab==='npd')  ? 'rgba(42,191,143,0.5)' : 'rgba(42,191,143,0.25)';
  document.getElementById('irr-tbtn-npd').style.color  = (tab==='npd')  ? '#c9a84c' : 'rgba(201,168,76,0.5)';
}

function irrArFilter(){
  var cat=document.getElementById('ar-f-cat').value.toLowerCase();
  var floor=document.getElementById('ar-f-floor').value.toLowerCase();
  var mfr=document.getElementById('ar-f-mfr').value.toLowerCase();
  var supp=document.getElementById('ar-f-supp').value.toLowerCase();
  var rows=document.querySelectorAll('#ar-table tbody tr');
  var vis=0;
  rows.forEach(function(r){
    var rc=r.getAttribute('data-cat').toLowerCase();
    var rf=r.getAttribute('data-floor').toLowerCase();
    var rm=r.getAttribute('data-mfr').toLowerCase();
    var rs=r.getAttribute('data-supp').toLowerCase();
    var show=(!cat||rc===cat)&&(!floor||rf===floor)&&(!mfr||rm===mfr)&&(!supp||rs===supp);
    r.style.display=show?'':'none';
    if(show) vis++;
  });
  document.getElementById('ar-count').textContent=vis;
}
function irrArReset(){
  document.getElementById('ar-f-cat').value='';
  document.getElementById('ar-f-floor').value='';
  document.getElementById('ar-f-mfr').value='';
  document.getElementById('ar-f-supp').value='';
  irrArFilter();
}

// ── PG4 HVAC DATA ──
const hvacSections = [
  {
    num:'01', title:'Project',
    subtitle:'System overview, components & sequence of operation',
    icon:`<svg viewBox="0 0 24 24"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>`,
    tags:['OVERVIEW','3 DOCS'],
    items:[
      { name:'System Introduction',        note:'Overall HVAC system description, design intent & scope',            tag:'DOC', page:'pg6' },
      { name:'Components Overview',         note:'List of major equipment: AHUs, FCUs, chillers, VRFs, ducting',     tag:'DOC' },
      { name:'Sequence of Operation',       note:'Control logic, start/stop sequences, setpoints & alarms',          tag:'DOC', page:'pg7' },
    ]
  },
  {
    num:'02', title:'Drawings',
    subtitle:'Shop drawings, as-builts & schematic diagrams',
    icon:`<svg viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="16" y1="13" x2="8" y2="13"/><line x1="16" y1="17" x2="8" y2="17"/><polyline points="10 9 9 9 8 9"/></svg>`,
    tags:['DRAWINGS','5 DOCS'],
    items:[
      { name:'Approved Shop Drawings',      note:'Contractor-submitted, engineer-approved installation drawings',    tag:'DWG', page:'pg_hvac_sdl' },
      { name:'As-Built Drawings',           note:'Final field-verified drawings reflecting actual installation',     tag:'DWG' },
      { name:'Design Revision Records',     note:'38 entries · Ducting & VRF layout revisions across all floors',   tag:'LOG', page:'pg_drr' },
      { name:'Schematic / Single Line Diagrams', note:'Simplified system schematics for operational reference',     tag:'SCH', localFile:'HVAC Single lien Diagram.html' },
      { name:'Special Drawings (if any)',   note:'Coordination, clearance, or BIM clash-detection drawings',        tag:'DWG' },
    ]
  },
  {
    num:'03', title:'O&M Manuals',
    subtitle:'Operation & maintenance manuals + PPM schedules',
