<!DOCTYPE html>
<html lang="en">
<head>
    <link rel="manifest" href="manifest.json">
    <link rel="apple-touch-icon" href="apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png">
    <meta name="theme-color" content="#FFC107">

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>EVA-APP | HVAC PPM — FAHU & HMU | CEO Villa</title>
<link href="https://fonts.googleapis.com/css2?family=Rajdhani:wght@300;400;500;600;700&family=Share+Tech+Mono&family=Exo+2:wght@200;300;400;600&display=swap" rel="stylesheet">
<style>
*, *::before, *::after { margin:0; padding:0; box-sizing:border-box; }
:root {
  --black:#050507; --deep:#0a0b10; --surface:#0f1117; --panel:#141720;
  --border:#1e2330; --accent:#c9a84c; --dim:#3a4055; --text:#e8eaf0; --muted:#7a8099;
}
html, body { width:100%; height:100%; overflow:hidden; background:var(--black); font-family:'Exo 2',sans-serif; color:var(--text); }

.screen { position:fixed; inset:0; display:flex; align-items:center; justify-content:center; opacity:0; pointer-events:none; }
.screen.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg0 { z-index:50; background:#000; display:flex; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg3 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg4 { z-index:15; background:linear-gradient(rgba(2,6,16,0.22),rgba(2,6,16,0.22)),url('HVAC Content Back Ground Image.jpg') center center / cover no-repeat; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg5 { z-index:14; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg6 { z-index:16; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg7 { z-index:17; background:var(--black); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg8 { z-index:18; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg9 { z-index:19; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg10 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_drr {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_drr.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_drr { z-index:21; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu { z-index:13; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ── SHARED KEYFRAMES ── */
@keyframes scanMove    { from{top:-120px} to{top:110%} }
@keyframes fadeInUp    { from{opacity:0;transform:translateY(20px)} to{opacity:1;transform:translateY(0)} }

/* ── PG0 KEYFRAMES ── */
@keyframes ringBreathe {
  0%,100%{ border-color:rgba(201,168,76,0.3); box-shadow:0 0 0 rgba(201,168,76,0); }
  50%    { border-color:var(--accent);         box-shadow:0 0 28px rgba(201,168,76,0.35), 0 0 60px rgba(201,168,76,0.12); }
}
@keyframes arrowPulse {
  0%,100%{ transform:scale(1);   opacity:0.7; }
  50%    { transform:scale(1.18);opacity:1;   }
}
@keyframes textBlink {
  0%,48%,52%,100%{ opacity:1; }
  50%            { opacity:0; }
}

/* ── PG1 KEYFRAMES ── */
@keyframes evaGlow {
  0%  { text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
  50% { text-shadow:0 0 60px rgba(255,255,255,0.22),0 0 120px rgba(201,168,76,0.18),0 0 200px rgba(201,168,76,0.08); }
  100%{ text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
}
@keyframes tagIn    { from{opacity:0;letter-spacing:.2em} to{opacity:1;letter-spacing:.5em} }
@keyframes scanLine { 0%{top:-2px;opacity:0} 5%{opacity:1} 95%{opacity:1} 100%{top:100%;opacity:0} }
@keyframes cpulse   { 0%,100%{opacity:.3} 50%{opacity:.9} }
@keyframes dflick   { 0%,90%,100%{opacity:.35} 92%,98%{opacity:.7} }
@keyframes svgSpin  { from{transform:rotate(0deg)} to{transform:rotate(360deg)} }
@keyframes svgSpinR { from{transform:rotate(0deg)} to{transform:rotate(-360deg)} }
@keyframes svgPulse { 0%,100%{opacity:.12} 50%{opacity:.45} }
@keyframes svgPulse2{ 0%,100%{opacity:.06} 50%{opacity:.22} }
@keyframes dashFlow { from{stroke-dashoffset:600} to{stroke-dashoffset:0} }

/* ══ PG1 — EVA SCI-FI SCREEN ══ */
/* CRT scanlines */
#pg1::before {
  content:'';position:absolute;inset:0;z-index:1;pointer-events:none;
  background:repeating-linear-gradient(0deg,transparent,transparent 3px,rgba(255,255,255,.013) 3px,rgba(255,255,255,.013) 4px);
}
/* scan beam */
.scan-bar{
  position:absolute;left:0;right:0;height:3px;z-index:2;pointer-events:none;
  background:linear-gradient(90deg,transparent,rgba(201,168,76,.6),rgba(86,194,240,.4),transparent);
  box-shadow:0 0 18px 4px rgba(201,168,76,.25);
  animation:scanLine 4s linear infinite;
}
/* SVG canvas — fills screen, perfectly centered */
.eva-svg-bg{
  position:absolute;inset:0;width:100%;height:100%;
  overflow:visible;pointer-events:none;z-index:1;
}
/* corner brackets */
.eva-corner{position:absolute;z-index:2;width:28px;height:28px;pointer-events:none;animation:cpulse 3s ease-in-out infinite;}
.eva-corner.tl{top:2rem;left:2rem;border-top:2px solid var(--accent);border-left:2px solid var(--accent);}
.eva-corner.tr{top:2rem;right:2rem;border-top:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:.5s;}
.eva-corner.bl{bottom:2rem;left:2rem;border-bottom:2px solid var(--accent);border-left:2px solid var(--accent);animation-delay:1s;}
.eva-corner.br{bottom:2rem;right:2rem;border-bottom:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:1.5s;}
/* data strips */
.eva-data-strip{
  position:absolute;z-index:2;pointer-events:none;
  font-family:'Share Tech Mono',monospace;font-size:.52rem;
  letter-spacing:.08em;color:rgba(86,194,240,.35);
  writing-mode:vertical-lr;line-height:1.6;
  animation:dflick 4s ease-in-out infinite;
}
.eva-data-strip.left {left:3rem; top:50%;transform:translateY(-50%);animation-delay:0s;}
.eva-data-strip.right{right:3rem;top:50%;transform:translateY(-50%);animation-delay:1.8s;}
/* EVA wordmark */
.eva-word{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(4rem,14vw,9rem);
  color:#fff;letter-spacing:.45em;text-align:center;
  position:relative;z-index:3;
  animation:evaGlow 3s ease-in-out infinite;
}
/* tagline */
.eva-tagline{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(.68rem,1.5vw,.92rem);
  letter-spacing:.5em;color:#56c2f0;text-align:center;
  position:relative;z-index:3;margin-top:1rem;
  animation:tagIn 1.5s ease-out both;animation-delay:.3s;
  text-shadow:0 0 20px rgba(86,194,240,.5),0 0 40px rgba(86,194,240,.2);
}
/* status line */
.eva-status{
  font-family:'Share Tech Mono',monospace;font-size:.58rem;
  letter-spacing:.28em;color:rgba(201,168,76,.6);text-align:center;
  position:relative;z-index:3;margin-top:.6rem;
  animation:dflick 3s ease-in-out infinite;
}

/* TOPBAR (shared) */
.topbar { display:flex; align-items:center; justify-content:space-between; padding:0.75rem 2rem; border-bottom:1px solid; flex-shrink:0; gap:1rem; }
.topbar-left { display:flex; align-items:center; gap:1rem; }
.app-logo-text { font-family:'Share Tech Mono',monospace; font-size:0.85rem; letter-spacing:0.3em; }

.searchbar { display:flex; align-items:center; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; gap:0.5rem; }
.searchbar svg { width:14px; height:14px; fill:none; flex-shrink:0; }
.searchbar input { background:none; border:none; outline:none; font-family:'Share Tech Mono',monospace; font-size:0.7rem; width:220px; letter-spacing:0.05em; }

.print-btn { display:flex; align-items:center; gap:0.4rem; background:none; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; cursor:pointer; font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.1em; transition:border-color 0.2s,color 0.2s; }
.print-btn svg { width:14px; height:14px; stroke:currentColor; fill:none; flex-shrink:0; }

/* NAV ARROWS */
.nav-arrows { display:flex; align-items:center; gap:0.5rem; }
.nav-arrow { display:flex; align-items:center; justify-content:center; width:30px; height:30px; border-radius:4px; background:none; border:1px solid; cursor:pointer; transition:border-color 0.2s,color 0.2s; }

/* Home button */
.home-btn {
  display:flex; align-items:center; gap:0.4rem;
  padding:0 0.75rem; height:30px; border-radius:4px;
  background:none; border:1px solid var(--dim);
  color:var(--muted); cursor:pointer;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.18em; transition:border-color 0.2s, color 0.2s, background 0.2s;
  flex-shrink:0;
}
.home-btn:hover { border-color:var(--accent); color:var(--accent); background:rgba(201,168,76,0.07); }
.home-btn svg { width:13px; height:13px; fill:none; stroke:currentColor; stroke-width:2; flex-shrink:0; }
.nav-arrow svg { width:14px; height:14px; fill:none; stroke:currentColor; stroke-width:2; stroke-linecap:round; stroke-linejoin:round; }
.nav-arrow:disabled { opacity:0.25; cursor:not-allowed; }
.nav-arrow { border-color:#c9a84c !important; color:#c9a84c !important; }
.nav-arrow:hover:not(:disabled) { border-color:#ffd700 !important; color:#ffd700 !important; }

/* Light theme topbar (pg2) */
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }

/* Dark theme topbar (pg3) */
#pg3 .topbar { background:var(--panel); border-color:var(--border); }
#pg3 .app-logo-text { color:var(--accent); }
#pg3 .searchbar { background:var(--surface); border-color:var(--border); }
#pg3 .searchbar svg { stroke:var(--muted); }
#pg3 .searchbar input { color:var(--text); }
#pg3 .searchbar input::placeholder { color:var(--dim); }
#pg3 .print-btn { border-color:var(--border); color:var(--muted); }
#pg3 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg3 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg3 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* PG2 body */
.p2-body { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:flex-end; padding:0 2rem 6rem; gap:1rem; overflow:hidden; }
.p2-corner { position:absolute; font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.2em; color:#bbb; }
.p2-corner.tl { top:4rem; left:2rem; }
.p2-corner.br { bottom:2rem; right:2rem; text-align:right; }
.p2-badge { font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.45em; color:#aaa; text-transform:uppercase; }
.p2-title { font-family:'Rajdhani',sans-serif; font-size:clamp(2.2rem,5.2vw,4.2rem); font-weight:700; color:#1a1a2e; text-align:center; line-height:1.12; letter-spacing:0.06em; }
.p2-title em { color:#c9a84c; font-style:normal; }
.p2-title small { display:block; font-size:0.38em; font-weight:300; color:#888; letter-spacing:0.22em; margin-top:0.4rem; }
.p2-rule { width:70px; height:2px; background:linear-gradient(90deg,transparent,#c9a84c,transparent); }
.p2-eng-name { font-family:'Rajdhani',sans-serif; font-size:1.25rem; font-weight:700; color:#1a1a2e; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-title { font-family:'Exo 2',sans-serif; font-size:0.72rem; color:#555; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-sub { font-family:'Share Tech Mono',monospace; font-size:0.6rem; color:#888; letter-spacing:0.1em; text-align:center; }
.leed-img { max-width:179px; width:100%; height:auto; display:block; border-radius:4px; mix-blend-mode:multiply; background:transparent; }

/* PG3 — Tab navigation screen */
.p3-hero { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:center; gap:2.5rem; padding:2rem; }
.p3-label { font-family:'Share Tech Mono',monospace; font-size:0.63rem; letter-spacing:0.5em; color:var(--muted); text-transform:uppercase; }
.p3-rule { width:1px; height:36px; background:var(--border); }
.sys-tabs { display:flex; flex-direction:column; gap:1rem; width:100%; max-width:500px; }
.sys-tab-btn {
  display:flex; align-items:center; gap:1.2rem;
  padding:1.1rem 2rem; border-radius:8px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.25s ease;
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:clamp(1rem,2.5vw,1.35rem); letter-spacing:0.14em;
  text-transform:uppercase; text-align:left;
  animation:fadeInUp 0.5s ease both;
}
.sys-tab-btn:nth-child(1) { animation-delay:0.1s; }
.sys-tab-btn:nth-child(2) { animation-delay:0.25s; }
.sys-tab-btn:nth-child(3) { animation-delay:0.4s; }
.sys-tab-btn .tab-num { font-family:'Share Tech Mono',monospace; font-size:0.68rem; color:var(--dim); min-width:22px; }
.sys-tab-btn .tab-dot { width:10px; height:10px; border-radius:50%; flex-shrink:0; }
.sys-tab-btn .tab-arrow { margin-left:auto; opacity:0; transition:opacity 0.2s,transform 0.2s; }
.sys-tab-btn .tab-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }
.sys-tab-btn:hover .tab-arrow { opacity:1; transform:translateX(4px); }

.sys-tab-btn.hvac { border-color:#1e4d70; color:#6ab8e8; }
.sys-tab-btn.hvac .tab-dot { background:#4a9fd4; box-shadow:0 0 8px #4a9fd4; }
.sys-tab-btn.hvac:hover { background:#0b1f35; border-color:#4a9fd4; box-shadow:0 0 20px rgba(74,159,212,0.15); }

.sys-tab-btn.plumb { border-color:#1a553f; color:#4dd4a0; }
.sys-tab-btn.plumb .tab-dot { background:#2abf8f; box-shadow:0 0 8px #2abf8f; }
.sys-tab-btn.plumb:hover { background:#0a2018; border-color:#2abf8f; box-shadow:0 0 20px rgba(42,191,143,0.15); }

/* ── PG3 PROFESSIONAL 2-TAB REDESIGN ── */
.p3-hero { gap:0; padding:0; justify-content:stretch; overflow:hidden; }

/* Left accent panel */
.p3-side-panel {
  width:380px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg, #07090f 0%, #0b1020 50%, #080c18 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem 2.5rem; position:relative; overflow:hidden;
}
.p3-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:320px; height:320px; border-radius:50%;
  background:radial-gradient(circle, rgba(201,168,76,0.08) 0%, transparent 70%);
  pointer-events:none;
}
.p3-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.06) 0%, transparent 70%);
  pointer-events:none;
}
.p3-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:var(--accent); margin-bottom:1rem;
  opacity:1; position:relative; z-index:2;
}
.p3-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(2rem,3.5vw,3rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.p3-main-title em { color:var(--accent); font-style:normal; display:block; font-size:0.52em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.p3-divider { width:40px; height:2px; background:linear-gradient(90deg,var(--accent),transparent); margin:1.2rem 0; position:relative; z-index:2; }
.p3-info-row {
  display:flex; flex-direction:column; gap:0.5rem;
  margin-bottom:1.5rem; position:relative; z-index:2;
}
.p3-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.78rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.p3-info-item-dot { width:5px; height:5px; border-radius:50%; background:var(--accent); opacity:0.85; flex-shrink:0; }

/* Status chips at bottom of side panel */
.p3-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.p3-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.p3-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.p3-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.p3-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p3-chip-dot.gold  { background:var(--accent); box-shadow:0 0 5px var(--accent); }

/* Right area — the two tab cards */
.p3-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:3rem 3rem;
  gap:1.4rem; background:var(--deep); position:relative;
}
.p3-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 70% 30%, rgba(74,159,212,0.04) 0%, transparent 70%);
}
.p3-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.45em; color:#7a80a0; text-transform:uppercase;
  margin-bottom:-0.2rem;
}

/* The two main tab cards */
.p3-sys-card {
  display:flex; align-items:center; gap:1.8rem;
  padding:1.6rem 2rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both;
}
.p3-sys-card:nth-child(1) { animation-delay:0.15s; }
.p3-sys-card:nth-child(2) { animation-delay:0.3s; }
.p3-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  background:linear-gradient(90deg, var(--card-accent,rgba(255,255,255,0.06)), transparent);
  transition:width 0.3s ease;
}
.p3-sys-card:hover::before { width:100%; }

.p3-sys-card.hvac { border-color:#1e4d70; --card-accent:rgba(74,159,212,0.08); }
.p3-sys-card.hvac:hover { border-color:#4a9fd4; box-shadow:0 0 40px rgba(74,159,212,0.12), inset 0 0 20px rgba(74,159,212,0.03); transform:translateY(-2px); }
.p3-sys-card.plumb { border-color:#1a553f; --card-accent:rgba(42,191,143,0.08); }
.p3-sys-card.plumb:hover { border-color:#2abf8f; box-shadow:0 0 40px rgba(42,191,143,0.12), inset 0 0 20px rgba(42,191,143,0.03); transform:translateY(-2px); }

/* Card icon box */
.p3-card-icon {
  width:64px; height:64px; border-radius:14px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  border:1px solid;
}
.p3-sys-card.hvac .p3-card-icon { background:#0b1f35; border-color:#1e4d70; }
.p3-sys-card.plumb .p3-card-icon { background:#0a2018; border-color:#1a553f; }
.p3-card-icon svg { width:28px; height:28px; fill:none; stroke-width:1.5; }
.p3-sys-card.hvac .p3-card-icon svg { stroke:#4a9fd4; }
.p3-sys-card.plumb .p3-card-icon svg { stroke:#2abf8f; }

/* Card text */
.p3-card-text { flex:1; min-width:0; }
.p3-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.25em; margin-bottom:0.35rem;
}
.p3-sys-card.hvac .p3-card-num { color:#4a9fd4; }
.p3-sys-card.plumb .p3-card-num { color:#2abf8f; }
.p3-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.32rem,2.9vw,1.8rem); letter-spacing:0.1em;
  text-transform:uppercase; margin-bottom:0.3rem;
}
.p3-sys-card.hvac .p3-card-title { color:#6ab8e8; }
.p3-sys-card.plumb .p3-card-title { color:#4dd4a0; }
.p3-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.94rem;
  color:#a8aec8; line-height:1.55;
}
/* Card pills */
.p3-card-pills { display:flex; gap:0.4rem; flex-wrap:wrap; margin-top:0.6rem; }
.p3-card-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.64rem;
  letter-spacing:0.1em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:#8a90b0; background:var(--surface);
}

/* Card arrow */
.p3-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.p3-sys-card:hover .p3-card-arrow { transform:translateX(4px); border-color:currentColor; }
.p3-sys-card.hvac:hover .p3-card-arrow { color:#4a9fd4; border-color:#1e4d70; }
.p3-sys-card.plumb:hover .p3-card-arrow { color:#2abf8f; border-color:#1a553f; }
.p3-card-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }

/* Corner grid lines decoration */
.p3-grid-lines {
  position:absolute; inset:0; pointer-events:none; opacity:0.03;
  background-image: linear-gradient(var(--text) 1px, transparent 1px), linear-gradient(90deg, var(--text) 1px, transparent 1px);
  background-size: 40px 40px;
}

/* ── PG6 DOCUMENT VIEWER ── */
#pg6 .topbar { background:var(--panel); border-color:var(--border); }
#pg6 .app-logo-text { color:var(--accent); }
#pg6 .print-btn { border-color:var(--border); color:var(--muted); }
#pg6 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg6 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg6 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p6-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.p6-inner { max-width:900px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* Doc header */
.p6-doc-header {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.p6-doc-header::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:180px; height:180px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.15) 0%,transparent 70%);
  pointer-events:none;
}
.p6-doc-tag {
  display:inline-flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.4em; color:#6ab8e8;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.25rem 0.9rem;
  margin-bottom:1rem;
}
.p6-doc-tag-dot { width:5px; height:5px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p6-doc-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.4rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.3rem;
}
.p6-doc-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:1.2rem;
}
.p6-meta-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(200px,1fr));
  gap:0.6rem; margin-top:1rem;
}
.p6-meta-item {
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:6px; padding:0.5rem 0.8rem;
}
.p6-meta-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.25em; color:var(--muted); margin-bottom:0.2rem;
}
.p6-meta-value {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  font-weight:600; color:var(--text);
}

/* Section blocks */
.p6-section { margin-bottom:2rem; }
.p6-section-header {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1rem; padding-bottom:0.7rem;
  border-bottom:1px solid var(--border);
}
.p6-section-icon {
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  background:#0b1f35; border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p6-section-icon svg { width:16px; height:16px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p6-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:#4a9fd4;
}
.p6-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.15rem; letter-spacing:0.1em; color:var(--text);
}

/* Content blocks */
.p6-para {
  font-family:'Exo 2',sans-serif; font-size:0.88rem;
  line-height:1.85; color:#b8bdd0; margin-bottom:1rem;
}
.p6-para strong { color:var(--text); font-weight:600; }

/* Subsection */
.p6-sub { margin-bottom:1.2rem; }
.p6-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:1rem; letter-spacing:0.08em; color:#6ab8e8;
  margin-bottom:0.6rem;
}

/* Bullet list */
.p6-list { list-style:none; display:flex; flex-direction:column; gap:0.4rem; margin-bottom:0.8rem; padding-left:0.5rem; }
.p6-list li {
  display:flex; gap:0.7rem; align-items:flex-start;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  line-height:1.6; color:#b8bdd0;
}
.p6-list li::before {
  content:''; width:5px; height:5px; border-radius:50%;
  background:#4a9fd4; flex-shrink:0; margin-top:0.5rem;
}

/* Equipment table */
.p6-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:8px; border:1px solid var(--border); }
.p6-table { width:100%; border-collapse:collapse; }
.p6-table th {
  background:#0b1f35; padding:0.6rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.2em; color:#6ab8e8; text-align:left;
  border-bottom:1px solid #1e4d70;
}
.p6-table td {
  padding:0.55rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
}
.p6-table tr:last-child td { border-bottom:none; }
.p6-table tr:hover td { background:rgba(74,159,212,0.05); }
.p6-table td:first-child { font-family:'Share Tech Mono',monospace; font-size:0.72rem; color:var(--accent); }

/* Maintenance table */
.p6-maint-table { width:100%; border-collapse:collapse; border-radius:8px; overflow:hidden; border:1px solid var(--border); margin-bottom:1rem; }
.p6-maint-table th { background:#0b1f35; padding:0.6rem 1rem; font-family:'Share Tech Mono',monospace; font-size:0.62rem; letter-spacing:0.2em; color:#6ab8e8; text-align:left; }
.p6-maint-table td { padding:0.7rem 1rem; font-family:'Exo 2',sans-serif; font-size:0.82rem; color:#b8bdd0; border-bottom:1px solid var(--border); vertical-align:top; }
.p6-maint-table tr:last-child td { border-bottom:none; }
.p6-maint-table td:first-child { font-weight:600; color:var(--accent); white-space:nowrap; width:130px; }

/* Feature pills */
.p6-features { display:flex; flex-wrap:wrap; gap:0.6rem; margin-bottom:1rem; }
.p6-feature-pill {
  display:flex; align-items:center; gap:0.5rem;
  background:var(--panel); border:1px solid var(--border);
  border-radius:6px; padding:0.45rem 0.8rem;
  font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0;
  transition:border-color 0.2s;
}
.p6-feature-pill:hover { border-color:#4a9fd4; }
.p6-feature-pill::before { content:'✓'; color:#4a9fd4; font-size:0.7rem; font-weight:700; }

/* Contact cards */
.p6-contacts { display:grid; grid-template-columns:repeat(auto-fill,minmax(260px,1fr)); gap:1rem; }
.p6-contact-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1.1rem 1.2rem;
  transition:border-color 0.2s;
}
.p6-contact-card:hover { border-color:#1e4d70; }
.p6-contact-co { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.08em; color:var(--text); margin-bottom:0.2rem; }
.p6-contact-role { font-family:'Share Tech Mono',monospace; font-size:0.58rem; letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.7rem; }
.p6-contact-line { display:flex; gap:0.5rem; align-items:flex-start; font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0; margin-bottom:0.3rem; }
.p6-contact-line svg { width:13px; height:13px; fill:none; stroke:#4a9fd4; stroke-width:1.5; flex-shrink:0; margin-top:2px; }

/* IHCC footer strip */
.p6-footer {
  margin-top:2.5rem; padding:1.2rem 1.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:8px; text-align:center;
}
.p6-footer-name { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.15em; color:#6ab8e8; }
.p6-footer-detail { font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.15em; color:var(--muted); margin-top:0.3rem; }

/* ── PG_DRR — DRAWINGS REVISION RECORD ── */
#pg_drr .topbar { background:var(--panel); border-color:var(--border); }
#pg_drr .app-logo-text { color:var(--accent); }
#pg_drr .print-btn { border-color:var(--border); color:var(--muted); }
#pg_drr .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg_drr .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_drr .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* Shimmer sweep — pseudo-element translateX, right to left */
@keyframes drrShimmer {
  0%   { transform: translateX(120%); }
  100% { transform: translateX(-120%); }
}

.drr-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.drr-inner { max-width:1100px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* DRR hero */
.drr-hero {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem 1.8rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.drr-hero::before {
  content:''; position:absolute; top:-50px; right:-50px;
  width:220px; height:220px; border-radius:50%;
  background:radial-gradient(circle,rgba(201,168,76,0.1) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero::after {
  content:''; position:absolute; bottom:-30px; left:-30px;
  width:150px; height:150px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.07) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:var(--accent); margin-bottom:0.6rem;
}
.drr-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.5rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.1; margin-bottom:0.3rem;
}
.drr-hero-title em { color:var(--accent); font-style:normal; }
.drr-hero-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.63rem;
  letter-spacing:0.18em; color:var(--muted); margin-bottom:1.2rem;
}
.drr-meta-row {
  display:flex; flex-wrap:wrap; gap:0.6rem; margin-top:0.8rem;
}
.drr-meta-chip {
  display:flex; align-items:center; gap:0.5rem;
  background:rgba(255,255,255,0.04); border:1px solid var(--border);
  border-radius:20px; padding:0.28rem 0.9rem;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:var(--muted);
}
.drr-meta-chip.gold { border-color:rgba(201,168,76,0.4); color:var(--accent); background:rgba(201,168,76,0.06); }
.drr-meta-chip.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }
.drr-meta-dot { width:5px; height:5px; border-radius:50%; background:currentColor; opacity:0.7; }

/* Stats bar */
.drr-stats {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-stat-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:flex; flex-direction:column; gap:0.3rem;
  transition:border-color 0.2s;
}
.drr-stat-card:hover { border-color:var(--accent); }
.drr-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.8rem; color:var(--accent); line-height:1;
}
.drr-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.2em; color:var(--muted);
}

/* Filter bar — increased font size */
.drr-filter-bar {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1.2rem; flex-wrap:wrap;
}
.drr-filter-label {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.28em; color:var(--text); white-space:nowrap;
  font-weight:600;
}
.drr-filter-btns { display:flex; gap:0.4rem; flex-wrap:wrap; }
.drr-filter-btn {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; padding:0.3rem 0.8rem;
  border:1px solid var(--border); border-radius:4px;
  background:none; color:#9aa0b8; cursor:pointer;
  transition:all 0.2s;
}
.drr-filter-btn:hover, .drr-filter-btn.active {
  border-color:var(--accent); color:var(--accent);
  background:rgba(201,168,76,0.07);
}
.drr-search-wrap {
  margin-left:auto; display:flex; align-items:center;
  border:1px solid var(--border); border-radius:4px;
  background:var(--surface); padding:0.3rem 0.75rem; gap:0.5rem;
}
.drr-search-wrap svg { width:13px; height:13px; fill:none; stroke:var(--muted); stroke-width:2; flex-shrink:0; }
.drr-search-wrap input {
  background:none; border:none; outline:none;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  color:var(--text); width:160px; letter-spacing:0.05em;
}
.drr-search-wrap input::placeholder { color:var(--dim); }

/* Revision table */
.drr-table-wrap {
  border:1px solid var(--border); border-radius:10px;
  overflow:hidden; margin-bottom:2rem;
  overflow-x:auto;
}
.drr-table {
  width:100%; border-collapse:collapse; min-width:780px;
}
.drr-table thead tr {
  background:linear-gradient(135deg,#0b1827,#080f1a);
}
/* Table headers — bigger, more visible */
.drr-table th {
  padding:0.8rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.18em; color:#8ec8f0;
  text-align:left; border-bottom:1px solid #1e4d70;
  white-space:nowrap;
}
.drr-table th:first-child { width:50px; text-align:center; color:#9aa0b8; }
/* Table cells — slightly bigger */
.drr-table td {
  padding:0.75rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
  vertical-align:middle; line-height:1.4;
}
.drr-table tr:last-child td { border-bottom:none; }
.drr-table tbody tr { transition:background 0.15s; }
.drr-table tbody tr:hover td { background:rgba(201,168,76,0.04); }
.drr-table td:first-child {
  font-family:'Share Tech Mono',monospace; font-size:0.7rem;
  color:#7a8099; text-align:center; width:50px;
}
.drr-table td:nth-child(2) {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  color:var(--accent); white-space:nowrap; font-weight:600;
}

/* ── LATEST REVISION ROW — shimmer sweep right→left ── */
.drr-row-latest {
  position: relative;
}
.drr-row-latest td {
  background: rgba(201,168,76,0.06) !important;
  border-bottom: 1px solid rgba(201,168,76,0.12) !important;
  border-top: 1px solid rgba(201,168,76,0.12) !important;
  animation: drrLatestPulse 2.8s ease-in-out infinite;
}
.drr-row-latest td:first-child {
  border-left: 4px solid #c9a84c !important;
}
.drr-row-latest td:nth-child(2) {
  color: #e8cc6a !important;
  font-weight: 700 !important;
}
@keyframes drrLatestPulse {
  0%,100% { background: rgba(201,168,76,0.04) !important; }
  50%      { background: rgba(201,168,76,0.11) !important; }
}

.drr-rev-badge {
  display:inline-flex; align-items:center; justify-content:center;
  width:28px; height:22px; border-radius:4px;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  font-weight:700; letter-spacing:0;
}
.drr-rev-badge.r0 { background:rgba(74,159,212,0.12); color:#6ab8e8; border:1px solid #1e4d70; }
.drr-rev-badge.r-latest {
  background:rgba(201,168,76,0.18); color:#f0d070;
  border:1px solid rgba(201,168,76,0.5);
  box-shadow:0 0 8px rgba(201,168,76,0.3);
  font-size:0.72rem;
}
.drr-rev-badge.r-mid { background:rgba(255,255,255,0.05); color:#9aa0b8; border:1px solid var(--border); }

.drr-date { font-family:'Share Tech Mono',monospace; font-size:0.7rem; color:#9aa0b8; white-space:nowrap; }
.drr-desc { font-size:0.83rem; color:#c0c5d8; max-width:280px; }

/* Floor tags — slightly bigger */
.drr-floor-tag {
  display:inline-block; font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.1em; padding:0.18rem 0.55rem;
  border-radius:3px; border:1px solid var(--border); color:#9aa0b8;
  background:var(--surface); white-space:nowrap;
}
.drr-floor-tag.bf { border-color:#1e3050; color:#6ab8e8; background:#040c18; }
.drr-floor-tag.gf { border-color:#1a4030; color:#4dd4a0; background:#040f0a; }
.drr-floor-tag.ff { border-color:#3a2515; color:#c9a84c; background:#0f0905; }
.drr-floor-tag.rf { border-color:#2a1a40; color:#a084e8; background:#0a0515; }
.drr-floor-tag.gen { border-color:#2a2a2a; color:#888; background:#111; }

/* Group row separator */
.drr-group-row td {
  background:linear-gradient(90deg, rgba(74,159,212,0.13), rgba(74,159,212,0.03), transparent) !important;
  padding:0.75rem 1rem 0.75rem 1.2rem !important;
  font-family:'Rajdhani',sans-serif !important;
  font-size:1.05rem !important;
  font-weight:700 !important;
  letter-spacing:0.06em !important;
  color:#7cc8f0 !important;
  border-bottom:1px solid rgba(74,159,212,0.25) !important;
  border-top:2px solid rgba(74,159,212,0.2) !important;
}
.drr-group-row:hover td { background:linear-gradient(90deg, rgba(74,159,212,0.18), rgba(74,159,212,0.05), transparent) !important; }

/* Hidden row for filter */
.drr-row-hidden { display:none !important; }

/* Approval section */
.drr-approvals-title {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.38em; color:var(--muted); margin-bottom:1rem;
  text-transform:uppercase;
}
.drr-approval-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(280px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-approval-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:grid; grid-template-columns:1fr auto;
  gap:0.4rem 1rem; align-items:start;
  transition:border-color 0.2s;
}
.drr-approval-card:hover { border-color:#1e4d70; }
.drr-approval-role {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.3rem;
  grid-column:1/-1;
}
.drr-approval-name {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  font-weight:600; color:var(--text);
}
.drr-approval-sig-area {
  border-bottom:1px solid var(--dim); width:80px; height:28px;
  display:flex; align-items:flex-end; justify-content:center;
  font-family:'Share Tech Mono',monospace; font-size:0.5rem;
  color:var(--dim); letter-spacing:0.1em; padding-bottom:2px;
}
.drr-note-box {
  background:rgba(201,168,76,0.04); border:1px solid rgba(201,168,76,0.2);
  border-left:3px solid var(--accent); border-radius:8px;
  padding:1rem 1.2rem; margin-bottom:2rem;
}
.drr-note-label {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--accent); margin-bottom:0.5rem;
  text-transform:uppercase;
}
.drr-note-text {
  font-family:'Exo 2',sans-serif; font-size:0.84rem;
  line-height:1.75; color:#b8bdd0;
}
.drr-note-text strong { color:var(--text); }

/* ── PG5 PLUMBING TOPBAR THEME ── */
#pg5 .topbar { background:var(--panel); border-color:var(--border); }
#pg5 .app-logo-text { color:#2abf8f; }
#pg5 .searchbar { background:var(--surface); border-color:var(--border); }
#pg5 .searchbar svg { stroke:var(--muted); }
#pg5 .searchbar input { color:var(--text); }
#pg5 .searchbar input::placeholder { color:var(--dim); }
#pg5 .print-btn { border-color:var(--border); color:var(--muted); }
#pg5 .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg5 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg5 .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }

/* PG5 sidebar badge — removed (new sub-tab design) */

/* PG5 nav active state — green */
#pg5 .p4-nav-item.active { background:rgba(42,191,143,0.08); border-left-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-num { color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon { background:#0a2018; border-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon svg { stroke:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-label { color:var(--text); }
#pg5 .p4-nav-item.active .p4-nav-count { color:#2abf8f; border-color:#1a553f; background:#0a2018; }

/* PG5 hero — green tint */
#pg5 .p4-hero { background:linear-gradient(135deg,#050d0a 0%,#091a12 100%); }
#pg5 .p4-hero::before { background:radial-gradient(circle, rgba(42,191,143,0.12) 0%, transparent 70%); }
#pg5 .p4-hero-icon-wrap { background:linear-gradient(135deg,#0a2018,#1a553f); border-color:#1a553f; }
#pg5 .p4-hero-icon-wrap svg { stroke:#2abf8f; }
#pg5 .p4-hero-num { color:#2abf8f; }
#pg5 .p4-pill.blue { border-color:#1a553f; color:#4dd4a0; background:#0a2018; }

/* PG5 cards — green hover */
#pg5 .p4-item-card:hover { border-color:#1a553f; background:#060f0a; box-shadow:0 8px 24px rgba(42,191,143,0.12); }
#pg5 .p4-item-card:hover::before { background:#2abf8f; }
#pg5 .p4-item-card:hover .p4-item-dot { background:#2abf8f; box-shadow:0 0 8px rgba(42,191,143,0.7); }
#pg5 .p4-item-card:hover .p4-item-tag { color:#4dd4a0; border-color:#1a553f; }
#pg5 .p4-item-action { color:#2abf8f; }
#pg5 .p4-item-action svg { stroke:#2abf8f; }

/* PG5 progress bar — green */
#pg5 .p4-prog-fill { background:linear-gradient(90deg,#1a553f,#2abf8f); }

/* PG5 breadcrumb accent */
#pg5 .p4-breadcrumb span { color:#2abf8f; }

/* ── PG4 HVAC CONTENT PAGE ── */
#pg4 .topbar { background:var(--panel); border-color:var(--border); }
#pg4 .app-logo-text { color:var(--accent); }
#pg4 .searchbar { background:var(--surface); border-color:var(--border); }
#pg4 .searchbar svg { stroke:var(--muted); }
#pg4 .searchbar input { color:var(--text); }
#pg4 .searchbar input::placeholder { color:var(--dim); }
#pg4 .print-btn { border-color:var(--border); color:var(--muted); }
#pg4 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg4 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg4 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* BREADCRUMB */
.p4-breadcrumb {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.35em;
  color:var(--muted); display:flex; align-items:center; gap:0.5rem;
}
.p4-breadcrumb span { color:var(--accent); }

/* LAYOUT: fixed sidebar + scrollable right */
.p4-layout {
  flex:1; display:grid;
  grid-template-columns: 280px 1fr;
  overflow:hidden;
}

/* LEFT SIDEBAR */
.p4-sidebar {
  background:var(--black);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Sidebar header */
.p4-sidebar-header {
  padding:1.5rem 1.5rem 1rem;
  border-bottom:1px solid var(--border);
  flex-shrink:0;
}
.p4-sys-badge {
  display:inline-flex; align-items:center; gap:0.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.3rem 0.9rem;
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.3em;
  color:#6ab8e8;
}
.p4-sys-badge-dot { width:6px; height:6px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 6px #4a9fd4; }
.p4-sidebar-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.1rem; letter-spacing:0.1em; color:var(--text);
  margin-top:0.8rem; line-height:1.2;
}
.p4-sidebar-sub {
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; letter-spacing:0.2em; color:var(--muted);
  margin-top:0.3rem;
}

/* Section nav items */
.p4-nav-item {
  display:flex; align-items:center; gap:0.9rem;
  padding:0.85rem 1.5rem; cursor:pointer;
  border:none; background:none; width:100%; text-align:left;
  border-left:3px solid transparent;
  transition:background 0.2s, border-color 0.2s;
  position:relative;
}
.p4-nav-item:hover { background:rgba(201,168,76,0.04); }
.p4-nav-item.active {
  background:rgba(74,159,212,0.08);
  border-left-color:#4a9fd4;
}
.p4-nav-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; color:var(--dim); min-width:18px; flex-shrink:0;
}
.p4-nav-item.active .p4-nav-num { color:#4a9fd4; }
.p4-nav-icon {
  width:32px; height:32px; border-radius:8px;
  background:var(--surface); border:1px solid var(--border);
  display:flex; align-items:center; justify-content:center;
  flex-shrink:0; transition:border-color 0.2s, background 0.2s;
}
.p4-nav-icon svg { width:15px; height:15px; fill:none; stroke:var(--muted); stroke-width:1.5; }
.p4-nav-item.active .p4-nav-icon {
  background:#0b1f35; border-color:#4a9fd4;
}
.p4-nav-item.active .p4-nav-icon svg { stroke:#4a9fd4; }
.p4-nav-label {
  font-family:'Exo 2',sans-serif; font-size:0.8rem;
  font-weight:500; color:var(--muted); line-height:1.3;
  transition:color 0.2s;
}
.p4-nav-item.active .p4-nav-label { color:var(--text); }
.p4-nav-count {
  margin-left:auto; flex-shrink:0;
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; color:var(--dim);
  background:var(--surface); border:1px solid var(--border);
  border-radius:10px; padding:0.1rem 0.45rem;
}
.p4-nav-item.active .p4-nav-count { color:#4a9fd4; border-color:#1e4d70; background:#0b1f35; }

/* RIGHT CONTENT PANEL */
.p4-content {
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Section hero banner */
.p4-hero {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  background:linear-gradient(135deg, #050810 0%, #0b1827 100%);
  position:relative; overflow:hidden; flex-shrink:0;
}
.p4-hero::before {
  content:''; position:absolute; top:-60px; right:-60px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.12) 0%, transparent 70%);
  pointer-events:none;
}
.p4-hero-row { display:flex; align-items:flex-start; gap:1.5rem; }
.p4-hero-icon-wrap {
  width:64px; height:64px; border-radius:16px; flex-shrink:0;
  background:linear-gradient(135deg,#0b1f35,#1e4d70);
  border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p4-hero-icon-wrap svg { width:30px; height:30px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p4-hero-text { flex:1; }
.p4-hero-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.4em; color:#4a9fd4;
  margin-bottom:0.3rem;
}
.p4-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.7rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p4-hero-subtitle {
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.15em; color:var(--muted);
  margin-top:0.4rem;
}
.p4-hero-pills { display:flex; gap:0.5rem; margin-top:0.8rem; flex-wrap:wrap; }
.p4-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:var(--muted); background:var(--surface);
}
.p4-pill.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }

/* Sub-items grid */
.p4-items-area { padding:2rem 2.5rem; }
.p4-items-grid {
  display:grid;
  grid-template-columns: repeat(auto-fill, minmax(280px, 1fr));
  gap:1rem;
}
@keyframes p4ItemIn {
  from { opacity:0; transform:translateY(12px); }
  to   { opacity:1; transform:translateY(0); }
}
.p4-item-card {
  background:var(--panel);
  border:1px solid var(--border);
  border-radius:10px;
  padding:1.1rem 1.2rem;
  cursor:pointer;
  transition:border-color 0.25s, background 0.25s, transform 0.2s, box-shadow 0.25s;
  animation:p4ItemIn 0.35s ease both;
  position:relative; overflow:hidden;
  display:flex; flex-direction:column; gap:0.6rem;
}
.p4-item-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0;
  width:3px; background:var(--dim);
  transition:background 0.25s;
}
.p4-item-card:hover {
  border-color:#1e4d70;
  background:#080e18;
  transform:translateY(-2px);
  box-shadow:0 8px 24px rgba(74,159,212,0.12);
}
.p4-item-card:hover::before { background:#4a9fd4; }
.p4-item-top { display:flex; align-items:center; gap:0.7rem; }
.p4-item-dot {
  width:8px; height:8px; border-radius:50%;
  background:var(--dim); flex-shrink:0;
  transition:background 0.25s, box-shadow 0.25s;
}
.p4-item-card:hover .p4-item-dot {
  background:#4a9fd4;
  box-shadow:0 0 8px rgba(74,159,212,0.7);
}
.p4-item-name {
  font-family:'Exo 2',sans-serif; font-size:0.82rem; font-weight:600;
  color:var(--text); line-height:1.3; flex:1;
}
.p4-item-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.15em; color:var(--muted);
  border:1px solid var(--border); border-radius:3px;
  padding:0.1rem 0.4rem; flex-shrink:0;
  transition:color 0.2s, border-color 0.2s;
}
.p4-item-card:hover .p4-item-tag { color:#6ab8e8; border-color:#1e4d70; }
.p4-item-note {
  font-family:'Exo 2',sans-serif; font-size:0.72rem;
  color:var(--muted); line-height:1.5; padding-left:1.5rem;
}
.p4-item-action {
  display:flex; align-items:center; gap:0.4rem;
  padding-left:1.5rem; opacity:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:#4a9fd4;
  transition:opacity 0.2s;
}
.p4-item-card:hover .p4-item-action { opacity:1; }
.p4-item-action svg { width:11px; height:11px; stroke:#4a9fd4; fill:none; }

/* Progress bar at bottom of sidebar */
.p4-sidebar-footer {
  margin-top:auto; padding:1rem 1.5rem;
  border-top:1px solid var(--border); flex-shrink:0;
}
.p4-prog-label {
  display:flex; justify-content:space-between;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--muted); margin-bottom:0.5rem;
}
.p4-prog-bar {
  height:3px; background:var(--dim); border-radius:2px; overflow:hidden;
}
.p4-prog-fill {
  height:100%; background:linear-gradient(90deg,#1e4d70,#4a9fd4);
  border-radius:2px; transition:width 0.4s ease;
}

/* ── PG7 SEQUENCE OF OPERATION — SYSTEM SELECTOR ── */
#pg7 .topbar { background:rgba(5,5,7,0.95); border-color:var(--border); backdrop-filter:blur(10px); }
#pg7 .app-logo-text { color:var(--accent); }
#pg7 .print-btn { border-color:var(--border); color:var(--muted); }
#pg7 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg7 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg8 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg9 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg10 .nav-arrow { border-color:var(--border); color:var(--muted); }

/* PG10 — VRF Controller Schedule — yellow/ctrl theme overrides */
#pg10 .p8-hero.ctrl  { background:linear-gradient(135deg,#1a1500,#3a2e00); border:1px solid #6a5a00; }
#pg10 .p8-hero.ctrl::before { background:#e8c84a; }
#pg10 .p8-hero.ctrl .p8-hero-eyebrow { color:#e8d870; }
#pg10 .p8-hero.ctrl .p8-hero-chip  { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }
.p8-ctrl  { background:#e8c84a; }
.p8-ctrl-text { color:#e8d870; }
.p8-section-dot.p8-ctrl { background:#e8c84a; }
#pg10 .p8-step.ctrl .p8-step-num  { background:#1a1500; color:#e8c84a; border:1px solid #6a5a00; }
#pg10 .p8-step.ctrl .p8-step-label { color:#e8d870; }
#pg10 .p8-step.ctrl:hover { border-color:var(--dim); }
#pg10 .p8-note-box.ctrl { border-color:#e8c84a; }
#pg10 .p8-note-box.ctrl .p8-note-title { color:#e8d870; }
#pg10 .p8-list.ctrl li::before { color:#e8c84a; }
#pg10 .p8-pill.ctrl { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }

/* Group header row — VRF table ctrl theme */
#pg10 .p8-table thead tr { background:#1a1500; }
#pg10 .p8-table th { color:#e8d870; }
#pg10 .p8-table .grp-row td { background:#120f00; color:#e8c84a; }
#pg10 .p8-table .ou-row td { background:#0d1a0d; color:#4acc84; font-weight:600; }

/* Capacity badge pills inline in table */
.cap-cool { color:#6ab8e8; font-size:0.72rem; }
.cap-heat { color:#e87a4a; font-size:0.72rem; }
.addr-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  background:rgba(232,200,74,0.12); border:1px solid #6a5a00;
  color:#e8c84a; border-radius:3px; padding:0.1rem 0.4rem;
}

/* ── BRC HEARTBEAT ANIMATION ── */
@keyframes brcHeartbeat {
  0%   { background:rgba(74,159,212,0.0);  }
  25%  { background:rgba(74,159,212,0.14); }
  45%  { background:rgba(74,159,212,0.04); }
  65%  { background:rgba(74,159,212,0.11); }
  85%  { background:rgba(74,159,212,0.0);  }
  100% { background:rgba(74,159,212,0.0);  }
}
.brc-row { animation: brcHeartbeat 2.8s ease-in-out infinite; }
.brc-row td { color:var(--text) !important; }
.brc-row:nth-child(even) { animation-delay:1.4s; }

/* BRC / KNX controller badges */
.brc-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #2a6a9a;
  color:#6ab8e8; background:rgba(74,159,212,0.1); white-space:nowrap;
}
.knx-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #1a553f;
  color:#4dd4a0; background:rgba(42,191,143,0.08); white-space:nowrap;
}

/* Legend strip on pg10 */
.p10-legend {
  display:flex; gap:1.4rem; align-items:center; flex-wrap:wrap;
  padding:0.7rem 1rem; margin-bottom:1rem;
  background:var(--panel); border:1px solid var(--border); border-radius:8px;
}
.p10-legend-item {
  display:flex; align-items:center; gap:0.45rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.12em; color:var(--muted);
}
.p10-pulse {
  width:9px; height:9px; border-radius:50%;
  background:#4a9fd4; border:1px solid #2a6a9a;
  animation:brcHeartbeat 2.8s ease-in-out infinite;
}
.p10-dot-knx {
  width:9px; height:9px; border-radius:50%;
  background:rgba(42,191,143,0.35); border:1px solid #2abf8f;
}
#pg7 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p7-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Page intro */
.p7-intro {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  display:flex; align-items:center; justify-content:space-between; gap:2rem;
  flex-shrink:0;
}
.p7-intro-left {}
.p7-intro-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:#4a9fd4; margin-bottom:0.4rem;
}
.p7-intro-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.9rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p7-intro-sub {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); margin-top:0.4rem;
}
.p7-intro-stat {
  display:flex; flex-direction:column; align-items:center;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:0.9rem 1.5rem; flex-shrink:0;
}
.p7-intro-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:2.2rem; color:var(--accent); line-height:1;
}
.p7-intro-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.25em; color:var(--muted); margin-top:0.2rem;
}

/* Grid of system cards */
.p7-grid {
  display:grid;
  grid-template-columns: repeat(3, 1fr);
  gap:1.5rem;
  padding:2rem 2.5rem;
}

@keyframes p7CardIn {
  from { opacity:0; transform:translateY(16px) scale(0.97); }
  to   { opacity:1; transform:translateY(0) scale(1); }
}

.p7-sys-card {
  position:relative; overflow:hidden;
  border-radius:14px; border:1px solid var(--border);
  background:var(--panel);
  cursor:pointer;
  transition:border-color 0.3s, box-shadow 0.3s, transform 0.25s;
  animation:p7CardIn 0.4s ease both;
  display:flex; flex-direction:column;
  min-height:200px;
}
.p7-sys-card:nth-child(1) { animation-delay:0.05s; }
.p7-sys-card:nth-child(2) { animation-delay:0.12s; }
.p7-sys-card:nth-child(3) { animation-delay:0.19s; }
.p7-sys-card:nth-child(4) { animation-delay:0.26s; }
.p7-sys-card:nth-child(5) { animation-delay:0.33s; }
.p7-sys-card:nth-child(6) { animation-delay:0.40s; }

/* Glow bg layer */
.p7-sys-card::before {
  content:''; position:absolute; inset:0;
  opacity:0; transition:opacity 0.35s;
  pointer-events:none;
}
.p7-sys-card:hover { transform:translateY(-4px); }
.p7-sys-card:hover::before { opacity:1; }

/* Per-card accent colors */
.p7-sys-card.vrf     { --c:#4a9fd4; --cb:#0b1f35; --cb2:#1e4d70; }
.p7-sys-card.pkg     { --c:#c9a84c; --cb:#1a1200; --cb2:#3d2e00; }
.p7-sys-card.fahu    { --c:#2abf8f; --cb:#0a2018; --cb2:#1a553f; }
.p7-sys-card.hmu     { --c:#b06af0; --cb:#150a25; --cb2:#3d1a70; }
.p7-sys-card.split   { --c:#e8734a; --cb:#1f0d05; --cb2:#5a2510; }
.p7-sys-card.ctrl    { --c:#e8c84a; --cb:#1a1500; --cb2:#4d3d00; }

.p7-sys-card:hover { border-color:var(--c); box-shadow:0 12px 40px rgba(0,0,0,0.4), 0 0 30px color-mix(in srgb, var(--c) 20%, transparent); }
.p7-sys-card::before { background:radial-gradient(ellipse at top left, color-mix(in srgb, var(--c) 12%, transparent), transparent 65%); }

/* Card top accent bar */
.p7-card-bar {
  height:3px; width:100%;
  background:linear-gradient(90deg, var(--c), transparent);
  flex-shrink:0;
}

/* Card body */
.p7-card-body { padding:1.4rem 1.5rem 1.2rem; flex:1; display:flex; flex-direction:column; gap:0.8rem; }

/* Icon + number row */
.p7-card-top { display:flex; align-items:flex-start; justify-content:space-between; }
.p7-card-icon-wrap {
  width:52px; height:52px; border-radius:12px; flex-shrink:0;
  background:var(--cb); border:1px solid var(--cb2);
  display:flex; align-items:center; justify-content:center;
  transition:background 0.3s, border-color 0.3s;
}
.p7-sys-card:hover .p7-card-icon-wrap { background:var(--cb2); border-color:var(--c); }
.p7-card-icon-wrap svg { width:24px; height:24px; fill:none; stroke:var(--c); stroke-width:1.5; }
.p7-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.3em; color:var(--dim);
}

/* Name & tag */
.p7-card-name {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.25rem; letter-spacing:0.1em; color:var(--text);
  line-height:1.2;
}
.p7-card-full {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0.8;
}
.p7-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  color:var(--muted); line-height:1.55; flex:1;
}

/* Bottom action row */
.p7-card-foot {
  display:flex; align-items:center; justify-content:space-between;
  padding-top:0.8rem; border-top:1px solid var(--border);
  margin-top:auto;
}
.p7-card-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted);
  background:var(--surface); border:1px solid var(--border);
  border-radius:3px; padding:0.15rem 0.5rem;
}
.p7-card-arrow {
  display:flex; align-items:center; gap:0.35rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0;
  transition:opacity 0.2s, transform 0.2s;
}
.p7-sys-card:hover .p7-card-arrow { opacity:1; transform:translateX(3px); }
.p7-card-arrow svg { width:13px; height:13px; fill:none; stroke:var(--c); stroke-width:2; }

/* ── PG8 / PG9 — SEQUENCE OF OPERATION DETAIL PAGES ── */
.p8-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}
.p8-inner { max-width:960px; margin:0 auto; padding:2rem 2.5rem 3rem; width:100%; }

/* Doc header banner */
.p8-hero {
  border-radius:12px; padding:1.8rem 2rem;
  margin-bottom:2rem; position:relative; overflow:hidden;
}
.p8-hero.blue  { background:linear-gradient(135deg,#0b1f35,#1e4d70); border:1px solid #2a6a9a; }
.p8-hero.gold  { background:linear-gradient(135deg,#1a1200,#3d2e00); border:1px solid #6a5010; }
.p8-hero::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  opacity:0.07;
}
.p8-hero.blue::before  { background:#4a9fd4; }
.p8-hero.gold::before  { background:#c9a84c; }
.p8-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.4em; margin-bottom:0.5rem;
}
.p8-hero.blue .p8-hero-eyebrow { color:#6ab8e8; }
.p8-hero.gold .p8-hero-eyebrow { color:#e0b86a; }
.p8-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.75rem; letter-spacing:0.06em; color:var(--text);
  line-height:1.15; margin-bottom:0.5rem;
}
.p8-hero-meta {
  display:flex; gap:1.5rem; flex-wrap:wrap; margin-top:0.8rem;
}
.p8-hero-chip {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; padding:0.25rem 0.7rem;
  border-radius:4px; border:1px solid;
}
.p8-hero.blue .p8-hero-chip { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-hero.gold .p8-hero-chip { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Section blocks */
.p8-section { margin-bottom:2rem; }
.p8-section-header {
  display:flex; align-items:center; gap:0.75rem;
  margin-bottom:1rem; padding-bottom:0.6rem;
  border-bottom:1px solid var(--border);
}
.p8-section-dot {
  width:8px; height:8px; border-radius:50%; flex-shrink:0;
}
.p8-blue  { background:#4a9fd4; }
.p8-gold  { background:#c9a84c; }
.p8-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--muted);
}
.p8-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.05rem; letter-spacing:0.1em; color:var(--text);
}
.p8-para {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--muted); line-height:1.7; margin-bottom:0.8rem;
}
.p8-para strong { color:var(--text); font-weight:600; }
.p8-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:0.9rem; letter-spacing:0.08em;
  margin:1rem 0 0.4rem;
}
.p8-blue-text { color:#6ab8e8; }
.p8-gold-text { color:#e0b86a; }
.p8-list {
  list-style:none; padding:0; margin:0 0 0.8rem;
  display:flex; flex-direction:column; gap:0.45rem;
}
.p8-list li {
  font-family:'Exo 2',sans-serif; font-size:0.83rem;
  color:var(--muted); line-height:1.55;
  padding-left:1.1rem; position:relative;
}
.p8-list li::before {
  content:'›'; position:absolute; left:0;
  font-weight:700;
}
.p8-list.blue li::before  { color:#4a9fd4; }
.p8-list.gold  li::before { color:#c9a84c; }
.p8-list li strong { color:var(--text); }

/* Steps — numbered sequence cards */
.p8-steps { display:flex; flex-direction:column; gap:0.8rem; margin-bottom:1rem; }
.p8-step {
  display:flex; gap:1rem; align-items:flex-start;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  transition:border-color 0.2s;
}
.p8-step:hover { border-color:var(--dim); }
.p8-step-num {
  width:32px; height:32px; border-radius:8px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  font-family:'Rajdhani',sans-serif; font-weight:700; font-size:0.85rem;
}
.p8-step.blue .p8-step-num { background:#0b1f35; color:#4a9fd4; border:1px solid #2a6a9a; }
.p8-step.gold .p8-step-num { background:#1a1200; color:#c9a84c; border:1px solid #6a5010; }
.p8-step-content {}
.p8-step-label {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.06em; margin-bottom:0.3rem;
}
.p8-step.blue .p8-step-label { color:#6ab8e8; }
.p8-step.gold .p8-step-label { color:#e0b86a; }
.p8-step-text {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); line-height:1.6;
}
.p8-step-text strong { color:var(--text); }

/* Info grid (2-col key/value) */
.p8-info-grid {
  display:grid; grid-template-columns:1fr 1fr; gap:0.8rem;
  margin-bottom:1rem;
}
.p8-info-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:8px; padding:0.9rem 1rem;
}
.p8-info-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:0.3rem;
}
.p8-info-val {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--text); font-weight:600;
}

/* Feature pills row */
.p8-pills { display:flex; flex-wrap:wrap; gap:0.5rem; margin-bottom:1rem; }
.p8-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.3rem 0.75rem;
  border-radius:20px; border:1px solid;
}
.p8-pill.blue { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-pill.gold { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Large controller table */
.p8-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:10px; border:1px solid var(--border); }
.p8-table { width:100%; border-collapse:collapse; font-family:'Exo 2',sans-serif; font-size:0.75rem; }
.p8-table thead tr { background:#0b1f35; }
.p8-table.gold thead tr { background:#1a1200; }
.p8-table th {
  padding:0.6rem 0.7rem; text-align:left;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; font-weight:400;
}
.p8-table.blue th { color:#6ab8e8; }
.p8-table.gold th { color:#e0b86a; }
.p8-table td { padding:0.55rem 0.7rem; color:var(--muted); border-top:1px solid var(--border); }
.p8-table tr:hover td { background:rgba(255,255,255,0.03); color:var(--text); }
.p8-table td strong { color:var(--text); font-weight:600; }
.p8-table .grp-row td { background:#0d1a2a; color:#4a9fd4; font-weight:600; font-size:0.72rem; letter-spacing:0.08em; }
.p8-table.gold .grp-row td { background:#140f00; color:#c9a84c; }

/* Integration note box */
.p8-note-box {
  background:var(--panel); border-radius:10px; padding:1.2rem 1.4rem;
  border-left:3px solid; margin-bottom:1rem;
}
.p8-note-box.blue { border-color:#4a9fd4; }
.p8-note-box.gold { border-color:#c9a84c; }
.p8-note-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.1em; margin-bottom:0.5rem;
}
.p8-note-box.blue .p8-note-title { color:#6ab8e8; }
.p8-note-box.gold .p8-note-title { color:#e0b86a; }

/* Footer */
.p8-footer {
  background:var(--panel); border-top:1px solid var(--border);
  padding:1rem 2.5rem; display:flex; align-items:center;
  justify-content:space-between; flex-shrink:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.12em; color:var(--muted);
}

/* PRINT */
@media print {
  * { -webkit-print-color-adjust:exact!important; print-color-adjust:exact!important; }
  body { background:white!important; overflow:visible!important; }
  .screen { position:static!important; opacity:1!important; pointer-events:all!important; display:none!important; }
  .screen.print-target { display:flex!important; opacity:1!important; position:static!important; flex-direction:column!important; width:100%!important; height:auto!important; min-height:100vh!important; }
  #pg2.print-target { background:#f4f1eb!important; }
  #pg3.print-target { background:white!important; color:#1a1a2e!important; }
  #pg3.print-target .p3-label { color:#555!important; }
  #pg3.print-target .sys-tab-btn { background:#f8f8f8!important; }
  #pg4.print-target { background:white!important; color:#1a1a2e!important; }
  #pg4.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg4.print-target .p4-layout { display:block!important; }
  #pg4.print-target .p4-nav-item { color:#333!important; }
  #pg4.print-target .p4-hero { background:#eef4fa!important; }
  #pg4.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg4.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-note { color:#555!important; }
  #pg4.print-target .p4-item-action { display:none!important; }
  #pg5.print-target { background:white!important; color:#1a1a2e!important; }
  #pg5.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg5.print-target .p4-layout { display:block!important; }
  #pg5.print-target .p4-nav-item { color:#333!important; }
  #pg5.print-target .p4-hero { background:#edfaf4!important; }
  #pg5.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg5.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-note { color:#555!important; }
  #pg5.print-target .p4-item-action { display:none!important; }
  #pg6.print-target { background:white!important; color:#1a1a2e!important; }
  #pg6.print-target .p6-doc-header { background:#eef4fa!important; border-color:#ccc!important; }
  #pg6.print-target .p6-doc-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-section-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-para, #pg6.print-target .p6-list li { color:#333!important; }
  #pg6.print-target .p6-table td, #pg6.print-target .p6-maint-table td { color:#333!important; }
  #pg6.print-target .p6-contact-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg6.print-target .p6-contact-line { color:#333!important; }
  #pg6.print-target .p6-footer { background:#eef4fa!important; }
  #pg7.print-target { background:white!important; color:#1a1a2e!important; }
  #pg7.print-target .p7-intro { background:#f5f5f5!important; }
  #pg7.print-target .p7-intro-title { color:#1a1a2e!important; }
  #pg7.print-target .p7-sys-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg7.print-target .p7-card-name { color:#1a1a2e!important; }
  #pg7.print-target .p7-card-desc { color:#444!important; }
  #pg7.print-target .p7-card-arrow { display:none!important; }
  #pg8.print-target, #pg9.print-target { background:white!important; color:#111!important; }
  #pg8.print-target .p8-hero, #pg9.print-target .p8-hero { background:#e8f4fb!important; border-color:#aad4ee!important; }
  #pg8.print-target .p8-step, #pg9.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg8.print-target .p8-table td, #pg9.print-target .p8-table td { color:#333!important; }
  #pg8.print-target .p8-para, #pg9.print-target .p8-para { color:#444!important; }
  #pg8.print-target .p8-footer, #pg9.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  #pg10.print-target .brc-row { animation:none!important; background:#fffbe6!important; }
  #pg10.print-target .brc-badge { background:#e8f0ff!important; border-color:#4a7fc4!important; color:#1a4a9a!important; }
  #pg10.print-target .knx-badge { background:#e8fff4!important; border-color:#1a7a50!important; color:#0a4a30!important; }
  #pg10.print-target { background:white!important; color:#111!important; }
  #pg10.print-target .p8-hero { background:#fdf8e1!important; border-color:#d4b800!important; }
  #pg10.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg10.print-target .p8-table td { color:#333!important; }
  #pg10.print-target .cap-cool { color:#1a6a9a!important; }
  #pg10.print-target .cap-heat { color:#9a3a1a!important; }
  #pg10.print-target .addr-badge { background:#f0e88a!important; border-color:#c8a800!important; color:#5a4400!important; }
  #pg10.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  .print-btn, .nav-arrow, .home-btn { display:none!important; }
  .p2-corner { color:#888!important; }
}
#pg_hvac_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_hvac_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}
#pg_plumb_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}

/* ── PG2 CEO VILLA PROJECT PAGE ── */
#pg2 { z-index:30; background:#0a0c14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; position:relative; }
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }
#pg2.print-target { background:#f4f1eb!important; }
/* ── PG4 REBUILT LAYOUT ── */
#pg4 .p4-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative;z-index:2}

#pg4 .p4-bg-overlay{position:absolute;inset:0;z-index:1;background:rgba(4,6,14,0.40);pointer-events:none}
#pg4 .p4-new-body > *{position:relative;z-index:2}

/* Header */
#pg4 .p4-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(74,159,212,0.3)}
#pg4 .p4-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg4 .p4-new-badge{background:rgba(0,16,32,0.85);border:1px solid rgba(74,159,212,0.65);color:#6ab8e8;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg4 .p4-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg4 .p4-new-sub{font-size:11px;color:rgba(220,235,255,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg4 .p4-new-count{font-size:11px;color:rgba(74,159,212,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}

/* Section card — glass */
#pg4 .p4-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(74,159,212,0.5);background:rgba(4,12,28,0.015);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
#pg4 .p4-sec.p4-sec-green{border-color:rgba(42,191,143,0.5);background:rgba(4,14,8,0.015)}

/* Section header — glass */
#pg4 .p4-sec-head{background:rgba(4,14,32,0.015);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(74,159,212,0.25)}
#pg4 .p4-sec-green .p4-sec-head{background:rgba(4,16,10,0.015);border-bottom-color:rgba(42,191,143,0.25)}

/* Section number badge */
#pg4 .p4-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#4a9fd4;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
#pg4 .p4-sec-num-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.6)}

/* Section icon */
#pg4 .p4-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,16,32,0.55);border:1px solid rgba(74,159,212,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg4 .p4-sec-icon svg{width:15px;height:15px;stroke:#4a9fd4;fill:none;stroke-width:1.5}
#pg4 .p4-sec-icon-green{background:rgba(0,20,12,0.55);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-sec-icon-green svg{stroke:#2abf8f}

/* Section text */
#pg4 .p4-sec-info{flex:1}
#pg4 .p4-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg4 .p4-sec-sub{font-size:10.5px;color:rgba(180,210,230,0.8);margin-top:2px;letter-spacing:0.04em}

/* Section tags */
#pg4 .p4-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg4 .p4-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:2px 6px;border-radius:2px}
#pg4 .p4-sec-tag-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.5)}

/* Items grid */
#pg4 .p4-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,20,40,0.01);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.95s cubic-bezier(0.33,1,0.68,1),opacity 0.75s ease,padding 0.55s ease}
#pg4 .p4-items-wrap-green{background:rgba(0,30,16,0.01)}

/* Sub-item card — glass */
#pg4 .p4-icard{background:rgba(4,12,28,0.25);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg4 .p4-icard:hover{background:rgba(8,20,48,0.45);border-left-color:#4a9fd4}
#pg4 .p4-icard-green{background:rgba(4,14,8,0.25)}
#pg4 .p4-icard-green:hover{background:rgba(8,28,16,0.45);border-left-color:#2abf8f}

/* Sub-item content */
#pg4 .p4-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg4 .p4-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.75);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg4 .p4-itag-green{color:#2abf8f;background:rgba(0,20,12,0.75);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-iname{font-size:12.5px;font-weight:600;color:#e0ecff;letter-spacing:0.04em;line-height:1.3}
#pg4 .p4-inote{font-size:10.5px;color:rgba(160,190,220,0.85);line-height:1.45}
#pg4 .p4-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg4 .p4-icard:hover .p4-iarrow{opacity:0.85}
#pg4 .p4-iarrow svg{width:10px;height:10px;stroke:#4a9fd4;fill:none;stroke-width:2}
#pg4 .p4-iarrow-green svg{stroke:#2abf8f}
#pg4 .p4-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#c9a84c,#a8841e);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease}
#pg4 .p4-expand-btn:hover{background:linear-gradient(135deg,#dfc05e,#c9a84c);transform:translateY(-1px)}
#pg4 .p4-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#1a1000;text-transform:uppercase}
#pg4 .p4-items-wrap:not(.p4-hidden){max-height:0;opacity:0;padding:0}
#pg4 .p4-items-wrap.p4-visible{max-height:600px;opacity:1;padding:3px;gap:3px}


#pg_plumb_menu { z-index:13; background:transparent; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu .topbar { background:var(--panel); border-color:var(--border); }
#pg_plumb_menu .app-logo-text { color:#2abf8f; }
#pg_plumb_menu .print-btn { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .home-btn:hover { border-color:#2abf8f; color:#2abf8f; }

/* Plumb menu layout mirrors pg3 layout */
.pm-hero {
  flex:1; display:flex; flex-direction:row; overflow:hidden;
}
.pm-side-panel {
  width:360px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg,#060c0a 0%,#081510 50%,#050f0a 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem; position:relative; overflow:hidden;
}
.pm-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:300px; height:300px; border-radius:50%;
  background:radial-gradient(circle, rgba(42,191,143,0.09) 0%, transparent 70%);
  pointer-events:none;
}
.pm-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(77,212,160,0.05) 0%, transparent 70%);
  pointer-events:none;
}
.pm-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:#2abf8f; margin-bottom:1rem;
  position:relative; z-index:2;
}
.pm-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.8rem,3vw,2.6rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.pm-main-title em { color:#2abf8f; font-style:normal; display:block; font-size:0.5em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.pm-divider { width:40px; height:2px; background:linear-gradient(90deg,#2abf8f,transparent); margin:1.2rem 0; position:relative; z-index:2; }
.pm-info-row { display:flex; flex-direction:column; gap:0.5rem; margin-bottom:1.5rem; position:relative; z-index:2; }
.pm-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.pm-info-dot { width:5px; height:5px; border-radius:50%; background:#2abf8f; opacity:0.85; flex-shrink:0; }
.pm-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.pm-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.pm-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.pm-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.pm-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }

/* Right card area */
.pm-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:2.5rem 3rem;
  gap:1.2rem; background:var(--deep); position:relative;
}
.pm-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 60% 40%, rgba(42,191,143,0.04) 0%, transparent 70%);
}
.pm-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:1.0rem;
  letter-spacing:0.35em; color:#2abf8f;
  text-transform:uppercase; font-weight:700;
  text-shadow:0 0 18px rgba(42,191,143,0.45);
  margin-bottom:0.3rem; position:relative; z-index:2;
}

/* Three sub-module cards */
.pm-sys-card {
  display:flex; align-items:center; gap:1.6rem;
  padding:1.4rem 1.8rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:rgba(6,12,22,0.38);
  backdrop-filter:blur(14px); -webkit-backdrop-filter:blur(14px);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both; width:100%;
  text-align:left;
}
.pm-sys-card:nth-child(1) { animation-delay:0.1s; }
.pm-sys-card:nth-child(2) { animation-delay:0.22s; }
.pm-sys-card:nth-child(3) { animation-delay:0.34s; }
.pm-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  transition:width 0.3s ease;
}
.pm-sys-card:hover::before { width:100%; }

.pm-sys-card.ws   { border-color:#1a553f; --pm-c:#2abf8f; --pm-cb:#0a2018; --pm-cb2:#1a553f; }
.pm-sys-card.ws::before { background:linear-gradient(90deg,rgba(42,191,143,0.08),transparent); }
.pm-sys-card.ws:hover { border-color:#2abf8f; box-shadow:0 0 36px rgba(42,191,143,0.12); transform:translateY(-2px); }

.pm-sys-card.san  { border-color:#1e4d70; --pm-c:#4a9fd4; --pm-cb:#0b1f35; --pm-cb2:#1e4d70; }
.pm-sys-card.san::before { background:linear-gradient(90deg,rgba(74,159,212,0.08),transparent); }
.pm-sys-card.san:hover { border-color:#4a9fd4; box-shadow:0 0 36px rgba(74,159,212,0.12); transform:translateY(-2px); }

.pm-sys-card.irr  { border-color:#2d4a1a; --pm-c:#7acc4a; --pm-cb:#0e1a07; --pm-cb2:#2d4a1a; }
.pm-sys-card.irr::before { background:linear-gradient(90deg,rgba(122,204,74,0.08),transparent); }
.pm-sys-card.irr:hover { border-color:#7acc4a; box-shadow:0 0 36px rgba(122,204,74,0.12); transform:translateY(-2px); }

.pm-sys-card.spa  { border-color:#164e63; --pm-c:#06b6d4; --pm-cb:#061a22; --pm-cb2:#164e63; }
.pm-sys-card.spa::before { background:linear-gradient(90deg,rgba(6,182,212,0.08),transparent); }
.pm-sys-card.spa:hover { border-color:#06b6d4; box-shadow:0 0 36px rgba(6,182,212,0.12); transform:translateY(-2px); }

.pm-card-icon {
  width:58px; height:58px; border-radius:12px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  background:var(--pm-cb); border:1px solid var(--pm-cb2);
  transition:background 0.3s;
}
.pm-sys-card:hover .pm-card-icon { background:var(--pm-cb2); }
.pm-card-icon svg { width:26px; height:26px; fill:none; stroke:var(--pm-c); stroke-width:1.5; }

.pm-card-text { flex:1; min-width:0; }
.pm-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.25em; color:var(--pm-c); margin-bottom:0.3rem;
}
.pm-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:800;
  font-size:clamp(1.3rem,2.6vw,1.75rem); letter-spacing:0.12em;
  text-transform:uppercase; margin-bottom:0.25rem;
  color:var(--text);
}
.pm-card-desc { font-family:'Exo 2',sans-serif; font-size:0.88rem; color:#a8aec8; line-height:1.5; }

.pm-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:34px; height:34px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.pm-sys-card:hover .pm-card-arrow { transform:translateX(4px); border-color:var(--pm-c); color:var(--pm-c); }
.pm-card-arrow svg { width:15px; height:15px; fill:none; stroke:currentColor; stroke-width:2; }


/* ── PG_PLUMB_CONTENTS NEW LAYOUT ── */
#pg_plumb_contents .pc-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative;z-index:2}
#pg_plumb_contents .topbar{background:rgba(6,10,18,0.75);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px);position:relative;z-index:10}
#pg_plumb_contents .pc-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(42,191,143,0.3)}
#pg_plumb_contents .pc-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg_plumb_contents .pc-new-badge{background:rgba(0,30,18,0.85);border:1px solid rgba(0,255,180,0.65);color:#00ffcc;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg_plumb_contents .pc-new-sub{font-size:11px;color:rgba(230,250,240,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg_plumb_contents .pc-new-count{font-size:11px;color:rgba(42,191,143,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}
/* Expand button */
#pg_plumb_contents .pc-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#2abf8f,#1a8060);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease;flex-shrink:0;margin-top:2px}
#pg_plumb_contents .pc-expand-btn:hover{background:linear-gradient(135deg,#3dd4a4,#2abf8f);transform:translateY(-1px)}
#pg_plumb_contents .pc-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#001a0e;text-transform:uppercase}
/* Section card — glass */
#pg_plumb_contents .pc-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(42,191,143,0.5);background:rgba(4,14,8,0.28);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
/* Section header */
#pg_plumb_contents .pc-sec-head{background:rgba(4,16,10,0.55);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(42,191,143,0.25)}
/* Section number badge */
#pg_plumb_contents .pc-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#2abf8f;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
/* Section icon */
#pg_plumb_contents .pc-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,20,12,0.55);border:1px solid rgba(42,191,143,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg_plumb_contents .pc-sec-icon svg{width:15px;height:15px;stroke:#2abf8f;fill:none;stroke-width:1.5}
#pg_plumb_contents .pc-sec-info{flex:1}
#pg_plumb_contents .pc-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg_plumb_contents .pc-sec-sub{font-size:10.5px;color:rgba(180,220,200,0.8);margin-top:2px;letter-spacing:0.04em}
/* Section tags */
#pg_plumb_contents .pc-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg_plumb_contents .pc-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:2px 6px;border-radius:2px}
/* Items grid gap */
#pg_plumb_contents .pc-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,30,16,0.45);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.45s ease,opacity 0.35s ease}
#pg_plumb_contents .pc-items-wrap.pc-visible{max-height:600px;opacity:1;padding:3px;gap:3px}
/* Sub-item card — glass */
#pg_plumb_contents .pc-icard{background:rgba(4,14,8,0.55);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-icard:hover{background:rgba(8,28,16,0.80);border-left-color:#2abf8f}
#pg_plumb_contents .pc-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg_plumb_contents .pc-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.75);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg_plumb_contents .pc-iname{font-size:12.5px;font-weight:600;color:#e0f4ec;letter-spacing:0.04em;line-height:1.3}
#pg_plumb_contents .pc-inote{font-size:10.5px;color:rgba(160,210,185,0.85);line-height:1.45}
#pg_plumb_contents .pc-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg_plumb_contents .pc-icard:hover .pc-iarrow{opacity:0.85}
#pg_plumb_contents .pc-iarrow svg{width:10px;height:10px;stroke:#2abf8f;fill:none;stroke-width:2}

/* ── IRRIGATION PANEL ── */
/* Panel-2 background image */
#pg5 .p5-panel#p5-panel-2{
  
  background-size:cover;
  background-position:center 40%;
  background-repeat:no-repeat;
  background-attachment:local;
}
/* Dark overlay inside irr-body to balance contrast */
.irr-body{
  flex:1;
  overflow-y:auto;
  padding:8px 12px 8px;
  background:rgba(2,8,4,0.25);
  position:relative;
}
/* Hero */
.irr-hero{background:rgba(4,16,8,0.55);border:1px solid rgba(42,191,143,0.28);border-radius:10px;padding:0.7rem 1.4rem;margin-bottom:0.6rem;position:relative;overflow:hidden;backdrop-filter:blur(12px);-webkit-backdrop-filter:blur(12px)}
.irr-hero::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;border-radius:50%;background:radial-gradient(circle,rgba(42,191,143,0.10) 0%,transparent 70%);pointer-events:none}
.irr-hero-tag{font-family:'Share Tech Mono',monospace;font-size:0.68rem;letter-spacing:0.4em;color:#4dd4a0;margin-bottom:0.6rem;text-transform:uppercase}
.irr-hero-title{font-family:'Rajdhani',sans-serif;font-weight:800;font-size:clamp(1.2rem,2.2vw,1.7rem);letter-spacing:0.1em;color:#ffffff;text-transform:uppercase;line-height:1.1;margin-bottom:0.2rem;text-shadow:0 2px 16px rgba(0,0,0,0.6)}
.irr-hero-title span{color:#4dd4a0}
.irr-hero-sub{font-family:'Exo 2',sans-serif;font-size:0.7rem;letter-spacing:0.18em;color:rgba(200,240,215,0.8);text-transform:uppercase}
/* Grid */
.irr-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(155px,1fr));gap:8px}
/* Card base — glass transparent */
.irr-card{
  position:relative;
  background:rgba(2,16,8,0.42);
  border:1px solid rgba(42,191,143,0.35);
  border-radius:10px;
  padding:0.65rem 0.9rem 0.55rem;
  cursor:pointer;
  transition:all 0.28s ease;
  overflow:hidden;
  backdrop-filter:blur(10px);
  -webkit-backdrop-filter:blur(10px);
}
.irr-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;background:linear-gradient(180deg,#2abf8f,transparent);border-radius:10px 0 0 10px;opacity:0;transition:opacity 0.25s}
.irr-card:hover{
  background:rgba(4,26,12,0.72);
  border-color:rgba(42,191,143,0.65);
  transform:translateY(-3px);
  box-shadow:0 8px 32px rgba(0,0,0,0.5),0 0 20px rgba(42,191,143,0.12);
}
.irr-card:hover::before{opacity:1}
/* Water drop accent */
.irr-card-drop{position:absolute;top:14px;right:14px;width:7px;height:10px;border-radius:50% 50% 50% 50%/60% 60% 40% 40%;background:rgba(42,191,143,0.22);border:1px solid rgba(42,191,143,0.4);transition:all 0.25s}
.irr-card:hover .irr-card-drop{background:rgba(42,191,143,0.55);border-color:#2abf8f;transform:scale(1.3)}
/* Number */
.irr-card-num{font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.3em;color:rgba(77,212,160,0.55);margin-bottom:0.25rem}
/* Icon */
.irr-card-icon{width:28px;height:28px;border-radius:7px;background:rgba(0,30,14,0.65);border:1px solid rgba(42,191,143,0.35);display:flex;align-items:center;justify-content:center;margin-bottom:0.35rem;transition:all 0.25s}
.irr-card-icon svg{width:14px;height:14px;stroke:#2abf8f;fill:none;stroke-width:1.5}
.irr-card:hover .irr-card-icon{background:rgba(42,191,143,0.15);border-color:rgba(42,191,143,0.7)}
/* Title — bright and readable */
.irr-card-title{font-family:'Rajdhani',sans-serif;font-size:0.92rem;font-weight:700;letter-spacing:0.08em;color:#e8fff4;text-transform:uppercase;line-height:1.2;margin-bottom:0.2rem;text-shadow:0 1px 8px rgba(0,0,0,0.5)}
/* Description */
.irr-card-desc{font-family:'Exo 2',sans-serif;font-size:0.7rem;color:rgba(190,230,210,0.85);line-height:1.4;margin-bottom:0.35rem}
/* Tag */
.irr-card-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.22em;color:#2abf8f;background:rgba(42,191,143,0.1);border:1px solid rgba(42,191,143,0.32);border-radius:3px;padding:2px 8px;text-transform:uppercase}
/* Supplier contact card */
.irr-card-contact{border-color:rgba(77,212,160,0.4)}
.irr-card-contact .irr-card-icon{background:rgba(0,40,20,0.65);border-color:rgba(77,212,160,0.45)}
.irr-card-contact .irr-card-icon svg{stroke:#4dd4a0}
.irr-card-contact .irr-card-num{color:rgba(77,212,160,0.6)}
.irr-card-contact .irr-card-tag{color:#4dd4a0;background:rgba(77,212,160,0.1);border-color:rgba(77,212,160,0.35)}
.irr-card-contact .irr-card-drop{border-color:rgba(77,212,160,0.4)}
.irr-card-contact:hover{border-color:rgba(77,212,160,0.7)}

/* ── CONTENT FADE-IN ANIMATION — 0.4s delay, 0.6s fade ── */
@keyframes pgContentFadeIn {
  from { opacity:0; transform:translateY(10px); }
  to   { opacity:1; transform:translateY(0); }
}
/* pg4 HVAC — sections hidden by default, fade in when pg4 is visible */
#pg4 .p4-new-body .p4-sec { opacity:0; }
#pg4.visible .p4-new-body .p4-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-1 Water Supply — sys-grid hidden, animates when pg5 visible AND panel-0 active */
#p5-panel-0 .p5-sys-grid { opacity:0; }
#pg5.visible #p5-panel-0.active .p5-sys-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-3 Irrigation — irr-grid hidden, animates when pg5 visible AND panel-2 active */
#p5-panel-2 .irr-grid { opacity:0; }
#pg5.visible #p5-panel-2.active .irr-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg_plumb_contents Water Supply & Drainage — pc-sec sections fade in when page visible */
#pg_plumb_contents .pc-new-body .pc-sec { opacity:0; }
#pg_plumb_contents.visible .pc-new-body .pc-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }

/* ═══════════════ pg_plumb_omm CSS ═══════════════ */
#pg_plumb_omm{z-index:95;background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pomm-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;}
.pomm-hdr-top{display:flex;align-items:center;gap:10px;margin-bottom:4px;}
.pomm-back{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;}
.pomm-home{background:none;border:none;color:#C9A84C;font-size:20px;cursor:pointer;padding:4px 8px;margin-left:auto;line-height:1;}
.pomm-title{font-family:"Orbitron",sans-serif;font-size:17px;font-weight:700;color:#fff;letter-spacing:1px;}
.pomm-badge{background:rgba(201,168,76,0.18);color:#C9A84C;border:1px solid rgba(201,168,76,0.4);border-radius:4px;padding:2px 8px;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:600;}
.pomm-sub-label{font-family:"Rajdhani",sans-serif;font-size:13px;color:#8ab89a;letter-spacing:1px;}
.pomm-body{flex:1;overflow-y:auto;padding:8px 6px 80px;}
.pomm-section{margin-bottom:14px;border-radius:10px;overflow:hidden;border:1px solid #C9A84C;box-shadow:0 0 12px rgba(201,168,76,0.14);}
.pomm-sec-hdr{display:flex;align-items:center;gap:8px;padding:8px 10px;background:rgba(10,25,15,0.92);}
.pomm-sec-icon{font-size:17px;}
.pomm-sec-title{font-family:"Orbitron",sans-serif;font-size:13px;font-weight:700;color:#C9A84C;letter-spacing:0.5px;}
.pomm-sec-cnt{margin-left:auto;background:rgba(201,168,76,0.18);color:#C9A84C;border-radius:3px;padding:1px 7px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;}
/* 3-column grid — narrower cards */
.pomm-grid{display:grid;grid-template-columns:1fr 1fr 1fr;gap:6px;padding:7px 7px 9px;background:rgba(5,12,7,0.88);}
/* Section color variants for cards */
.pomm-card{border-radius:8px;border:1.5px solid;box-shadow:0 0 8px;overflow:hidden;display:flex;flex-direction:column;background:rgba(10,20,12,0.97);cursor:pointer;transition:box-shadow 0.2s;}
.pomm-card:active{filter:brightness(1.15);}
/* S1 teal */
.pomm-s1 .pomm-card{border-color:#2abf8f;box-shadow:0 0 8px rgba(42,191,143,0.25);}
.pomm-s1 .pomm-card:active{box-shadow:0 0 18px rgba(42,191,143,0.55);}
.pomm-s1 .pomm-tag{background:rgba(42,191,143,0.15);color:#2abf8f;}
.pomm-s1 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(42,191,143,0.18),transparent);border-bottom:1px solid rgba(42,191,143,0.3);}
.pomm-s1 .pomm-go{color:#2abf8f;}
.pomm-s1 .pomm-doc-pill{border-top:1px solid rgba(42,191,143,0.2);}
/* S2 amber */
.pomm-s2 .pomm-card{border-color:#F59E0B;box-shadow:0 0 8px rgba(245,158,11,0.25);}
.pomm-s2 .pomm-card:active{box-shadow:0 0 18px rgba(245,158,11,0.55);}
.pomm-s2 .pomm-tag{background:rgba(245,158,11,0.15);color:#F59E0B;}
.pomm-s2 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(245,158,11,0.18),transparent);border-bottom:1px solid rgba(245,158,11,0.3);}
.pomm-s2 .pomm-go{color:#F59E0B;}
.pomm-s2 .pomm-doc-pill{border-top:1px solid rgba(245,158,11,0.2);}
/* S3 blue */
.pomm-s3 .pomm-card{border-color:#38BDF8;box-shadow:0 0 8px rgba(56,189,248,0.25);}
.pomm-s3 .pomm-card:active{box-shadow:0 0 18px rgba(56,189,248,0.55);}
.pomm-s3 .pomm-tag{background:rgba(56,189,248,0.15);color:#38BDF8;}
.pomm-s3 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(56,189,248,0.18),transparent);border-bottom:1px solid rgba(56,189,248,0.3);}
.pomm-s3 .pomm-go{color:#38BDF8;}
.pomm-s3 .pomm-doc-pill{border-top:1px solid rgba(56,189,248,0.2);}
/* S4 lime */
.pomm-s4 .pomm-card{border-color:#84CC16;box-shadow:0 0 8px rgba(132,204,22,0.25);}
.pomm-s4 .pomm-card:active{box-shadow:0 0 18px rgba(132,204,22,0.55);}
.pomm-s4 .pomm-tag{background:rgba(132,204,22,0.15);color:#84CC16;}
.pomm-s4 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(132,204,22,0.18),transparent);border-bottom:1px solid rgba(132,204,22,0.3);}
.pomm-s4 .pomm-go{color:#84CC16;}
.pomm-s4 .pomm-doc-pill{border-top:1px solid rgba(132,204,22,0.2);}
.pomm-emoji-bar{padding:7px 8px 5px;display:flex;align-items:center;gap:5px;}
.pomm-emoji{font-size:18px;line-height:1;}
.pomm-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;letter-spacing:0.5px;border-radius:3px;padding:2px 5px;margin-left:auto;}
.pomm-name{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;padding:2px 8px 5px;line-height:1.25;}
.pomm-doc-pill{padding:4px 8px;display:flex;align-items:center;justify-content:space-between;background:rgba(0,0,0,0.3);}
.pomm-doc-n{font-family:"Rajdhani",sans-serif;font-size:11px;color:#9abba0;}
.pomm-go{font-family:"Rajdhani",sans-serif;font-size:11px;font-weight:700;letter-spacing:0.5px;}
/* ── Sub-screen shared styles ── */
#pg_pomm_wsbp,#pg_pomm_vfd,#pg_pomm_hwcp,#pg_pomm_ewh,#pg_pomm_wsp,
#pg_pomm_pt,#pg_pomm_emv,#pg_pomm_prv,#pg_pomm_prlv,#pg_pomm_tbv,
#pg_pomm_sdlps,#pg_pomm_sdlpr,#pg_pomm_drn,#pg_pomm_ppr,#pg_pomm_pprbv,
#pg_pomm_upvc,#pg_pomm_upvcbv,#pg_pomm_gv,#pg_pomm_irrp,#pg_pomm_irrctrl,
#pg_pomm_san,
#pg_pomm_san_bss,#pg_pomm_san_btm,#pg_pomm_san_dco,#pg_pomm_san_ftcp,
#pg_pomm_san_ft,#pg_pomm_san_hts,#pg_pomm_san_ptrap,#pg_pomm_san_rh,
#pg_pomm_san_st,#pg_pomm_san_tbh,#pg_pomm_san_tr,#pg_pomm_san_trh,
#pg_pomm_san_wbc,#pg_pomm_san_wbmkh,#pg_pomm_san_wbmh,#pg_pomm_san_wc,
#pg_pomm_san_bss_br,#pg_pomm_san_bss_ms,#pg_pomm_san_bss_sa,
#pg_pomm_san_pt_bt,#pg_pomm_san_pt_bwc,#pg_pomm_san_wbmh_mhm,
#pg_pomm_san_wc_fm,#pg_pomm_san_wc_wh
{background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_pomm_wsbp{z-index:96;}#pg_pomm_vfd{z-index:97;}#pg_pomm_hwcp{z-index:98;}
#pg_pomm_ewh{z-index:99;}#pg_pomm_wsp{z-index:100;}#pg_pomm_pt{z-index:101;}
#pg_pomm_emv{z-index:102;}#pg_pomm_prv{z-index:103;}#pg_pomm_prlv{z-index:104;}
#pg_pomm_tbv{z-index:105;}#pg_pomm_sdlps{z-index:106;}#pg_pomm_sdlpr{z-index:107;}
#pg_pomm_drn{z-index:108;}#pg_pomm_ppr{z-index:109;}#pg_pomm_pprbv{z-index:110;}
#pg_pomm_upvc{z-index:111;}#pg_pomm_upvcbv{z-index:112;}#pg_pomm_gv{z-index:113;}
#pg_pomm_irrp{z-index:114;}#pg_pomm_irrctrl{z-index:115;}#pg_pomm_san{z-index:116;}
#pg_pomm_san_bss{z-index:117;}#pg_pomm_san_btm{z-index:118;}#pg_pomm_san_dco{z-index:119;}
#pg_pomm_san_ftcp{z-index:120;}#pg_pomm_san_ft{z-index:121;}#pg_pomm_san_hts{z-index:122;}
#pg_pomm_san_ptrap{z-index:123;}#pg_pomm_san_rh{z-index:124;}#pg_pomm_san_st{z-index:125;}
#pg_pomm_san_tbh{z-index:126;}#pg_pomm_san_tr{z-index:127;}#pg_pomm_san_trh{z-index:128;}
#pg_pomm_san_wbc{z-index:129;}#pg_pomm_san_wbmkh{z-index:130;}#pg_pomm_san_wbmh{z-index:131;}
#pg_pomm_san_wc{z-index:132;}#pg_pomm_san_bss_br{z-index:133;}#pg_pomm_san_bss_ms{z-index:134;}
#pg_pomm_san_bss_sa{z-index:135;}#pg_pomm_san_pt_bt{z-index:136;}#pg_pomm_san_pt_bwc{z-index:137;}
#pg_pomm_san_wbmh_mhm{z-index:138;}#pg_pomm_san_wc_fm{z-index:139;}#pg_pomm_san_wc_wh{z-index:140;}
.pomm-sub-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;display:flex;align-items:center;gap:8px;}
.pomm-sub-back,.pomm-sub-home{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;flex-shrink:0;}
.pomm-sub-home{font-size:20px;margin-left:auto;}
.pomm-sub-hdr-center{flex:1;min-width:0;}
.pomm-sub-hdr-title{font-family:"Orbitron",sans-serif;font-size:14px;font-weight:700;color:#fff;letter-spacing:0.5px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-sub-hdr-sub{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;letter-spacing:1px;margin-top:2px;}
.pomm-sub-body{flex:1;overflow-y:auto;padding:10px 10px 80px;}
.pomm-doc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-doc-row{display:flex;align-items:center;gap:8px;background:rgba(10,20,12,0.95);border:1px solid rgba(201,168,76,0.3);border-radius:7px;padding:10px 11px;margin-bottom:7px;}
.pomm-doc-name{flex:1;font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:600;color:#d4e8d8;line-height:1.3;}
.pomm-doc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 11px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;white-space:nowrap;flex-shrink:0;}
.pomm-fc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-fc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.18);border-radius:8px;padding:11px 11px 9px;cursor:pointer;transition:box-shadow 0.2s;display:flex;flex-direction:column;gap:5px;}
.pomm-fc:active{box-shadow:0 0 18px rgba(201,168,76,0.5);}
.pomm-fc-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;color:#C9A84C;background:rgba(201,168,76,0.12);border-radius:3px;padding:2px 5px;align-self:flex-start;}
.pomm-fc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;margin-top:2px;}
.pomm-fc-count{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;}
.pomm-pc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-pc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-pc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.15);border-radius:8px;padding:10px 10px 9px;display:flex;flex-direction:column;gap:6px;align-items:flex-start;}
.pomm-pc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;}
.pomm-pc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 10px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;align-self:stretch;text-align:center;}
/* ═══ end pg_plumb_omm CSS ═══ */

/* ── Sanitary Docs Modal ── */
#pomm-folder-modal{display:none;position:fixed;inset:0;z-index:9999;background:rgba(0,0,0,0.88);align-items:center;justify-content:center;flex-direction:column;}
.pomm-fm-box{background:#0d1a26;border:2px solid #2abf8f;border-radius:14px;width:92%;max-width:580px;max-height:80vh;display:flex;flex-direction:column;overflow:hidden;box-shadow:0 20px 60px rgba(0,0,0,0.8);}
.pomm-fm-hdr{background:#0a141e;padding:12px 16px;display:flex;align-items:center;justify-content:space-between;border-bottom:1px solid rgba(42,191,143,0.3);flex-shrink:0;}
.pomm-fm-left{display:flex;flex-direction:column;flex:1;margin-right:10px;overflow:hidden;}
.pomm-fm-badge{color:#2abf8f;font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:1px;margin-bottom:3px;}
.pomm-fm-label{color:#e0f7ef;font-size:13px;font-weight:600;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-fm-close{background:rgba(231,76,60,0.9);color:#fff;border:none;border-radius:8px;padding:7px 15px;cursor:pointer;font-size:12px;font-weight:700;flex-shrink:0;}
.pomm-fm-close:hover{background:#e74c3c;}
.pomm-fm-list{flex:1;overflow-y:auto;padding:10px 10px 4px;background:#0d1a26;}
.pomm-fm-file{display:flex;align-items:center;gap:10px;padding:10px 12px;margin-bottom:8px;background:#0f2235;border:1px solid rgba(42,191,143,0.2);border-radius:10px;text-decoration:none;cursor:pointer;transition:background 0.15s,border-color 0.15s;}
.pomm-fm-file:hover{background:#1a3048;border-color:#2abf8f;}
.pomm-fm-fi{font-size:20px;flex-shrink:0;}
.pomm-fm-fn{flex:1;color:#c8e8d8;font-size:12px;line-height:1.4;word-break:break-word;}
.pomm-fm-fo{background:#2abf8f;color:#071a10;font-size:10px;font-weight:800;padding:4px 10px;border-radius:6px;flex-shrink:0;letter-spacing:0.5px;}
.pomm-fm-empty{padding:24px;text-align:center;color:#6a8a9a;font-size:13px;}
.pomm-fm-foot{background:#0a141e;padding:7px 16px;font-size:10px;color:#6a8a9a;border-top:1px solid rgba(42,191,143,0.15);flex-shrink:0;text-align:center;}



/* ═══ HVAC Asset Register v2 — pg_hvac_ar ═══ */
#pg_hvac_ar{z-index:141;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.har-wrap{display:flex;flex-direction:column;height:100%;overflow:hidden;background:#060f1e;}

/* ── Header ── */
.har-hdr{display:flex;align-items:center;gap:10px;padding:10px 14px 9px;background:linear-gradient(135deg,#0a1a36 0%,#0d2050 100%);border-bottom:2px solid var(--har-accent,#0ea5e9);flex-shrink:0;}
.har-back{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 12px;border-radius:8px;font-size:15px;cursor:pointer;font-weight:700;flex-shrink:0;}
.har-back:hover{background:rgba(255,255,255,0.15);}
.har-hdr-title{flex:1;text-align:center;}
.har-hdr-badge{display:inline-block;background:rgba(255,255,255,0.1);border:1px solid rgba(255,255,255,0.2);color:#fff;font-size:9px;font-weight:700;letter-spacing:2px;padding:2px 8px;border-radius:4px;margin-bottom:3px;}
.har-hdr-name{color:#ffffff;font-size:20px;font-weight:800;letter-spacing:0.5px;text-shadow:0 0 20px rgba(14,165,233,0.4);}
.har-hdr-sub{color:rgba(255,255,255,0.6);font-size:10px;margin-top:1px;}
.har-home{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 10px;border-radius:8px;font-size:17px;cursor:pointer;flex-shrink:0;}
.har-home:hover{background:rgba(255,255,255,0.15);}

/* ── Stats ── */
.har-stats{display:flex;justify-content:space-around;padding:7px 8px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-stat{text-align:center;padding:0 4px;}
.har-stat-n{font-size:17px;font-weight:800;line-height:1;}
.har-stat-l{color:#6b7fa3;font-size:8.5px;font-weight:600;letter-spacing:0.3px;margin-top:2px;}

/* ── Controls ── */
.har-controls{display:flex;gap:7px;padding:7px 10px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-search-wrap{flex:1;position:relative;display:flex;align-items:center;}
.har-search-ico{position:absolute;left:9px;color:#4a6a8a;font-size:13px;pointer-events:none;}
.har-search{width:100%;background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 28px 7px 28px;border-radius:8px;font-size:12px;outline:none;box-sizing:border-box;}
.har-search::placeholder{color:#2a3f5c;}
.har-search:focus{border-color:var(--har-accent,#0ea5e9);}
.har-search-clr{position:absolute;right:7px;background:none;border:none;color:#4a6a8a;cursor:pointer;font-size:13px;padding:2px 4px;}
.har-sel{background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 8px;border-radius:8px;font-size:11px;outline:none;min-width:100px;cursor:pointer;}
.har-sel:focus{border-color:var(--har-accent,#0ea5e9);}

/* ── Tabs ── */
.har-tabs{display:flex;overflow-x:auto;padding:8px 10px;gap:7px;background:#080e1f;border-bottom:2px solid #111d35;flex-shrink:0;scrollbar-width:none;}
.har-tabs::-webkit-scrollbar{display:none;}
.har-tab{background:#0a1424;border:2px solid #1a2d4d;border-radius:12px;color:#6a8aaa;padding:10px 22px;min-width:88px;font-size:13px;font-weight:700;letter-spacing:0.3px;cursor:pointer;white-space:nowrap;flex-shrink:0;display:flex;flex-direction:column;align-items:center;gap:3px;transition:all 0.2s;box-shadow:0 0 0 rgba(14,165,233,0);}
.har-tab:hover{border-color:var(--har-accent,#0ea5e9);color:#fff;background:#0d1e3a;box-shadow:0 0 14px var(--har-tab-bg,rgba(14,165,233,0.35)),inset 0 0 8px rgba(14,165,233,0.08);}
.har-tab-active{background:var(--har-tab-bg,rgba(14,165,233,0.15))!important;border-color:var(--har-accent,#0ea5e9)!important;color:var(--har-accent,#0ea5e9)!important;box-shadow:0 0 18px var(--har-tab-bg,rgba(14,165,233,0.45)),inset 0 0 12px rgba(14,165,233,0.1)!important;}
.har-tab-cnt{font-size:18px;font-weight:900;line-height:1;color:var(--har-accent,#0ea5e9);display:block;}
.har-tab-active .har-tab-cnt{color:var(--har-accent,#0ea5e9);}
.har-tab-lbl{font-size:11px;font-weight:600;letter-spacing:0.2px;opacity:0.85;display:block;margin-top:1px;}
.har-tab-active .har-tab-lbl{opacity:1;color:var(--har-accent,#0ea5e9);}
.har-tab:hover .har-tab-lbl{opacity:1;color:#fff;}

/* ── Results bar ── */
.har-results{color:#3a5070;font-size:10px;padding:3px 11px;background:#060f1e;flex-shrink:0;border-bottom:1px solid #080e1f;}

/* ── Table ── */
.har-tbl-wrap{flex:1;overflow:auto;background:#060f1e;position:relative;}
.har-tbl-wrap::-webkit-scrollbar{width:5px;height:5px;}
.har-tbl-wrap::-webkit-scrollbar-track{background:#060f1e;}
.har-tbl-wrap::-webkit-scrollbar-thumb{background:var(--har-accent,#0ea5e9);border-radius:3px;opacity:0.4;}
.har-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.har-tbl thead{position:sticky;top:0;z-index:2;}
.har-tbl thead th{background:#0a1628;color:#ffffff;font-size:11px;font-weight:800;letter-spacing:0.5px;padding:9px 10px;text-align:left;border-bottom:2px solid var(--har-accent,#0ea5e9);white-space:nowrap;text-transform:uppercase;}
.har-tbl thead th:first-child{color:var(--har-accent,#0ea5e9);}
.har-tbl tbody tr{border-bottom:1px solid #0a1220;cursor:pointer;transition:background 0.12s;}
.har-tbl tbody tr:hover{background:var(--har-tab-bg,rgba(14,165,233,0.08));}
.har-tbl tbody tr.har-row-odd{background:rgba(10,20,40,0.5);}
.har-tbl tbody td{padding:7px 10px;color:#d4e4ff;vertical-align:middle;white-space:nowrap;max-width:170px;overflow:hidden;text-overflow:ellipsis;font-size:12px;}
.har-tbl tbody td:first-child{color:var(--har-accent,#0ea5e9);font-weight:700;font-size:11.5px;}
.har-tag-pill{display:inline-block;background:var(--har-tab-bg);border:1px solid var(--har-tab-border);color:var(--har-accent,#0ea5e9);border-radius:5px;padding:2px 7px;font-size:10.5px;font-weight:800;letter-spacing:0.3px;}
.har-po-link{display:inline-block;background:rgba(196,161,76,0.15);border:1px solid rgba(196,161,76,0.5);color:#f0c060;border-radius:5px;padding:2px 7px;font-size:10px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-po-link:hover{background:rgba(196,161,76,0.3);color:#ffd060;}
.har-po-plain{display:inline-block;background:rgba(196,161,76,0.08);border:1px solid rgba(196,161,76,0.2);color:#a08040;border-radius:5px;padding:2px 7px;font-size:10px;}
.har-mfr-pill{display:inline-block;background:rgba(52,211,153,0.1);border:1px solid rgba(52,211,153,0.3);color:#34d399;border-radius:5px;padding:2px 6px;font-size:10px;}
.har-no-results{text-align:center;color:#3a5070;padding:40px 20px;font-size:13px;}

/* ── Detail Popup Modal ── */
#har-popup-overlay{display:none;position:fixed;inset:0;z-index:9990;background:rgba(0,0,0,0.55);}
#har-popup{display:none;position:fixed;z-index:9991;background:#ffffff;border-radius:14px;width:92%;max-width:520px;max-height:78vh;box-shadow:0 8px 40px rgba(0,0,0,0.45),0 0 0 1.5px rgba(0,0,0,0.12);overflow:hidden;flex-direction:column;}
.har-pop-hdr{display:flex;align-items:center;gap:10px;padding:12px 15px;background:#f4f6fa;border-bottom:2px solid #e0e4ec;flex-shrink:0;}
.har-pop-tag{background:#1e3a6e;color:#fff;font-size:12px;font-weight:800;padding:4px 11px;border-radius:6px;white-space:nowrap;flex-shrink:0;letter-spacing:0.5px;}
.har-pop-title{flex:1;color:#0d1a2e;font-size:14px;font-weight:800;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
.har-pop-close{background:#e74c3c;color:#fff;border:none;border-radius:8px;padding:6px 13px;font-size:12px;font-weight:800;cursor:pointer;flex-shrink:0;letter-spacing:0.3px;}
.har-pop-close:hover{background:#c0392b;}
.har-pop-grid{flex:1;overflow-y:auto;padding:12px 14px;display:grid;grid-template-columns:1fr 1fr;gap:8px;background:#ffffff;}
.har-pop-grid::-webkit-scrollbar{width:5px;}
.har-pop-grid::-webkit-scrollbar-thumb{background:#c0cce0;border-radius:3px;}
.har-pop-item{background:#f8fafd;border:1px solid #e0e6f0;border-radius:8px;padding:8px 10px;}
.har-pop-item.har-pop-full{grid-column:1/-1;}
.har-pop-lbl{font-size:9px;font-weight:700;letter-spacing:0.8px;text-transform:uppercase;margin-bottom:3px;color:#5b7aaa;}
.har-pop-val{color:#0d1a2e;font-size:12.5px;word-break:break-word;line-height:1.4;font-weight:500;}
.har-pop-val.har-pop-empty{color:#b0bdd0;font-style:italic;font-size:11px;}
.har-pop-po-link{display:inline-flex;align-items:center;gap:5px;background:#1e3a6e;color:#fff;border-radius:6px;padding:4px 11px;font-size:12px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-pop-po-link:hover{background:#2a4f96;}
.har-pop-foot{background:#f4f6fa;border-top:1px solid #e0e4ec;padding:7px 15px;text-align:center;font-size:10px;color:#8a9ab8;flex-shrink:0;}


/* ══ PROJECT INTRODUCTION — ARCHITECTURAL EDITION (pi-*) ════════ */
#pg_hvac_proj_intro{z-index:186;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_proj_intro{z-index:187;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pi-header{padding:12px 16px 11px;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-header-nav{display:flex;align-items:center;margin-bottom:9px;}
.pi-back,.pi-home{background:none;border:none;cursor:pointer;padding:5px;color:#c9a84c;display:flex;align-items:center;justify-content:center;}
.pi-back svg,.pi-home svg{width:21px;height:21px;stroke:currentColor;fill:none;stroke-width:2;stroke-linecap:round;stroke-linejoin:round;}
.pi-hbadge{display:inline-block;font-size:10px;font-weight:700;letter-spacing:1px;color:#c9a84c;border:1px solid rgba(201,168,76,0.4);border-radius:3px;padding:3px 9px;margin-bottom:8px;text-transform:uppercase;}
.pi-title{font-size:26px;font-weight:700;color:#fff;line-height:1.1;letter-spacing:-0.3px;}
.pi-subtitle{font-size:14px;color:rgba(255,255,255,0.45);margin-top:5px;line-height:1.4;}
.pi-statsbar{display:flex;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-stat{flex:1;padding:10px 8px;border-right:1px solid rgba(255,255,255,0.07);text-align:center;}
.pi-stat:last-child{border-right:none;}
.pi-sval{font-size:14px;font-weight:700;}
#pg_hvac_proj_intro .pi-sval{color:#4da6ff;}
#pg_plumb_proj_intro .pi-sval{color:#2abf8f;}
.pi-slbl{font-size:9px;color:rgba(255,255,255,0.35);text-transform:uppercase;letter-spacing:.5px;margin-top:2px;}
.pi-body{flex:1;overflow-y:auto;padding-bottom:40px;}
.pi-section{padding:14px 14px 6px;}
.pi-seclabel{font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;margin-bottom:10px;padding-bottom:6px;border-bottom:1px solid rgba(255,255,255,0.06);}
#pg_hvac_proj_intro .pi-seclabel{color:rgba(77,166,255,0.8);}
#pg_plumb_proj_intro .pi-seclabel{color:rgba(42,191,143,0.8);}
.pi-intro-para{font-size:12.5px;color:rgba(255,255,255,0.55);line-height:1.7;margin-bottom:10px;}
.pi-projdata-tbl{width:100%;border-collapse:collapse;font-size:12.5px;margin-bottom:4px;}
.pi-projdata-tbl tr{border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-projdata-tbl td{padding:7px 8px;vertical-align:top;}
.pi-projdata-tbl td:first-child{color:rgba(255,255,255,0.38);width:38%;font-size:11.5px;}
#pg_hvac_proj_intro .pi-projdata-tbl td:last-child{color:#a8ccff;font-weight:500;}
#pg_plumb_proj_intro .pi-projdata-tbl td:last-child{color:#9de8cc;font-weight:500;}
.pi-floor{display:flex;gap:0;margin-bottom:10px;border:1px solid rgba(255,255,255,0.07);border-radius:9px;overflow:hidden;}
.pi-fnum{width:40px;flex-shrink:0;display:flex;flex-direction:column;align-items:center;justify-content:center;padding:10px 0;}
#pg_hvac_proj_intro .pi-fnum{background:rgba(77,166,255,0.07);border-right:1px solid rgba(77,166,255,0.14);}
#pg_plumb_proj_intro .pi-fnum{background:rgba(42,191,143,0.07);border-right:1px solid rgba(42,191,143,0.14);}
.pi-flevel{font-size:17px;font-weight:700;line-height:1;}
#pg_hvac_proj_intro .pi-flevel{color:rgba(77,166,255,0.55);}
#pg_plumb_proj_intro .pi-flevel{color:rgba(42,191,143,0.55);}
.pi-ftag{font-size:7px;text-transform:uppercase;letter-spacing:.5px;margin-top:3px;}
#pg_hvac_proj_intro .pi-ftag{color:rgba(77,166,255,0.35);}
#pg_plumb_proj_intro .pi-ftag{color:rgba(42,191,143,0.35);}
.pi-fbody{flex:1;padding:10px 11px;}
.pi-fname{font-size:14px;font-weight:700;color:#fff;margin-bottom:5px;}
.pi-fdesc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.6;margin-bottom:8px;padding-bottom:8px;border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-fcols{display:flex;gap:0;}
.pi-fcol{flex:1;padding-right:8px;}
.pi-fcol:last-child{padding-right:0;padding-left:8px;border-left:1px solid rgba(255,255,255,0.05);}
.pi-fcolhead{font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:.5px;margin-bottom:6px;}
#pg_hvac_proj_intro .pi-fcolhead{color:rgba(77,166,255,0.7);}
#pg_plumb_proj_intro .pi-fcolhead{color:rgba(42,191,143,0.7);}
.pi-fi{display:flex;align-items:baseline;gap:5px;padding:2px 0;font-size:11.5px;color:rgba(255,255,255,0.58);line-height:1.4;}
.pi-fi::before{content:"›";flex-shrink:0;opacity:0.3;}
.pi-planbtn{display:inline-flex;align-items:center;gap:6px;font-size:11px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;padding:8px 16px;border-radius:6px;margin-top:10px;text-decoration:none;cursor:pointer;border:none;}
#pg_hvac_proj_intro .pi-planbtn{color:#fff;background:#4da6ff;}
#pg_plumb_proj_intro .pi-planbtn{color:#fff;background:#2abf8f;}
.pi-planbtn svg{width:13px;height:13px;stroke:currentColor;fill:none;stroke-width:2.5;}
.pi-feat-grid{display:flex;flex-direction:column;gap:7px;}
.pi-feat{display:flex;gap:11px;align-items:flex-start;background:rgba(255,255,255,0.025);border:1px solid rgba(255,255,255,0.06);border-radius:8px;padding:10px 12px;}
.pi-feat-icon{width:30px;height:30px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_proj_intro .pi-feat-icon{background:rgba(77,166,255,0.1);}
#pg_plumb_proj_intro .pi-feat-icon{background:rgba(42,191,143,0.1);}
.pi-feat-icon svg{width:16px;height:16px;stroke-width:1.8;stroke:currentColor;fill:none;}
#pg_hvac_proj_intro .pi-feat-icon svg{stroke:#4da6ff;}
#pg_plumb_proj_intro .pi-feat-icon svg{stroke:#2abf8f;}
.pi-feat-title{font-size:13px;font-weight:700;color:#e0e0e0;margin-bottom:3px;}
.pi-feat-desc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.55;}
.pi-area-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.pi-area-tbl thead tr{background:rgba(255,255,255,0.05);}
.pi-area-tbl thead th{padding:8px 9px;text-align:left;font-size:10px;font-weight:700;letter-spacing:.5px;color:rgba(255,255,255,0.4);text-transform:uppercase;}
.pi-area-tbl tbody tr{border-bottom:1px solid rgba(255,255,255,0.04);}
.pi-area-tbl tbody td{padding:7px 9px;color:rgba(255,255,255,0.62);vertical-align:top;}
.pi-area-tbl tbody td:first-child{font-weight:700;}
#pg_hvac_proj_intro .pi-area-tbl tbody td:first-child{color:#4da6ff;}
#pg_plumb_proj_intro .pi-area-tbl tbody td:first-child{color:#2abf8f;}
.pi-area-tbl tbody td:nth-child(3){color:rgba(255,255,255,0.35);font-size:11px;}
.pi-notebox{background:rgba(201,168,76,0.06);border:1px solid rgba(201,168,76,0.18);border-radius:7px;padding:11px 13px;font-size:11px;color:rgba(255,255,255,0.45);line-height:1.65;}
.pi-notebox strong{color:#c9a84c;}
/* ══ END PROJECT INTRODUCTION ════════════════════════════════ */


</style>

<!-- EVA routed screen styles (from original body) -->
<style>
/* Screen shells */
#pg_ms{z-index:22;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ms{z-index:23;background:#030b0a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
#pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{
  z-index:23;background:#0b0d14;
  flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* Topbar */
.msv-topbar{background:rgba(6,7,12,0.97);border-color:var(--border);}
.msv-topbar .app-logo-text{color:var(--accent);}
.msv-topbar .nav-arrow{border-color:var(--border);color:var(--muted);}
.msv-topbar .nav-arrow:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .print-btn{border-color:var(--border);color:var(--muted);}
.msv-topbar .print-btn:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .home-btn{border-color:var(--dim);color:var(--muted);}
.msv-topbar .home-btn:hover{border-color:var(--accent);color:var(--accent);}

/* LIST PAGE search */
.ms-list-search-wrap{display:flex;align-items:center;border:1px solid var(--border);
  border-radius:4px;background:var(--surface);padding:.3rem .75rem;gap:.5rem;}
.ms-list-search-wrap svg{width:13px;height:13px;fill:none;stroke:var(--muted);stroke-width:2;flex-shrink:0;}
.ms-list-search-wrap input{background:none;border:none;outline:none;
  font-family:'Share Tech Mono',monospace;font-size:.68rem;
  color:var(--text);width:180px;letter-spacing:.05em;}
.ms-list-search-wrap input::placeholder{color:var(--dim);}

/* Cards */
.ms-cards-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(370px,1fr));
  gap:1rem;padding:1.5rem 2.5rem 4rem;}
.ms-card{border:1px solid var(--border);border-radius:12px;background:var(--panel);
  cursor:pointer;display:flex;flex-direction:column;position:relative;overflow:hidden;
  transition:border-color .22s,box-shadow .22s,transform .18s;}
.ms-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;
  background:linear-gradient(180deg,var(--accent),transparent);opacity:0;transition:opacity .22s;}
.ms-card:hover{border-color:rgba(201,168,76,.55);box-shadow:0 8px 32px rgba(0,0,0,.4);transform:translateY(-2px);}
.ms-card:hover::before{opacity:1;}
.ms-card-head{display:flex;align-items:flex-start;gap:1rem;padding:1.2rem 1.4rem .8rem;}
.ms-card-num{width:38px;height:38px;border-radius:8px;flex-shrink:0;
  background:#0b1f35;border:1px solid #1e4d70;display:flex;align-items:center;
  justify-content:center;font-family:'Share Tech Mono',monospace;font-size:.74rem;
  color:var(--accent);font-weight:700;}
.ms-card-doc{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.28em;color:#4a9fd4;margin-bottom:.3rem;}
.ms-card-title{font-family:'Rajdhani',sans-serif;font-weight:700;font-size:1rem;letter-spacing:.06em;color:var(--text);line-height:1.25;}
.ms-card-scope{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#8a90a8;line-height:1.55;padding:0 1.4rem 1rem;}
.ms-card-foot{display:flex;align-items:center;justify-content:space-between;padding:.7rem 1.4rem;border-top:1px solid var(--border);flex-shrink:0;}
.ms-card-tags{display:flex;gap:.4rem;flex-wrap:wrap;}
.ms-ctag{font-family:'Share Tech Mono',monospace;font-size:.54rem;letter-spacing:.12em;
  padding:.15rem .5rem;border-radius:10px;border:1px solid var(--border);color:var(--muted);background:var(--surface);}
.ms-ctag.ok{border-color:rgba(42,191,143,.35);color:#4dd4a0;background:rgba(42,191,143,.06);}
.ms-ctag.blue{border-color:#1e4d70;color:#6ab8e8;background:#040c18;}
.ms-card-open{display:flex;align-items:center;gap:.4rem;font-family:'Share Tech Mono',
  monospace;font-size:.6rem;letter-spacing:.18em;color:var(--accent);transition:gap .18s;}
.ms-card-open svg{width:12px;height:12px;fill:none;stroke:currentColor;stroke-width:2;}
.ms-card:hover .ms-card-open{gap:.7rem;}

/* Viewer scroll body */
.msv-body{flex:1;overflow-y:auto;overflow-x:hidden;scrollbar-width:thin;scrollbar-color:var(--dim) transparent;}
.msv-inner{max-width:860px;margin:0 auto;padding:2rem 2.5rem 5rem;}

/* Cover block */
.ms-cover{border:1px solid rgba(201,168,76,.22);border-radius:12px;
  background:linear-gradient(135deg,#05080f,#0b1120);margin-bottom:2.5rem;overflow:hidden;}
.ms-cover-stripe{height:4px;background:linear-gradient(90deg,var(--accent),#4a9fd4,transparent);}
.ms-cover-body{padding:1.6rem 2rem 1.8rem;}
.ms-cover-label{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.5em;color:var(--muted);margin-bottom:.4rem;}
.ms-cover-title{font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:clamp(1.5rem,3vw,2.2rem);letter-spacing:.05em;color:var(--text);line-height:1.15;margin-bottom:.25rem;}
.ms-cover-sub{font-family:'Share Tech Mono',monospace;font-size:.62rem;letter-spacing:.2em;color:#4a9fd4;margin-bottom:1.3rem;}
.ms-cover-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:.5rem;}
.ms-cover-item{background:rgba(255,255,255,.025);border:1px solid var(--border);
  border-radius:6px;padding:.45rem .75rem;display:flex;flex-direction:column;gap:.1rem;}
.ms-cover-key{font-family:'Share Tech Mono',monospace;font-size:.52rem;letter-spacing:.2em;color:var(--muted);}
.ms-cover-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:var(--text);}
.ms-status-ok{color:#4dd4a0 !important;}

/* ═══════════════════════════════════════════════════
   DOCUMENT BODY TYPOGRAPHY — SAME FOR ALL 10 MSs
   Golden H1 · Sky-blue H2 · White-bold H3
   Single gold-dot bullets · Dark body text
═══════════════════════════════════════════════════ */
.ms-body-content{font-family:'Exo 2',sans-serif;}

/* ── MAIN HEADING  (H1) — GOLD ── */
/* Numbered sections: "1. Purpose", "📋 PROJECT INFORMATION", "1.0 SCOPE" etc. */
.ms-h1{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:1.08rem;          /* visibly larger than body */
  letter-spacing:.12em;
  text-transform:uppercase;
  color:#c9a84c;              /* GOLD */
  background:rgba(201,168,76,.07);
  border-left:4px solid #c9a84c;
  border-radius:0 5px 5px 0;
  padding:.6rem 1.1rem .6rem .9rem;
  margin:2rem 0 .75rem;
  line-height:1.3;
}

/* ── SUB-HEADING  (H2) — SKY BLUE ── */
/* Sub-sections: "1.1 Material Inspection", "3.2 Duct Gauge" etc. */
.ms-h2{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:.98rem;           /* smaller than H1, bigger than body */
  letter-spacing:.09em;
  color:#56c2f0;              /* SKY BLUE */
  border-bottom:1px solid rgba(86,194,240,.28);
  padding-bottom:.32rem;
  margin:1.4rem 0 .55rem;
  line-height:1.3;
}

/* ── ROLE / LABEL  (H3) — LIGHT TEAL ── */
/* Role labels: "Project Manager:", "Site Engineer (HVAC):", "1.1 xxx:" */
.ms-h3{
  font-family:'Exo 2',sans-serif;
  font-weight:700;
  font-size:.88rem;
  color:#4dd4a0;              /* TEAL — distinguishable from H2 */
  margin:1rem 0 .3rem;
  letter-spacing:.04em;
}

/* ── BODY PARAGRAPH ── */
.ms-para{
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.92;
  color:#adb4cc;              /* muted body — clearly lighter than headings */
  margin:.35rem 0;
}

/* ── BULLET LIST — single gold dot, bold number/tag in gold ── */
.ms-list{
  list-style:none;
  margin:.35rem 0 .9rem 0;
  padding:0;
  display:flex;flex-direction:column;gap:.1rem;
}
.ms-list li{
  display:flex;align-items:flex-start;gap:.75rem;
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.78;
  color:#adb4cc;
  padding:.15rem 0;
}
/* Single gold dot bullet */
.ms-list li::before{
  content:'';
  min-width:7px;height:7px;border-radius:50%;
  background:#c9a84c;        /* GOLD dot */
  flex-shrink:0;margin-top:.55rem;opacity:.9;
}
/* Bold numbers / tags inside list items  e.g. "18 FXSQ", "1%" */
.ms-list li strong{color:#dde0f0;font-weight:700;}

/* ── TABLES ── */
.msv-tbl-wrap{overflow-x:auto;margin:.9rem 0 1.3rem;border-radius:8px;border:1px solid var(--border);}
.msv-tbl{width:100%;border-collapse:collapse;min-width:320px;}
.msv-tbl th{
  background:#0e1e30;padding:.6rem .95rem;
  font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:.8rem;letter-spacing:.12em;
  color:#56c2f0;text-align:left;          /* sky-blue header text */
  border-bottom:1px solid #1e4d70;
  text-transform:uppercase;
}
.msv-tbl td{
  padding:.58rem .95rem;
  font-family:'Exo 2',sans-serif;font-size:.84rem;
  color:#adb4cc;border-bottom:1px solid var(--border);vertical-align:top;line-height:1.6;}
.msv-tbl tr:last-child td{border-bottom:none;}
.msv-tbl tr:hover td{background:rgba(201,168,76,.025);}
.msv-tbl td:first-child{font-weight:700;color:#c9a84c;} /* first col gold bold */

/* Page footer */
.ms-page-footer{display:flex;align-items:center;justify-content:space-between;
  border-top:1px solid var(--border);padding:1rem 0 0;margin-top:3rem;
  font-family:'Share Tech Mono',monospace;font-size:.55rem;letter-spacing:.1em;color:var(--muted);}
.ms-footer-right{color:#4a9fd4;text-align:right;white-space:nowrap;}

/* ══════════════════════════════════
   PRINT — professional white layout
══════════════════════════════════ */
@media print{
  *{-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important;}
  body{background:#fff!important;overflow:visible!important;}
  .screen{display:none!important;}
  .screen.ms-print-target{display:block!important;width:100%!important;height:auto!important;}
  /* Hide chrome */
  .topbar,.nav-arrow,.print-btn,.home-btn,.ms-list-search-wrap,.ms-cover-stripe{display:none!important;}
  /* White backgrounds */
  .msv-body,.msv-inner,.ms-body-content,
  #pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
  #pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{background:#fff!important;color:#111!important;}
  .msv-body{overflow:visible!important;}
  .msv-inner{max-width:100%!important;padding:1cm 1.5cm 1.5cm!important;}
  /* Cover */
  .ms-cover{background:#f4f6fb!important;border:1px solid #ccc!important;border-radius:0!important;break-inside:avoid;}
  .ms-cover-label{color:#666!important;}
  .ms-cover-title{color:#111!important;}
  .ms-cover-sub{color:#1a5a8a!important;}
  .ms-cover-item{background:#edf0f7!important;border-color:#ccc!important;}
  .ms-cover-key{color:#666!important;}
  .ms-cover-val{color:#111!important;}
  .ms-status-ok{color:#1a7a40!important;}
  /* H1 gold → dark navy box */
  .ms-h1{background:#eef2fa!important;border-left-color:#1a3a6a!important;color:#1a2a4a!important;break-after:avoid;}
  /* H2 sky blue → dark blue text */
  .ms-h2{color:#1a4a80!important;border-bottom-color:#9ab!important;break-after:avoid;}
  /* H3 teal → dark teal */
  .ms-h3{color:#1a5a40!important;}
  /* Body */
  .ms-para{color:#222!important;}
  /* Lists */
  .ms-list li{color:#222!important;}
  .ms-list li::before{background:#1a3a6a!important;}
  /* Tables */
  .msv-tbl-wrap{border-color:#bbb!important;break-inside:avoid;}
  .msv-tbl th{background:#e8edf5!important;color:#1a2a4a!important;}
  .msv-tbl td{color:#222!important;border-bottom-color:#dde!important;}
  .msv-tbl td:first-child{color:#1a3a6a!important;}
  /* Footer */
  .ms-page-footer{border-top-color:#bbb!important;color:#666!important;}
  .ms-footer-right{color:#1a4a80!important;}
}
</style>
<style id="si-detail-css">
/* pg_ppm_sds */
#pg_ppm_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wspa */
#pg_ppm_wspa {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wspa.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wss */
#pg_ppm_wss {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wss.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wh */
#pg_ppm_wh {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wh.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_tdv */
#pg_ppm_tdv {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_tdv.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sp */
#pg_ppm_sp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sff */
#pg_ppm_sff {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sff.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_hwcp */
#pg_ppm_hwcp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_hwcp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_cwbp */
#pg_ppm_cwbp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_cwbp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_vm */
#pg_seq_wso_vm {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_vm.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_op */
#pg_seq_wso_op {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_op.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso */
#pg_seq_wso {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_cs */
#pg_seq_cs {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_cs.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_pd */
#pg_seq_pd {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_pd.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_sds */
#pg_seq_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rw — Rain Water Drainage */
#pg_seq_rw {
  z-index: 166 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_rw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rwp — Rain Water Pump SOO */
#pg_plumb_abl{z-index:192;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_abl { z-index:183; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_abl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_spec_dwg { z-index:182; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_spec_dwg.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_seq_rwp { z-index:181; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_seq_rwp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }



/* pg_seq_chw */
#pg_seq_chw {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_chw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_menu */
#pg_seq_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_menu.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_menu */
#pg_ppm_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* pg_si_menu */
#pg_si_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_si_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* ── Shared detail screen styles ── */
.sid-screen{z-index:27;background:#0b0d14;display:flex;flex-direction:column !important;align-items:stretch !important;justify-content:flex-start !important;overflow:hidden;}
.sid-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(255,255,255,.08);flex-shrink:0;}
.sid-topbar-left{display:flex;align-items:center;gap:.75rem;}
.sid-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.sid-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;}
.sid-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#5a6380;}
.sid-banner{padding:1.2rem 1.4rem 1rem;flex-shrink:0;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-banner-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:.62rem;font-weight:700;letter-spacing:.14em;padding:.18rem .6rem;border-radius:4px;border:1px solid;margin-bottom:.5rem;}
.sid-banner-title{font-family:'Rajdhani',sans-serif;font-size:1.5rem;font-weight:700;letter-spacing:.04em;line-height:1.2;margin-bottom:.5rem;}
.sid-banner-meta{display:flex;gap:1.2rem;flex-wrap:wrap;}
.sid-meta-item{display:flex;align-items:center;gap:.35rem;font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#5a6380;letter-spacing:.06em;}
.sid-meta-item svg{width:11px;height:11px;fill:none;stroke:currentColor;stroke-width:2;opacity:.5;flex-shrink:0;}
.sid-proj-bar{font-family:'Exo 2',sans-serif;font-size:.75rem;color:#7a85a3;line-height:1.6;padding:.6rem .9rem;border-radius:0 6px 6px 0;margin:0 0 1.2rem;border-left:3px solid;}
.sid-proj-bar strong{font-weight:700;}
/* Body */
.sid-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:1.2rem 1.4rem 3rem;}
.sid-body::-webkit-scrollbar{width:5px;}
.sid-body::-webkit-scrollbar-track{background:#0b0d14;}
.sid-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:3px;}
/* Section */
.sid-sec{margin-bottom:1.6rem;}
.sid-sec-head{display:flex;align-items:center;gap:.55rem;padding:.45rem 0;margin-bottom:.8rem;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-sec-icon{width:26px;height:26px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.sid-sec-icon svg{width:13px;height:13px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-sec-num{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.1em;flex-shrink:0;}
.sid-sec-title{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#dce0f2;letter-spacing:.04em;}
.sid-sub{font-family:'Exo 2',sans-serif;font-size:.8rem;font-weight:700;margin:.85rem 0 .4rem;letter-spacing:.02em;}
.sid-para{font-family:'Exo 2',sans-serif;font-size:.8rem;color:#adb4cc;line-height:1.8;margin-bottom:.6rem;}
.sid-ul{margin:.3rem 0 .6rem;padding:0;list-style:none;}
.sid-ul li{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#adb4cc;line-height:1.7;padding:.12rem 0 .12rem 1.1rem;position:relative;}
.sid-ul li::before{content:'';position:absolute;left:0;top:.62rem;width:5px;height:5px;border-radius:50%;opacity:.6;}
/* Info grid */
.sid-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(190px,1fr));gap:.55rem;margin:.7rem 0;}
.sid-card{background:#0d1020;border-radius:7px;padding:.7rem .85rem;border:1px solid rgba(255,255,255,.06);}
.sid-card-lbl{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#3a4060;margin-bottom:.28rem;}
.sid-card-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:#dce0f2;line-height:1.4;}
.sid-card-val span{font-weight:700;}
/* Tables */
.sid-table-wrap{overflow-x:auto;margin:.7rem 0;border-radius:7px;border:1px solid rgba(255,255,255,.07);}
.sid-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.76rem;min-width:420px;}
.sid-table thead tr{background:#0f1220;}
.sid-table thead th{padding:.42rem .7rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.08em;font-weight:400;border-bottom:1px solid rgba(255,255,255,.08);white-space:nowrap;}
.sid-table tbody tr{border-bottom:1px solid rgba(255,255,255,.04);}
.sid-table tbody tr:hover{background:rgba(255,255,255,.02);}
.sid-table td{padding:.38rem .7rem;color:#adb4cc;vertical-align:middle;}
.sid-table td:first-child{color:#dce0f2;font-weight:500;}
/* Contact cards */
.sid-contacts{display:grid;grid-template-columns:repeat(auto-fill,minmax(230px,1fr));gap:.65rem;margin:.7rem 0;}
.sid-contact{background:#0d1020;border:1px solid rgba(255,255,255,.06);border-radius:8px;padding:.85rem .95rem;}
.sid-contact-role{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;margin-bottom:.3rem;}
.sid-contact-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;color:#dce0f2;margin-bottom:.28rem;}
.sid-contact-detail{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.6;}
/* Footer */
.sid-footer{margin-top:1.6rem;padding-top:.9rem;border-top:1px solid rgba(255,255,255,.05);font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#3a4060;text-align:center;}
/* Brand cards */
.sid-brands{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:.6rem;margin:.7rem 0;}
.sid-brand{background:#0d1020;border-radius:8px;padding:.85rem .95rem;border:1px solid rgba(255,255,255,.06);}
.sid-brand-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;margin-bottom:.15rem;}
.sid-brand-origin{font-family:'Share Tech Mono',monospace;font-size:.56rem;color:#5a6380;margin-bottom:.35rem;}
.sid-brand-desc{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.55;}

@keyframes seq5pulse {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 18px 2px rgba(201,168,76,.12); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 8px rgba(201,168,76,.06), 0 0 28px 6px rgba(201,168,76,.22); border-color: rgba(201,168,76,.6); }
}
@keyframes seq5ring {
  0%,100% { transform: scale(1);   opacity:.5; }
  50%      { transform: scale(1.04); opacity:1; }
}

@keyframes wsoGlow1 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoGlow2 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoRing {
  0%,100% { transform: scale(1);    opacity:.4; }
  50%      { transform: scale(1.03); opacity:.9; }
}

@keyframes importantGlow {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 12px 2px rgba(201,168,76,.08); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 5px rgba(201,168,76,.06), 0 0 28px 8px rgba(201,168,76,.28); border-color: rgba(201,168,76,.75); }
}
@keyframes importantRing {
  0%,100% { transform: scale(1);    opacity:.3; }
  50%      { transform: scale(1.02); opacity:.85; }
}
@keyframes importantText {
  0%,100% { opacity:.85; }
  50%      { opacity:1; text-shadow: 0 0 12px rgba(201,168,76,.6); }
}
</style>
<style>
#pg_hvac_po{z-index:28;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hpo-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.hpo-topbar-left{display:flex;align-items:center;gap:.75rem;}
.hpo-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.hpo-back:hover{border-color:#4aa8d4;color:#4aa8d4;}
.hpo-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.hpo-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#4aa8d4;}
.hpo-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#5a6380;}
.hpo-breadcrumb span{color:#4aa8d4;}
.hpo-header{display:flex;align-items:center;gap:1rem;padding:.7rem 1rem;background:linear-gradient(135deg,rgba(74,168,212,.06),rgba(74,168,212,.02));border-bottom:1px solid rgba(255,255,255,.05);flex-shrink:0;flex-wrap:wrap;}
.hpo-header-icon{width:38px;height:38px;border-radius:7px;background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hpo-header-icon svg{width:18px;height:18px;fill:none;stroke:#4aa8d4;stroke-width:1.5;}
.hpo-header-title{font-family:'Rajdhani',sans-serif;font-size:1.05rem;font-weight:700;color:#fff;letter-spacing:.04em;}
.hpo-header-sub{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.12em;color:#4aa8d4;margin-top:.1rem;}
.hpo-summary-row{display:flex;gap:.4rem;flex-wrap:wrap;padding:.5rem 1rem;background:#090b12;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;align-items:center;}
.hpo-sum-chip{font-family:'Share Tech Mono',monospace;font-size:.72rem;padding:.22rem .65rem;border-radius:3px;border:1px solid;white-space:nowrap;cursor:pointer;transition:all .2s;user-select:none;}
.hpo-sum-chip:hover{opacity:.8;transform:translateY(-1px);}
.hpo-chip-active{box-shadow:0 0 0 2px currentColor !important;font-weight:700;}
.hpo-sum-total{background:rgba(74,168,212,.1);border-color:rgba(74,168,212,.3);color:#4aa8d4;}
.hpo-sum-equip{background:rgba(74,168,212,.08);border-color:rgba(74,168,212,.25);color:#4aa8d4;}
.hpo-sum-duct{background:rgba(100,212,255,.08);border-color:rgba(100,212,255,.25);color:#64d4ff;}
.hpo-sum-mat{background:rgba(138,154,176,.08);border-color:rgba(138,154,176,.25);color:#8a9ab0;}
.hpo-sum-work{background:rgba(80,200,255,.08);border-color:rgba(80,200,255,.25);color:#50c8ff;}
.hpo-controls{display:flex;align-items:center;gap:.5rem;padding:.45rem .8rem;background:#0b0d18;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;flex-wrap:wrap;}
.hpo-search-wrap{position:relative;flex:1;min-width:160px;}
.hpo-search-icon{position:absolute;left:.5rem;top:50%;transform:translateY(-50%);width:12px;height:12px;fill:none;stroke:#5a6380;stroke-width:2;}
.hpo-search{width:100%;height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem 0 1.8rem;font-family:'Exo 2',sans-serif;font-size:.85rem;color:#e0e4f4;outline:none;}
.hpo-search:focus{border-color:rgba(74,168,212,.4);}
.hpo-filter{height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem;font-family:'Exo 2',sans-serif;font-size:.83rem;color:#adb4cc;outline:none;cursor:pointer;}
.hpo-count{font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#5a6380;margin-left:auto;white-space:nowrap;}
.hpo-body{flex:1;overflow-y:auto;overflow-x:hidden;}
.hpo-body::-webkit-scrollbar{width:4px;}
.hpo-body::-webkit-scrollbar-track{background:#0b0d14;}
.hpo-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:2px;}
.hpo-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.88rem;table-layout:fixed;}
.hpo-table colgroup col:nth-child(1){width:3.5%;}
.hpo-table colgroup col:nth-child(2){width:4%;}
.hpo-table colgroup col:nth-child(3){width:10%;}
.hpo-table colgroup col:nth-child(4){width:5.5%;}
.hpo-table colgroup col:nth-child(5){width:28%;}
.hpo-table colgroup col:nth-child(6){width:31%;}
.hpo-table colgroup col:nth-child(7){width:10%;}
.hpo-table colgroup col:nth-child(8){width:8%;}
.hpo-table thead tr{background:#0f1220;position:sticky;top:0;z-index:4;}
.hpo-table thead th{padding:.5rem .75rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.72rem;letter-spacing:.08em;color:#4aa8d4;font-weight:600;border-bottom:1px solid rgba(74,168,212,.2);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hpo-table tbody tr{border-bottom:1px solid rgba(255,255,255,.03);transition:background .15s;}
.hpo-table tbody tr:hover{background:rgba(74,168,212,.04);}
.hpo-table td{padding:.55rem .75rem;color:#adb4cc;vertical-align:middle;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
</style>
<style>
#pg_hvac_equip_sched{z-index:29;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hes-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a 0%,#0d1530 60%,#070a18 100%);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;position:relative;z-index:10;}
.hes-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.hes-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.hes-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.12em;color:rgba(140,180,255,0.55);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hes-breadcrumb span{color:rgba(77,166,255,0.9);}
.hes-header{flex-shrink:0;padding:14px 18px 10px;background:linear-gradient(135deg,#070b18 0%,#0a1228 100%);border-bottom:1px solid rgba(40,120,255,0.14);}
.hes-header-inner{display:flex;align-items:flex-start;justify-content:space-between;gap:12px;flex-wrap:wrap;}
.hes-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.hes-title{font-family:'Rajdhani',sans-serif;font-size:22px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(64,160,255,0.3);}
.hes-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:4px;}
.hes-stats{display:flex;gap:8px;flex-wrap:wrap;align-items:center;}
.hes-stat{display:flex;flex-direction:column;align-items:center;background:rgba(0,0,0,0.35);border:1px solid rgba(40,120,255,0.18);border-radius:8px;padding:5px 13px;min-width:60px;}
.hes-stat-num{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;line-height:1;}
.hes-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:7px;letter-spacing:0.22em;color:rgba(140,180,255,0.5);margin-top:2px;}
.hes-stat.total .hes-stat-num{color:#fff;}
.hes-stat.spec .hes-stat-num{color:#4da6ff;}
.hes-stat.pend .hes-stat-num{color:#e09c3a;}
.hes-legend{flex-shrink:0;display:flex;gap:18px;flex-wrap:wrap;padding:7px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);}
.hes-leg{display:flex;align-items:center;gap:6px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);}
.hes-leg-dot{width:7px;height:7px;border-radius:50%;flex-shrink:0;}
.hes-body{flex:1;overflow-y:auto;padding:16px 14px 80px;}
.hes-tbl-wrap{border-radius:10px;overflow:hidden;border:1px solid rgba(40,120,255,0.18);}
.hes-tbl{width:100%;border-collapse:collapse;}
.hes-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.12) 0%,rgba(32,128,255,0.05) 100%);border-bottom:1px solid rgba(32,128,255,0.28);}
.hes-tbl thead th{padding:11px 14px;font-family:'Rajdhani',sans-serif;font-size:16px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;text-align:left;}
.hes-tbl thead th:not(:first-child){text-align:center;width:150px;}
.hes-tbl tbody tr{border-bottom:1px solid rgba(32,128,255,0.07);transition:background 0.18s;}
.hes-tbl tbody tr:last-child{border-bottom:none;}
.hes-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.15);}
.hes-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.hes-tbl td{padding:8px 14px;vertical-align:middle;}
.hes-tbl td:not(:first-child){text-align:center;}
.hes-name{font-family:'Rajdhani',sans-serif;font-size:17px;font-weight:700;color:#fff;line-height:1.2;text-shadow:0 0 10px rgba(64,160,255,0.15);}
.hes-abbr{display:inline-block;margin-left:7px;font-family:'Share Tech Mono',monospace;font-size:9px;color:#c9a84c;background:rgba(201,168,76,0.1);border:1px solid rgba(201,168,76,0.28);border-radius:3px;padding:2px 6px;vertical-align:middle;letter-spacing:0.08em;}
.hes-card-spec{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(32,128,255,0.4);background:rgba(32,128,255,0.1);text-decoration:none;cursor:pointer;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-spec:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(32,128,255,0.35),0 0 0 1px rgba(77,166,255,0.5);border-color:#4da6ff;background:rgba(32,128,255,0.18);}
.hes-card-pend{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(224,156,58,0.35);background:rgba(224,156,58,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-pend:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(224,156,58,0.28),0 0 0 1px rgba(224,156,58,0.5);border-color:#e09c3a;background:rgba(224,156,58,0.15);}
.hes-card-np{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(155,111,255,0.35);background:rgba(155,111,255,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-np:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(155,111,255,0.28),0 0 0 1px rgba(155,111,255,0.5);border-color:#9b6fff;background:rgba(155,111,255,0.15);}
.hes-card-icon{width:24px;height:24px;border-radius:5px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hes-card-icon svg{width:11px;height:11px;}
.hes-card-spec .hes-card-icon{background:rgba(32,128,255,0.18);border:1px solid rgba(32,128,255,0.35);color:#4da6ff;}
.hes-card-pend .hes-card-icon{background:rgba(224,156,58,0.14);border:1px solid rgba(224,156,58,0.35);color:#e09c3a;}
.hes-card-np .hes-card-icon{background:rgba(155,111,255,0.14);border:1px solid rgba(155,111,255,0.35);color:#9b6fff;}
.hes-card-lbl{font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.1em;color:#fff;line-height:1;white-space:nowrap;}

.hes-grid{display:grid;grid-template-columns:1fr;gap:10px;max-width:980px;margin:0 auto;}
.hes-row-card{background:linear-gradient(135deg,rgba(12,20,40,0.95),rgba(8,14,28,0.98));border:1px solid rgba(40,120,255,0.2);border-radius:12px;padding:14px 16px;display:grid;grid-template-columns:1fr auto;gap:12px;align-items:center;}
.hes-row-card.plumb{border-color:rgba(42,191,143,0.22);background:linear-gradient(135deg,rgba(8,22,18,0.95),rgba(6,16,12,0.98));}
.hes-row-meta{min-width:0;}
.hes-row-actions{display:flex;gap:8px;flex-wrap:wrap;justify-content:flex-end;}
.hes-btn{display:inline-flex;align-items:center;gap:6px;padding:8px 14px;border-radius:8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.08em;cursor:pointer;text-decoration:none;white-space:nowrap;border:1px solid transparent;}
.hes-btn-spec{background:rgba(32,128,255,0.12);border-color:rgba(32,128,255,0.35);color:#4da6ff;}
.hes-btn-spec.plumb{background:rgba(42,191,143,0.12);border-color:rgba(42,191,143,0.35);color:#2abf8f;}
.hes-btn-sel{background:rgba(224,156,58,0.1);border-color:rgba(224,156,58,0.35);color:#e09c3a;}
.hes-btn-pend{background:rgba(80,80,80,0.15);border-color:rgba(120,120,120,0.25);color:rgba(180,180,180,0.7);cursor:default;}
@media(max-width:720px){.hes-row-card{grid-template-columns:1fr;}.hes-row-actions{justify-content:flex-start;}}

.hes-footer{margin:0 0 20px;padding:10px 14px;background:rgba(32,128,255,0.05);border:1px solid rgba(32,128,255,0.15);border-left:3px solid rgba(32,128,255,0.4);border-radius:8px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);line-height:1.8;}
</style>
<style>
#pg_hvac_vrf_iu_sel{z-index:30;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_ou_sel{z-index:31;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_wall{z-index:164;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil{z-index:165;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil .ves-body{overflow:hidden;padding:14px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vrf_iu_ceil .ves-tbl-scroll{flex:1;overflow:auto;}
.vriu-land-body{flex:1;overflow-y:auto;padding:18px 14px 60px;display:flex;flex-direction:column;gap:16px;}
.vriu-card{background:linear-gradient(145deg,rgba(15,25,55,0.98),rgba(8,14,35,0.98));border:1px solid rgba(40,120,255,0.25);border-radius:14px;padding:22px 20px;cursor:pointer;transition:all 0.2s;position:relative;overflow:hidden;}
.vriu-card:hover{border-color:rgba(77,166,255,0.55);background:linear-gradient(145deg,rgba(20,35,75,0.98),rgba(12,20,50,0.98));}
.vriu-card::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,#1a5fd4,#4da6ff,#1a5fd4);border-radius:14px 14px 0 0;}
.vriu-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.12);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;margin-bottom:8px;}
.vriu-name{font-family:'Rajdhani',sans-serif;font-size:24px;font-weight:700;letter-spacing:0.08em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.vriu-desc{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.12em;margin-top:4px;}
.vriu-stats{display:flex;gap:18px;margin-top:12px;}
.vriu-stat{background:rgba(32,128,255,0.08);border:1px solid rgba(32,128,255,0.2);border-radius:6px;padding:6px 14px;text-align:center;}
.vriu-stat-val{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;color:#4da6ff;line-height:1;}
.vriu-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:8px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:2px;}
.vriu-models{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.6);margin-top:12px;line-height:1.6;}
.vriu-btn{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-family:'Rajdhani',sans-serif;font-size:13px;font-weight:700;letter-spacing:0.1em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:7px 16px;border-radius:6px;}
.vriu-card:hover .vriu-btn{background:rgba(32,128,255,0.18);border-color:rgba(77,166,255,0.5);}
.ves-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a,#0d1530);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;}
.ves-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.ves-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.ves-bc{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.1em;color:rgba(140,180,255,0.5);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.ves-bc span{color:rgba(77,166,255,0.9);}
.ves-hdr{flex-shrink:0;padding:12px 18px 10px;background:linear-gradient(135deg,#070b18,#0a1228);border-bottom:1px solid rgba(40,120,255,0.14);}
.ves-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.ves-title{font-family:'Rajdhani',sans-serif;font-size:21px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.ves-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.15em;margin-top:4px;}
.ves-legend{flex-shrink:0;display:flex;gap:20px;flex-wrap:wrap;padding:6px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);}
.ves-leg{display:inline-flex;align-items:center;gap:6px;}
.ves-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.ves-tbl-scroll{overflow-x:scroll;border-radius:10px;border:1px solid rgba(40,120,255,0.18);}
.ves-tbl-scroll::-webkit-scrollbar{height:8px;}
.ves-tbl-scroll::-webkit-scrollbar-track{background:rgba(10,16,40,0.8);border-radius:0 0 10px 10px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb{background:linear-gradient(90deg,#1a5fd4,#2080ff);border-radius:4px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb:hover{background:#4da6ff;}
.ves-tbl{border-collapse:collapse;font-size:11px;white-space:nowrap;}
.ves-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.14),rgba(32,128,255,0.06));border-bottom:1px solid rgba(32,128,255,0.3);}
.ves-tbl thead th{padding:7px 8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;color:#fff;letter-spacing:0.08em;text-align:center;border-right:1px solid rgba(40,120,255,0.1);}
.ves-tbl thead th:first-child{text-align:left;min-width:190px;position:sticky;left:0;background:#0b1428;z-index:2;}
.ves-tbl thead th:nth-child(2){min-width:34px;}
.ves-tbl thead th:last-child{border-right:none;}
.ves-tbl tbody tr{border-bottom:1px solid rgba(40,120,255,0.07);transition:background 0.15s;}
.ves-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.14);}
.ves-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.ves-tbl td{padding:5px 8px;vertical-align:middle;text-align:center;color:rgba(210,230,255,0.88);border-right:1px solid rgba(40,120,255,0.06);}
.ves-val{text-align:left;font-size:14px;font-weight:600;color:#ddeeff;padding-left:14px;white-space:normal;}
.ves-tbl td:first-child{text-align:left;font-size:12.5px;color:#7a9ab8;font-weight:500;min-width:200px;padding:8px 10px;}
.ves-tbl td:first-child{text-align:left;font-size:11px;color:rgba(210,230,255,0.9);position:sticky;left:0;background:#06080f;z-index:1;border-right:1px solid rgba(40,120,255,0.15);}
.ves-tbl tr:nth-child(even) td:first-child{background:#0a0c14;}
.ves-tbl tr:hover td:first-child{background:#0d1428!important;}
.ves-tbl td:nth-child(2){font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);min-width:34px;}
.ves-tbl td:last-child{border-right:none;}
.ves-sec{background:rgba(32,128,255,0.09)!important;border-top:1px solid rgba(32,128,255,0.2)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.ves-sec td{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:12px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;}
.ves-sec td:first-child{background:rgba(32,128,255,0.12)!important;}
.ves-total td{background:rgba(32,128,255,0.1)!important;color:#fff!important;font-weight:700!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;}
.ves-total td:first-child{background:rgba(32,128,255,0.14)!important;color:#4da6ff!important;}
</style>
<style>
#pg_hvac_fahu_sel{z-index:32;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_pkg_sel{z-index:33;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.fhs-main-sec td{background:linear-gradient(90deg,rgba(32,128,255,0.22),rgba(32,128,255,0.06))!important;color:#7ec8ff!important;font-family:'Rajdhani',sans-serif!important;font-size:15px!important;font-weight:700!important;letter-spacing:0.12em!important;padding:8px 12px!important;border-top:1px solid rgba(32,128,255,0.4)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.fhs-sub-sec td{background:rgba(20,60,120,0.35)!important;color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(32,128,255,0.18)!important;}
.fhs-fan-sec td{background:rgba(0,180,100,0.1)!important;color:#00e5a0!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(0,180,100,0.22)!important;}
.fhs-note td{background:rgba(200,168,76,0.07)!important;color:rgba(200,168,76,0.75)!important;font-size:10.5px!important;padding:6px 10px!important;font-style:italic;border-top:1px solid rgba(200,168,76,0.18)!important;white-space:normal!important;}
.fhs-cat{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:11.5px!important;font-weight:700!important;letter-spacing:0.06em!important;min-width:110px;white-space:nowrap;}
.fhs-cat-empty{min-width:110px;}
.fhs-param{text-align:left!important;color:rgba(200,220,255,0.82)!important;font-size:12px!important;}
.fhs-val{text-align:left!important;color:#e8f0ff!important;font-size:12px!important;font-weight:500;}
.fhs-tbl{width:100%;}
.fhs-tbl thead th:first-child{min-width:110px;text-align:left;}
.fhs-tbl thead th:nth-child(2){min-width:200px;text-align:left;}
.fhs-tbl thead th:last-child{min-width:220px;text-align:left;}
#pg_hvac_fahu_sel .ves-tbl thead th,#pg_hvac_pkg_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_fahu_sel .ves-badge,#pg_hvac_pkg_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_fahu_sel .ves-title,#pg_hvac_pkg_sel .ves-title{font-size:24px!important;}
#pg_hvac_fahu_sel .ves-sub,#pg_hvac_pkg_sel .ves-sub{font-size:10.5px!important;}
.pks-sub-title{background:rgba(32,128,255,0.12);color:#4da6ff;font-family:'Rajdhani',sans-serif;font-size:14px;font-weight:700;letter-spacing:0.1em;padding:6px 12px;margin:8px 0 4px;border-radius:5px;border-left:3px solid #2080ff;}
.pks-tbl-dp thead th:first-child{min-width:200px;text-align:left;}
.pks-tbl-dp thead th{min-width:130px;}
.pks-tbl-dcc{width:100%;}
.pks-tbl-dcc thead th:first-child{min-width:240px;text-align:left;}
.pks-tbl-dcc thead th:last-child{min-width:200px;text-align:left;}
</style>
<style>
#pg_hvac_vf_sel{z-index:34;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vf_sel .ves-body{overflow-y:hidden;padding:8px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vf_sel .ves-tbl-scroll{flex:1;overflow-x:scroll;overflow-y:auto;border-radius:6px 6px 0 0;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar{height:8px;width:8px;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar-corner{background:rgba(10,16,40,0.9);}
#pg_hvac_vf_sel .ves-tbl td:nth-child(2){font-family:inherit;font-size:11px;color:rgba(210,230,255,0.88);min-width:120px;}
#pg_hvac_vf_sel .ves-tbl thead th:nth-child(2){min-width:120px;font-size:12px;color:#fff;}
</style>
<style>
#pg_hvac_hmu_sel{z-index:50;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_hmu_sel .ves-body{overflow-y:auto;padding:16px 14px 80px;}
#pg_hvac_hmu_sel .ves-tbl-scroll{overflow-x:auto;overflow-y:visible;}
#pg_hvac_hmu_sel .ves-tbl{font-size:13px!important;white-space:nowrap;min-width:600px;}
#pg_hvac_hmu_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_hmu_sel .ves-title{font-size:21px!important;}
#pg_hvac_hmu_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-sub{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-bc{font-size:10.5px!important;}
</style>
<style>
#pg_hvac_npd{z-index:69;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_comp_ov{z-index:80;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_sac{z-index:81;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_fahu{z-index:82;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_hmu{z-index:83;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
/* Blue overrides for HVAC NPD */
#pg_hvac_npd .npd-topbar{background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,0.2);}
#pg_hvac_npd .npd-logo{color:rgba(77,166,255,0.7);border-color:rgba(40,120,255,0.25);}
#pg_hvac_npd .npd-bc{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-bc span{color:rgba(77,166,255,0.9);}
#pg_hvac_npd .npd-hdr{background:linear-gradient(135deg,#060a18,#080f22);border-bottom:1px solid rgba(40,100,255,0.15);}
#pg_hvac_npd .npd-tag{background:rgba(32,100,255,0.15);border-color:rgba(40,120,255,0.4);color:#4da6ff;}
#pg_hvac_npd .npd-title{color:#ffffff;text-shadow:0 0 18px rgba(64,140,255,0.3);}
#pg_hvac_npd .npd-subtitle{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-st{background:rgba(32,100,255,0.06);border-color:rgba(40,120,255,0.18);}
#pg_hvac_npd .npd-sn{color:#4da6ff;}
#pg_hvac_npd .npd-sl{color:rgba(77,166,255,0.5);}
#pg_hvac_npd .npd-item{background:rgba(32,100,255,0.04);border-color:rgba(40,120,255,0.14);}
#pg_hvac_npd .npd-item:hover{background:rgba(32,100,255,0.09);border-color:rgba(40,120,255,0.3);}
#pg_hvac_npd .npd-ia{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;letter-spacing:0.05em;color:#ffffff;text-transform:uppercase;}
#pg_hvac_npd .npd-in{color:rgba(200,220,255,0.88);}
#pg_hvac_npd .npd-btn-p{background:rgba(224,156,58,0.07);border-color:rgba(224,156,58,0.22);color:#e09c3a;}
#pg_hvac_npd_vrfou{z-index:70;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

</style>
<style>
#pg_hvac_npd_vf{z-index:72;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vf .vf-topbar{display:flex;align-items:center;gap:.7rem;padding:.45rem .85rem;background:rgba(5,7,18,.97);border-bottom:1px solid rgba(32,128,255,.2);flex-shrink:0;}
#pg_hvac_npd_vf .vf-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_vf .vf-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_vf .vf-hdr{padding:.55rem .9rem .4rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(32,128,255,.25);flex-shrink:0;}
#pg_hvac_npd_vf .vf-hdr-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,128,255,.12);border:1px solid rgba(32,128,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_vf .vf-hdr-title{font-family:"Rajdhani",sans-serif;font-size:1.5rem;font-weight:700;color:#fff;letter-spacing:.08em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_vf .vf-hdr-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.65);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_vf .vf-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.2rem;}
#pg_hvac_npd_vf .vf-section-lbl{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.35rem .7rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_vf .vf-tbl-scroll{overflow-x:auto;overflow-y:visible;border-radius:6px;border:1px solid rgba(32,128,255,.18);}
#pg_hvac_npd_vf table{border-collapse:collapse;white-space:nowrap;width:100%;}
#pg_hvac_npd_vf thead th{font-family:"Rajdhani",sans-serif;font-size:.88rem;font-weight:700;color:#4da6ff;background:rgba(10,20,50,.9);padding:.45rem .65rem;border-bottom:2px solid rgba(32,128,255,.3);letter-spacing:.06em;text-align:center;}
#pg_hvac_npd_vf thead th:first-child{text-align:left;min-width:160px;color:#8ab8e8;}
#pg_hvac_npd_vf tbody tr:nth-child(odd){background:rgba(10,20,45,.7);}
#pg_hvac_npd_vf tbody tr:nth-child(even){background:rgba(5,12,30,.8);}
#pg_hvac_npd_vf tbody td{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;padding:.38rem .65rem;border-bottom:1px solid rgba(32,128,255,.08);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vf tbody td:first-child{font-family:"Share Tech Mono",monospace;font-size:.82rem;color:#8ab8e8;text-align:left;font-weight:600;}
#pg_hvac_npd_vf .vf-unit-col{font-family:"Share Tech Mono",monospace;font-size:.78rem;color:rgba(150,190,230,.6);font-style:italic;}
#pg_hvac_npd_vf .vf-sec-row td{background:rgba(32,128,255,.12)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.9rem!important;font-weight:700!important;letter-spacing:.06em;text-transform:uppercase;padding:.3rem .65rem!important;}
#pg_hvac_npd_vf .vf-note{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.75);background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.18);border-radius:5px;padding:.45rem .7rem;margin-top:.55rem;line-height:1.5;}
</style>
<style>
#pg_hvac_npd_sac{z-index:78;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_sac .sac-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:1.0rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1.1rem 0 .5rem;padding:.35rem .8rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_sac .sac-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .4rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_sac .sac-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_fahu{z-index:79;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_fahu .fahu-topbar{display:flex;align-items:center;justify-content:space-between;gap:.7rem;padding:.45rem .85rem;background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-topbar-left{display:flex;align-items:center;gap:.55rem;}
#pg_hvac_npd_fahu .fahu-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_fahu .fahu-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_fahu .fahu-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_npd_fahu .fahu-hdr{padding:.55rem .9rem .45rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,100,255,.12);border:1px solid rgba(32,100,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_fahu .fahu-title{font-family:"Rajdhani",sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.07em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_fahu .fahu-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.6);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_fahu .fahu-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.4rem;}
#pg_hvac_npd_fahu .fahu-sec{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.32rem .7rem;background:rgba(201,168,76,.07);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_fahu .fahu-tbl{width:100%;border-collapse:collapse;margin-bottom:.4rem;}
#pg_hvac_npd_fahu .fahu-tbl tr:nth-child(even){background:rgba(32,100,255,.04);}
#pg_hvac_npd_fahu .fahu-tbl tr:hover{background:rgba(32,100,255,.09);}
#pg_hvac_npd_fahu .fahu-tbl td{padding:.38rem .55rem;font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(200,220,255,.85);border-bottom:1px solid rgba(32,80,200,.1);}
#pg_hvac_npd_fahu .fahu-tbl td:first-child{color:rgba(100,160,220,.7);min-width:160px;width:55%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-val{color:#ffffff;font-weight:600;text-align:center;width:25%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-unit{color:rgba(77,166,255,.55);font-size:.68rem;text-align:center;width:20%;}
#pg_hvac_npd_fahu .fahu-supply td:first-child{color:rgba(42,200,130,.75);}
#pg_hvac_npd_fahu .fahu-supply td.fahu-val{color:#2abf8f;}
#pg_hvac_npd_fahu .fahu-return td:first-child{color:rgba(224,156,58,.8);}
#pg_hvac_npd_fahu .fahu-return td.fahu-val{color:#e09c3a;}
#pg_hvac_npd_fahu .fahu-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .3rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_fahu .fahu-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;text-align:center;padding:.6rem .2rem 1.4rem;}
</style>
<style>
#pg_hvac_npd_pac{z-index:84;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_pac .pac-note{font-family:"Share Tech Mono",monospace;font-size:.59rem;color:rgba(255,180,80,.65);letter-spacing:.07em;margin:.6rem 0 .3rem;padding:.4rem .7rem;border-left:2px solid rgba(255,160,50,.28);background:rgba(80,40,0,.08);border-radius:0 4px 4px 0;}
#pg_hvac_npd_pac .pac-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_dh{z-index:85;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl-wrap{border-radius:8px;border:1px solid rgba(32,128,255,.18);margin-bottom:.85rem;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl{width:100%;border-collapse:collapse;}
#pg_hvac_npd_dh .dh-tbl tr:nth-child(even){background:rgba(32,128,255,.04);}
#pg_hvac_npd_dh .dh-tbl tr:hover{background:rgba(32,128,255,.08)!important;}
#pg_hvac_npd_dh .dh-tbl td{padding:.4rem .8rem;border-bottom:1px solid rgba(32,128,255,.07);vertical-align:middle;}
#pg_hvac_npd_dh .dh-param{font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(150,190,230,.75);width:48%;white-space:nowrap;}
#pg_hvac_npd_dh .dh-val{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;font-weight:500;}
#pg_hvac_npd_dh .dh-notes-box{background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.2);border-radius:7px;padding:.6rem .85rem;margin-bottom:.7rem;}
#pg_hvac_npd_dh .dh-notes-lbl{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin-bottom:.35rem;}
#pg_hvac_npd_dh .dh-note-line{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.8);line-height:1.7;padding:.05rem 0;}
#pg_hvac_npd_dh .dh-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_vrfiu{z-index:88;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vrfiu .viu-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_npd_vrfiu .viu-logo{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;color:rgba(77,166,255,.6);letter-spacing:.12em;border:1px solid rgba(77,166,255,.2);padding:2px 7px;border-radius:3px;}
#pg_hvac_npd_vrfiu .viu-bc{font-family:"Share Tech Mono",monospace;font-size:.76rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_npd_vrfiu .viu-bc span{color:rgba(77,166,255,.85);}
#pg_hvac_npd_vrfiu .viu-hdr{padding:10px 16px 8px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.12);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.82rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 9px;border-radius:3px;margin-bottom:4px;}
#pg_hvac_npd_vrfiu .viu-title{font-family:"Exo 2",sans-serif;font-size:1.5rem;font-weight:700;color:#ffffff;letter-spacing:.04em;line-height:1.2;}
#pg_hvac_npd_vrfiu .viu-sub{font-family:"Share Tech Mono",monospace;font-size:.74rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:2px;}
#pg_hvac_npd_vrfiu .viu-body{overflow-y:auto;padding:12px 14px 80px;flex:1;}
#pg_hvac_npd_vrfiu .viu-sec-label{font-family:"Rajdhani",sans-serif;font-size:.93rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;margin:0 0 6px;padding:4px 0 4px 8px;border-left:3px solid #4da6ff;}
#pg_hvac_npd_vrfiu .viu-tbl-wrap{overflow-x:auto;border:1px solid rgba(77,166,255,.18);border-radius:7px;margin-bottom:1rem;-webkit-overflow-scrolling:touch;}
#pg_hvac_npd_vrfiu .viu-tbl{border-collapse:collapse;white-space:nowrap;font-size:13.5px;}
#pg_hvac_npd_vrfiu .viu-tbl th{background:rgba(77,166,255,.12);color:#4da6ff;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;padding:6px 10px;border-bottom:1px solid rgba(77,166,255,.2);text-align:center;white-space:nowrap;}
#pg_hvac_npd_vrfiu .viu-tbl th:first-child{text-align:left;background:#060810;border-right:1px solid rgba(77,166,255,.15);position:sticky;left:0;z-index:2;min-width:130px;}
#pg_hvac_npd_vrfiu .viu-tbl td{padding:5px 10px;border-bottom:1px solid rgba(77,166,255,.07);color:rgba(200,220,255,.85);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vrfiu .viu-tbl td:first-child{background:#060810;color:rgba(140,180,255,.7);font-family:"Share Tech Mono",monospace;font-size:13px;border-right:1px solid rgba(77,166,255,.1);position:sticky;left:0;z-index:1;text-align:left;}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td{background:rgba(77,166,255,.03);}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td:first-child{background:#07090e;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td{background:rgba(77,166,255,.08)!important;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td:first-child{background:#0a0e18!important;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td{background:rgba(77,166,255,.09)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.94rem!important;font-weight:700!important;letter-spacing:.08em;text-transform:uppercase;border-top:1px solid rgba(77,166,255,.2)!important;padding:5px 10px;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td:first-child{background:rgba(77,166,255,.09)!important;}
#pg_hvac_npd_vrfiu .viu-source{font-family:"Share Tech Mono",monospace;font-size:.7rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.4rem 0 1rem;}
</style>
<style>
#pg_hvac_tc_forms{z-index:89;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* ── Topbar ── */
#pg_hvac_tc_forms .tcf-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#05080f,#090d1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_tc_forms .tcf-logo{font-family:"Rajdhani",sans-serif;font-size:.8rem;font-weight:700;color:rgba(77,166,255,.7);letter-spacing:.12em;border:1px solid rgba(77,166,255,.25);padding:2px 8px;border-radius:3px;}
#pg_hvac_tc_forms .tcf-bc{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_tc_forms .tcf-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_tc_forms .tcf-nav{display:flex;gap:8px;}
#pg_hvac_tc_forms .tcf-btn{background:rgba(77,166,255,.08);border:1px solid rgba(77,166,255,.2);border-radius:5px;padding:5px 13px;font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.07em;color:#4da6ff;cursor:pointer;transition:background .2s;}
#pg_hvac_tc_forms .tcf-btn:hover{background:rgba(77,166,255,.18);}
#pg_hvac_tc_forms .tcf-btn-home{color:rgba(77,166,255,.5);border-color:rgba(77,166,255,.12);}

/* ── Header ── */
#pg_hvac_tc_forms .tcf-hdr{padding:12px 16px 10px;background:linear-gradient(135deg,#060a14,#0a1020);border-bottom:1px solid rgba(77,166,255,.1);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.75rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 10px;border-radius:3px;margin-bottom:5px;}
#pg_hvac_tc_forms .tcf-title{font-family:"Exo 2",sans-serif;font-size:1.4rem;font-weight:700;color:#ffffff;letter-spacing:.03em;line-height:1.2;}
#pg_hvac_tc_forms .tcf-sub{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:3px;}

/* ── Stats bar ── */
#pg_hvac_tc_forms .tcf-stats{display:flex;gap:10px;padding:10px 16px;background:#040710;border-bottom:1px solid rgba(77,166,255,.08);flex-shrink:0;flex-wrap:wrap;}
#pg_hvac_tc_forms .tcf-stat{display:flex;flex-direction:column;align-items:center;background:rgba(77,166,255,.06);border:1px solid rgba(77,166,255,.12);border-radius:6px;padding:5px 14px;min-width:70px;}
#pg_hvac_tc_forms .tcf-stat-n{font-family:"Exo 2",sans-serif;font-size:1.3rem;font-weight:700;color:#4da6ff;line-height:1.1;}
#pg_hvac_tc_forms .tcf-stat-l{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.6);letter-spacing:.06em;text-transform:uppercase;margin-top:1px;}
#pg_hvac_tc_forms .tcf-stat.avail .tcf-stat-n{color:#2abf8f;}
#pg_hvac_tc_forms .tcf-stat.avail{border-color:rgba(42,191,143,.2);background:rgba(42,191,143,.05);}
#pg_hvac_tc_forms .tcf-stat.pend .tcf-stat-n{color:#c9a84c;}
#pg_hvac_tc_forms .tcf-stat.pend{border-color:rgba(201,168,76,.2);background:rgba(201,168,76,.04);}

/* ── Body ── */
#pg_hvac_tc_forms .tcf-body{overflow-y:auto;padding:14px 14px 80px;flex:1;}

/* ── Section label ── */
#pg_hvac_tc_forms .tcf-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;padding:4px 0 4px 10px;border-left:3px solid #4da6ff;margin-bottom:12px;}

/* ── Equipment Cards ── */
#pg_hvac_tc_forms .tcf-card{background:rgba(10,18,35,.8);border:1px solid rgba(77,166,255,.13);border-radius:9px;margin-bottom:12px;overflow:hidden;transition:border-color .2s;}
#pg_hvac_tc_forms .tcf-card:hover{border-color:rgba(77,166,255,.28);}

/* Card top row: number + name + service */
#pg_hvac_tc_forms .tcf-card-top{display:flex;align-items:center;gap:10px;padding:10px 14px 8px;border-bottom:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-num{font-family:"Exo 2",sans-serif;font-size:.75rem;font-weight:700;color:rgba(77,166,255,.5);background:rgba(77,166,255,.07);border:1px solid rgba(77,166,255,.15);border-radius:4px;padding:2px 7px;min-width:28px;text-align:center;}
#pg_hvac_tc_forms .tcf-equip-name{font-family:"Exo 2",sans-serif;font-size:1rem;font-weight:700;color:#d8eaff;flex:1;}
#pg_hvac_tc_forms .tcf-svc{font-family:"Rajdhani",sans-serif;font-size:.7rem;font-weight:700;letter-spacing:.08em;padding:2px 8px;border-radius:3px;text-transform:uppercase;}
#pg_hvac_tc_forms .tcf-svc.ws{color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.25);}
#pg_hvac_tc_forms .tcf-svc.sw{color:#e07060;background:rgba(220,100,80,.1);border:1px solid rgba(220,100,80,.25);}
#pg_hvac_tc_forms .tcf-svc.rw{color:#6abfdf;background:rgba(100,190,220,.1);border:1px solid rgba(100,190,220,.25);}

/* Card docs row */
#pg_hvac_tc_forms .tcf-docs{display:grid;grid-template-columns:repeat(3,1fr);gap:0;border-top:1px solid rgba(77,166,255,.06);}
#pg_hvac_tc_forms .tcf-doc-cell{display:flex;flex-direction:column;align-items:center;padding:9px 8px 10px;border-right:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-doc-cell:last-child{border-right:none;}
#pg_hvac_tc_forms .tcf-doc-lbl{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.55);letter-spacing:.07em;text-transform:uppercase;margin-bottom:6px;text-align:center;}
/* OPEN button */
#pg_hvac_tc_forms .tcf-open-btn{font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:5px 14px;border-radius:5px;cursor:pointer;border:none;transition:all .2s;display:flex;align-items:center;gap:5px;}
#pg_hvac_tc_forms .tcf-open-pre{background:rgba(42,191,143,.12);color:#2abf8f;border:1px solid rgba(42,191,143,.3);}
#pg_hvac_tc_forms .tcf-open-pre:hover{background:rgba(42,191,143,.22);}
#pg_hvac_tc_forms .tcf-open-tc{background:rgba(77,166,255,.12);color:#4da6ff;border:1px solid rgba(77,166,255,.3);}
#pg_hvac_tc_forms .tcf-open-tc:hover{background:rgba(77,166,255,.22);}
#pg_hvac_tc_forms .tcf-open-3p{background:rgba(180,120,255,.1);color:#b47aff;border:1px solid rgba(180,120,255,.25);}
#pg_hvac_tc_forms .tcf-open-3p:hover{background:rgba(180,120,255,.2);}
/* PENDING badge */
#pg_hvac_tc_forms .tcf-pend{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(201,168,76,.6);background:rgba(201,168,76,.06);border:1px solid rgba(201,168,76,.15);border-radius:4px;padding:4px 10px;letter-spacing:.06em;}

/* ── Source ── */
#pg_hvac_tc_forms .tcf-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.5rem 0 1rem;}
</style>
<style>
/* ── Pre-Commissioning Check List ── pg_plumb_precomm ── */
#pg_plumb_precomm { z-index:90; background:#05141f; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_tc_forms{z-index:91;background:#060d18;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_report{z-index:93;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

.pcc-header { flex-shrink:0; background:linear-gradient(135deg,#071e2e 0%,#0a2d45 100%); border-bottom:2px solid #00c8d4; padding:14px 18px 12px; }
.pcc-nav { display:flex; align-items:center; gap:10px; margin-bottom:10px; }
.pcc-nav-btn { background:rgba(0,200,212,0.12); border:1px solid rgba(0,200,212,0.35); border-radius:8px; color:#00c8d4; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:600; letter-spacing:0.06em; padding:5px 14px; cursor:pointer; }
.pcc-nav-btn:hover { background:rgba(0,200,212,0.22); }
.pcc-nav-sep { color:rgba(0,200,212,0.4); font-size:0.7rem; }
.pcc-nav-cur { color:#fff; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:500; opacity:0.75; }
.pcc-badge { display:inline-block; background:#00c8d4; color:#05141f; font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:800; letter-spacing:0.12em; padding:3px 10px; border-radius:4px; margin-bottom:6px; }
.pcc-title { font-family:'Exo 2',sans-serif; font-size:1.35rem; font-weight:700; color:#ffffff; line-height:1.2; }
.pcc-sub { font-family:'Rajdhani',sans-serif; font-size:0.78rem; color:rgba(0,200,212,0.75); margin-top:2px; }
.pcc-stats { display:flex; gap:10px; margin-top:10px; }
.pcc-stat { flex:1; background:rgba(0,0,0,0.3); border-radius:8px; padding:7px 10px; border-top:2px solid; text-align:center; }
.pcc-stat-val { font-family:'Exo 2',sans-serif; font-size:1.3rem; font-weight:700; line-height:1; }
.pcc-stat-lbl { font-family:'Rajdhani',sans-serif; font-size:0.62rem; letter-spacing:0.08em; margin-top:2px; opacity:0.75; }
.pcc-stat.total { border-color:#00c8d4; color:#00c8d4; }
.pcc-stat.done { border-color:#22c55e; color:#22c55e; }
.pcc-stat.pend { border-color:#f59e0b; color:#f59e0b; }

.pcc-body { flex:1; overflow-y:auto; padding:14px 14px 30px; }
.pcc-divider { display:flex; align-items:center; gap:8px; margin:16px 0 10px; }
.pcc-div-line { flex:1; height:1px; background:rgba(255,255,255,0.08); }
.pcc-div-pill { font-family:'Rajdhani',sans-serif; font-size:0.9rem; font-weight:700; letter-spacing:0.12em; padding:5px 16px; border-radius:20px; white-space:nowrap; color:#ffffff; }
.pcc-div-ws { background:rgba(59,130,246,0.15); border:1px solid rgba(59,130,246,0.5); color:#ffffff; }
.pcc-div-sw { background:rgba(245,158,11,0.15); border:1px solid rgba(245,158,11,0.5); color:#ffffff; }
.pcc-div-rw { background:rgba(6,182,212,0.15); border:1px solid rgba(6,182,212,0.5); color:#ffffff; }

.pcc-card { display:flex; align-items:center; gap:12px; background:#0a1e2e; border:1px solid rgba(0,200,212,0.12); border-left:3px solid; border-radius:10px; padding:11px 14px; margin-bottom:8px; position:relative; overflow:hidden; }
.pcc-card::before { content:''; position:absolute; inset:0; background:linear-gradient(90deg,rgba(0,200,212,0.03) 0%,transparent 60%); pointer-events:none; }
.pcc-card.ws-card { border-left-color:#3b82f6; }
.pcc-card.sw-card { border-left-color:#f59e0b; }
.pcc-card.rw-card { border-left-color:#06b6d4; }

.pcc-num { width:32px; height:32px; border-radius:50%; display:flex; align-items:center; justify-content:center; font-family:'Exo 2',sans-serif; font-size:0.85rem; font-weight:700; flex-shrink:0; }
.pcc-card.ws-card .pcc-num { background:rgba(59,130,246,0.18); color:#60a5fa; }
.pcc-card.sw-card .pcc-num { background:rgba(245,158,11,0.18); color:#fbbf24; }
.pcc-card.rw-card .pcc-num { background:rgba(6,182,212,0.18); color:#22d3ee; }

.pcc-info { flex:1; min-width:0; }
.pcc-eqname { font-family:'Exo 2',sans-serif; font-size:0.88rem; font-weight:600; color:#e8f4ff; line-height:1.2; }
.pcc-svc { font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:600; letter-spacing:0.08em; margin-top:3px; opacity:0.7; }
.pcc-card.ws-card .pcc-svc { color:#60a5fa; }
.pcc-card.sw-card .pcc-svc { color:#fbbf24; }
.pcc-card.rw-card .pcc-svc { color:#22d3ee; }

.pcc-action { flex-shrink:0; display:flex; flex-direction:column; align-items:flex-end; gap:4px; }
.pcc-status { font-family:'Rajdhani',sans-serif; font-size:0.6rem; font-weight:700; letter-spacing:0.08em; padding:2px 7px; border-radius:4px; }
.pcc-status.ok { background:rgba(34,197,94,0.15); border:1px solid rgba(34,197,94,0.4); color:#4ade80; }
.pcc-status.na { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.4); color:#fbbf24; }
.pcc-open-btn { font-family:'Rajdhani',sans-serif; font-size:0.72rem; font-weight:700; letter-spacing:0.06em; padding:5px 13px; border-radius:6px; border:none; cursor:pointer; white-space:nowrap; }
.pcc-open-btn.active { background:#00c8d4; color:#05141f; }
.pcc-open-btn.active:hover { background:#00e5f0; }
.pcc-open-btn.pend { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.35); color:#f59e0b; cursor:default; }
.pcc-footer { font-family:'Rajdhani',sans-serif; font-size:0.62rem; color:rgba(255,255,255,0.3); text-align:center; margin-top:14px; letter-spacing:0.05em; }
</style>
<style>
#pg_hvac_mat_approvals{z-index:191;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.msa-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#0a0c16;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-topbar-badge{font-family:Rajdhani,sans-serif;font-weight:700;color:#4aa8d4;font-size:1rem;}
.msa-topbar-path{font-family:monospace;font-size:.62rem;color:#5a6380;letter-spacing:.06em;}
.msa-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.msa-header{padding:.7rem .9rem .5rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.msa-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#fff;line-height:1.1;}
.msa-title span{color:#4aa8d4;}
.msa-subtitle{font-family:monospace;font-size:.7rem;color:#5a6380;margin-top:.2rem;}
.msa-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-stat{flex:1;text-align:center;padding:.45rem .3rem;background:#060f1e;}
.msa-stat-n{font-family:Rajdhani,sans-serif;font-size:1.4rem;font-weight:800;line-height:1;}
.msa-stat-l{font-size:.68rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.msa-search-wrap{padding:.55rem .9rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.msa-search{width:100%;background:#0d1a2e;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.45rem .9rem .45rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.82rem;outline:none;box-sizing:border-box;}
.msa-search::placeholder{color:#3a5070;}
.msa-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#3a5070;font-size:.85rem;pointer-events:none;}
.msa-list{flex:1;overflow-y:auto;overflow-x:hidden;padding:0;}
.msa-row{display:flex;align-items:flex-start;gap:.7rem;padding:.75rem .9rem;border-bottom:1px solid rgba(74,168,212,.07);transition:background .15s;}
.msa-row:hover{background:rgba(74,168,212,.06)!important;}
.msa-num{font-family:monospace;font-size:1rem;font-weight:700;color:#1e3a5a;min-width:24px;text-align:center;padding-top:3px;flex-shrink:0;}
.msa-body{flex:1;min-width:0;}
.msa-desc{font-family:'Exo 2',sans-serif;font-size:.95rem;font-weight:700;color:#f5c842;line-height:1.3;margin-bottom:.3rem;text-shadow:0 0 8px rgba(245,200,66,.35);}
.msa-meta{display:flex;align-items:center;gap:.35rem;flex-wrap:wrap;margin-bottom:.3rem;}
.msa-pill-mfr{background:rgba(74,168,212,.12);border:1px solid rgba(74,168,212,.3);color:#7abfe0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-pill-vnd{background:rgba(100,200,150,.1);border:1px solid rgba(100,200,150,.25);color:#6dc8a0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-arrow{color:#3a5070;font-size:.75rem;}
.msa-dates{font-family:monospace;font-size:.72rem;color:#5a7090;display:flex;flex-wrap:wrap;gap:.25rem .5rem;align-items:center;}
.msa-date-lbl{color:#3a5070;font-size:.68rem;letter-spacing:.04em;}
.msa-date-sep{color:#2a3a50;padding:0 .15rem;}
.msa-right{display:flex;flex-direction:column;align-items:flex-end;gap:.4rem;flex-shrink:0;min-width:80px;}
.msa-status-pill{background:rgba(34,197,94,.12);border:1px solid rgba(34,197,94,.3);color:#4ade80;border-radius:5px;padding:3px 8px;font-size:.66rem;font-weight:700;font-family:monospace;letter-spacing:.03em;white-space:nowrap;}
.msa-code-pill{background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);color:#5a8aaa;border-radius:4px;padding:2px 6px;font-size:.65rem;font-family:monospace;font-weight:700;}
.msa-open-btn{font-family:monospace;font-size:.76rem;font-weight:700;color:#fff;background:#1a5a8a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .6rem;cursor:pointer;white-space:nowrap;transition:all .15s;}
.msa-open-btn:hover{background:rgba(74,168,212,.12);border-color:#4aa8d4;}
.msa-pend-btn{color:#3a4870!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
.msa-count{font-family:monospace;font-size:.72rem;color:#4a6080;padding:.3rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
</style>
<style>
#pg_hvac_ir{z-index:194;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.ir-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#070b14;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.ir-header{padding:.65rem .9rem .45rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.ir-title{font-family:Rajdhani,sans-serif;font-size:1.5rem;font-weight:700;color:#fff;}
.ir-title span{color:#4aa8d4;}
.ir-subtitle{font-family:monospace;font-size:.68rem;color:#5a6380;margin-top:.15rem;}
.ir-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-stat{flex:1;text-align:center;padding:.42rem .2rem;background:#060f1e;}
.ir-stat-n{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;line-height:1;}
.ir-stat-l{font-size:.64rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.ir-search-wrap{padding:.5rem .9rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.ir-search{width:100%;background:#0a1828;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.42rem .9rem .42rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.8rem;outline:none;box-sizing:border-box;}
.ir-search::placeholder{color:#2a3a50;}
.ir-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#2a3a50;font-size:.82rem;pointer-events:none;}
.ir-count{font-family:monospace;font-size:.68rem;color:#3a4860;padding:.28rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.07);flex-shrink:0;}
.ir-list{flex:1;overflow-y:auto;}
.ir-row{display:flex;align-items:flex-start;gap:.65rem;padding:.7rem .9rem;border-bottom:1px solid rgba(74,168,212,.06);transition:background .15s;}
.ir-row:hover{background:rgba(74,168,212,.05)!important;}
.ir-num{font-family:monospace;font-size:.88rem;font-weight:700;color:#1a2a3a;min-width:20px;text-align:center;padding-top:3px;flex-shrink:0;}
.ir-body{flex:1;min-width:0;}
.ir-ref{font-family:monospace;font-size:.8rem;font-weight:700;color:#4aa8d4;letter-spacing:.04em;margin-bottom:.22rem;}
.ir-loc{font-size:.75rem;color:#f5c842;font-weight:600;margin-bottom:.2rem;}
.ir-loc-ico{margin-right:4px;font-size:.72rem;}
.ir-desc{font-size:.8rem;color:rgba(200,216,240,.75);line-height:1.4;margin-bottom:.22rem;}
.ir-date-row{font-family:monospace;font-size:.66rem;color:#3a5070;display:flex;align-items:center;gap:.3rem;flex-wrap:wrap;}
.ir-date-lbl{color:#2a3a50;}
.ir-sep{color:#1a2a3a;}
.ir-disc{color:#2a4a6a;letter-spacing:.04em;}
.ir-open-btn{font-family:monospace;font-size:.74rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .58rem;cursor:pointer;white-space:nowrap;transition:background .15s;}
.ir-open-btn:hover{background:#2a5a7a;}
.ir-pend-btn{color:#3a4870!important;background:transparent!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
</style>
<style>
#pg_hvac_env{z-index:196;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_env .ec-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_env .ec-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_env .ec-hero{padding:13px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;}
#pg_hvac_env .ec-badge{font-family:monospace;font-size:.6rem;color:#378ADD;letter-spacing:.12em;margin-bottom:5px;}
#pg_hvac_env .ec-dyn-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#f5c842;letter-spacing:.05em;}
#pg_hvac_env .ec-dyn-theory{font-size:.76rem;line-height:1.75;color:rgba(180,205,235,.78);margin-top:7px;}
#pg_hvac_env .ec-cards{padding:10px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;}
#pg_hvac_env .ec-card{background:var(--cd);border:1.5px solid rgba(74,168,212,.25);border-radius:10px;padding:11px 8px 8px;cursor:pointer;transition:transform .18s,border-color .18s;}
#pg_hvac_env .ec-card:hover{transform:translateY(-2px);border-color:var(--cc);}
#pg_hvac_env .ec-card.active{border-color:var(--cc);border-width:2px;}
#pg_hvac_env .ec-card-num{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;color:var(--cc);line-height:1;}
#pg_hvac_env .ec-card-label{font-family:Rajdhani,sans-serif;font-size:.76rem;font-weight:600;color:#c8d8f0;line-height:1.3;margin-top:4px;}
#pg_hvac_env .ec-card-bar{height:2.5px;background:var(--cc);border-radius:2px;margin-top:8px;opacity:.4;}
#pg_hvac_env .ec-card.active .ec-card-bar{opacity:1;}
#pg_hvac_env .ec-body{flex:1;overflow-y:auto;}
#pg_hvac_env .ec-placeholder{padding:40px 14px;text-align:center;color:#1e3a5a;font-family:Rajdhani,sans-serif;font-size:.9rem;letter-spacing:.15em;}
#pg_hvac_env .ec-panel-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);}
#pg_hvac_env .ec-ph-title{font-family:Rajdhani,sans-serif;font-size:1.05rem;font-weight:700;color:#e0ecff;}
#pg_hvac_env .ec-dl{font-family:monospace;font-size:.78rem;font-weight:700;background:#1a3a5a;border:2px solid;border-radius:6px;padding:.38rem .9rem;cursor:pointer;color:#fff;}
#pg_hvac_env .ec-rows{padding:4px 0 24px;}
#pg_hvac_env .ec-row{display:flex;align-items:flex-start;gap:.6rem;padding:.65rem 14px;border-bottom:1px solid rgba(255,255,255,.04);}
#pg_hvac_env .ec-row:hover{background:rgba(255,255,255,.02);}
#pg_hvac_env .ec-num{font-family:monospace;font-size:.85rem;font-weight:700;color:#1e3a5a;min-width:20px;text-align:center;padding-top:2px;flex-shrink:0;}
#pg_hvac_env .ec-rbody{flex:1;min-width:0;}
#pg_hvac_env .ec-rtitle{font-family:'Exo 2',sans-serif;font-size:.9rem;font-weight:700;color:#f5c842;margin-bottom:.25rem;line-height:1.3;}
#pg_hvac_env .ec-pills{display:flex;flex-wrap:wrap;gap:5px;}
#pg_hvac_env .ec-pill{font-family:monospace;font-size:.66rem;}
#pg_hvac_env .ec-pill-lbl{color:#3a5570;}
#pg_hvac_env .ec-pill-val{color:#7aaac8;font-weight:600;}
#pg_hvac_env .ec-rstatus{flex-shrink:0;padding-top:2px;}
#pg_hvac_env .ec-secdiv{padding:7px 14px;background:rgba(74,168,212,.07);border-top:1px solid rgba(74,168,212,.18);border-bottom:1px solid rgba(74,168,212,.1);font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;color:#4aa8d4;letter-spacing:.06em;}
#pg_hvac_env .ec-empty{padding:30px;text-align:center;color:#2a4060;font-family:monospace;font-size:.75rem;}
</style>
<style>
#pg_hvac_trn{z-index:199;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_trn .htr-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_trn .htr-hero{padding:14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_trn .htr-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.18em;color:#4aa8d4;margin-bottom:5px;}
#pg_hvac_trn .htr-hero-title{font-family:Rajdhani,sans-serif;font-size:1.6rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_trn .htr-hero-title span{color:#4aa8d4;}
#pg_hvac_trn .htr-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_trn .htr-stats{display:flex;gap:6px;padding:10px 12px;background:#06101e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
#pg_hvac_trn .htr-stat{flex:1;background:#060f18;border:1px solid rgba(74,168,212,.18);border-radius:8px;padding:7px 4px;text-align:center;}
#pg_hvac_trn .htr-stat-n{font-family:Rajdhani,sans-serif;font-size:1.3rem;font-weight:800;line-height:1;}
#pg_hvac_trn .htr-stat-l{font-size:.62rem;color:#3a5070;font-weight:600;letter-spacing:.05em;margin-top:2px;}
#pg_hvac_trn .htr-body{flex:1;overflow-y:auto;padding:10px 12px 24px;}
#pg_hvac_trn .htr-grp-lbl{font-family:Rajdhani,sans-serif;font-size:.88rem;font-weight:700;letter-spacing:.12em;color:#4aa8d4;padding:8px 0 4px;border-bottom:1px solid rgba(74,168,212,.18);margin-bottom:8px;}
#pg_hvac_trn .htr-grp-lbl:not(:first-child){margin-top:16px;}
#pg_hvac_trn .htr-card{background:#040e18;border:1.5px solid rgba(74,168,212,.15);border-left:3px solid var(--tc);border-radius:10px;padding:12px;margin-bottom:8px;}
#pg_hvac_trn .htr-card-top{display:flex;align-items:flex-start;gap:10px;margin-bottom:10px;}
#pg_hvac_trn .htr-icon{width:42px;height:42px;border-radius:8px;display:flex;align-items:center;justify-content:center;flex-shrink:0;font-size:17px;font-weight:800;font-family:Rajdhani,sans-serif;}
#pg_hvac_trn .htr-info{flex:1;min-width:0;}
#pg_hvac_trn .htr-code{font-family:monospace;font-size:.62rem;color:var(--tc);letter-spacing:.06em;margin-bottom:3px;opacity:.8;}
#pg_hvac_trn .htr-title{font-family:'Exo 2',sans-serif;font-size:1rem;font-weight:700;color:#fff;line-height:1.25;margin-bottom:4px;}
#pg_hvac_trn .htr-sub{font-family:monospace;font-size:.66rem;color:#3a5070;line-height:1.4;}
#pg_hvac_trn .htr-btns{display:flex;gap:8px;justify-content:flex-end;}
#pg_hvac_trn .htr-btn-view{padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#0a2240;color:#4aa8d4;border:1.5px solid #4aa8d4;letter-spacing:.04em;}
#pg_hvac_trn .htr-btn-dl{display:inline-block;text-align:center;padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#1a3a5a;color:#fff;border:1.5px solid #4aa8d4;text-decoration:none;letter-spacing:.04em;}
#pg_hvac_trn .htr-overlay{display:none;position:absolute;inset:0;background:rgba(0,0,0,.75);z-index:10;flex-direction:column;}
#pg_hvac_trn .htr-overlay.active{display:flex;}
#pg_hvac_trn .htr-popup{background:#040e18;border:1.5px solid #4aa8d4;border-radius:12px;margin:16px 12px;flex:1;display:flex;flex-direction:column;overflow:hidden;min-height:0;}
#pg_hvac_trn .htr-pop-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-pop-title{font-family:Rajdhani,sans-serif;font-size:1rem;font-weight:700;color:#fff;flex:1;margin-right:10px;}
#pg_hvac_trn .htr-pop-close{width:30px;height:30px;border-radius:6px;background:rgba(248,113,113,.15);border:1px solid rgba(248,113,113,.4);color:#fca5a5;cursor:pointer;font-size:16px;display:flex;align-items:center;justify-content:center;font-weight:700;flex-shrink:0;}
#pg_hvac_trn .htr-pop-frame{flex:1;width:100%;border:none;background:#04090f;}
</style>
<style>
#pg_hvac_precomm_greener{z-index:201;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_greener{z-index:207;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_precomm_greener .pg-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero{padding:13px 14px 11px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.16em;color:#4aa8d4;margin-bottom:4px;}
#pg_hvac_precomm_greener .pg-hero-title{font-family:Rajdhani,sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_precomm_greener .pg-hero-title span{color:#4aa8d4;}
#pg_hvac_precomm_greener .pg-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_precomm_greener .pg-body{flex:1;overflow-y:auto;padding:10px;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px;align-content:start;}
#pg_hvac_precomm_greener .pg-card{border-radius:11px;overflow:hidden;display:flex;flex-direction:column;height:110px;cursor:pointer;transition:transform .18s,box-shadow .18s;}
#pg_hvac_precomm_greener .pg-card:hover{transform:translateY(-2px);box-shadow:0 4px 16px rgba(0,0,0,.4);}
#pg_hvac_precomm_greener .pg-card-left{display:flex;flex-direction:row;align-items:center;justify-content:flex-start;gap:8px;padding:10px 12px 6px;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-card-tag{font-family:monospace;font-size:.6rem;font-weight:700;border:1px solid;border-radius:3px;padding:1px 5px;letter-spacing:.04em;}
#pg_hvac_precomm_greener .pg-card-right{flex:1;padding:0 12px 10px;display:flex;flex-direction:column;justify-content:flex-end;gap:3px;min-width:0;}
#pg_hvac_precomm_greener .pg-card-name{font-family:Rajdhani,sans-serif;font-size:.95rem;font-weight:700;color:#ffffff;line-height:1.2;}
#pg_hvac_precomm_greener .pg-card-desc{font-family:monospace;font-size:.62rem;color:rgba(180,210,240,.55);line-height:1.3;}
#pg_hvac_precomm_greener .pg-card-pend{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#f59e0b;background:rgba(245,158,11,.1);border:1px solid rgba(245,158,11,.3);border-radius:3px;padding:2px 6px;margin-top:3px;width:fit-content;}
#pg_hvac_precomm_greener .pg-card-open{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:3px;padding:2px 8px;margin-top:3px;text-decoration:none;width:fit-content;}
</style>
<style>
/* ── pg_hvac_sc Landing ── */
#pg_hvac_sc{z-index:142;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hsc-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hsc-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hsc-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-title{color:#ffffff;font-size:19px;font-weight:700;letter-spacing:0.5px;flex:1;}
.hsc-subtitle{color:#5a8ab8;font-size:10px;letter-spacing:0.5px;margin-top:1px;}
.hsc-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;letter-spacing:0.5px;font-weight:600;}
.hsc-body{flex:1;overflow-y:auto;padding:18px 16px 60px;}
.hsc-sec-label{color:#ffffff;font-size:13px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:7px;margin-bottom:14px;}
.hsc-nav-grid{display:grid;grid-template-columns:1fr;gap:12px;}
.hsc-nav-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:12px;padding:18px 16px;display:flex;align-items:center;gap:14px;cursor:pointer;transition:border-color 0.2s,background 0.2s;}
.hsc-nav-card:hover{border-color:#4da6ff;background:#0a1628;}
.hsc-nav-card.gold-card{border-color:#3a2800;background:#080600;}
.hsc-nav-card.gold-card:hover{border-color:#c9a84c;background:#0d0900;}
.hsc-nav-icon{width:48px;height:48px;border-radius:10px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-icon svg{width:24px;height:24px;stroke:#4da6ff;stroke-width:1.8;fill:none;}
.hsc-nav-icon.gold-icon{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-icon.gold-icon svg{stroke:#c9a84c;}
.hsc-nav-info{flex:1;}
.hsc-nav-title{color:#ffffff;font-size:16px;font-weight:700;margin-bottom:4px;letter-spacing:0.2px;}
.hsc-nav-card.gold-card .hsc-nav-title{color:#f0c060;}
.hsc-nav-desc{color:#b0cfe8;font-size:13px;line-height:1.4;}
.hsc-nav-card.gold-card .hsc-nav-desc{color:#a07830;}
.hsc-nav-count{display:inline-block;background:#0d2040;border:1px solid #2a5a8e;color:#8abfe0;font-size:10px;padding:2px 8px;border-radius:4px;margin-top:5px;font-weight:600;}
.hsc-nav-card.gold-card .hsc-nav-count{background:#1a1005;border-color:#6a4a10;color:#b08040;}
.hsc-nav-arrow{width:28px;height:28px;border-radius:7px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-arrow svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-nav-card.gold-card .hsc-nav-arrow{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-card.gold-card .hsc-nav-arrow svg{stroke:#c9a84c;}
.hsc-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
</style>
<style>
/* ── pg_hvac_mfr_dir & pg_hvac_sup_dir shared contact styles ── */
#pg_hvac_mfr_dir{z-index:143;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sup_dir{z-index:144;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hcd-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hcd-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hcd-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hcd-title-wrap{flex:1;}
.hcd-title{color:#ffffff;font-size:17px;font-weight:700;letter-spacing:0.3px;}
.hcd-sub{color:#5a8ab8;font-size:10px;margin-top:1px;}
.hcd-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;font-weight:600;}
.hcd-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.hcd-group{margin-bottom:18px;}
.hcd-group-hdr{background:#071428;border-left:3px solid #4da6ff;border-radius:0 6px 6px 0;padding:7px 12px;margin-bottom:10px;}
.hcd-group-title{color:#ffffff;font-size:14px;font-weight:700;letter-spacing:0.8px;}
.hcd-group-count{color:#7ab0e0;font-size:12px;margin-top:2px;}
.hcd-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:10px;padding:13px 14px;margin-bottom:8px;}
.hcd-card-hdr{display:flex;align-items:center;gap:10px;margin-bottom:8px;}
.hcd-avatar{width:36px;height:36px;border-radius:50%;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;color:#4da6ff;font-size:11px;font-weight:700;flex-shrink:0;}
.hcd-name-wrap{}
.hcd-name{color:#ffffff;font-size:16px;font-weight:700;line-height:1.2;}
.hcd-role{color:#90bcd8;font-size:12px;margin-top:3px;}
.hcd-equip-tag{display:inline-block;background:#0d2040;border:1px solid #3a7abf;color:#ffffff;font-size:12px;padding:3px 10px;border-radius:4px;font-weight:700;margin:2px 2px 2px 0;}
.hcd-divider{border:none;border-top:1px solid #0f1e30;margin:8px 0;}
.hcd-rows{display:flex;flex-direction:column;gap:5px;}
.hcd-row{display:flex;align-items:flex-start;gap:8px;}
.hcd-row-icon{width:28px;height:20px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hcd-row-icon svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2;fill:none;}
.hcd-row-label{color:#5a8ab8;font-size:11px;font-weight:600;width:52px;flex-shrink:0;padding-top:1px;}
.hcd-row-val{color:#d0e8ff;font-size:12px;flex:1;line-height:1.4;}
.hcd-row-val a{color:#4da6ff;text-decoration:none;}
.hcd-equip-row{display:flex;flex-wrap:wrap;gap:4px;margin-top:6px;}
.hcd-pending{color:#5a8ab8;font-size:12px;font-style:italic;}
.hcd-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
/* ── Plumbing Contact Directory overrides ── */
#pg_plumb_sc{z-index:145;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_mfr_dir{z-index:146;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sup_dir{z-index:147;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ic{z-index:185;background:#0a1628;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pcd-link{color:#2abf8f;text-decoration:none;font-size:12px;}
.pcd-link:hover{text-decoration:underline;}
.pcd-equip-box{width:190px;flex-shrink:0;background:#020a05;border:1px solid #1a5a3a;border-radius:8px;padding:9px 11px;align-self:stretch;}
.pcd-equip-title{color:#2abf8f;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #0a2a1a;padding-bottom:5px;margin-bottom:7px;}
.pcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.pcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}

/* ── Project Contact box ── */
.hcd-pc-box{background:#02080e;border:1px solid #c9a84c55;border-radius:7px;padding:8px 11px;margin-top:9px;}
.hcd-pc-title{color:#c9a84c;font-size:10px;font-weight:700;letter-spacing:1.2px;margin-bottom:6px;display:flex;align-items:center;gap:5px;}
.hcd-pc-title svg{stroke:#c9a84c !important;}
.hcd-pc-row{color:#f0d890;font-size:12px;line-height:1.6;}

/* ── Equipment box layout ── */
.hcd-card-inner{display:flex;gap:12px;align-items:flex-start;}
.hcd-card-left{flex:1;min-width:0;}
.hcd-equip-box{width:190px;flex-shrink:0;background:#030c1c;border:1px solid #2a5a8e;border-radius:8px;padding:9px 11px;align-self:stretch;}
.hcd-equip-box-title{color:#4da6ff;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:5px;margin-bottom:7px;}
.hcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.hcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}
.hcd-link{color:#4da6ff;text-decoration:none;font-size:12px;}
.hcd-link:hover{text-decoration:underline;}

</style>
<style>
/* ---- HVAC Error Codes — shared base ---- */
#pg_hvac_err { z-index:148; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_vrf { z-index:149; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_rxytq { z-index:150; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_r { z-index:151; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_c { z-index:152; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_brc { z-index:153; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ---- Shared nav header ---- */
.err-nav { display:flex; align-items:center; gap:10px; padding:12px 16px 8px; background:#08152b; border-bottom:1px solid #1a2f50; flex-shrink:0; }
.err-nav-back { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; display:flex; align-items:center; gap:5px; }
.err-nav-back:active { background:#1a3a6a; }
.err-nav-title { flex:1; font-size:16px; font-weight:700; color:#e8f4ff; letter-spacing:.3px; }
.err-nav-home { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; }
.err-nav-home:active { background:#1a3a6a; }

/* ---- LANDING: cards grid ---- */
.err-land-body { flex:1; overflow-y:auto; padding:16px; }
.err-land-hero { background:linear-gradient(135deg,#0f2040,#0a1628); border:1px solid #1e3a5f; border-radius:12px; padding:16px 18px; margin-bottom:18px; display:flex; align-items:center; gap:14px; }
.err-land-hero-icon { width:48px; height:48px; background:#0f2a50; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:22px; flex-shrink:0; }
.err-land-hero-info { flex:1; }
.err-land-hero-title { font-size:18px; font-weight:700; color:#e8f4ff; }
.err-land-hero-sub { font-size:12px; color:#6a8fb0; margin-top:3px; }
.err-land-stats { display:flex; gap:8px; margin-top:10px; flex-wrap:wrap; }
.err-stat { background:#0a1628; border:1px solid #1a2f50; border-radius:8px; padding:6px 12px; text-align:center; flex:1; min-width:70px; }
.err-stat-num { font-size:20px; font-weight:700; color:#4dabf7; }
.err-stat-label { font-size:10px; color:#5a7a9a; text-transform:uppercase; letter-spacing:.5px; margin-top:2px; }
.err-land-grid { display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:10px; }
.err-card { background:#0c1a2e; border:2px solid #1a2f4a; border-radius:12px; padding:12px; cursor:pointer; transition:transform .22s ease,box-shadow .22s ease; display:flex; flex-direction:column; align-items:flex-start; height:145px; box-sizing:border-box; position:relative; overflow:hidden; }
.err-card:hover { transform:scale(1.03); box-shadow:0 6px 20px rgba(0,0,0,.5); z-index:5; }
.err-card:active { transform:scale(.97); }
.err-card::before { content:''; position:absolute; top:0; left:0; right:0; height:3px; border-radius:12px 12px 0 0; }
.err-card-icon { width:42px; height:42px; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:20px; margin-bottom:10px; }
.err-card-name { font-size:14px; font-weight:700; color:#ffffff; line-height:1.3; }
.err-card-sub { font-size:11px; color:#5a7a9a; margin-top:4px; }
.err-card-count { margin-top:auto; padding-top:10px; font-size:12px; font-weight:600; }
.err-card-full { flex-direction:column; align-items:flex-start; gap:0; }
.err-card-full .err-card-name { font-size:14px; }
.err-card-full .err-card-count { margin-top:auto; padding-top:5px; }

/* ---- Sub-screen body ---- */
.err-body { flex:1; overflow-y:auto; padding:12px 0; }
.err-section-title { font-size:13px; font-weight:700; text-transform:uppercase; letter-spacing:.8px; color:#4dabf7; padding:10px 16px 6px; border-bottom:1px solid #0f2040; margin-bottom:6px; }

/* ---- Search bar ---- */
.err-search-wrap { padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; flex-shrink:0; }
.err-search-input { width:100%; box-sizing:border-box; background:#0c1e38; border:1px solid #1a3055; border-radius:8px; padding:8px 12px 8px 36px; color:#d0e8ff; font-size:14px; outline:none; background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='16' height='16' viewBox='0 0 24 24' fill='none' stroke='%234a6a8a' stroke-width='2'%3E%3Ccircle cx='11' cy='11' r='8'/%3E%3Cline x1='21' y1='21' x2='16.65' y2='16.65'/%3E%3C/svg%3E"); background-repeat:no-repeat; background-position:10px center; }
.err-search-input::placeholder { color:#3a5575; }

/* ---- Full Reference Table ---- */
.err-table-wrap { overflow-x:auto; padding:0 10px 20px; }
.err-table { width:100%; border-collapse:collapse; min-width:700px; }
.err-table thead th { background:#0a1628; color:#4dabf7; font-size:11px; text-transform:uppercase; letter-spacing:.6px; padding:8px 10px; text-align:left; border-bottom:2px solid #1a2f50; position:sticky; top:0; z-index:2; white-space:nowrap; }
.err-table tbody tr { border-bottom:1px solid #0c1e30; }
.err-table tbody tr:hover { background:#0c1e30; }
.err-row.hidden { display:none; }
.err-code { font-size:16px; font-weight:800; letter-spacing:.5px; padding:10px; white-space:nowrap; }
.err-series-badge { font-size:10px; font-weight:600; border:1px solid; border-radius:5px; padding:2px 6px; white-space:nowrap; }
.err-loc { font-size:12px; color:#7eb8f7; padding:10px; white-space:nowrap; }
.err-loc2 { font-size:12px; color:#7eb8f7; padding:8px 10px; }
.err-defn { font-size:13px; color:#d0e8ff; padding:10px; min-width:180px; }
.err-cause { font-size:12px; color:#8aaccc; padding:10px; min-width:180px; }
.err-action { font-size:12px; color:#74c0fc; padding:10px; min-width:180px; }
.err-vrv { padding:10px; text-align:center; }
.err-vrv-yes { background:#1a4028; color:#51cf66; font-size:10px; font-weight:700; border-radius:4px; padding:2px 6px; }
.err-vrv-no { color:#3a4a5a; font-size:12px; }
.err-no-results { color:#3a5575; font-size:14px; text-align:center; padding:30px; display:none; }

/* ---- Series Legend ---- */
.err-legend-wrap { padding:10px 14px; display:flex; flex-wrap:wrap; gap:6px; border-bottom:1px solid #0f2040; background:#06101c; }
.err-legend-pill { font-size:10px; font-weight:600; padding:3px 8px; border-radius:20px; border:1px solid; cursor:pointer; transition:opacity .15s; }
.err-legend-pill.dimmed { opacity:.3; }
.err-legend-pill.active { opacity:1; }

/* ---- RXYTQ compact table ---- */
.err-compact-table { width:100%; border-collapse:collapse; }
.err-compact-table thead th { background:#08152b; color:#6a8fb0; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; text-align:left; border-bottom:1px solid #0f2040; }
.err-compact-table tbody tr { border-bottom:1px solid #0a1628; }
.err-compact-table tbody tr:hover { background:#0a1628; }
.err-compact-table td { padding:8px 12px; vertical-align:top; }

/* ---- Sub code detail table ---- */
.err-det-table { width:100%; border-collapse:collapse; min-width:500px; }
.err-det-table thead th { background:#08152b; color:#ffd43b; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border-bottom:1px solid #1a2f20; white-space:nowrap; }
.err-det-table tbody tr { border-bottom:1px solid #0a1628; }
.err-det-table tbody tr:hover { background:#0c1628; }
.err-det-table td { padding:8px 10px; vertical-align:top; font-size:12px; }

/* ---- RXYTQ tab buttons ---- */
.err-tab-bar { display:flex; gap:6px; padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; overflow-x:auto; flex-shrink:0; }
.err-tab-btn { background:#0c1e38; border:1px solid #1a2f50; color:#7eb8f7; padding:6px 12px; border-radius:8px; font-size:12px; font-weight:600; cursor:pointer; white-space:nowrap; flex-shrink:0; }
.err-tab-btn.active { background:#1a3a6a; border-color:#4dabf7; color:#4dabf7; }
.err-tab-content { display:none; }
.err-tab-content.active { display:block; }

/* ---- Split AC How-to box ---- */
.err-howto-box { background:#0c1e38; border:1px solid #1a3055; border-radius:10px; margin:12px 14px; padding:14px; }
.err-howto-title { font-size:12px; font-weight:700; color:#ffd43b; text-transform:uppercase; letter-spacing:.5px; margin-bottom:10px; }
.err-howto-row { display:flex; gap:10px; margin-bottom:8px; align-items:flex-start; }
.err-howto-step { background:#ffd43b22; color:#ffd43b; border-radius:50%; width:22px; height:22px; display:flex; align-items:center; justify-content:center; font-size:11px; font-weight:700; flex-shrink:0; margin-top:1px; }
.err-howto-step.note { background:#4dabf722; color:#4dabf7; border-radius:6px; width:auto; padding:0 6px; font-size:10px; height:22px; }
.err-howto-text { font-size:12px; color:#b0cce8; line-height:1.5; }

/* ---- KN-86N3 sections ---- */
.err-kn-section { margin:0 12px 14px; }
.err-kn-sec-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; border-radius:6px 6px 0 0; margin-bottom:0; }
.err-kn-table { width:100%; border-collapse:collapse; background:#08152b; border-radius:0 0 6px 6px; overflow:hidden; }
.err-kn-table thead th { background:#06101c; color:#5a7a9a; font-size:11px; padding:6px 12px; text-align:left; border-bottom:1px solid #0c1a2e; }
.err-kn-table tbody tr { border-bottom:1px solid #0c1628; }
.err-kn-table tbody tr:hover { background:#0c1a2e; }
.err-kn-code { font-size:14px; font-weight:700; padding:7px 12px; white-space:nowrap; width:70px; }
.err-kn-defn { font-size:13px; color:#b0cce8; padding:7px 12px; }

/* ---- BRC Madoka ---- */
.brc-icon-name { font-size:13px; font-weight:700; color:#e8f4ff; padding:8px 12px; display:block; }
.brc-cat-badge { font-size:10px; font-weight:600; padding:3px 8px; border-radius:12px; white-space:nowrap; }
.brc-desc { font-size:12px; color:#8aaccc; padding:8px 12px; }
.brc-section-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.6px; padding:10px 14px 6px; color:#06d6a0; border-top:1px solid #0f2040; margin-top:4px; }

/* ---- Note box ---- */
.err-note-box { background:#0c1a2e; border:1px solid #1a2f50; border-radius:8px; margin:10px 14px; padding:12px; font-size:12px; color:#8aaccc; line-height:1.6; }
.err-note-box strong { color:#ffd43b; }

/* ---- Footer ---- */
.err-footer { padding:12px 16px; font-size:10px; color:#2a3a50; text-align:center; border-top:1px solid #0a1628; flex-shrink:0; }
</style>
<style>
#pg_hvac_sac_sel{z-index:190;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sac_sel .ves-tbl td{font-size:13px;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(2){font-family:'Rajdhani',sans-serif;font-size:13px;color:rgba(210,230,255,0.9);min-width:180px;text-align:left;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(3){font-size:12px;color:rgba(180,210,255,0.7);min-width:70px;text-align:center;}
#pg_hvac_sac_sel .ves-tbl td:first-child{font-size:12px;min-width:90px;}
#pg_plumb_parts_info{z-index:189;background:#06130d;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ra_land,#pg_ra_pm,#pg_ra_mep,#pg_ra_dd,#pg_ra_fm,#pg_ra_cr,#pg_ra_summary {
  background:#ffffff; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden;
}
#pg_ra_land    { z-index:158; }
#pg_ra_pm      { z-index:159; }
#pg_ra_mep     { z-index:188; }
#pg_ra_dd      { z-index:160; }
#pg_ra_fm      { z-index:161; }
#pg_ra_cr      { z-index:162; }
#pg_ra_summary { z-index:163; }
.ra-nav { background:#f5f5f5; border-bottom:1px solid #e0e0e0; padding:10px 14px; display:flex; align-items:center; gap:8px; flex-shrink:0; }
.ra-nav-back,.ra-nav-home { color:#1a73e8; font-size:12px; display:flex; align-items:center; gap:3px; cursor:pointer; background:none; border:none; padding:0; }
.ra-nav-title { color:#111; font-size:14px; font-weight:500; flex:1; text-align:center; }
.ra-body { flex:1; overflow-y:auto; padding:14px 14px 40px; background:#fff; }
.ra-screen-lbl { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#888; display:inline-block; margin-bottom:10px; }
.ra-hero { color:#333; font-size:14px; margin-bottom:14px; line-height:1.6; font-weight:500; }
.ra-land-grid { display:grid; grid-template-columns:1fr 1fr; gap:10px; margin-bottom:14px; }
.ra-land-card { border:1px solid #e0e0e0; border-radius:10px; padding:14px; cursor:pointer; background:#fff; transition:border-color 0.15s; }
.ra-land-card:hover { border-color:#999; }
.ra-card-icon { width:36px; height:36px; border-radius:50%; display:flex; align-items:center; justify-content:center; margin-bottom:8px; }
.ra-card-title { color:#111; font-size:15px; font-weight:700; margin-bottom:3px; }
.ra-card-sub { color:#555; font-size:12px; font-weight:500; }
.ra-pill { display:inline-block; font-size:11px; padding:3px 10px; border-radius:20px; margin-top:7px; font-weight:600; background:#f0f0f0; color:#666; }
.ra-summary-link { display:block; width:100%; padding:12px; background:#f5f5f5; border:1px solid #e0e0e0; border-radius:8px; text-align:center; color:#1a73e8; font-size:14px; font-weight:600; cursor:pointer; margin-top:4px; }
.ra-tab-bar { display:flex; background:#f5f5f5; border-radius:8px; padding:3px; margin-bottom:14px; border:1px solid #e0e0e0; }
.ra-tab { flex:1; padding:7px 4px; text-align:center; font-size:13px; border-radius:6px; cursor:pointer; color:#666; font-weight:500; }
.ra-tab.active { background:#fff; color:#111; font-weight:700; border:1px solid #e0e0e0; }
.ra-sdiv { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#666; margin:14px 0 8px; padding-bottom:5px; border-bottom:1px solid #ddd; font-weight:600; }
.ra-flbl { font-size:14px; color:#111; margin-bottom:4px; font-weight:700; }
.ra-finp { border:1px solid #ccc; border-radius:6px; padding:9px 11px; width:100%; color:#111; font-size:15px; background:#fafafa; margin-bottom:11px; box-sizing:border-box; font-family:inherit; font-weight:500; }
.ra-dec-row { display:grid; grid-template-columns:1fr 1fr 1fr; gap:8px; margin:12px 0; }
.ra-dec-btn { padding:10px 4px; border-radius:8px; text-align:center; cursor:pointer; font-size:13px; font-weight:700; border:1.5px solid #ddd; background:#fafafa; color:#333; user-select:none; }
.ra-dec-approved.ra-dec-sel { background:#e6f4ea; border-color:#34a853; color:#1e7e34; }
.ra-dec-comments.ra-dec-sel { background:#fff3e0; border-color:#fbbc04; color:#e65100; }
.ra-dec-rejected.ra-dec-sel { background:#fce8e6; border-color:#ea4335; color:#c5221f; }
.ra-cbox { background:#fffbe6; border:1px solid #fbbc04; border-radius:8px; padding:10px; margin:8px 0; display:none; }
.ra-cbox-lbl { font-size:14px; color:#b06000; margin-bottom:6px; font-weight:700; }
.ra-carea { background:#fff; border:1px solid #e0e0e0; border-radius:5px; padding:9px 11px; font-size:14px; color:#111; min-height:60px; width:100%; box-sizing:border-box; resize:none; font-family:inherit; font-weight:500; }
.ra-submit { background:#1a73e8; color:#fff; border:none; border-radius:8px; padding:12px; width:100%; font-size:15px; font-weight:700; cursor:pointer; margin-top:10px; }
.ra-lock-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:9px 12px; margin-bottom:12px; display:flex; align-items:center; gap:8px; }
.ra-lock-txt { font-size:13px; color:#1e7e34; font-weight:700; }
.ra-lock-date { font-size:10px; color:#555; margin-top:1px; }
.ra-ro { background:#f5f5f5; border:1px solid #e0e0e0; border-radius:6px; padding:9px 11px; font-size:15px; color:#333; margin-bottom:11px; font-weight:500; }
.ra-ldec { border-radius:8px; padding:10px 12px; margin-bottom:10px; border:1.5px solid #ddd; }
.ra-ldec-lbl { font-size:15px; font-weight:700; margin-bottom:5px; color:#111; }
.ra-ldec-cmt { font-size:14px; color:#333; font-weight:500; }
.ra-lock-footer { background:#e0e0e0; color:#888; border:none; border-radius:8px; padding:12px; width:100%; font-size:14px; text-align:center; display:block; margin-top:6px; font-weight:600; }
.ra-sum-row { background:#fafafa; border:1px solid #e8e8e8; border-radius:8px; padding:9px 12px; margin-bottom:7px; display:flex; align-items:center; gap:10px; }
.ra-sum-av { width:28px; height:28px; border-radius:50%; background:#e8f0fe; display:flex; align-items:center; justify-content:center; font-size:10px; font-weight:500; color:#1a73e8; flex-shrink:0; }
.ra-sum-name { font-size:14px; color:#111; font-weight:700; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-role { font-size:12px; color:#555; font-weight:500; }
.ra-sum-cmt { font-size:12px; color:#444; margin-top:3px; font-style:italic; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-pill { font-size:12px; padding:4px 10px; border-radius:20px; font-weight:600; flex-shrink:0; }
.ra-lock-svg { color:#1e7e34; }
.ra-master-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:10px 12px; margin-bottom:12px; font-size:13px; color:#1e7e34; line-height:1.5; text-align:center; }
</style>
<style>
#pg_hvac_ppm_menu {
  z-index: 171 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vrf {
  z-index: 172 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vrf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_sac {
  z-index: 173 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_sac.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_rtu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_rtu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_dh {
  z-index: 175 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_dh.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_fahu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_fahu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vf {
  z-index: 176 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_duct {
  z-index: 177 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_duct.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>

<style id="eva-preboot-css">html.eva-preboot,html.eva-preboot body{background:#050507!important}html.eva-preboot .screen{visibility:hidden!important;opacity:0!important;pointer-events:none!important}html.eva-nav-arriving::after{content:'';position:fixed;inset:0;z-index:999999;background:#050507;opacity:1;pointer-events:none;transition:opacity 0.5s ease}html.eva-nav-arriving.eva-nav-revealed::after{opacity:0}</style>
<script>document.documentElement.classList.add('eva-preboot');</script>
<script src="eva-nav-bridge.js"></script>
<style>
#pg_hvac_ppm_fahu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_fahu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_fahu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_fahu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
</head>
<body>
<div class="screen" id="pg_hvac_ppm_fahu" data-eva-default="1">

  <div style="display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(100,180,255,.25);flex-shrink:0;">
    <div style="display:flex;align-items:center;gap:.75rem;">
      <button onclick="siGoTo('pg_hvac_ppm_menu')" style="width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;">
        <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="15,18 9,12 15,6"/></svg>
      </button>
      <span style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">EVA-APP</span>
      <span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;letter-spacing:.07em;color:#7a85a3;">PPM &rsaquo; <span style="color:#64b4ff;">FAHU &amp; HMU</span></span>
    </div>
    <button onclick="siGoTo('pg3')" style="width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9,22 9,12 15,12 15,22"/></svg>
    </button>
  </div>

  <div style="padding:.7rem 1.2rem .5rem;background:linear-gradient(135deg,rgba(100,180,255,.07),transparent);border-bottom:1px solid rgba(255,255,255,.05);flex-shrink:0;">
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.5rem;font-weight:700;color:#ffffff;letter-spacing:.04em;">FAHU <span style="color:#64b4ff;">&amp;</span> HMU</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.72rem;letter-spacing:.08em;color:#7a85a3;margin-top:.25rem;">Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; FAHU-01 &nbsp;&middot;&nbsp; HMU-01 &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>

  <div style="display:flex;background:#0a0c15;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;">
    <button id="fahu-model-fahu" onclick="fahuModel('fahu')" style="flex:1;padding:.5rem;background:rgba(100,180,255,.15);border:none;border-bottom:3px solid #64b4ff;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.8rem;font-weight:700;color:#64b4ff;letter-spacing:.05em;">FAHU</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.62rem;color:#5a6380;">Fresh Air Handling Unit &middot; FAHU-01</span></button>
    <button id="fahu-model-hmu" onclick="fahuModel('hmu')" style="flex:1;padding:.5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.8rem;font-weight:700;color:#5a6380;letter-spacing:.05em;">HMU</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.62rem;color:#5a6380;">Hood Make-Up Unit &middot; HMU-01</span></button>
  </div>

  <div style="display:flex;background:#090b12;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;">
    <button id="ppm-fahu-tab-daily" onclick="fahuTabSwitch('daily')" style="flex:1;padding:.6rem .5rem;background:rgba(42,191,143,.15);border:none;border-bottom:3px solid #2abf8f;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#2abf8f;">🟢 DAILY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">24 ITEMS</span></button>
    <button id="ppm-fahu-tab-weekly" onclick="fahuTabSwitch('weekly')" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🔵 WEEKLY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">35 ITEMS</span></button>
    <button id="ppm-fahu-tab-monthly" onclick="fahuTabSwitch('monthly')" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🟡 3 MONTHLY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">63 ITEMS</span></button>
    <button id="ppm-fahu-tab-six" onclick="fahuTabSwitch('six')" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🟠 6 MONTHLY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">72 ITEMS</span></button>
  </div>

  <div style="flex:1;overflow-y:auto;overflow-x:hidden;padding:1rem 1.2rem 3rem;box-sizing:border-box;">

    <div id="ppm-fahu-fahu-panel-daily" class="fahu-fahu-panel" style="display:block;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #64b4ff;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">DAILY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#7a85a3;margin-top:.2rem;">FAHU-01 &amp; HMU-01 &nbsp;&middot;&nbsp; Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#64b4ff;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">24 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAI0fX5xIGwAAnOsBABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd227jPJK+X2DfgcgCi26guyNRog6Z6X+g459gutPZJN2D2ZuBLNGJJrLkleSkM9iLfYd9w32SJSnJcTqW7VhS4ngqAXyQzBJV+j6yqlgk//inn5ME3dK8iLP084H8STpANA2zKE6vPh98v/Q/GgeoKIM0CpIspZ8P7mlx8Kff/vVf/nh3FGXhbELTEjERaXF0Nw0/H1yX5fTo8LAIr+kkKD5N4jDPimxcfgqzyWE2HschPbzL8ugQS7IkPk3zLKRFwa7nBOltUBzU4sKfm0mL8uCOFeYC1cPwOshL+vNBhvxsIeTQPDSeCsJbCGJ3iOWnopRni9IOea2eCFK3EsRq9UQS2U7SkpvTtpOEn0rSt5OkPJVkbCfpCZwmTwGeTWnKTo6zfBKU7Gt+dTgJ8pvZ9CMTPA3KeBQncXnPZEpaIyaI05stasRKzSVMlOjZEvTDSRbRRIkaKdnng1meHtXlP87L86ofVeXrt3kJmmx2WXY585D+LJOibMrmm+iuKu7WDYvQ2mFOE6bHLC2u4+m8dZhsK42dvG6E3K5SwO0kaX53N5U3pFpb0+ZWj+FB4CbVr5/dJKlqvlqiLG3wNLmIeYlNqvD4mk1NJgzBDxfeSjULypU3bHwaAfiJAC2kG3YWjQyjlnEYPrCby4k3pFUjp3oqXE78oFh5wzbw18osCIhmzxKBlaYe/I0XX5BVRGV0/TxxzTM65GWDMrgOijlpKonjDRuCRqK6ILECWJKF8/aMy6TPUxqZC7yfLDzD6VU3ov6eZ7Ppg7S4m7SThyb7jhtPz5BVE36xESq6VebiOpiylnwSHp1cpVkejBJWI0ZfxBiIxBPgrwzI/E18pD/FcY6f+sM44R+iGeJN4sFvzAgcZdE9f5+yE+rRNMiDE8Yh4tkawT4+EEdZF1ryo3r9x44eMYMzOv98IEmuoTueMj/k0nEwS0p+pvoTV5me5fytmAYhuxP222BcUtajGNLBIT/x95Aduw0YKEPW0tOcHz2cF6teqs8j8fuRU4j3MEuyvCkq+4qhqZXA4h/NUWw0R5zi8bHDudDyN9c6+fJXdHbu/fBOL09+eOirdXJ66Z1ap46HnGPP+fOXk4tLXqSsClb1e6o5WTEN3ybS0JqTtT5Vhz2d2NoT1dWXeKQ6cWxRdX5Oi2tkxTk6Zm5Gwmv5PY1L9M63jr9/lORHSmMVy7Ns7OX80uX9lEH4Kg8mFyUz1KqLvUCN3yP035vUykujl6oTbyTEQ2aXnjKF0vyWHvyG0HGWRehrcEM/zqZCx5Vqj7+CZjtq1g3imzhF7keGUrR7mjzLszFv97M0SN6OUh3vG/oRJ0mwtKUsR0n9VosZJX9hl2CWrCzau/ndRD+DqhLsFzbrBGleiG/ZtKkR7xATyksU//h8oIoPVXWEGHGfnw+CWZlVghI6LrctO8rKMptsWzqPr663vnScsp6BHncr/mO74vwJPlb/KHFoknwNxMOrNSoe3pIn19z28vOV7AVp7NuXLLtpatrAYRznRXme3dU1TILFb+KkkyWzSbpw/tGBNDu2Wac0//aj+TavwxyJv+dxxD9esXcmo646kWo6PDqsLD+85tfVBZvrlJyHT22BBVNC92VTNSWrOvrElJhTyfv59OlUVGk09cuzmQN66flfnk2jpvoqYfVaqy1s+Mtv8emFynAT9motQKytoDX83aT0KgZvUn4Fh9cX5wpc1ENxHTWiwoQG+a/UQxzZCTvrY/7faPLXB6stU/giKdc9+aUCFmhrLIdGU5FbK4mv0vmdLNqeDTweW8aa57meLnEbuBfLeMNe7tGDeLD3g/ujJX2UqPwKnAsqP9Ua4LwTzsXf3uBc0R3VJ67fCef1meY6KyAJTS80vesgKVvMkvD13sI5HZvekkLbC23vEEAnhmTqbsfo25O2l79ViuHQXmmzY1PTbVuvj4LNvn1p6Dh2gE+SIasSduVOfKrVKqoqXrbsOE7SYkrDMsuh94DeYxC0Y9uxLc/shHaw3KEB7tFyd4mNbbctBrgZJGu1iqqKly0b4LM8+ztrgKH5heZ3CKyrruVJntotcNIX1leNZD12Cypj++ntSLbhS5Lf5gpsdjv1GSG9qhqHUvwoE2BeefGLqorzOsFg28aFYbDtdQfb1KY1fXRUU5YfXnpUX3oULzS0zxmAw67n6Z5Qzu44800LNUqOacDQUhdoDi/vfrlqn1YDet+mO9qm911MN9sLVx+rsql1c34Wet+6u+olPe3B0Fnsov9tCztUtCZP9QpMACY8DFTbnm94am9M6ARy55qGN9MsTstt0A5g7x3si1lz+wB2ScGa4bTZOA2yd6jZ//bnLZjADcOnegUmABMWDCDP1Bz7DTHh9Nsl2ooNwiF6qlygQxc67JkVpLu+TVTb7osOnZB+TidBflO0Q52/Vb/lklZ69bph2bbmtYUZhZBdGaIX2nt6JR7duJgG88dJ+uCvIf625e9i6W34u1h+C/4+FN+av67mqX7dgjyfv7grf5dJeCBwK00VWVMNXXvpAaKHxm6Rpr97p9659QX9OLn4zt5OTi/OPOfy5NtpL8RVsW+bxGnLYtsl4kK8rf/+dc9GuzTPJJ5Pug0PLRD32ebmIz4vPt6HuWCy3hx5mAtWHVtk/eN5iJtZoBCHA4asdchMyVYkZ5AJI72BX8zHDQP+jFGQRohZZTQp0P/9z/+iNEPT6/siDoMERcEkuKIfUJjlecZndX5AEdNA8QGxaiRZVtCmZDNtGv17MJn+AVUzfd9vQzFgGDBsDcNcYnm2121ewOYJbxCEA0Suizqosu6ZqvdCiMRc/QBJgOQKSBKVeMT2uwXCuswp0RXNNn2VpxCB3wsZzW+cTqphuZJl9zal5PX8Xgx+LzBkAIYosiHJ2OJSd9fvtUK+LB2KsiwvhON7Q+8RXxOw8n3HsyS5R2HCHNtInC5oOMtp9AfuFfNCSDwBvmQluLZAogEmzphEJ6rqdiIRuLaAyP4MH001HV/mCgPXFiC5E42kYVoEe90Gj7u4ttgkviEp4NpCpGgfwunYMV3f2QPXVgHXFhgyRIdDTNP0PdIXQwYB/2mGZumsmAUJc1bjgvIh2tt4lItdLNA4Z8orZtMp82/HQcpP5rSc5an4Fs1yBg3u11Y/B+cWaDSAKyGbuisrXCo4t4DIHUCkbqiSpxDvhRCJufoBkgDJFZDUHOKbsvF647aaZ6qOo7VxQggB53Z/6bRn4Uvf0SSVOJ3oVKtVSH8151YF5xYYMoQNZFkYK/og6wb0Bf7lG7cwj3fEPFjuuRYT1nF8YG/ZDRXJydktza8pc2bZyUfEuXu6C00xZYVb9snpjb5ZlM3yjWqydEOcYTVZhQd4JGCSlXxonF2LJjQsc5EGXuV4b9P+QPMDzc+atBFT0R25dV4r2s7ebUUkBAUAkWsQiW1ZtxW7m8kIQQGAZI9ejE4033BJv5Dkb5Vi8qUSFipAiGpbXuuCvkIIBAX2l057NjfC1RXT9vcgKEC2McohKAAMWWeV64rieXpvDBkE/NUkY/Tu26wUudmzNC7fH6Fz5lSjIKcBEo+smdQc0VEeFx9QEaRRFSIY8WXhCzTi+d88TsDL8xNBnI+T7A78XWDWAH2PRyRPktpyBxH4u4DIF0akzyx73PeIYysiMVc/QBIguQqSkuP7usIV1rv5EYvKx8uWB1PEX3V3C8ZIvU7dI2NEHFtijGRpct9uOPC36vf8mis9bs20TBMrbRaYEALr/T2X6bDeX0emb7neH1F038XSSy9Ovny9v29n3rnF1/ezvqCLS+vy+wVyjj1nxZK0z+CtrGueZRsQKYOOeB/GQkziSIa46huPlGnt7G4lCETKgCFrh2Ys25JNaRBTtTfwV8v9Zek4zic0QvksFVkzPDK2OCekmv5RLwkY0SS+pWJeSB0QQ2WGollY3mX5zTZsAjIBmdYkP0vE8zRSm1QQHANEvjYiFcXWfNV8qQU5MFc/QBIguQKSkuMqkm30nJ/0DBdX8xTFbU/ZE0LAxd1fOu1XbpVk27opS6QTnWq1Cumv5uLq4OICQwZgiOyoiqLtuIt7/rCaQbMW/fslLi/3bNkN5EEoHN16DQTm4IJDC9QZYCDT1B3V7LjPETi0gMj+GnNJNhVb8l4IkZirHyAJkFwBSQX7tuq73SBZq1VUVbxUVxoo26PZ7Yane4gwep3+cR0UPNf0YWmldrOCv1XSeI1WOtyKJWMN47bRcyEEHO79pfueJXcRybS7bpayQPfXc7iNbZwGcLiBIeuWZJBlzXH6W7RkEPBfVAPHzHXm28RNab7gbX87806beRdBEuQTFKdRHFaDy/Xy+lWhbRgEBAICrXFysGW5jgrjyIDIXfFxfFeyXBnGkQGSuwJJVTE8CXtGv5B8hluLbd2yDdzGCSEE3Nr9pdN+RbE0T3VM1+wW6q/VKqS/mltrglsLDBmAIZKj6pJr9rbRxCDgr8eRF9zaZcPJ3MEF1xVIMkSyBTPKdB3WBwBE7ggiiUc0ohL8QojEXP0ASYDkCkgqkufaruR3gmStVlFV8VJd6QVGjNstB/5WFeAXXe09m9hxHLNNB0IIeM/7y+g9i9i7vkHUjssiLTD69bxnWdrGMQD3GSiyzg6zbNvrui7xAkUGQf9phsS1mK8c0eIDonnOd03nWinEqnuPhoPFUvNptfAec67LPEsS5nGzn9mWk9KyWnl+Gz4BnYBOa5IsiOwYtvVSy56Bow2IXDeCoGAdS2rPEztbEYm5+gGSAMlVkPQlz1Nwz9HIZ3i5kusRbMptnBBCwMvdXzrtWdxKs7GjSN1CqbVahfTX83Jl8HKBIgNQRMKe71fu2+56ue6Zw6ynZl2sQ76RWjHLKYriYpoE9+jdw6pa70UedE6DiAEC3cXldZyiNMsnQYLyIL2iR+hv/A+dBeDnAqEGWaDOxVjrtvQq+LmAyN4QSVTX9UznpVIcMFc/QBIgucrPlQiDpP96fi6WNEPyWysghICfu7902q+wEbY1zdFxb5mer+jnYvBzgSJDUETyZd8aJoXp5fzch4UuhJu7mOT0HhxbYNCgA7iejB2N9Dx/rRWR4NgCIteF92UiYZ1wqeDYAiR3wrG1JeZW+t1WQqjVKqoqXqorvZVMaVUjiqm7/G533beWhaKfXgm2UmsvvjXV3+pWaorhEpnrpXdGj6qb2HwrNefbqeudXliXXo9bqHG22rLZNkq+S3yFWNgAPfCeDWj7vuq59j7kfCjt9G5lCMTCgCJrh6ix6puS2i0Ve4Eig6D/NEN3AbsTFOXxdMqeNJ+mwJ7SDf84zpnuqmkMAUcBPxdmaUTTgpVhRYI45ZMZUJBTCIcBiYboZ2Tia4oD8xkAkbvSrCuGKnnkpRCJufoBkgDJFZBUHKwbut/Nee40n8FRNdslbyEWBb7tAHTasyE411Bl09oH31YF3xYoMoQR5LsGIU5vFBkE/XPftiiZo1p8QHe0RJMgv6nm7E9nUZTQAo0o3wVcuLnsaJaiYpbn2SwVUxvGSZblhyGNE/YNXFzg0gDWm0k8T+4YSgUXFxDZX9DFkIhqebCsO0ByZwwOTzZkye456vIMFxcrpmO2708uhEC6BaRbPI9nuCvPtky3kCXXIqYyiP0+qm5i83QL/+TLpXeOLi6ty+8XIuP6x8nFd+tLu7n9DN7KFsGuqflvgLcQmhqgG9y3ac/MNvNxb2PKrxiaIu30bmUIhKaAImvdaaxYto8HyQ3uDf1+nPDAVBSPxzRn9xQHCZrPQyru4jK8frzTYMk0dsV+GqF34TUNbxYXlqznLb3fhlDAJ+DTaj7J2FE0onWb9QrhKUBkb4jUXFn1POOl1n7BXP0ASYDkCkgSXfJ98orhKclwVNOx2/ZpE0LAzd1fOu1ZBoauOdhSucLeupurgZsLFBmAIpJtepYreX1RZBD0H3/lc16PkCNc1uOvJ4tua+3fjitXuKD5bRxSdBfkKYNE49TSCLxaoM8APoSsySbskwCI3B2bxzBdz5Ag6QIguSuQJI7rqDIZxMYYaJmNyuLob5UNzXYUjxhtKhBCIO0D0j6ex3Tclelbpn3opu0qjtaWxIS6EHpU3cTmaR/eF8+5PD9xrC/oP76fOH/uca0NxXJcQyFvIVkLomEDdMN7FlwmqqX5/SVrvWI0TG+ndytDIBoGFFlHEayYhu1bfl8UGQT9X/lyGTShYZnHYZCguMgSvlvoYRjn4Swu0SinwQ3N0ZhdjwbhdTUpicfJwiwdx/mERoiJ+HaKplkRl3GWbkMnYBOwaU0KFfE9XYE1aAGRu4JI3TVtW9dh0Q2A5K5Akpiu5WKT9AvJZzi5muYqlq60tdJCCDi5+0unPRv+MBWCFXkfZjYY4OQCRQagiKSZkk38thw/tBNO7mmGbuMiHiUUjWZ5ylQR5+x5f0BFmOXhtfjIrnRNg3otDpSyR9jkhfDVJGnCfyBc31EWrRjGaScTcAm4tG603ZJ9TLjCwMUFRO4CInXXcgy5WwgTXFyAZH+QlH3FUU319VxcRTZMk+htrbQQAtkXkH3xPJ7hrjzbMvtCkxzsS2q3DL+6lRI1Ei/VlUbVTWyeffH9B/pifT1D7+qMqW+nX/66YgbxM0jLrqerqtM2Pe+flrSW+NuWtIultyHtYvktSPtQfPvOcWX8V+wv14W0SwV0J62kKbola936wBbSrsiBJOKvuokFF1xrjiy44OLYIrVPs5IeIUbwJJhMUZwWUxrywWL0jnnmsyB5L4aUFzIlP823OI0yyhzyrETXwS1FwVxIUUn41EsDQYip+KYDcxXBSN6H1BONaIYiGpe3Hrg22+ndyhAIXANF1g6V+r6MXas3igyC/mau4i9dHprEYZ7VS/JkU5oH/GiQiD607mCjOOR5XHyd6XJWILFAD0xcBC4NwSUV65LqGN2SgSFwDYjsDZGaqSi+5asvhEjM1Q+QBEiugKRkYZ+YTrcE1lqtoqriZa3TvksTF2VdNSVZhSjcL2SB0PlbDJ1jw8OmYtcYf+XQue19uUSH6OLYs370uUO4pqm2rrduGPtPS1kInL/FwLmmOYrsat3Mwuf3wd0D500s/GsWzZIgR+dZGeT36DooUICKLJ+KsEBeH+V5bDkNs1vKvt1dU5rwrZRvaYpG9+z3ZR6kxSQuCl5mRJMSvbs4+0/Elfn+E/IcVMym04T9Mo2YmHKWp2jMSqAgpyiKmeDyoxDXrJbERRR8kyr+q0/9NDu+4qvtC7zuUrMD4fjW4tu3LvuW2Icd4lhcYW88HI+ldnq3MgTC8UCRteF4w7MVonl9UWQQ9Ne98NG8+13S0fI+sRrSZj1oPUW6PhUXoocuGURYt5lP+E+2oROwCdi0hk1Yc03J6cYmCMgDIvtDpERMGeuwkiBAclcgKalYV0jHydK1WkVVxcugAfkmDNBbRF7igSDbbKOlEAJ+9v4yes82YTEJMU2jt8mor+hny9s4BuBnA0XWTZ9SfElRyW7P15772acZCkaVq8w85rigaJwzzdVx7oXIdhXGZlefZDzp7Z30SUU3f6m+wR50wKQhzEdZJpi0TilCPXs04GMDItcuOEl07KuQ9AaQ3BVIath2ZaV1C7jNIFmrVVRVvLwtH1v1bVm1PH63kEKzAHxIoXmLKTREMjTNMl46atYhhQb9nCTNI+T7WdP8lh7UeTV1hutDzsuYgTwuHqW5fELHF8dn/GiAChokNELToCi41yEGAKfx9HEqzCdkc2+k2hP7URPClJln2djL+X1Vmr/Kg8kFc2fK+gENro7f0qzcpFJeGr1UlZY/IRSwJxKHAV+2q8yaR8UfELsofySfemmeFY34uqxwMkDzvNBYQVLyW0xKJr6p6JLXzSttaZ5H1U1snpT85bvN91K5PPl22mdKsqRIxJYgJRnsqb1Yy8PQZEl7aQ9p+946CYrynKbs8dDoLLiiNt8golJ6bVQ9tqbeMSVWu0YU70VKMTv9kFWM3tX+1ns0Kyia0nwSpMyvZIUrW+sD+1VYZvn9x2Q24ntUlMz+GjEcMFgV/PfIDeKbOEUn375+4gFjpkGa88nQze9FZjT9rxkz6SLE7LUoiHnV+CGahvc9WRHEt1W9dTLIP22jBFbEW7QiFAvLpikP0ig924pwvznfv3qnl8KO6IWsRMM2MYn/BsgKWQ+txQcyFN7eQJTiW8T2nL7I+opZD7id3q0MgawHoMg6iiiaRbBstDX4qEt/1hv6z2nInhQzT0v6AZXxhL1yc7leK49dIw0mlO+1NglidsdpkIYUJdnVNpwBygBl1s1Zk4iq+d3i/JDeAIjsD5GuIWG941LFkN4AkOzRrjB0yZZap6lvCclneLIqcWQd4zbbXwgBT3Z/6bRvk4BlSXPltiAqekOerAKeLFBkiGCPqRDVGmbp997Qz4eBmO/Kx39mPBEmi7gvmwT5ROyzNk/pD7M0EluGi/SZnE6zvOSpHsVsSvPbuGC/jScTGsXMJYap8kCoQfocR1ccR+IKAz8XELkDiNRkja/e8FKRF8zVD5AESK6ApCpbkoGtnuc6PcPPxRImqq7z2wI/F8JGb5xO2FSJp5ttM0LQG/JzVfBzgSIDUEQ3Xaza0iArtfaGfqde3u0hw3GeziiGbqspC+8RXzg1CMNslvLkxTF3a1NUXvN5JiIX8WE7NPBxgUxDLPpgqq7b9zBFKyLBxwVErl0OzncNz4ap6gDJXYEktoih+1a3wac2H7fyHJfwQFawZhi9tMxCenVn/IEzGLDfBmN235W6q0qJX1SWxbxOwqmtP6yZJMB+sQlnOLGXwU4gaA1j1pddxZf1pVewZX1hZqrFET3uVvzHdsUrEC2q/1GcY5Fcq6mz5HwlezFqMkq+ZNlNU9MGDszeLcrzrImWiMlA82/ipJMls0m6cP7RgTQ7tplpPP/2o/k2r8Mcib/nccQ/8nkpTEZVdTJv9JYerkQ0JTdY/9CXNNe02jZlmpNjB+JK4hafXgj6MOjDHgx94kmSp+EWOKOd8JpP5gnNF+zugnKW0yP0t0d/j9zgu2ctmtBbNf+GkBuUdJOqLF0qobeKzJXzqCpVF77O8IVGAxqNtYM7vqkakrLbjcbFQ0rIOb2N6R00Gd2aDP5WHVvqmMiqa1iusolj4pkalpaCoj5TVZg1+Wf85lrKXbDz/Kjtyo6hCiBNry74fXPSyKbI0Di6Zp81Q6mn9E6vGOa5WrMpqxsWvBBEESVEgYpY87Och/Mv1zSIuHOkS9z+OxpnmfCV6q9Xs1J8rR8BezZc4XWLwiWIw1EWcmuTi45TesZ35ObTjZoGprpr8XGURffiAysymzBa/vb/AAAA//8DAFBLAwQUAAYACAAAACEAs76LHQUBAAC2AwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACsk81qwzAQhO+FvoPYey07bUMJkXMpgVxb9wFke/1D9WOkTVq/fUVKEocG04OOM2JnvoXVevOtFTug8701ArIkBYamsnVvWgEfxfbhBZgnaWqprEEBI3rY5Pd36zdUksKQ7/rBs5BivICOaFhx7qsOtfSJHdCEl8Y6LSlI1/JBVp+yRb5I0yV30wzIrzLZrhbgdvUjsGIc8D/Ztmn6Cl9ttddo6EYF90gUNvMhU7oWScDJSUIW8NsIi6gINCqcAhz1XH0Ws97sdYkubHwhOFtzEMuYEBRm8QJwlL9mNsfwHJOhsYYKWaoJx9mag3iKCfGF5fufk5yYJxB+9dvyHwAAAP//AwBQSwMEFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWluPGzUUfkfiP1jznmZmcq+aolwp7W672t0W8ehknBk3nvHIdnY3QkioPPGChASIB5B44wEhkEAC8cKPqdSKy4/A9kwm48RDKd2iCu1G2vjynePP5xwfn0xy442LmIAzxDimSd/xrrkOQMmcBjgJ+87902mt6wAuYBJAQhPUd9aIO2/cfP21G/C6iFCMgJRP+HXYdyIh0uv1Op/LYciv0RQlcm5BWQyF7LKwHjB4LvXGpO67brseQ5w4IIGxVHtvscBzBE6VSufmRvmEyH+J4GpgTtiJUo0MCY0Nlp5642s+IgycQdJ35DoBPT9FF8IBBHIhJ/qOq/+c+s0b9UKIiArZktxU/+VyuUCw9LUcC2eFoDvxu02v0K8BROzjJl31KvRpAJzP5U4zLmWs12q7XT/HlkBZ06K71/EaJr6kv7Gvv9ce+k0Dr0FZs7m/x2lvMm4ZeA3Kmq09/MD1h72GgdegrNnewzcng44/MfAaFBGcLPfR7U63287RBWRByS0rvNduu51xDt+i6qXoyuQTURVrMXxI2VQCtHOhwAkQ6xQt4FziBqmgHIwxTwlcOyCFCeVy2PU9TwZe0/WLl7Y4vI5gSTobmvO9IcUH8DnDqeg7t6VWpwR58vPPjx/9+PjRT48/+ODxo+/AAQ4jYZG7BZOwLPfH1x//+eX74Pcfvvrjk0/teF7GP/32w6e//Pp36oVB67Pvn/74/ZPPP/rtm08s8AGDszL8FMeIg7voHBzTWG7QsgCaseeTOI0gLksMkpDDBCoZC3oiIgN9dw0JtOCGyLTjAybThQ345uqhQfgkYiuBLcA7UWwADyklQ8qse7qj1ipbYZWE9sXZqow7hvDMtvZox8uTVSrjHttUjiJk0Dwi0uUwRAkSQM3RJUIWsXcwNux6iOeMcroQ4B0MhhBbTXKKZ0Y0bYVu4Vj6ZW0jKP1t2ObwARhSYlM/RmcmUp4NSGwqETHM+CZcCRhbGcOYlJEHUEQ2kidrNjcMzoX0dIgIBZMAcW6TucfWBt07UOYtq9sPyTo2kUzgpQ15ACktI8d0OYpgnFo54yQqY9/iSxmiEBxRYSVBzROi+tIPMKl09wOMDHc/+2zfl2nIHiBqZsVsRwJR8zyuyQIim/IBi40UO2DYGh3DVWiE9gFCBJ7DACFw/y0bnqaGzbekb0cyq9xCNtvchmasqn6CuKyVVHFjcSzmRsieoJBW8Dlc7ySeNUxiyKo0312aITOZMXkYbfFK5ksjlWKmDq2dxD0eG/ur1HoUQSOsVJ/b43XNDP/9kzMmZR7+Cxn03DIysf9j25xCYiywDZhTiMGBLd1KEcP9WxF1nLTYyiq3MA/t1g31naInxskzKqD/rvKR9cWTL760YC+n2rEDX6TOqUolu9VNFW63phlRFuBXv6QZw1VyhOQtYoFeVTRXFc3/vqKpOs9XdcxVHXNVx9hFXkIdsy1d9AOgzWMerSWufOazwISciDVBB1wXPVye/WAqB3VHCxWPmNJINvPlDFzIoG4DRsXbWEQnEUzlMp5eIeS56pCDlHJZOOlhq241QVbxIQ3yJ3iqwtJPNaUAFNtxt1WMyyJNZKPtzvYRaKFe90L9mHVDQMk+D4nSYiaJhoVEZzP4DBJ6Z5fComdh0VXqK1not9wr8nICUD0QbzUzRjLcZEgHyk+Z/Ma7l+7pKmOa2/Yt2+sprpfjaYNEKdxMEqUwjOTlsTt8yb7ubV1q0FOm2KfR6b4MX6skspMbSGL2wLni1FF65jDtOwv5iUk241Qq5CpVQRImfWcuckv/m9SSMi7GkEcZTE9lBoixQAwQHMtgL/uBJCVyPXloXlVyvnLCq0ZOv5W9jBYLNBcVI9uunMuUWGdfEKw6dCVJn0TBOZiRFTuG0lCtjqe8G2AuClcHmJWie2vFnXyVn0Xjy5/tGYUkjWB+pZSzeQbX7YJOaR+a6e6uzH6+mVmonPTC1+6zhdREKWtW3CDq2rQnkJd3y5dYbRO/wSrL3bvJrrdJdlXXxIvfCCVq28UMaoqxhdp21KR2iRVBabkiNKsuicu+DnajVt0Qm8JS9/a+16azhzLyx7JcXZFshCSypymnR0xzn9FgnTcJz05JtqdNGiDJMVoAHFzIlGkzTv7FcZHEjrMF1OVVCFqtagrmeIXLDmwhnAX43woXEnplWXsXwrostykQF8XKGT5zWJE1ckupXLNnRfnZj8HR5mvdLJ3q0U2KvhBgxXDfeddtDZojvzWqud3WpNZsNN1atzVo1AatVsObtDx3PPTfk/REFHutzIFTGGOyzn/7oMf3fv8Qbz6wXJvTuE71p4m6Fta/f/D86t8/SKtIWv7Ea/oDf1Qbjb12remP27VupzGojfz22B/ITN6eDt5zwJkGe8PxeDpt+bX2SOKa7qBVGwwbo1q7Oxn6U2/SHLsSnDviIs/BuS02UXnzLwAAAP//AwBQSwMEFAAGAAgAAAAhANLw76hZBAAAwgwAABEAAAB3b3JkL3NldHRpbmdzLnhtbLRXwW7jNhC9F+g/GDpXkSXLjiOss4jtuMki7hZVFj1TImUTJkWBpOx4i/57h5RoKZt0EW+bS0zNm3kzIh9nlA8fnzgb7IlUVJQzL7wYegNS5gLTcjPzvjyu/Kk3UBqVGDFRkpl3JMr7eP3zTx8OiSJag5saAEWpEp7PvK3WVRIEKt8SjtSFqEgJYCEkRxoe5SbgSO7qys8Fr5CmGWVUH4NoOJx4LY2YebUsk5bC5zSXQolCm5BEFAXNSfvjIuRb8jYhS5HXnJTaZgwkYVCDKNWWVsqx8R9lA3DrSPbfe4k9Z87vEA7f8LoHIfEp4i3lmYBKipwoBQfEmSuQll3i+AXRKfcF5G5f0VJBeDi0q37l4/MIohcEk5w8nccxbTkCiOzzUHwez+TEQ7uNDSc/VkyPANdnUUQjV4f5MeE9LoU13p5H584oMLFIoy1SJ0U2jAU7jzHuMTYCYyLf9TnJeZs2PhEeeXeG6mVZr6i6gR5oJpFsekYraZ4n95tSSJQxKAekPQB1Dmx15i8csvmxS/Jk7WZv20XBzAK2/hpa2lch+OCQVETmcK+hHw6HXmAATFXF0HGO8t1GirrE6RZVxEJw0USRaqQhWaIqwpjtnTkjCGo7JBuJOHQ9Z2noSIFqph9RlmpRgdMewRZcRm22fIskyjWRaYVyYFuIUkvBnB8Wvwm9gA4q4YK3Ebafdqu06c0QUSIOm/Ks364FJqayWtK3n54JsNnDcT/lt4kEzBJJMXk0h5HqIyMrKD6lX8lNiT/VSlNgtF33P1TwvQJIaTJ/Bvk8HiuyIkjXsE3vlMyexIrRak2lFPK+xCCbd0tGi4JISEBBa2uQD5XiYPf5jiAMI/yd8taK/AnOcHtHjyDL3VxoLfjdsdrCXv8PJxn05QsfIli5xR9CaOc6HC6nl4vbUVOpQTvkanQ5jiavIfNluJjGryH/znZ7NYmGFglO9fDEjPffpVsZUQ94E7FAPJMUDdbmAyAwHpnczWnp8IxAFyN9JK0zB/p+AyiOGFvB9jrAtgJuG8+SFHbN1khuOt7WQ75qhQ7z6cRlmhmRv0Ljqhr0IFHViNW5hHHcRtJSP1Du7KrOUhdVQt/tQdAFP++l3aduew6JhsO3l/4BWRFZX1L6X1Jz7BnFIBQk/fSm1RyTqdELWaOqamSXbcKZx+hmq0MTouEJw2ejfcg2UYtFFosazD6g3LwoeLeLzhY5W89v5GyjzhY7W9zZxs427mwTZ5sY2xYajYSuv4Mb4JbGXgjGxIHguw5/YWo2QZlpsmyGAqhNNIZ2SqjBPiFPMI0Iphq+xiuKOXoyw6nRfOsN40nU+pmvwYxz9ZzBfBu4u/cs2Cr+m1rMsMopqDM98qybQRdN4Ywq6BcVjCstpMN+sVgYJ1jk92b2xq3GLhc3k6vbZsiF4xM8buC/lqtoOQ/nsT+H2e7H09HCn0+nC/8mXK1u49tofjOK/27vpfvn4/ofAAAA//8DAFBLAwQUAAYACAAAACEAOIK1p9gDAABLEgAAEgAAAHdvcmQvbnVtYmVyaW5nLnhtbMSW226kNhjH7yv1HUbcJ8acg3aymlOqVD1JTR/AA54BxQZkzByeoRe9a2/7bPskaxsMJLQrINHuzcDY/n7+8/k7+MPHCyWLE2ZlmmdLA96axgJnUR6n2XFp/PH0cBMYi5KjLEYkz/DSuOLS+Hj//XcfzmFW0T1mYuFCMLIyPBfR0kg4L0IAyijBFJW3NI1YXuYHfhvlFOSHQxphcM5ZDCwTmuqtYHmEy1JwNig7odJocNFlHC1m6CyMJdABUYIYx5eOASdDXHAHgiHImgESX2jBIcqejPKAVDUAObNAQtWA5M4j/cfHefNI1pDkzyPZQ1IwjzQIJzoM8LzAmZg85IwiLv6yI6CIPVfFjQAXiKf7lKT8KpimpzEozZ5nKBJWLYHa8WSCD2geY2LHmpIvjYplYWN/09pL6WFt3zxaC0zGbSu2uwP4wknJtS0b47vafJtHFcUZV14DDBPhxzwrk7RoqwOdSxOTiYacvuSAEyV63bmAI1Pt/0rbtj6GDjhGfnN2lNTKv0yE5ojTlIjWYoyEl3tqJVREcLfxLNf0nAtHFh8NsAYAL8Ijm4VmBA0DRF12S046Mq00pz4VyUk7x8KRNfC1mB4griYhLFvrkA9p3mOVMY+TaTh9RkDaIo4SVLZJUxMPIwuBJjo9Yh1gJI/aeiaZeJrT3BZ4pb0zLI5vS9QfWF4VHS19G+2xK9lneXuawGoSvl+EyreJ+T1BhajkNAofj1nO0J4IRSJ9FyIDF+oE5K8IZPlQr/iixmX8NC8HIl/iaiFLonEvboFoX3KGIv5LRRcv/j2KVBK3SQEPGRZXSCYH6wvj6sAxWzOMnuUSSclKuW14QiKs/MANLN/fGUDO0Irw9Cd8wuTpWmC9JrnuWRr/LOeInKvXcloQvcK8C8ydvV7VM+QkJ1LxqEWFvCCimT/Y3sbebnZKg9KozWFtJ+64D7Qd3FeEYN4Sn0SD01Of/vmrHf8x0qMEH5rlxW9MPtJMfqYcFt9pKSUJyo7qtm17plwLmsVAsV6Lh514H26cXeBb7yH+z6nioePMUG916uHGXlnm2nsH9X//O1W9Bb0Z6u1OvbtbixuOX6fA1w4cKwhmqHc69dvNaiUybPNNIkeInaHe7dSb2zsLQrsuHF87chx7TtZ6Pd97D6Zre+8R99MjxzXnZK3fK5juahOs/Pfw/Qz1/pysDXpZu/a8tbn+NlnrOeOyFrzooo2qhfqVLVU2ANWlw7hSPVwNer4HoWU67uue/CgFKHFqM7XHryfMRPeUzVR3xNYhvbnOMbU0PaX+Z1Ja/ax7+v1nAAAA//8DAFBLAwQUAAYACAAAACEAUdFieigNAAAmgQAADwAAAHdvcmQvc3R5bGVzLnhtbNSdXXfbuBGG73tO/wOPr9qLRJYl21mfdfY4Ttz4rJ31rpzmGiIhCw1JqPzwR399ARCkQA1BcUDE3d4kFsV5CMw7MwBIivz5l+ckDh5pljOenh9M3x4eBDQNecTSh/ODr/dXb94dBHlB0ojEPKXnBy80P/jl/V//8vPTWV68xDQPBCDNz5Lw/GBdFJuzySQP1zQh+Vu+oan4csWzhBTiY/YwSUj2vdy8CXmyIQVbspgVL5Ojw8OTA43JhlD4asVC+pGHZULTQtlPMhoLIk/zNdvkNe1pCO2JZ9Em4yHNc9HpJK54CWFpg5nOAShhYcZzvireis7oFimUMJ8eqr+SeAs4xgGOAOAkpM84xjvNmAhLk8MiHOek4bDI4Lg1xgBEJQpxNKvbIf+T5gYrj4pojcPVGk2kLSnImuTrNnEV44hzg1gFWMzD7yaT4px23ABfEqlhEp5dP6Q8I8tYkERUBiKwAgWW/wp95H/qT/qstku36D9WsfxDeO29SN2Ihx/pipRxkcuP2V2mP+pP6r8rnhZ58HRG8pCx84OLjBGh39MZJXlxkTNibFpfpLm5S5jXHyYSlf9HbHskwp/Td/WWS4lubYtJ+lBvo+mbr4v2wZpNSxaJY5HszeJCGk50i6v/jX5smk/VXjudFvVCVI9FVcTEt3R1I+Si0aIQX5wfHMpDiY1fr+8yxjNRqM4PfvpJb1zQhH1mUURTY8d0zSL6bU3TrzmNttt/v1KxoDeEvEzF37PTEyVEnEefnkO6kaVLfJuSRBz6izRQfizZ9uDK/N81bKp91mW/pkTW72C6i1DNRyGOpEVu9LabWe70Xe2FOtDstQ40f60DHb/WgU5e60Cnr3Wgd691IIX5kQdiaSRKsdofHgZQ93Es2YjmWJINzbHkEppjSRU0x5IJaI4l0NEcSxyjOZYwRXAKHtqi0Aj2mSXa+7n7xwg37v4hwY27fwRw4+4v+G7c/fXdjbu/nLtx91dvN+7+Yo3nVlOt4FqkWVqMzrIV50XKCxoU9Hk8jaSCpRa1fnhy0KOZl056wFSVTQ/Eo2khUZ/3R4hKUvfxvJBrr4CvghV7KDOaj244TR9pzDc0IFEkeB6BGS3KzOIRl5jO6IpmNA2pz8D2B41ZSoO0TJYeYnNDHryxaBp5dl9N9FIUmoAmZbGWScI8BHVCwoyPbxon3urDDcvH+0pCgg9lHFNPrC9+Qkyxxq8NFGb80kBhxq8MFGb8wsDQzJeLNM2TpzTNk8M0zZPfqvj05TdN8+Q3TfPkN00b77d7VsSqxJuzjunwc3eXMZeXIUa3Y8EeUiImAOOHG33ONLgjGXnIyGYdyBPD3Vizz9jjfODRS3DvY0xrSL7m9SpELkWvWVqOd2iL5iu5Gp6n9Gp4nhKs4Y1PsVsxTZYTtM9+1jOLcll0Jq0iDUraBYnLakI7PttIMT7CtglwxbLcWxp0Yz1E8Bc5nZVy+qh821aOb9iWNT6tdquS1+ZppIdWymuWfsrw55cNzcSy7Pto0hWPY/5EI3/ERZHxKtbMlD9SkgxK+U/JZk1yptZKLcTwob6+gSG4JZvRHbqLCUv96PbpTUJYHPibQXy+v70J7vlGLjOlY/wAP/Ci4Ik3pj4T+LdvdPl3Pw28EIvg9MVTby88nR5SsEvmYZCpSDzyRBLTTJYyL2Oo4v1KX5acZJEf2l1Gq1s6CuqJuCDJppp0eMgtURefRP3xMBtSvH+SjMnzQr6S6t4LzDhtmJfLf9FwfKn7wgMvZ4Z+Kwt1/lFNdZW1P9z4aUILN36KoNQUw4OMXw+dbeHGd7aF89XZy5jkObNeQnXm+epuzfPd3/GLP83jMc9WZezPgTXQmwdroDcX8rhM0txnjxXPY4cVz3d/PYaM4nk4Jad4/8hY5E0MBfOlhIL5kkHBfGmgYF4FGH+HjgEbf5uOARt/r04F8zQFMGC+4szr8O/pKo8B8xVnCuYrzhTMV5wpmK84m30M6GolJsH+hhgD6SvmDKS/gSYtaLLhGclePCE/xfSBeDhBWtHuMr6SPybhaXUTtwekPEcde5xsVzhfIn+jS29Nkyyf7fJwRpTEMeeezq1tBxxl2b53bZ/Z/Zom45fRdzEJ6ZrHEc0sfbLbivXyYkNCfZoeXO4bdNrzhj2si2Cxbs72m5iTw72W9YK9Zbb/gF0+PznqMbulESuTuqHwxxQns+HGKqJbxvP9xtuZRMvyeKAlPObJfsvtLLlleTrQEh6z/m3PPkuVpy3Lvnz4SLLvnYFw2hc/zRrPEnynfVHUGHceti+QGsuuEDzti6JWqgQXYSivFkB1huWM3X5Y8tjtMVlkp2DSyU4ZnFd2RF+C/UEfmRzZMUVTHa+5ewLUfTWJHlQ5fy95dd6+dcFp+I+6rsXEKc1p0MmZDb9w1aoydj8OLjd2xOC6Y0cMLkB2xKBKZDVHlSQ7ZXBtsiMGFyk7Al2t4IiAq1bQHletoL1LtYIUl2o1YhZgRwyeDtgR6ESFCHSijpgp2BGoRAXmTokKKehEhQh0okIEOlHhBAyXqNAel6jQ3iVRIcUlUSEFnagQgU5UiEAnKkSgExUi0InqOLe3mjslKqSgExUi0IkKEehEVfPFEYkK7XGJCu1dEhVSXBIVUtCJChHoRIUIdKJCBDpRIQKdqBCBSlRg7pSokIJOVIhAJypEoBO1+qmhe6JCe1yiQnuXRIUUl0SFFHSiQgQ6USECnagQgU5UiEAnKkSgEhWYOyUqpKATFSLQiQoR6ERVFwtHJCq0xyUqtHdJVEhxSVRIQScqRKATFSLQiQoR6ESFCHSiQgQqUYG5U6JCCjpRIQKdqBDRF5/6EqXtNvsp/qyn9Y794ZeudKP+MH/KbaJmw1F1q+ys4b9F+MD596Dzh4cztd4YBmHLmHF1itpyWd3kqlsiUBc+f7vs/4WPSR/50CX9Wwh1zRTA50MtwTmVeV/Im5ZgkTfvi3TTEsw6533V17QEw+C8r+iqvKxvShHDETDuKzOG8dRi3letDXPo4r4abRhCD/dVZsMQOrivHhuGx4EszrvWxwP9dNLcXwoIfeFoEE7thL6whFrV5RgmxlDR7ISh6tkJQ2W0E1B6WjF4Ye0otMJ2lJvUMM2wUrsnqp2AlRoSnKQGGHepIcpZaohykxoWRqzUkICV2r042wlOUgOMu9QQ5Sw1RLlJDYcyrNSQgJUaErBSjxyQrRh3qSHKWWqIcpMaTu6wUkMCVmpIwEoNCU5SA4y71BDlLDVEuUkNVsloqSEBKzUkYKWGBCepAcZdaohylhqi+qRWZ1FaUqMUNsxxkzDDEDcgG4a44mwYOqyWDGvH1ZJBcFwtQa1qzXGrJVM0O2GoenbCUBntBJSeVgxeWDsKrbAd5SY1brXUJbV7otoJWKlxqyWr1LjVUq/UuNVSr9S41ZJdatxqqUtq3GqpS2r34mwnOEmNWy31So1bLfVKjVst2aXGrZa6pMatlrqkxq2WuqQeOSBbMe5S41ZLvVLjVkt2qXGrpS6pcaulLqlxq6UuqXGrJavUuNVSr9S41VKv1LjVkl1q3GqpS2rcaqlLatxqqUtq3GrJKjVutdQrNW611Cs1brV0K0yYh0dALRKSFYG/58V9Jvm6IOMfTvg1zWjO40caBX67eoPq5eSp9foryVZv8xP7F8Jn8gnoxs+VouoJsBqodryOmtdUSWPZkkC/uktvVg3Wl2urIyrDPYdq4Ppa8RTgty+3UkfYRla9g86d7aHVm8Dkf7x6DtLNY1zvqxJk0uyg33wWyhCudzn6dDr/oK+lbt9jNtNBbL7HrNpmvI7MpcNH1g7rI1o7vFW+2q+l+3CX1PGBdsmRLr2mS6ptI10ys7pEX1b/0S6pde1xyfRq/vG0ebddY6iv3rdcoraNdMnc6hJ9xB/tEuV54BKmjNhlrv63xMzIrh9bu64j8kd3vdZvUIKM7Gz1ksCuzupk+9GdrTsxKPT3dzZci96G+jmFlmFFP2+8+cGsetr4rhssDyW3+ESPFft8Ym93ISc3PW1Wk5/e8bCaH1lFG6xasYwrDcQf12kkAE/61ZBVS6NnUqHE95c0jm9JtTff2HeN6aqovp0eqsfT7Hy/rJ60arXP1JTcCpi0G1N97I+T6t0r+l4x6/RDzjs73K1uXBzraWzCVrff7Tam2mqLSj09NxNRJ9h2CDnuGFWrbcjSEpa5EHEhd9j1ZPUwZDjVqrfbWrmsokOVe9dCJ7Xa/jZ+twVqZbH9eqchA+vMtqg2y4Hd42y/2RM2HRnZVRMPj09ml/UMtd4o3+tQRQOyUDYduNLvYtreNLrbkY63NY0uObqDjzQrLmL2IFceVX9K4bQ8zNhGZZtrBNSdUs+isfZHveyoqlZCpvpr0/ZSuMxbZ405nM7S1hyuXjdgVOxJQNCNXTfUO1QPe9/21OaLP7Mfml5/qt5jZQ9m+OqsP3ss6y51hnLrtV1APcPy/ziQd3ux6wP9fV8Ymy783zqh/it//18AAAD//wMAUEsDBBQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAd29yZC93ZWJTZXR0aW5ncy54bWyc0lFvwiAQAOD3JfsPDe9KdWpMY/VlWbLnbT8A4doSgWsAV/33g1pdF19kL+Voe1+OOza7k1bZN1gn0ZRkNs1JBoajkKYuydfn22RNMueZEUyhgZKcwZHd9vlp0xUd7D/A+/Cny4JiXKF5SRrv24JSxxvQzE2xBRM+Vmg182Fra6qZPRzbCUfdMi/3Ukl/pvM8X5GBsY8oWFWSwyvyowbj+3xqQQURjWtk665a94jWoRWtRQ7OhfNodfE0k+bGzBZ3kJbcosPKT8Nhhop6KqTP8j7S6hdYpgHzO2DF4ZRmrAeDhsyxI0Was7o5Uoyc/xUzAsQxiZi/XOuIS0wfWU540aRx1xnRmMs8a5hr/oqVShMXI/FywRTyw9iEtKYtb+BZxxlqXrzXBi3bqyCFW5mFi5X1cHyG+cSlD+HUv49tGYJKxSB0jW5/AAAA//8DAFBLAwQUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAHdvcmQvZm9udFRhYmxlLnhtbNyTy27bMBBF9wX6DwL3sSj5EceIHCRNAnTTRZF+AE1RFhE+BA5t2X/fISU7KowWUYAuWhuwRpecQ95L+vbuoFWyFw6kNQXJJpQkwnBbSrMtyI+X56slScAzUzJljSjIUQC5W3/+dNuuKms8JNhvYKV5QWrvm1WaAq+FZjCxjTA4WFmnmcdXt001c6+75opb3TAvN1JJf0xzShekx7j3UGxVSS4eLd9pYXzsT51QSLQGatnAida+h9ZaVzbOcgGAnrXqeJpJc8ZkswuQltxZsJWfoJl+RxGF7RmNlVZvgPk4QH4BWHBxGMdY9owUO4ccWY7jLM4cWQ44H9vMAFDuRiHy6Wkf4RHaBywofVmPw53OKA29zLOaQf0rsVLjiLMBsbtgyvLXIVOMC21+Bh51OEPNV1+3xjq2UUjCW5ngxUoiOPzi+YRHLMUh6iGWvqhUKDC1df/PTdqVYRpB904yFeWGGQsiw5E9Q/MY0gNd0BkNcXXfGUnDRF4zByIguom0kyumpTqeVGglQDfQSM/rk75nuCBa6IZAbnFgBxtakCdKaf70/Ew6JSvIF1Sul/OHXsnDWvFz0yvTs0KDwiMnvmYdh0fOeQ6umXb+L3J4kVpA8k20yXermflNIjkmMqVzTGWO9XRUIi5y/51E7htvIXmU0Ch2jHn8pYPPw07y5fWbzX530wub0dSfbd58xOZ/ZK8vYP0TAAD//wMAUEsDBBQABgAIAAAAIQAr3VoqUAEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77duw6BZtpKo4UoSEyEa72p7gMb1w7Yy8NfbjTEgcmGym+485+l7zlZOtrKONmCd0KpCWZKiCBTTXKhVhRbzaXyHIuep4rTWCiq0A4cm5PqqZKZg2sKz1QasF+CiYFKuYKZCa+9NgbFja5DUJYFQobjUVlIfjnaFDWWfdAU4T9MxluApp57iVhibwYh6JWeD0nzbuhNwhqEGCco7nCUZPrIerHQXG7rKCSmF3xm4iB6KA711YgCbpkmaUYeG/Bl+mz29dKPGQrW7YoBIyVnBLFCvLVmoWFEJvMQnL9sF1tT5Wdj1UgC/3xFHv8RHJKn60dpGnNoS/4XaPgsb0X4wknfEcCz76feXAI9C6mI/46HyOnp4nE8RydN8HKfjOLuZ53mRpuF5b/Od9R+Fsg/wf+PtufEgIF3i8z+H/AIAAP//AwBQSwMEFAAGAAgAAAAhAOR/u3Z4AQAAyQIAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFLLTsMwELwj8Q9R7tRpQS1UW1eoFeLAS2qgZ8vZJBaObdkuon/PmkAI4kZOu7Pe8czEsH7vdPaGPihrVvl0UuQZGmkrZZpV/lzenF3mWYjCVEJbg6v8iCFf89MTePLWoY8KQ0YUJqzyNka3ZCzIFjsRJjQ2NKmt70Sk1jfM1rWSuLXy0KGJbFYUc4bvEU2F1ZkbCPOecfkW/0taWZn0hZfy6IiPQ4md0yIif0ibGtgAQGmj0KXqkBcEDw08iQYDnwHrC9hbXwV+cbkA1pewaYUXMlJ4fLZYXAEbAXDtnFZSRMqV3yvpbbB1zB4/xWaJANj4CJCBHcqDV/GYhIxbuFMmSTkH1lekzYvGC9cGPk8Chw52UmjckHdeCx0Q2A8AG9s5YYiPDRXxvYZnV9ptyuJr5Tc4srlXsd05IUnC+WxejA2PRrAjFCtyMGgYALilH+J1uoB2TYPV95m/gxThS/8y+XQ+Kej7zOwbI+PDk+EfAAAA//8DAFBLAQItABQABgAIAAAAIQAykW9XZgEAAKUFAAATAAAAAAAAAAAAAAAAAAAAAABbQ29udGVudF9UeXBlc10ueG1sUEsBAi0AFAAGAAgAAAAhAB6RGrfvAAAATgIAAAsAAAAAAAAAAAAAAAAAnwMAAF9yZWxzLy5yZWxzUEsBAi0AFAAGAAgAAAAhAI0fX5xIGwAAnOsBABEAAAAAAAAAAAAAAAAAvwYAAHdvcmQvZG9jdW1lbnQueG1sUEsBAi0AFAAGAAgAAAAhALO+ix0FAQAAtgMAABwAAAAAAAAAAAAAAAAANiIAAHdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHNQSwECLQAUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAAAAAAAAAAAAAAB9JAAAd29yZC90aGVtZS90aGVtZTEueG1sUEsBAi0AFAAGAAgAAAAhANLw76hZBAAAwgwAABEAAAAAAAAAAAAAAAAA3CsAAHdvcmQvc2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhADiCtafYAwAASxIAABIAAAAAAAAAAAAAAAAAZDAAAHdvcmQvbnVtYmVyaW5nLnhtbFBLAQItABQABgAIAAAAIQBR0WJ6KA0AACaBAAAPAAAAAAAAAAAAAAAAAGw0AAB3b3JkL3N0eWxlcy54bWxQSwECLQAUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAAAAAAAAAAAAAADBQQAAd29yZC93ZWJTZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAAAAAAAAAAAAAABCQwAAd29yZC9mb250VGFibGUueG1sUEsBAi0AFAAGAAgAAAAhACvdWipQAQAAhgIAABEAAAAAAAAAAAAAAAAAjUUAAGRvY1Byb3BzL2NvcmUueG1sUEsBAi0AFAAGAAgAAAAhAOR/u3Z4AQAAyQIAABAAAAAAAAAAAAAAAAAAFEgAAGRvY1Byb3BzL2FwcC54bWxQSwUGAAAAAAwADAABAwAAwkoAAAAA','Daily_PM_Checklist_FAHU_HMU_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAHU &amp; HMU – PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DAILY PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">GENERAL VISUAL INSPECTION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Unit casing and panels – no physical damage, corrosion, dents, or loose panels (FAHU-01 &amp; HMU-01)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Access doors and key locks – fully closed and secured; no door left open</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No unusual noise or vibration from supply fan or return fan during operation</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No burning smell, smoke, or overheating odour from fan motors or electrical panels</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 (Outdoor unit): Roof area clear – no debris, sand, or objects blocking unit or airflow</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">OPERATIONAL STATUS CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Unit confirmed running – supply fan operating and delivering airflow to ductwork</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Return fan (FAHU-01) confirmed running and extracting return air</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only – HMU-01 has no return fan</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Supply air damper confirmed OPEN – no alarm indicating closed damper</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Return air damper (FAHU-01) confirmed OPEN</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No fault codes, error lights, or alarm indicators on unit controller or BACnet panel</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DPC200 airflow/pressure display (supply fan) – reading within normal range: _____ Pa</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DPC200 airflow/pressure display (return fan – FAHU-01 only): _____ Pa</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water dripping or leaking from unit casing or condensate drain pan area</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water stains, wet marks, or puddles below unit or on surrounding floor/ceiling</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FILTER STATUS – VISUAL</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Filter differential pressure switch – no alarm triggered (check controller display)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Check HMI controller – no filter service warning displayed</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ELECTRICAL QUICK CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Main electrical isolator/circuit breaker for each unit – confirmed in ON position</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No visible burnt wiring, scorching, or heat marks near control panel or unit body</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">UV LAMP (HMU-01 ONLY)</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: UV lamp inspection (visual) – HMU-01 only. FAHU-01 does not have a UV lamp section.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: UV lamp section microswitch operational – lamp indicator status checked</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 Modular Rotary has a sorption rotary heat recovery wheel driven by a transmission belt (SPZ type). EC supply and return fans are direct-drive – no belts on fans.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Rotary heat recovery wheel – visually confirm wheel is rotating normally</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: No abnormal noise from rotary wheel drive belt or motor (0.4 kW motor)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 EC supply fan is direct-drive. HSHP is a sealed passive heat pipe – no belts. Belt check not applicable to HMU-01 fan or HSHP.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: EC supply fan (both units) and EC return fan (FAHU-01) use permanently sealed, factory-lubricated bearings per Daikin IOM. No external lubrication required at daily frequency.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record date, time, and inspector name in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note any fault code, alarm, or abnormal condition – report to supervisor immediately</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm both units (FAHU-01 and HMU-01) are accounted for in this daily inspection</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr></tbody>
</table></div>
    </div>
    <div id="ppm-fahu-fahu-panel-weekly" class="fahu-fahu-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #64b4ff;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">WEEKLY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#7a85a3;margin-top:.2rem;">FAHU-01 &amp; HMU-01 &nbsp;&middot;&nbsp; Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#64b4ff;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">35 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAJB2ymUQJAAAprkCABEAAAB3b3JkL2RvY3VtZW50LnhtbOx97W7jOJfm/wX2HohaYFCFSSWiJOojM10DfXayXZUESbp6310sGopNJ3ojSx5JTjqDwWLuYX703k/fyV7JkpTk2B3LdvSR2O7jALEti0fU0fMc8hwekv/8L7+NI/RA0yxM4h8+4EPpA6LxIBmG8e0PH36+9j8bH1CWB/EwiJKY/vDhiWYf/uXLf/0v//x4PEwG0zGNc8RExNnx42Tww4e7PJ8cHx1lgzs6DrLDcThIkywZ5YeDZHyUjEbhgB49JunwSJawJD5N0mRAs4xdzwnihyD7UIob/LaZtGEaPLLCXKB6NLgL0pz+9iwDv1oIOTKPjJeC5AaC2B3K+KUo5dWitCNeqxeC1EaCWK1eSCLNJC25Oa2ZJPmlJL2ZJOWlJKOZpBdwGr8EeDKhMftxlKTjIGdf09ujcZDeTyefmeBJkIc3YRTmT0ympFVigjC+b1AjVmomYawMXy1BPxonQxopw0pK8sOHaRofl+U/z8rzqh8X5cu3WQkabXZZdjnziP6WR1lelU030V1R3C0Ni9DaUUojpsckzu7Cycw6jJtKYz/eVUIeVingYRxV5z1O8IZUqzNtbvEYngVuUv3y2Y2jouarJWJpg6fJRcxKbFKFxWtWNRkzBD9fuJFq5pSLNzQ+lQD5hQBtQDdsLCoZRinjaPDMbi4n3JBWlZziqXA54bNi8YY28M+VmRMwnL5KhKxU9eBvvPicrGyYD+9eJ656Rke8bJAHd0E2I00hcbShIagkqnMSC4BFyWBmz7hM+jqlkZnAp/HcM5zctiPqj2kynTxLC9tJO3022Y+88/QKWSXh541Q1q4yV3fBhFny8eD49DZO0uAmYjVi9EWMgUg8Af6fAZm/iY/0N3Gc46f8MIr4h+EUcZP44QvrBN4kwyf+PmE/qMeTIA1OGYewjhVCdPuDOMqa0Jwf1csXO3rMOpzDyx8+SJKsE9kwZ4dcOgqmUc5/KV7iKpOLlL9lk2DA7oSdG4xyyloUQ/pwxH/4+4AdewgYKAfM0tOUHz2aFSv+FZ9vxPk3TibeB0mUpFVR7CuGphYCs3+rjspGdcTJFo8dzYTmX37xvJ++/g1dXHrfvbPr0+8e+madnl17Z9aZ4yHnxHN++np6dc3L5EXJooIvVUdsR5F0X+1bdVjrUneypxNbe6G78hILuhPH5nXnpzS7Q1aYohPmZ0S8lj/HYY4++tbJz58lvKA0VrE0SUZeyi+dP00Yhm/TYHyVs55acbE3qPEnhP59k1p58fCt6sSthHjI7NITplCaPtAPXxA6SZIh+hbc08/TidBxodqTb6DZlpp1g/A+jJH7maEUbZ8mL9JkxA1/EgfR7ijV8c7R9zCKgqWWMr+JyrdSzE30C7sE68piYe9mdzP8LSgqwc6wWStI00x8SyZVjXiLGFFeIvu3Hz5wa1tVR4gR9/nDh2CaJ4WgiI7ypmVvkjxPxk1Lp+HtXeNLhzFrGehJu+LfmxXnT3BR/TeRQ6PoWyAeXqlR8fCWPLnqtpf/Xsiek8a+fU2S+6qmkmqJQqMwzfLLhAvhX6Og/Pb8o5NE0zEPfVW/VwfEKXFyYrNGafbte/ENP9dhhsQf03DIP96ydyajrDqRSjosHFaWH15zdnHB6jo55+HLvsBcV0L2Lc3Wfas4+qIrMaOS99vLp1NQpdLUn57NDNBLf//Ts6nUVF5lUPwv1Tao+Mtv8eWF8sEm7NVqgFj2gtbwd5PSqxi8SfkVHF5fnCtwXg/Z3bASNYhokP6ZeogjO2K/+jL/qzT55werLVP4PCnXPfmlAuZoayyHRlWRBysKb+PZncz3PSt4LPaMNZWhhKh1cEbL2LCqZ7xhK7fwIJ47/JTeHy9ppETtVwBdcPml2gDorYAuXnsDdEx0w9Gw3Aro5S/VdVZAEmwv2N51kCSEKJqk8U7S+9teN8gp2F6wvX0AXbcsopiO0QroL2wvfysUw6G9utNOsEwkq64CQgh02qHh2BE+yabn2FgtQf7ODcdpnE3oIE9SaD2g9eil9TCIhbHJFQY9dzDA2wBJRdawJUleK0iWahVVFf8aGuCLNPk7M8BgfsH89oF1TVOJr5nbESFcNZS16BYUne2Xt6NalivpLftO5S9CelE1DqVwIRVgVnlxRlHFWZ1gtG3jwjDa9r6jbWplTReOasryw0uP6kuPynOG9jUjcAo2LUvF2zUCV1mom+iEBgwtZYHq8PLml6v2ZTWg9a2aoyat73zC2T60vpbvEmKSGrCj17a+ZXPVSX7ac0dnvon+bw36ocKavNQrMAGY8DyApzgmtu3OmNAK5M4dHdxPkjDOm6AdwN452OfT5vYhwksUw7bdrnO9ezT75z81YALvGL7UKzABmDBjguQYtql5nQ2S98+Es/Nr1IgNwiF6qVygQxs67Js/IMu6LzteV3RohfRLOg7S+6we6vytOJdLWunVa9hSXVuEPLZ+iF5o7+WVeHTjahLMHifpgr+GeDXl73zpJvydL9+Av8/FG/PX1TzVLy3I6/krt+XvMgnPBK6lKVZNTdHwW6d2PRu7OZounxZycel99k+/XnuX6PTs6sJzrk/Pz9A/BOPJPyHnq2ednZ79iD7+qKL/9x//uXYmTjZhBHr9VJyl1eW+1UOaxHTRtaq76mvn1yy/5qdObJhiYs1WfQVs2KIZsMSrqQ2bL93Ehs2Xb2DDnos3tmGrR79JWxu2VEB7G8Z63pahulwvnduwUNQxXEZQIl7FTTxPgMOzKXHPE+CKY/M0vqBpNYXw9Pwbcj97p9+sE1Y/jD9j81dJ9c6OkcMXERnkiNk29nhYhytD4+AJ3VDEn2JMh0hmNk9BeTimGTs8SlKKUjqJGDT4mheHxXTP8TTLeaFz338+aZw8MFBVcg87sSqyIWGXeHUjlttkVWBAo7Z4c+OxX+kEis4ALmt1bSR6rVV5tT+/YGzmH++csdGXGBtxbN7YLM70XmB3LUFgoAMYsjb2y1pd28OdLVbRB/iX+xTl2hLoajqZRE/oIqWffdESckfiAMl//K5h6Y/fiWT88btqjMefjlGZPSy8jDjJWRucxMOQL0113Gb+f2ck/18I/e9N6rHUDelX21uhH4d3mRDaZjW5YZo/NbHVYKrBVK821SrWHduT23VmNk9Nh+EyQOS68QHT1LGpvdU0Z5mrHyAJkFwFSdUmliH3MmS1Io6kiFdxd3MdiVlkaa4jIY7N92qqjmwSRyt6DvytKMAvujKGgw1Fcm2rTgdCCMRw9pfRe7ZojKkbstbdwgXvF8ORm/gFEMMBhqx1DDRCNLmz/L0+wL86hnNJ82kaL4vhiPCNCOSoBvpHhP/4XZHI7MiLqA4EdCCg062aIKADdruvno1u6brrtbPbENABRHaGSOybPKZD3giRMlc/QBIgucpI+obpEeK0gmSpVlFV8W+3AjqSaUuS7tXRUgiBgM7+MnrPUg6IZuhKd4x+v4CO0sQvgIAOMGRd2pqCPeJrXGE7FtApdiWpy8nBf/xOTB7U4f8gJ6etsiGEs5maIIQDlrqvvoyveKbktEufhBAOILIzREqequoGadd3gBAOQLI7SOqKYyqm0cv81J5COGU/trsIjqObJlG8GhUIIRDB2V9C71vCgWxbisOl7ngER23iFkAEBxiyjiGyQhxZbpcZPceQPsC/3FsWi82hYTga0ZTdZxhEiP+YTVOKsscwH9yhlAZDhgsRssmKSE8xB/kY/cpfWxGXuAgQ+rhJRXqNSJThkf+jEsQqdFSEIhAmEv/K9VeOFa1YEqLeDoEZAjO0JjyhaERXWq6qAOEJQGR34QkNm6bRzYr4GyBS5uoHSAIkV0ASe77iukrHs9j4W6GYdKmE+QpYpibLvltTASEEggP7S6d9GxIhvmwSTpwdDw6QJp1yCA4AQ9bFwyUHO7ILwQGhGggOEHkhOCCJr1x/xSgExAbACvVghYhKbN9w3soTg9gAIHLtfChNxXLtxtldI1Lm6gdIAiRXQFIismNqutctJPlboZh0qYR5b8rWVMP0/JoKCCEQG9hfOu1Z9NdxDF9tmS5ZqlVIf7fYgNakUw6xAWDIumC0qsmOvt1reZR+69yS5uEIxZQO6VC4rQ/BYDodlwucp4hdc5CMRZyAnRCEKfqYTCZJFuYU5Qk/MIqSRzQMUzrg8z7A3wVm9cAsRitf07S6nhQCfxcQ+caI9AxTxzqXCv4uQHIrQjCmiy3T7HhJmlf4uzrxddc3YCwcwkf7kAZsSw6xjc5G+t7P39XB3wWG9MAQRcW+hpV2Mf85hvQC/ksaxlkeRNHM4R0kKfdWo6dq1clRmI5RRgdiJJwGOYPDAYoTdPM0CbIM3QYTFKTJNB6WItAoDcYUPF3gVA+ckj2saw5sFAGI3BJESp5JfKXlGt7g6QIkOwy+mJZmSsr7ebqq4duybJCaCggh4OnuL532bUq4asiaugeL+hng6QJD+ugD6b6MDcnqiiG9gP+SMs925qPOluJDAXNcxXgue/iIucL5NENhjMZByO47DuIBRVFyC+4sEKeHMQnXlHzNfqu0UHBnAZFrEUmI5zntOjvgzgIku4MkVm3N82rnEDeE5CvcWc20Fc0y6lI7hZAtcWexAM/LK92m4fBqEszUXq4U145nhng15dl86SY8my/fgGfPxRvzzNU81S+Z/nqeyW15tkzCM9HqLTzRDEU12oXQSyslaiT+FVe6KW5i2ZKF2FcMTS3r+JxueX7memdX1rWH3Evr9Aw5J57zU31n+xWsZU0LcSW3zinZJtZCEKqHRnDPYrqKZCmu7nfF2vcLQpn17K4lCAShgCHrGEIsj3iG1BlDegG/k8RDGmdBTtEwDcIY8T7ZR/d/oEESRp/KnSJ4FCoWKw08shPTAxREtwE94LMNhvQmDTMUDAbT8TQKeACrCZ2ATcCmdYMekqppTscrR9UiEiJTgMh1kSnJ03wHdxwGqEWkzNUPkARIroAkNjTZUfx2XY5WkSlJw7jelxdCwMfdXzrtWaDXkk3PkdpZ+FKtQvq7+bhYAicXKNKHk0sI1mVru53capNgnmPx0tm9ulKwJjxd5vZm5bz4580SRTpGOelglNKyaHALEwqAUD0QSpEsU2+73wv4uYDI7vxc37FU14UMDIDk1hhJH5uerZBWkCzVKqoq/hVX6mmXu6oP0t02d56l6Aauo6UQAq72/jJ6z2at6cRxsbUHq9Vh3MQxAFcbKLJ2YqenKFjhCtteV7vczLUcQH7pcf8jOrk6uXjhfjN/207yu8rRpsPiDIYU4XOvajLrOQWUAkqt6Uc6nmIq1lu5NuBsAyLXGXlsEcmS2hl5cLYBkh0aSUX3VKOfZXJ3ZEt5WVUVWVPrVCCEgK+9v4TetyEGVTHslm3MHKHf0deWm/gF4GsDRdbNbrCYX6B4vQSYO0O/K5zoLJzcJXGRmc2Xw4tQGOfBIBcj2inljwc9hsy3Ls4IR8y1fkIfx2F8WJW9o0KT7DGg8RhN2FluEN4z2afn32CFeCBYDwTTfMMwdfutVikDzxsQuQ6RrF+gOlLZ8wfPGyD5/pAkHnYNu+PFRV/h9+qaoqmqC34vBLL2ImtElhzd3Yd0bgX8XqBIHy2Obkkqxu06QXMU6QP9y7dLP0tKB5c9rvvglqJRypQ4jcMcDQIOh4O5Qee/J8xHzsQE5gUiPb7PFullxcLJYk55TW163Sd9uXL5uHxcZMZnTSwPGB4wPGvGPU3PI7rTbpAJ4gGAyM4QiXXLsonfLiMR4gEAyQ6NpI0VTJyOg6b8rVBMulTCQkBCV4is8ie27fEAWHjw9cUb82w3Fx7Elu8YttyLs3NT3MTmCw+enrnn55fo57PTa3SEfvTOvEvra/G1uyUIFezZtiaRHeAvxPN6aA73bHkGVTYU7HeWmPaO8Ty1nt61DIF4HlBk/QgSlmXDq+uwoTZNXGfor1ZamAvW8SgdjTKx+MIwSYrElqxajjAI02qzR/bTbTCBoBSwpw9/S7V114LpIYDIrenyOKpj6S1z8SEoBZDsDpKqYhOX9TO6heQrnFpVURTXgiSVvyqd9ixJxbJl29K8VnQq1Sqkv59TS8CpBYr0QBGdWJqretu9u6NzRwf3wlMN44gWywgOw2xwF6S3tFpmcObR3kTJgGetHLBz0lwkpoySlHK9JDd/ZyeDhwtU6sefUDCx32oNc/BwAZHrFpRVLWKZxlvtQCpz9QMkAZKr+huyRmxd8buF5Cs8XMm0Zcd3dmG/R/Bwe6DTni0/oBPfdd3O0i7e0cPVwMMFivTR4iiOZ8l+L1uidob+YpGd54XyR1GQIz5hAQ2SB5oKj1dMyRCzGBgSUJAmU3ZQjPPeBBmtvN9JkkT8d3E2OLrAqB7cClP1ZFsFRxcQuSWIlDVPwr7X8eTuWkTKXP0ASYDkqm6Hr6gS6W6/q/lux46s9KfKjmeS2iUXhBBwtfeX0PsVuZJt1ySG1tlI2Tu62noTvwBcbaDIuvQlR8aMI720eZ2hvxxMjvPw80N4k4pt1stFDFjTh4bTQf6YpPfz0/Qr33qQBoN77lyzmkRJktGYZjCYDFTqgUqKrysylt9q6A58bEDkOkR6ju1ab7bKpMzVD5AESK7qkrsmNjTp/dKlJWyywzp/Ytvu4cIc/tcXb8yz3ZzDL1kEu05t8j9q032/KW5i8zn8rvXtwrvscL6+ZEuGaamQ+AHh5T1o+jTLllxJ9bvi6jtGo4x6etcyBKJRQJF1FMGOohJT97qiSC/or7YyvppOJtETGgZjvmXExwVKPL5cuzKbsAal76U0g2g6DuNwOt6oNr0upfnlAMnqdzROhtMoyBkhPh2j7zQNR08omdA4OxpESUaLAB4dB/GwiU0BkwImZY1J8YklSS33SoeoHCCyM0QSy9EsInHsQVQOILkVRhLbxLNxO0iWahVVFf+KK/WU+VL1wjpLfdFszbFdpW74RgiBYMP+Mnq/4uyaimXHwVzqrgcbzCaOAQQbgCLrUl8k2daI2268fo4ivaC/auYuaT5NYwg21NWlPtgwmkYRytPggUZNDAnYEbAja/w52/Nc4rRraiHCAIjsDJG6atiSj/03QqTM1Q+QBEiugCQmroRNvV3eT6lWUVXxb7ciDJKCfcVzIMIAMcN9cJ+Ipfhuywmcc4x+vwiDLDVxDCDCABRZOyNA9R3J5grb3ghDOYV0IZthcaQeDZI0pYOc/ZzExfIVGQ8tNGENkAZIs8Z5wZbkGtpbLQwA7jQgcl1PRzYtxXizVUJlrn6AJEByVc8C677ukV7y/ndkqQqsKq6M9ToVCCEwkQcm8ryO6XJbpjecyKNJtiFbpBdX4aa4ic0n8vjWWYezeHTdMRxV3ASEvSCQveMtr2QoFiasK7H7YS9cT+9ahkDYCyiytnOqa4Zl6mUzsJ1hL/TbOKqe5iSlGU0f6Ic/T+3xWdfs40/KjwqWLk6IIekH6NRTD5B8aJL7Xz4do8tpHDOQoME0TZlejtGv/IUWeLUkH+Y2DcZ9J+dYaH2WEK9Hv2k5l3R0jNRDDVkoDsZ0EgU5/dTE7IDVAauzbjxKsTTDqJssjjayOhA3BER2hkjNcQyi6eSNEClz9QMkAZIrIEkcy3SU2hSUhpDkb4Vi0qUS5isguabvKHV5QEIIBAP2l057tqSHI2tYUrnUXQ8GyE165RAMAIqsi5fZqqW6Wi+Jn28TDCin3syCAYRcnKimRMpgAD40IRawSS1ELEA5lCAWAEZn/k77iEA6hq7a3lt5XhALAESuXfdU14nhtespQiwAINlhLEAzTVWtdcU3g2SpVlFV8a+40q5MySFYNS3FhRVGIbq3D4wmluP4ZOdzE6Igyy9pzB4nHV4Et9ROaXBfPKQvstLEZYBABZBnXSwPm5bm251tFtUDL2oCFYszeOaTFq4l47+rPE5BeJxCViBQsUktRKBChkAFGJ3ejY7u2K6suhCoAERuCyJ9xfJ9C1YnBUhuCyQx0TzLsP7K+/IqimS6PuaYgTgFRB53ndAYey4269CMXkvod0ybUJv4BRCNAIqsi0ZoxJZtc6ujEV++hllOYzRi0oKbOEnHQYRGQYziJMyo2IH3hj0yHmt4ZO8HKBzzhUBpyj7cBFEQD+gByoJ4iNgpKc0y9LFqN6f5MElScLqBWz1wi8iWamLJa8UtcLoBkZ0hUvKIaxHyVmveyFz9AEmA5ApIKqbpSH7Xk1de4fJiR8M+9pyaCggh4PLuL532LIblOBLGLQP9pVqF9PdzeQm4vECRPjpBvm44jtNZ9kof6F8+AO9eOKxLhYZhNomCJ5TSYMgwkAkPOCtG5ZlbvE0D7RcBQv++SUV6HWlfrk3EFChmXPBQwscy5e9Tpb2LoIn5AesD1mdNgrZBFE+yICgAiNwWD0x1fRUbEBQASG4LJHXFwxirfreQ5G+FYtKlEub7iJqkODLZhaAALPr5+uKNebabi37qqmFZxO5sC435PvpNcRObL/p5eX5tXf4NnXjWNbr0nPPvHvv2y4nnfRV+TDX15vzs69/qe+CvoLIsuYqp1Wb1/GWpbIlXUyrPl25C5fnyDaj8XLx5k7kyjk7aUnmpgPZUJqaqSpL+1jlqRLyKm5hzvrXqyJzzLY7NEX65832W5PR4Rva7IENXSTrJwyRGl0kepE/olztKI/Tx5PKXz5wXn335AP3xf/nH8fjTISpH8HnJBTPxukBHP7f85SRJM4qu7hK6Sd2Wxj7e8mGgExrk6CKcUKbvq5OLA3SJFdX6JAxynOQoQGnxUB75QzlE13cU3dAoeURhTscZClI6e5Y8F/GwE8vNl/d0PW0XLDeMzNQW78lA755PI6mGrOtcYbs+MqPV07uWITAyAxRZO3hpY881pF46N52hv2znjpGTxKMwHS80jSjMEB9TYAAoG0++hVkUHSDWh4/5aM0BYtWYxtNsGkRFAmMTMgGXgEtrRjlNomDTJq24BOMMgMjOEElUyfUU/60QKXP1AyQBkisgqSiejw29l9kPO7NbuKxIqgZe9l+V0fs1cqgahiphZeeXJmJett7EMQAvGyiydqVk2bN8r2wGtt7LvqOD+9K55p62GCIYhnyfcP6JO9njaZYXv1E0Spla6W93AT+WJ1VaJKs9RR/HQXpPh3xzcSEPpv0Bv/qIYpnYV9um4IPnDYjszvP2ZVfVcce7sdQiUubqB0gCJFdAUtMlV/FqF8TdDJKlWkVVxb/d8ryJpRPdcuuWwBJCIMkQkgxfR3W5LdUbZiZhLFm6q9alzKI2jL4pbmLzJEOexSJ8gzJNqLNsQl1TsSfVNqV/Wc5CNuEuZhNquq/prt2uY/j6VrinbEJICexOozUpgSilIwY7mgZxfoBklCaP2afDWe7fMKGZSBi8Cx4o4uWW5wrOLVt42IlZlhwZ23btVuBCCAxibFAahiW3wV83FM+31HYRpDmz/I6DGEY9vWsZAoMYQJG1gxgKViUG/a4o0gv6i2auGsMQPskwDcIY8d73x6srBWtVjj26iZLBfXBLD9CgzCscpZTyL0MaZ2Jog7WhTdgEZAIyrUmDkbFmOPitZoDDiAUgct0qGZpkGMRpt2ccjFgAJDs0klwhuvLWsZJt2h1A90zPUBwIfv6JLDBgsYsDFsx9wK6p2X0Q+qa4ic0HLJzzs+vL869X6B+C8eSfkP3tqhPGqr5pGoRAXAySBvahVygrsuFonaXrv2NczKyndy1DIC4GFFkbFzNUbMim3xVFekH/LLnXtpyY5uji/KumGDzWlaeJ2LiDB8VYtzWM6QEPjg2S8Xgah4Mi+1fUE/HptOwAHTZhEhAJiLRutqLiOMRoN5EEYmKAyO4CEJaOPbvlAiIQEwNIdghJX5O9mdP518zilT1X1TyTaxZcbIhy7zijVd90TcnoLMr9fi62IjVxDMDFBoqsm7pi2Z7hyL1MXekM/VXqycm30z/71QORjcI302SPh90s4imf4YCix6BYuIpvsxk/oWCQhw8UBVGQjptQCZgETFoTz7Wxwvok4GMDIrcEkdgxbGJLdVPyukakzNUPkARIrjKSpux7nrpLM2W7zjuRfEfXpNpsMCEEXOz9JfSejWJrlqwShXRF6Hd0sXETvwBcbKDI2qEOlbiK2i79d44ivaD/O03D0RM6u3ZQTscTmgb5NKXMm44zdoHZ5px8viP7kiVxcBNR9LFYkeqg3HzyACXTfJgk6UG1ahWsSgWU6qPVURxNJtZbeTbgawMi107hM31VtbhU8LUBklsR/pGwQSS5Xdf8BSRf4ekSR5N01vepqYAQAjMsYIbF63gmt+VZ0+VlPFc3JHU79p20va/X6AhdnXjWdw85J57zU31P+xWUVXRF1xTFB8ouoh5WhNrFFaF0mzieZ3QWnJqnbE8rKy1uJZkWuzHd8eWLUjpIHuj83kw3NMo/D9PwgfIFGC7+J8rTIM7GYZbxxHL+66dD5DloxI7ydaKZxu/QNA7zwo8v1p0uBFQLN7BTRcHssBNzItuaYznaLuw8DbHu2uI9WY3dy5WRPV3RCFfYrse65Xp61zIEYt1AkXUUITZ2NOx1RpFe0D+bsXUaZxPWBC5ueviiEa3axocwC3nQ+5E9zwM0SoOnsNwBMYuCwX0TRgGhgFDr8jM91bRapjBDpBsQ2Z2J9yVTIVq7aTIQ6QZIdgdJ3Sey5+pv7edv1cwtzfQMycZ1Q6JCCETuIHK3+MC3NXInKdjXHdyLH/Fua7l7TrWDGw+zhdliBO4jXze1iNmJxVXZ7wHKaBDRIZoEzB1h52RPWU7H86fa3EEpJsEsmJHHbVgmPk7yTSr1/uvDB+yphAOR0pQn5eM67MQsS45FZNuqa5qEEBgDhTHQxQe+rWOgEvE9zfG2Y5W5rz/bl6eOdX16ftYJVXXb8m1b5YoBqs4BF3pQu9iDUnTDwI7y1rvBtx/7rAYsPz4PV35C04yiCU3HQcy8Qb4FbtEvGgWDPEmfPkfTm7RYP4v1i4I05KnK7HTkBuF9GKPT82+H6CxBTAk0jYMIVefzEG9K/3XK+mFDFDCFU3rPu2f8GI0HHe3nIruWJDt63aP4yxoW6APs5NZ4vuWbstvLdIZX9wHcc+fnb97ZdXe9AMUzsOyTuhmK20RWSFmoLd5TY797kVHV1SXstQvWz5H1HVMWlHp61zIEUhaAImspoutYdkm7dTvmKNIL+i/pgD2pao0b92I2I+9AxBLTaSwWuxlM05TdMTsaxKxDG0UoueExLtHTzRDrCpc93Ci5bUInYBOwaTWbVNtTDZ+02zgZ8hUAkZ0hElvEMV3vrTJoZK5+gCRAcgUkNU+WDaelC91mZp7uE1vxSd1cJiEEnNz9pdN+TXTVXQnrurUHO6koKji5QJEeKKI4xDD9lp2gOYr0gn4+/lMs1noTJ+k4iML8STiyaRBmfPfglKfL8DyYxyS9R+KponA0G8EBjxao08NaM55vEx0y8AGRW9PfsYnpqPpbxVhkrn6AJEByVf/CdRXbV7jC3sejJYZqWQ7ehbVmwKPtgU77NuvPNFW5NmsY7ZBHS8CjBYr0QBGsmp5pmL0sx9QV+pfPNnCSeBSm42I5lmoeGHdzy2kiC4R53TyOzmgbFjPj/+RTv2b+Rr86LMa3B4NkGvOkT77/Sxij/C7MYIQbDE+vhkdWVN+X7HZtM8QDAJGdIVJ1XBnrMszIB0huCyQV2fGJ27WR5G9FU8687CU8UGyT/fFbaX1RIb24M/7AGQzYucGI3Xeh7qJS4oyiZzGrkwgAlB/WzKpgZ2zCGZ6Lvgx2AkFrGLO+7Cq+rC+9gi3rC7NeZjikJ+2Kf29WvADRvPoXYkLz5FpNnSW/F7LnI0w30dckua9qKhULhTPqp1l+mXAh/GsUlN+ef3SSaDqO536vDohT4uTEZh3h2bfvxTf8XIcZEn9MwyH/yCfyMBlF1cnM6C09XIioSm6wBIUq275cuwRFWfxaGEzFV1W3oNnbx+Uq3yI9ofPwNWfLdMzOWN4CCgW9rBK0gNACPjdGOia6LnUWwhOX6NrNLxfAY8Ku2N2JLV+O0a8LrwUn+p2iEb8i5AY53aQqvcYivsyUs1CVogOwrtsMRgOMxtqgpmsojm17W200rqYTvscy3xfqkj6E9BFMRjuTITocVSflJSgk1VeI4mwy3G9hycd8dY4XoCh/KSrMTP4Fv7maclfs9+qmXUcAaXJ7xe+bkwabkiD0HfusGUo5g3pyyzDP1ZpMWN1kwQtBFFFCFCiINfuV83D25Y4GQ+5a6RLPszkeJYnwtMqvt9NcfC0fAXs2XOGlReESxOFhMuB9VS46jOlFmA9YFRWtMjDFXYuPN8nwSXxgRaZjRssv/x8AAP//AwBQSwMEFAAGAAgAAAAhALO+ix0FAQAAtgMAABwACAF3b3JkL19yZWxzL2RvY3VtZW50LnhtbC5yZWxzIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJPNasMwEITvhb6D2HstO21DCZFzKYFcW/cBZHv9Q/VjpE1av31FShKHBtODjjNiZ76F1XrzrRU7oPO9NQKyJAWGprJ1b1oBH8X24QWYJ2lqqaxBASN62OT3d+s3VJLCkO/6wbOQYryAjmhYce6rDrX0iR3QhJfGOi0pSNfyQVafskW+SNMld9MMyK8y2a4W4Hb1I7BiHPA/2bZp+gpfbbXXaOhGBfdIFDbzIVO6FknAyUlCFvDbCIuoCDQqnAIc9Vx9FrPe7HWJLmx8IThbcxDLmBAUZvECcJS/ZjbH8ByTobGGClmqCcfZmoN4ignxheX7n5OcmCcQfvXb8h8AAAD//wMAUEsDBBQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAd29yZC90aGVtZS90aGVtZTEueG1s7Fpbjxs1FH5H4j9Y855mZnKvmqJcKe1uu9rdFvHoZJwZN57xyHZ2N0JIqDzxgoQEiAeQeOMBIZBAAvHCj6nUisuPwPZMJuPEQyndogrtRtr48p3jz+ccH59McuONi5iAM8Q4pknf8a65DkDJnAY4CfvO/dNpresALmASQEIT1HfWiDtv3Hz9tRvwuohQjICUT/h12HciIdLr9Tqfy2HIr9EUJXJuQVkMheyysB4weC71xqTuu267HkOcOCCBsVR7b7HAcwROlUrn5kb5hMh/ieBqYE7YiVKNDAmNDZaeeuNrPiIMnEHSd+Q6AT0/RRfCAQRyISf6jqv/nPrNG/VCiIgK2ZLcVP/lcrlAsPS1HAtnhaA78btNr9CvAUTs4yZd9Sr0aQCcz+VOMy5lrNdqu10/x5ZAWdOiu9fxGia+pL+xr7/XHvpNA69BWbO5v8dpbzJuGXgNypqtPfzA9Ye9hoHXoKzZ3sM3J4OOPzHwGhQRnCz30e1Ot9vO0QVkQcktK7zXbrudcQ7fouql6MrkE1EVazF8SNlUArRzocAJEOsULeBc4gapoByMMU8JXDsghQnlctj1PU8GXtP1i5e2OLyOYEk6G5rzvSHFB/A5w6noO7elVqcEefLzz48f/fj40U+PP/jg8aPvwAEOI2GRuwWTsCz3x9cf//nl++D3H77645NP7Xhexj/99sOnv/z6d+qFQeuz75/++P2Tzz/67ZtPLPABg7My/BTHiIO76Bwc01hu0LIAmrHnkziNIC5LDJKQwwQqGQt6IiIDfXcNCbTghsi04wMm04UN+ObqoUH4JGIrgS3AO1FsAA8pJUPKrHu6o9YqW2GVhPbF2aqMO4bwzLb2aMfLk1Uq4x7bVI4iZNA8ItLlMEQJEkDN0SVCFrF3MDbseojnjHK6EOAdDIYQW01yimdGNG2FbuFY+mVtIyj9bdjm8AEYUmJTP0ZnJlKeDUhsKhExzPgmXAkYWxnDmJSRB1BENpInazY3DM6F9HSICAWTAHFuk7nH1gbdO1DmLavbD8k6NpFM4KUNeQApLSPHdDmKYJxaOeMkKmPf4ksZohAcUWElQc0TovrSDzCpdPcDjAx3P/ts35dpyB4gambFbEcCUfM8rskCIpvyAYuNFDtg2Bodw1VohPYBQgSewwAhcP8tG56mhs23pG9HMqvcQjbb3IZmrKp+grislVRxY3Es5kbInqCQVvA5XO8knjVMYsiqNN9dmiEzmTF5GG3xSuZLI5Vipg6tncQ9Hhv7q9R6FEEjrFSf2+N1zQz//ZMzJmUe/gsZ9NwyMrH/Y9ucQmIssA2YU4jBgS3dShHD/VsRdZy02MoqtzAP7dYN9Z2iJ8bJMyqg/67ykfXFky++tGAvp9qxA1+kzqlKJbvVTRVut6YZURbgV7+kGcNVcoTkLWKBXlU0VxXN/76iqTrPV3XMVR1zVcfYRV5CHbMtXfQDoM1jHq0lrnzms8CEnIg1QQdcFz1cnv1gKgd1RwsVj5jSSDbz5QxcyKBuA0bF21hEJxFM5TKeXiHkueqQg5RyWTjpYatuNUFW8SEN8id4qsLSTzWlABTbcbdVjMsiTWSj7c72EWihXvdC/Zh1Q0DJPg+J0mImiYaFRGcz+AwSemeXwqJnYdFV6itZ6LfcK/JyAlA9EG81M0Yy3GRIB8pPmfzGu5fu6Spjmtv2LdvrKa6X42mDRCncTBKlMIzk5bE7fMm+7m1datBTptin0em+DF+rJLKTG0hi9sC54tRReuYw7TsL+YlJNuNUKuQqVUESJn1nLnJL/5vUkjIuxpBHGUxPZQaIsUAMEBzLYC/7gSQlcj15aF5Vcr5ywqtGTr+VvYwWCzQXFSPbrpzLlFhnXxCsOnQlSZ9EwTmYkRU7htJQrY6nvBtgLgpXB5iVontrxZ18lZ9F48uf7RmFJI1gfqWUs3kG1+2CTmkfmunursx+vplZqJz0wtfus4XURClrVtwg6tq0J5CXd8uXWG0Tv8Eqy927ya63SXZV18SL3wglatvFDGqKsYXadtSkdokVQWm5IjSrLonLvg52o1bdEJvCUvf2vtems4cy8seyXF2RbIQksqcpp0dMc5/RYJ03Cc9OSbanTRogyTFaABxcyJRpM07+xXGRxI6zBdTlVQharWoK5niFyw5sIZwF+N8KFxJ6ZVl7F8K6LLcpEBfFyhk+c1iRNXJLqVyzZ0X52Y/B0eZr3Syd6tFNir4QYMVw33nXbQ2aI781qrnd1qTWbDTdWrc1aNQGrVbDm7Q8dzz035P0RBR7rcyBUxhjss5/+6DH937/EG8+sFyb07hO9aeJuhbWv3/w/OrfP0irSFr+xGv6A39UG429dq3pj9u1bqcxqI389tgfyEzeng7ec8CZBnvD8Xg6bfm19kjimu6gVRsMG6NauzsZ+lNv0hy7Epw74iLPwbktNlF58y8AAAD//wMAUEsDBBQABgAIAAAAIQAnEdgbXwQAANwMAAARAAAAd29yZC9zZXR0aW5ncy54bWy0V99zozYQfu9M/wcPzyUGDE7MnHPjH3WTm7jXKbnpswBhNJYQIwk7vpv+710JZMglvYmvvTwEsd/ut8tqtSu/e//E6OiAhSS8mjv+leeMcJXxnFS7ufPpcePeOCOpUJUjyis8d05YOu9vf/7p3TGWWClQkyOgqGTMsrlTKlXH47HMSsyQvOI1rgAsuGBIwavYjRkS+6Z2M85qpEhKKFGnceB5U6ej4XOnEVXcUbiMZIJLXihtEvOiIBnuHtZCvMVva7LmWcNwpYzHscAUYuCVLEktLRv7XjYAS0ty+NZHHBi1ekffe8PnHrnIzxZvCU8b1IJnWErYIEZtgKTqHYcviM6+r8B394mGCsx9z6yGkUeXEQQvCKYZfrqM46bjGIPlkIfkl/FMzzykT6w//b5gBgR5cxFFMLFx6Ic2H3DJXOXlZXR2j8baFilUInmuyJaxoJcxhgPGtsAoz/ZDTnxZ0qIz4Yn1eyhfhvVKVbfQA0kFEm3P6EqaZfH9ruICpRTCgdIeQXWOTHT6P2yyfpglfjJyndtuUVC9gNTfQkv7zDkbHeMaiwzONfRDz3PGGsiJrCk6LVG23wneVHlSohobCA4aLxKFFDiLZY0pNb0zoxhBbMd4JxCDrmclLR0uUEPVI0oTxWtQOiBIwXXQectKJFCmsEhqlAHbildKcGr1cv47VyvooAIOeGdh+mm/StreDBYVYpCUZ/12y3OsI2sEefvuaQPj3Y+GLr92xGGWCJLjR70ZiTpRvIHgE/IZL6r8QyMVAUbTdf9DBN8KAFfa80con8dTjTcYqQbS9IOcmZ3YUFJviRBc3Fc5lM0Pc0aKAgtwQKDWtlA+RPCjyfMdRjmM8B/kt5H4L1CG0zt5hLLcL7lSnN2d6hJy/T/s5HhYvnARyaVd/Mm5sqqeF1xHwc2sjVSjPaL/1qvXkH+3mWzCcP0qMptOJ79OXkMWvrfxl13MXaQs1oP/D2FXutxHrLVYIZYKgkZbfTUYa41U7JeksniKob/hIZI0qQVdtwUkQ5RuIPEWME2CmZa0xoVZ0y0Su5630xCvSqH3fDhz6TaHxW/Q0uoWPQpUt2VsVfww7CxJpR4Is3LZpIm1qqAjDyDojx8PwuSpT88xVlAWph08IFNeRhdX7qdEF0RKcighJNxk0VUjFYmuJLxFdd0WZLrz5w4lu1L52kTBWw4XSvOS7oIOCwwWtJh5QZn+UNDuFr0ssLKB3sTKJr0stLKwl0VWFvWyqZVNtayEFiRgHuzhbNillhecUn7E+V2PvxC1SZB6zqzbcQHVxltBNz/k6BDjJ5hTOCcK7uk1yRl60mMrmGrzThsGF2/UM12NaeX6OYO+NdhT+czYVPxXsegxlhGozuTE0n46XbWBUyKhk9QwyBQXFvvFYH4Y5zy711M5bOXhxl9vFmE7WfzoDEct/GXmLW6Ws2jm+svZxg2n15F743tLN1oF0Xq92njhcvF3dy7tz5LbfwAAAP//AwBQSwMEFAAGAAgAAAAhAKt7dg7UAwAASxIAABIAAAB3b3JkL251bWJlcmluZy54bWzElsmOpDYYx++R8g6Ie7fZCig01SOmqIo6yial8wAucBWovSBjanmGHHJLrnm2PEls9h6SEdCt6QsG29/Pf+xv8YePV4K1M+JFxuhGN+8NXUM0ZklGTxv9t6f9na9rhYA0gZhRtNFvqNA/Pnz7zYdLQEtyQFxO1CSDFsEljzd6KkQeAFDEKSKwuCdZzFnBjuI+ZgSw4zGLEbgwngDLMI3qLecsRkUhOVtIz7DQG1x8nUZLOLxIYwV0QJxCLtC1Z5izISuwBv4YZC0AyT+0zDHKno1ygVI1AjmLQFLViLRaRvqPn3OXkawxyVtGssckfxlp5E5k7OAsR1QOHhknUMhPfgIE8ucyv5PgHIrskOFM3CTTcFsMzOjzAkXSqiMQO5lN8ABhCcJ20lLYRi85DRr7u85eSQ9q+6bpLBCetqxcbg3QVeBCtLZ8yt7V5hGLS4KoqHYNcITlPjJapFneZQeylCYH0xZy/tIGnAlu511yc2Ko/V9qi+pj6IFT5DdnR3Ct/MtE05hwmgrRWUyR8HLNVgmRHtwvvGhrBptrTkw+LcAaAdwYTSwWLcNvGCDuo1txsolh1XLqU1GcrN9Yc2IO/FzMAJCUsxCW3epQjTIfsIpEJOk8XHtGQNlCAVNYdEFTE48TE0FLdAbE2sEwi7t8ppho3qatOuCNDM4wP70uUL/jrMx7WvY62mOfsi/q9jSD1QT8MAkVrxPzawpzmclJHDyeKOPwgKUiGb6ajECtOgH1lI6smuoVXat+5T/NyxGrl6TUVErUH+QtEB4KwWEsfiqJ9uLrUYaSvE1KeMCRvEJy1VlfGMOjQPwTR/BZTVEUWqhlgzOUbmWEduTt3K0O1Agpsch+QGeEn245auektwPPkh/VGFZj9VxBctxRbD+0nZVVj+CzGshkU4sKRI5lMV9/8oxwF+0qDZXG1tys7eQdd0+6zkOJMRId8UkWuHbon7/+6Pq/j9tejI7N9PwXrpqMqt9U3RvdsyolKaSn6rZtu4aaC5rJoGJ9Lt7sxRvWeheZfvgW4n+fK950nAXqrV69ud37ke1t30D9n3/PVW+Z7gL1dq8+sjxr76zdd3Ecy/cXqHcGbr+PXN/w3kT9bM+RYheoX/XqQ2Nnheo6/R6e49hLotYd7L0TOYazq5Pn1/aclbEkar1evWWE263r1kn7q6v3lkSt36vf+aHjRWv/XdS7zrSoBS+qaKNKq56qpKoCUFXpICmrGl51+r4rL6O+N6rJj0pAJa5arFrj5zPisnqqYtpWxG5DBmP9xtTS2qHqmyppdVvX9Id/AQAA//8DAFBLAwQUAAYACAAAACEAUdFieigNAAAmgQAADwAAAHdvcmQvc3R5bGVzLnhtbNSdXXfbuBGG73tO/wOPr9qLRJYl21mfdfY4Ttz4rJ31rpzmGiIhCw1JqPzwR399ARCkQA1BcUDE3d4kFsV5CMw7MwBIivz5l+ckDh5pljOenh9M3x4eBDQNecTSh/ODr/dXb94dBHlB0ojEPKXnBy80P/jl/V//8vPTWV68xDQPBCDNz5Lw/GBdFJuzySQP1zQh+Vu+oan4csWzhBTiY/YwSUj2vdy8CXmyIQVbspgVL5Ojw8OTA43JhlD4asVC+pGHZULTQtlPMhoLIk/zNdvkNe1pCO2JZ9Em4yHNc9HpJK54CWFpg5nOAShhYcZzvireis7oFimUMJ8eqr+SeAs4xgGOAOAkpM84xjvNmAhLk8MiHOek4bDI4Lg1xgBEJQpxNKvbIf+T5gYrj4pojcPVGk2kLSnImuTrNnEV44hzg1gFWMzD7yaT4px23ABfEqlhEp5dP6Q8I8tYkERUBiKwAgWW/wp95H/qT/qstku36D9WsfxDeO29SN2Ihx/pipRxkcuP2V2mP+pP6r8rnhZ58HRG8pCx84OLjBGh39MZJXlxkTNibFpfpLm5S5jXHyYSlf9HbHskwp/Td/WWS4lubYtJ+lBvo+mbr4v2wZpNSxaJY5HszeJCGk50i6v/jX5smk/VXjudFvVCVI9FVcTEt3R1I+Si0aIQX5wfHMpDiY1fr+8yxjNRqM4PfvpJb1zQhH1mUURTY8d0zSL6bU3TrzmNttt/v1KxoDeEvEzF37PTEyVEnEefnkO6kaVLfJuSRBz6izRQfizZ9uDK/N81bKp91mW/pkTW72C6i1DNRyGOpEVu9LabWe70Xe2FOtDstQ40f60DHb/WgU5e60Cnr3Wgd691IIX5kQdiaSRKsdofHgZQ93Es2YjmWJINzbHkEppjSRU0x5IJaI4l0NEcSxyjOZYwRXAKHtqi0Aj2mSXa+7n7xwg37v4hwY27fwRw4+4v+G7c/fXdjbu/nLtx91dvN+7+Yo3nVlOt4FqkWVqMzrIV50XKCxoU9Hk8jaSCpRa1fnhy0KOZl056wFSVTQ/Eo2khUZ/3R4hKUvfxvJBrr4CvghV7KDOaj244TR9pzDc0IFEkeB6BGS3KzOIRl5jO6IpmNA2pz8D2B41ZSoO0TJYeYnNDHryxaBp5dl9N9FIUmoAmZbGWScI8BHVCwoyPbxon3urDDcvH+0pCgg9lHFNPrC9+Qkyxxq8NFGb80kBhxq8MFGb8wsDQzJeLNM2TpzTNk8M0zZPfqvj05TdN8+Q3TfPkN00b77d7VsSqxJuzjunwc3eXMZeXIUa3Y8EeUiImAOOHG33ONLgjGXnIyGYdyBPD3Vizz9jjfODRS3DvY0xrSL7m9SpELkWvWVqOd2iL5iu5Gp6n9Gp4nhKs4Y1PsVsxTZYTtM9+1jOLcll0Jq0iDUraBYnLakI7PttIMT7CtglwxbLcWxp0Yz1E8Bc5nZVy+qh821aOb9iWNT6tdquS1+ZppIdWymuWfsrw55cNzcSy7Pto0hWPY/5EI3/ERZHxKtbMlD9SkgxK+U/JZk1yptZKLcTwob6+gSG4JZvRHbqLCUv96PbpTUJYHPibQXy+v70J7vlGLjOlY/wAP/Ci4Ik3pj4T+LdvdPl3Pw28EIvg9MVTby88nR5SsEvmYZCpSDzyRBLTTJYyL2Oo4v1KX5acZJEf2l1Gq1s6CuqJuCDJppp0eMgtURefRP3xMBtSvH+SjMnzQr6S6t4LzDhtmJfLf9FwfKn7wgMvZ4Z+Kwt1/lFNdZW1P9z4aUILN36KoNQUw4OMXw+dbeHGd7aF89XZy5jkObNeQnXm+epuzfPd3/GLP83jMc9WZezPgTXQmwdroDcX8rhM0txnjxXPY4cVz3d/PYaM4nk4Jad4/8hY5E0MBfOlhIL5kkHBfGmgYF4FGH+HjgEbf5uOARt/r04F8zQFMGC+4szr8O/pKo8B8xVnCuYrzhTMV5wpmK84m30M6GolJsH+hhgD6SvmDKS/gSYtaLLhGclePCE/xfSBeDhBWtHuMr6SPybhaXUTtwekPEcde5xsVzhfIn+jS29Nkyyf7fJwRpTEMeeezq1tBxxl2b53bZ/Z/Zom45fRdzEJ6ZrHEc0sfbLbivXyYkNCfZoeXO4bdNrzhj2si2Cxbs72m5iTw72W9YK9Zbb/gF0+PznqMbulESuTuqHwxxQns+HGKqJbxvP9xtuZRMvyeKAlPObJfsvtLLlleTrQEh6z/m3PPkuVpy3Lvnz4SLLvnYFw2hc/zRrPEnynfVHUGHceti+QGsuuEDzti6JWqgQXYSivFkB1huWM3X5Y8tjtMVlkp2DSyU4ZnFd2RF+C/UEfmRzZMUVTHa+5ewLUfTWJHlQ5fy95dd6+dcFp+I+6rsXEKc1p0MmZDb9w1aoydj8OLjd2xOC6Y0cMLkB2xKBKZDVHlSQ7ZXBtsiMGFyk7Al2t4IiAq1bQHletoL1LtYIUl2o1YhZgRwyeDtgR6ESFCHSijpgp2BGoRAXmTokKKehEhQh0okIEOlHhBAyXqNAel6jQ3iVRIcUlUSEFnagQgU5UiEAnKkSgExUi0InqOLe3mjslKqSgExUi0IkKEehEVfPFEYkK7XGJCu1dEhVSXBIVUtCJChHoRIUIdKJCBDpRIQKdqBCBSlRg7pSokIJOVIhAJypEoBO1+qmhe6JCe1yiQnuXRIUUl0SFFHSiQgQ6USECnagQgU5UiEAnKkSgEhWYOyUqpKATFSLQiQoR6ERVFwtHJCq0xyUqtHdJVEhxSVRIQScqRKATFSLQiQoR6ESFCHSiQgQqUYG5U6JCCjpRIQKdqBDRF5/6EqXtNvsp/qyn9Y794ZeudKP+MH/KbaJmw1F1q+ys4b9F+MD596Dzh4cztd4YBmHLmHF1itpyWd3kqlsiUBc+f7vs/4WPSR/50CX9Wwh1zRTA50MtwTmVeV/Im5ZgkTfvi3TTEsw6533V17QEw+C8r+iqvKxvShHDETDuKzOG8dRi3letDXPo4r4abRhCD/dVZsMQOrivHhuGx4EszrvWxwP9dNLcXwoIfeFoEE7thL6whFrV5RgmxlDR7ISh6tkJQ2W0E1B6WjF4Ye0otMJ2lJvUMM2wUrsnqp2AlRoSnKQGGHepIcpZaohykxoWRqzUkICV2r042wlOUgOMu9QQ5Sw1RLlJDYcyrNSQgJUaErBSjxyQrRh3qSHKWWqIcpMaTu6wUkMCVmpIwEoNCU5SA4y71BDlLDVEuUkNVsloqSEBKzUkYKWGBCepAcZdaohylhqi+qRWZ1FaUqMUNsxxkzDDEDcgG4a44mwYOqyWDGvH1ZJBcFwtQa1qzXGrJVM0O2GoenbCUBntBJSeVgxeWDsKrbAd5SY1brXUJbV7otoJWKlxqyWr1LjVUq/UuNVSr9S41ZJdatxqqUtq3GqpS2r34mwnOEmNWy31So1bLfVKjVst2aXGrZa6pMatlrqkxq2WuqQeOSBbMe5S41ZLvVLjVkt2qXGrpS6pcaulLqlxq6UuqXGrJavUuNVSr9S41VKv1LjVkl1q3GqpS2rcaqlLatxqqUtq3GrJKjVutdQrNW611Cs1brV0K0yYh0dALRKSFYG/58V9Jvm6IOMfTvg1zWjO40caBX67eoPq5eSp9foryVZv8xP7F8Jn8gnoxs+VouoJsBqodryOmtdUSWPZkkC/uktvVg3Wl2urIyrDPYdq4Ppa8RTgty+3UkfYRla9g86d7aHVm8Dkf7x6DtLNY1zvqxJk0uyg33wWyhCudzn6dDr/oK+lbt9jNtNBbL7HrNpmvI7MpcNH1g7rI1o7vFW+2q+l+3CX1PGBdsmRLr2mS6ptI10ys7pEX1b/0S6pde1xyfRq/vG0ebddY6iv3rdcoraNdMnc6hJ9xB/tEuV54BKmjNhlrv63xMzIrh9bu64j8kd3vdZvUIKM7Gz1ksCuzupk+9GdrTsxKPT3dzZci96G+jmFlmFFP2+8+cGsetr4rhssDyW3+ESPFft8Ym93ISc3PW1Wk5/e8bCaH1lFG6xasYwrDcQf12kkAE/61ZBVS6NnUqHE95c0jm9JtTff2HeN6aqovp0eqsfT7Hy/rJ60arXP1JTcCpi0G1N97I+T6t0r+l4x6/RDzjs73K1uXBzraWzCVrff7Tam2mqLSj09NxNRJ9h2CDnuGFWrbcjSEpa5EHEhd9j1ZPUwZDjVqrfbWrmsokOVe9dCJ7Xa/jZ+twVqZbH9eqchA+vMtqg2y4Hd42y/2RM2HRnZVRMPj09ml/UMtd4o3+tQRQOyUDYduNLvYtreNLrbkY63NY0uObqDjzQrLmL2IFceVX9K4bQ8zNhGZZtrBNSdUs+isfZHveyoqlZCpvpr0/ZSuMxbZ405nM7S1hyuXjdgVOxJQNCNXTfUO1QPe9/21OaLP7Mfml5/qt5jZQ9m+OqsP3ss6y51hnLrtV1APcPy/ziQd3ux6wP9fV8Ymy783zqh/it//18AAAD//wMAUEsDBBQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAd29yZC93ZWJTZXR0aW5ncy54bWyc0lFvwiAQAOD3JfsPDe9KdWpMY/VlWbLnbT8A4doSgWsAV/33g1pdF19kL+Voe1+OOza7k1bZN1gn0ZRkNs1JBoajkKYuydfn22RNMueZEUyhgZKcwZHd9vlp0xUd7D/A+/Cny4JiXKF5SRrv24JSxxvQzE2xBRM+Vmg182Fra6qZPRzbCUfdMi/3Ukl/pvM8X5GBsY8oWFWSwyvyowbj+3xqQQURjWtk665a94jWoRWtRQ7OhfNodfE0k+bGzBZ3kJbcosPKT8Nhhop6KqTP8j7S6hdYpgHzO2DF4ZRmrAeDhsyxI0Was7o5Uoyc/xUzAsQxiZi/XOuIS0wfWU540aRx1xnRmMs8a5hr/oqVShMXI/FywRTyw9iEtKYtb+BZxxlqXrzXBi3bqyCFW5mFi5X1cHyG+cSlD+HUv49tGYJKxSB0jW5/AAAA//8DAFBLAwQUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAHdvcmQvZm9udFRhYmxlLnhtbNyTy27bMBBF9wX6DwL3sSj5EceIHCRNAnTTRZF+AE1RFhE+BA5t2X/fISU7KowWUYAuWhuwRpecQ95L+vbuoFWyFw6kNQXJJpQkwnBbSrMtyI+X56slScAzUzJljSjIUQC5W3/+dNuuKms8JNhvYKV5QWrvm1WaAq+FZjCxjTA4WFmnmcdXt001c6+75opb3TAvN1JJf0xzShekx7j3UGxVSS4eLd9pYXzsT51QSLQGatnAida+h9ZaVzbOcgGAnrXqeJpJc8ZkswuQltxZsJWfoJl+RxGF7RmNlVZvgPk4QH4BWHBxGMdY9owUO4ccWY7jLM4cWQ44H9vMAFDuRiHy6Wkf4RHaBywofVmPw53OKA29zLOaQf0rsVLjiLMBsbtgyvLXIVOMC21+Bh51OEPNV1+3xjq2UUjCW5ngxUoiOPzi+YRHLMUh6iGWvqhUKDC1df/PTdqVYRpB904yFeWGGQsiw5E9Q/MY0gNd0BkNcXXfGUnDRF4zByIguom0kyumpTqeVGglQDfQSM/rk75nuCBa6IZAbnFgBxtakCdKaf70/Ew6JSvIF1Sul/OHXsnDWvFz0yvTs0KDwiMnvmYdh0fOeQ6umXb+L3J4kVpA8k20yXermflNIjkmMqVzTGWO9XRUIi5y/51E7htvIXmU0Ch2jHn8pYPPw07y5fWbzX530wub0dSfbd58xOZ/ZK8vYP0TAAD//wMAUEsDBBQABgAIAAAAIQAP4dJMUAEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77duw6BZtpKo4UoSEyEa72p7gMb1w7Yy8NfbjTEgcmGym+485+l7zlZOtrKONmCd0KpCWZKiCBTTXKhVhRbzaXyHIuep4rTWCiq0A4cm5PqqZKZg2sKz1QasF+CiYFKuYKZCa+9NgbFja5DUJYFQobjUVlIfjnaFDWWfdAU4T9MxluApp57iVhibwYh6JWeD0nzbuhNwhqEGCco7nCUZPrIerHQXG7rKCSmF3xm4iB6KA711YgCbpkmaUYeG/Bl+mz29dKPGQrW7YoBIyVnBLFCvLVmoWFEJvMQnL9sF1tT5Wdj1UgC/3xFHv8RHJKn60dpGnNoS/4XaPgsb0X4wMuqI4Vj20+8vAR6F1MV+xkPldfTwOJ8ikqf5OE7HcXYzz/MiTcPz3uY76z8KZR/g/8bbc+NBQLrE538O+QUAAP//AwBQSwMEFAAGAAgAAAAhACpVX8V5AQAAyQIAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFLLTsMwELwj8Q9R7tQprQqttkaoCHHgJTVtz5azSSwc27Ldiv49m4aGIG7ktDvrHc9MDHefjU4O6IOyZpmOR1maoJG2UKZappv88eo2TUIUphDaGlymRwzpHb+8gHdvHfqoMCREYcIyrWN0C8aCrLERYURjQ5PS+kZEan3FbFkqiQ9W7hs0kV1n2YzhZ0RTYHHlesK0Y1wc4n9JCytbfWGbHx3xccixcVpE5K/tpgbWA5DbKHSuGuQZwX0D76LCwK+BdQXsrC8Cv5kQ0pWwqoUXMlJ4fDq+mQAbAHDvnFZSRMqVvyjpbbBlTN5OYpOWANjwCJCBNcq9V/HYChm28KwMKZhMgXUVafOi8sLVgc9bgX0Hayk0rsg7L4UOCOwHgJVtnDDEx/qK+D7CxuX2oc3ie+U3OLC5U7FeOyFJwvR2PhsaHoxgTSgW5KDX0APwRD/E6/YC2jUVFuczfwdthNvuZfLxbJTRd8rsjJHx/snwLwAAAP//AwBQSwECLQAUAAYACAAAACEAMpFvV2YBAAClBQAAEwAAAAAAAAAAAAAAAAAAAAAAW0NvbnRlbnRfVHlwZXNdLnhtbFBLAQItABQABgAIAAAAIQAekRq37wAAAE4CAAALAAAAAAAAAAAAAAAAAJ8DAABfcmVscy8ucmVsc1BLAQItABQABgAIAAAAIQCQdsplECQAAKa5AgARAAAAAAAAAAAAAAAAAL8GAAB3b3JkL2RvY3VtZW50LnhtbFBLAQItABQABgAIAAAAIQCzvosdBQEAALYDAAAcAAAAAAAAAAAAAAAAAP4qAAB3b3JkL19yZWxzL2RvY3VtZW50LnhtbC5yZWxzUEsBAi0AFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAAAAAAAAAAAAAAARS0AAHdvcmQvdGhlbWUvdGhlbWUxLnhtbFBLAQItABQABgAIAAAAIQAnEdgbXwQAANwMAAARAAAAAAAAAAAAAAAAAKQ0AAB3b3JkL3NldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQCre3YO1AMAAEsSAAASAAAAAAAAAAAAAAAAADI5AAB3b3JkL251bWJlcmluZy54bWxQSwECLQAUAAYACAAAACEAUdFieigNAAAmgQAADwAAAAAAAAAAAAAAAAA2PQAAd29yZC9zdHlsZXMueG1sUEsBAi0AFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAAAAAAAAAAAAAAAi0oAAHdvcmQvd2ViU2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhACcCVBobAgAA3QcAABIAAAAAAAAAAAAAAAAADEwAAHdvcmQvZm9udFRhYmxlLnhtbFBLAQItABQABgAIAAAAIQAP4dJMUAEAAIYCAAARAAAAAAAAAAAAAAAAAFdOAABkb2NQcm9wcy9jb3JlLnhtbFBLAQItABQABgAIAAAAIQAqVV/FeQEAAMkCAAAQAAAAAAAAAAAAAAAAAN5QAABkb2NQcm9wcy9hcHAueG1sUEsFBgAAAAAMAAwAAQMAAI1TAAAAAA==','Weekly_PM_Checklist_FAHU_HMU_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAHU &amp; HMU – PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">WEEKLY PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">PRE-FILTER INSPECTION &amp; CLEANING (G4 – Chevronet)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM D-EIMAH00211-19_04EN: Compact G4 filters may be cleaned 2–3 times before replacement. Unit must be OFF before removing filters.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Pre-Filter (G4, 2×610×508×48mm): Inspect – note condition: [ ] Clean [ ] Dirty</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Pre-Filter (G4, 2×508×610×48 + 1×305×610×48mm): Inspect – condition: [ ] Clean [ ] Dirty</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Pre-Filter (G4, 1×592×592×48mm): Inspect – note condition: [ ] Clean [ ] Dirty</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check differential pressure switch reading – supply filter: _____ Pa (Clean ~45 Pa / Dirty 150 Pa – FAHU-01)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check differential pressure switch reading – supply filter: _____ Pa (Clean ~52 Pa / Dirty 102 Pa – HMU-01)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Clean G4 filters if needed – vacuum cleaner or compressed air (opposite to airflow direction)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Reinstall filters correctly – confirm secure seating, no bypass gap around filter frame</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record filter condition and cleaning status in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE DRAIN CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Condensate drain pan (DX coil) – no standing water, algae, or debris accumulation</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 condensate drain pan (SS316 – DX section): Inspect and confirm free drainage</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX coil condensate drain + HSHP drain pan (SS316): Both confirmed draining freely</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Drain siphon water seal intact – refill with water if dry (min. siphon height 100 mm per Daikin IOM)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water leakage from unit casing, drain pan joints, or drain pipe connections</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">INDOOR UNIT / GENERAL UNIT CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect unit casing panels and door seals – no air bypass or gaps</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check air inlet and discharge sections – no blockage, dirt, or foreign objects</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Inspect flat roof cover and waterproofing around unit base – no pooling water</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check anti-vibration joints on ductwork connections – no cracking or looseness</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DAMPER CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply damper (aluminium, 24V modulating): Verify opens/closes on demand</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return damper (aluminium, 24V modulating): Verify full travel</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply damper: Verify opens correctly on unit start</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAN CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Fan (K3G310PH5807, IE4, 2.95kW): Running current: _____ A (Ref: 4.6 A nameplate)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Fan (K3G355PH4905, IE4, 1.9kW): Running current: _____ A (Ref: 3.0 A nameplate)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Fan (K3G310PT08J4, IE5, 1.23kW): Running current: _____ A (Ref: 2.0 A nameplate)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Listen for abnormal fan noise – bearing wear, impeller imbalance, sand ingress (HMU-01 outdoor)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">25</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DPC200 display readings – supply fan: _____ Pa | return fan (FAHU-01): _____ Pa</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ROTARY HEAT RECOVERY WHEEL – FAHU-01 ONLY</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 has Sorption Rotary Wheel (HRW-1000-F2, Ø1000mm). HMU-01 has Horse Shoe Heat Pipe (HSHP, R134A) – not a rotary wheel. The below items are FAHU-01 only.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">26</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Confirm rotary wheel is turning – no stall, grinding, or unusual noise</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">27</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check wheel rotation direction – must rotate from exhaust to supply side (marked on wheel)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">HSHP – HMU-01 ONLY</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 has Horse Shoe Heat Pipe (HSHP, R134A refrigerant, 2 rows). FAHU-01 does not have HSHP. The below items are HMU-01 only.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">28</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Check HSHP drain pan (SS316) – no blockage, confirm free condensate flow</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONTROLS &amp; BMS</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">29</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: BACnet POL638 controller – online, no communication fault indicated</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">30</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: HMI controller – check for filter service warning or any active alarm</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">31</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify NTC temperature sensor readings are reasonable (supply, return, outdoor, exhaust)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 rotary heat recovery wheel is belt-driven (SPZ transmission belt). EC fans on both units are direct-drive – no fan belts.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">32</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Inspect rotary wheel transmission belt – no visible wear, fraying, or slack</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 EC supply fan is direct-drive (no belt). HSHP is a sealed passive system (no belt). Belt check not applicable to HMU-01.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: EC fans (both units) use permanently sealed factory-lubricated bearings per Daikin IOM. No external lubrication required at weekly frequency.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">33</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record filter DP readings, fan running currents, and all observations in weekly log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">34</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note any abnormality and raise corrective work order if required</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">35</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm both FAHU-01 and HMU-01 inspected and accounted for in this weekly log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr></tbody>
</table></div>
    </div>
    <div id="ppm-fahu-fahu-panel-monthly" class="fahu-fahu-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #64b4ff;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">3 MONTHLY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#7a85a3;margin-top:.2rem;">FAHU-01 &amp; HMU-01 &nbsp;&middot;&nbsp; Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#64b4ff;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">63 ITEMS</span>
</div>
