<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhACPN4auPNwAAOngEABEAAAB3b3JkL2RvY3VtZW50LnhtbOx93XLjOJbm/UbsOyByIyacMc40CQL8cU/VBH/AsruzbK/tyuq+mqAlyGabItUk5cyc2It5h7moeY19ha03mSdZAKRsOW1Klkjakuo4Iy2LEg/Bw+8D8B0AB//yr1/HCbrjeRFn6Q/v9I/aO8TTQTaM0+sf3v1yGX6w36GijNJhlGQp/+HdN168+9cf/+f/+Jcvh8NsMB3ztETCRFocfpkMfnh3U5aTw4ODYnDDx1HxcRwP8qzIRuXHQTY+yEajeMAPvmT58ABruqb+muTZgBeFuJ4fpXdR8a42N/j6MmvDPPoiTpYGycHgJspL/vXBhr6yEXrgHNhPDeE1DIk7xPpTU8bKpswDWaonhshahkSpnlii61l65ubM9Szhp5as9SwZTy3Z61l6AqfxU4BnE56KD0dZPo5K8Ta/PhhH+e108kEYnkRlfBUncflN2NTMmZkoTm/XKJE4697C2BiubME6GGdDnhjDmZXsh3fTPD2sz/9wf74s+mF1fv1yfwZPXnZZcTnngH8tk6KcnZu/xHfV6UFdsSivHeQ8EX7M0uImntzXDuN1rYkPb2ZG7hY54G6czL73ZaK/kGpNVVtQPYYHgy8pfv3sxklV8sUWde0FT1OauD/jJUV4fM1ZScYCwQ8XXss1c87VX1j5zAzgJwbMAX9hYzGzYdc2DgYP7JZ24hfSamaneirSTvzgWP2FdeD3hZkzMJyuZAIbs3LIF3n6nK1iWA5vVjM3e0YH8tyojG6i4p40lcXRCyuCmUUyZ7ECWJIN7uszaZOv5jR6b/DbeO4ZTq7bEfWnPJtOHqzF7awdP1TZX2TnaQVbNeHnK6GiXWEubqKJqMnHg8Pj6zTLo6tElEjQFwkGIvUE5G8BZPmi/uRf1XGJn/qPUSL/GE6RrBLf/Sg6gVfZ8Jt8nYgPyOEkyqNjwSFDZ5YfWqLJk0dFE1rKo1b9I44eig7n8PyHd5oWONih3v2hgI+iaVLKT6ofdZXJWS5fikk0EHcivhuNSi5aFFt7dyA/+PtAHLuLBCgHoqbnuTx6cH9a9av6+0p9/8ov1OsgS7J8dqoeGrZJKoPFv8+OYnt2xC8eHzu4N1r+aHz4+fTk8gidnbPP7OTy+DNDP7vHJ5fsxD3xGfKPmP+XT8cXl/Kksjq1KuFT32GqMRcHtG/f6WaXzsPMop75xHn1JR45Tx2bd16Y8+IGuXGOjoTQSGQpf0njEu2F7tEvHzT9kdNEwfIsG7FcXrr8NhEgvs6j8UUpumrVxV6hxO8R+j8vKRVLh69VJllNqIcsLj0RDuX5HX/3I0JHWTZEP0e3/MN0onxcufboZ/BsS88GUXwbpyj4IFCKNs+TZ3k2kjV/lkbJ9jjVZ6foc5wk0bM1ZXmV1C+1mavkV3EJ0ZfVVX13fzfDr1FVCPENTzSDPC/Uu2wyK5FsEhMuzyj+/Yd3RP1RFUeZUff5w7toWmaVoYSPynXPvcrKMhuve3YeX9+sfek4FS0DP2p3+uf1TpdP8LH7rxKfJ8nPkXp4tUfVw3vmyc1u+/nPK9tz1sS7T1l2OyupRlx10ijOi/I8k0bk2ySq3z186GfJdCxjX7PPZwfUV9LsyBON0v27z9U7/aEM90j8KY+H8s9r8Sps1EWnWk2HR4eN5w8v+XZ1wdl1SsnDp32B+a6EYYQMe03dsHsqsa9Pn05FlZmnvns294B+9vPvns3MTfVVBtXv2m2DGX/lLT69UDl4CXvlDT4HxLoXtIS/Lzl7EYNfcv4CDi8/XTpw3g/FzXBmapDwKP+eekgiOxGfhlj+m3ny+wdrPufweVIue/LPGpijrf08NGYFuXOT+Dq9v5P5vucMHt+pisB2bI8GDXBGz7FhUc/4ha3cowdx37z+76mMDeaHz7RT6gYWYF3R+annAOutsK5+dgbrpuYRwyNOK6zXn8yuswCSUP1C9bsMklZADeIG0urbV79BVHKoe6Hu7QXooenqetguAvek7pUvlWMktBf226nrY98gYUMBlBHot0PDsS19GcIc3XE6Gw1o1XAcp8WED8oMeu7QevSCdhrYlkXtukqHnjtUwG8OSUPzqMGsdmKydqsqqvq1ZgV8lmd/FxUwVL9Q/faCdYJdM/DbVb9dYX3RaNZjWVB1tp/ejuX7nqsbfqvbqT9R1quiSSjFj2YD3BdefaMq4n2ZYMDtxSfDgNvbDriRWW366KhpPH/42aPWs0fxXEW7yiCc5oWGp+tGA4Pv6fWqYn5WQ10lRzwSaKlPmB1+vvmVrn1aDGh9Z83ROq3v/KSzHWh9sRtSi1lNYEertr51c9XJFLWHjs58E/2/1uiHqtrkqV+BCcCEByaIVsRz/dcerH4e5P4NH9xOsjgt10E7gL1zsM/PnNuFCC/WPM30JKy3pNo//csaTJAdw6d+BSYAEx6iv74WWDSQ2mZLmHByeonWYoMSRE+dC3RoQ4cd6wVpnhl4PuuMDq2Qfs7HUX5bNENdvlTflZYWqnrdZky3tKYWTxnZlCF65b2nV5LRjYtJdP84aRf8tdXPuvydP3sd/s6fvwZ/H05fm7+ByUhY1yCr8xe35e9zFh4I3EhTnQV+QAl+ZZo+VHZzNH1+ZcjZOfsQHn+6ZOfov//jP9Hl0en56S8/HaELdv752Gdo7yeiPnhE7i9Pl7kUE8Gd1RfiPFtSKavu8izlj1VV01VXXV3z/DXfd1J9WV4QahaF6uu7GsBVP+tWX/Nnr1N9zZ+/RvX1cPra1dfigW/atvp61kD76kvTQlM0xr3EWmJVxvg5glL1U93Ew/I3/X5B3MPyt+rYPI3PeD5bQHh8+vMh8mW6kEGJRDUmnoToVhVoILB9xZF8YCkfIiyqNwOV8ZgX4vAoyznK+SQRKJDZLT5W6zrH06KUJ52GIfpyw1PxlXF2J9Azs/qxk+oDY8t3dIG1za8+YNCi8fT1a4kdmzJgYse2nc6mx6ys2R/VKvOPd65WsZ6pVdSx+Vrl8YLuR+xuJAgMZgBDljHEwqare1YvDWxn4K+zRaCL6WSSfENnOf8QqkYP7eHffzN17fffqGb//huxx+P3h+hctox8H8XVhGA0lkkopIRIM1SKZ1sgUawJz8ei9U1L0Qxn19cCPuswDAgGBFsygOK5gWUS1opgL580DAMZgMhlVb7talbgS6uvgUgs3Q+QBEgugKSQctTAQS/T2BfIfEP9VHc31ye5F/5zfRJ17Lk+SZYm35p7DvKlOkFedKHytnydGYazWbMJQXm/GqN3a2GKHjI/1Fw5r3nLlTdeRxeA8gaGLJtPEga25frt1n/MMaQX8Dcq70Pky+g1+hKXN+guGkynY6mqZW7snBcFH6IoFvI8m0yyIi45KjN5YJRkX97/CX2JhCCPRyjlfMiH6/AL6AX0WjI/hTEvCEndyQLdDYh8c0Q6DGue2W4qLehugGR3kDTCwMeO1tminvk+yLbobupTaoV2U+xBGQHdvbuM3q1IGg7cwDZJ0/wNtCqj3053G+voAtDdwJBlwx9Uo45GaVcM6QX8s1bunJfTPP1+xFsNdqthb2Kjf0b6778ZGr0/8twY+H412WwdSgGjgFFLGKVboeZ47RgFUhsQ2Z2u0V1CTfJaiMTS/QBJgOQCSGq2zSxT76xjPt/t2BapTQwvtMzGIQ9lBKT27jJ6xwbwLM11mG13xei3k9pkHV0AUhsYsmxaV2BpntPd8otewF/tl/fc3HKhq6kj5bb8tcrccphRDqzqc/6u7YfUlg4DuQ2I3ISeEPaIbvvslRCJpfsBkgDJBZA0MbZNr5/0ND3J7boj0pnaxh4lru7BhHKIn+3CwLZhBIS0HGSYI/TbqW26jiwAtQ0MWRZh1mzddjXcFUN6AX+T2n7ZfPJKaJcc/ZkPh9ENKqJUfDAYTMfTJCrjLF2HWsAsYNYSZhHH1kLabpokKG5AZHeK23Y0x8IwlxwguSmQNJhmOK7fTnE/geQKetfUheL39G3IfAh6twc67VgAy/Z9bHg7MLpsgt4FhvTAEMu1DULZZi+gPudxWpRRkiD5fz4HaJbnfFAKESxF7SBLR3E+RgUfTHMuXoSaTa+RlLdphq6+TaKiQNfRBPQtMKmHZB2OzkwLS4eBvgVEboSYMC3fN9vFMkHfAiS7gyQOddvDNusWkivoWxL6osuj/AL6FsJFW04nzfYJwYo4W65vLdC3wJA+IkC+YTq4u6X8vYD/nAshO6xVrZSxw1iOw9brjaWGHfPyJhvuKy07jEqO4hQl2bWSvaMkupaJwAxh4v6EnEeDGz5Ee/UmGAv2xWnmF9AL6LV0UNfStZbLd0D0AiK7E73Y1APLpK+ESCzdD5AESC7qgzBH172W+2+1Eb2GY2PbdZtqaWUEduNclWewG2dLnq25nZ1AMwlCp7NB3fku/VV1Ey134wyPTxia247z+OTijPmXx6cnaC+0Xn8jziCPz6LbF12yk104n/cKuvhrN7tz6p7lGGbjqL4yArtzrlqdwe6cSxDR0+6cQmUzQwulXzqvzvrZnbNhC+Lvtuw8ywa3vLwfqpcVX5tKr6eNRttWja/pYVmBIt89OTm9nNv59CM6r0I8atFbta3pMM7LbyhKolwtAIhGMq5ENU20PFKwoJtsKhfZj1A24bma8/+xk5rZdANH83HTiKMyAqMrLzgbBis3QLfpxCChgXdg41O7md2NBIHRFWDIMoYQZuo6DepWYDNHVxok2uM9WcI45WiWsubRdqiGo6mcNf4NH9yi4EyOrAwFXA7Rv8mfpX2a6zwaN3RpOqP3WYTQ3ksK8mwXprNiVIsPdQMjUaADFKhOCFZvYfgJ6p8e6h9LdDeJ7rSrf2D4CRDZGSIxNnTfoe3mG8DwE0CyO0ianmYSM/hDJ821LM9jVIOkuTCgvAuNjOEZpunTrhj9doEJZx1dAIEJYMiyWUDEcinFvWSu6zcw8Ti3z6O4xKNUulSHuMSKcQnrcVxCvoW4BFQ/PVQ/lGDNdWedUIhLACLfGpEaMYhhtpxlAHEJgGSHcQmMA91nYStI1m5VRVW/eo1LdJ1dmLoaNTyrqZuqjEBYYncJvWOjMYywUOtuYu7bhSV0bR1dAHEJoMiyuAS1dI3aTRPkUJs2rzP0z+YThhYayfhDvS41HskwQzWpsBQ+uuY5H8rphfXnd3ExjZLkGxIFSaJJwYcHRVRO86gUX5Nz3ocZklMX1bzFdfgF9AJ6LZmP5LEAGy7obkDkpogcw2I4DNvl1wPdDZDssJvuaYavtUyK2mY5quX6XhC4kGMYwli7sEqA+iYJ/HaR1dqtyvrbqV4dVC9QpI8Wx3Ax1b1NTzKskjAp0av07P0iOTkyHws9LJMvDaZ5Lm54bsBdpmIaR7FwQhql4ltJBlvWAot6iR1h03bDdsn+QNwCIjtDJMZuwBh9LURi6X6AJEByASQ16gSGYbXrjbcRt6YdEoPgbZhpDrmWVj99bZ5tZ64ly9UMww3kuZ333K+qm1ghjdFfkX96+un45Cfxevzp+9RK/xSNJ39C/ifmnsiv7J0TXXO7yThEqeG7gbsN8zQg49Dqp6/feC6MDG9qxiHLs7Hpqpb3NSdetUnT8zi5EJp8NK1DFFTjydNCSPPkNkrilO+jaBAP48G+2vf2RlxdHPxwFcm9b4ssmcpUN0LTp2iQxclH9Gskhf7feSkU/Fekf6ToKsr3kXRUkvAElZkcAS8+Ij8T7wclUnWKUP4j8RR4HqUluuKjLOfoS1TcyGCAtFvtv/tF2v7YSfVjmlQjDmlKILlJ1Q8EzBtP76mW2b6AuREETLNpV9XPGwbMcTO9GxkCAXOgyDKKED10Q9tslzF4jiK9oH+2SFt0y1Wrt0c+5NmXfXRxYWgEjfJozN8fouO0mMiWU7SjqWyEp/lIAKCoJoRNi3IfDflVHhdVi52lZTSOU9iGHqjVE7Uo0R3iOu1aH4iiAyI7Q6TpkFAPWcfp4RsRiaX7AZIAyUVddM+2PcPoLPPlfP9jW1LGGLZvalg3GnygjIDo3l1G79jkAV13NNPFXTH6DUW3sY4wANENFFk2m8HGGtV90hVFekH/d6L7EFXJTVTEeZCNZR4ZGeuO4lzq6SIT7r7Kp8XNk5i2XM71ILf5cB1SAaeAU0tmfrossG1YkAWI3BREatTVQpuyV0Iklu4HSAIkF0HSMwmjtnTYH1Zt64Flu1bQFJZVRkBt7y6jdyx+FhKX0qCz9JNvqLbJOsIA1DZQZFmjp/suY6SXRq8z9Nf5vu5HuM37EW7dXGGEu4jSIYxvA69eg1emjg1Xb5lhCBQ3ILIzRGIWWiwgTV37rhGJpfsBkgDJBZC0bGrikLVbuFi7VRVV/epVcXedetRkBIeB3zTEr4yA4N5dQu/Y8Lbte5Q07u+DViX0Gwpuuo4uAMENFFkmDDyT6Ka72cPbjwU3jG4DpTa6G+n41HLCpimCqGNlA1obELlMa1uMmJrdcW7HRkRi6X6AJEByUSUZUlvTHdYKkrVbVVHVr63S2hb2scsMWL8NwbOdWByisTDoLpvjG2ptcx1dAFobKLKsG+ZgOzAdaXVztfZs3FoNbQuxnIo3Kj2KzHP6NNGJTK9SoJG4tvx+UUZSZu/Jv394/D0e3cK2mkCrPloe5vla4IetaAV6GxDZXUUfmq7lGqC3AZIbA0kchJbvd5yUdwW1azLXMwLmNhRAGQG1u7t02rGRZd01qKHvwqaWFqhdoEgPFDF1z3I1LB22uWrXv+GDWxQl03GcTsfVIHGWIuE3ObQcJ9V87aLMI+koLj4RN159TQ0/i7/kEPTVn+Q2lmlWojKbDtThAl19QzdCNIPoBXb1kLDMty3faRw8QCB6AZGvi0hTI5pu2R0rjEZEYul+gCRAcgEkdRoYNu26klxB9Gq6rhvUZg0FUEZA9O4unXYrhmS4loEx7iz/3xuKXhtEL1Ckj05QEGJCWs79nKNIL+ifpelgf2F//SzqfcTlLhZ5lsYDxL9OorSIhQYWJ9/xQ1Qp5GzCc7U8WenhNEOqsEL6Drmccx0lUT4GoQuM6iEjACa+busgdAGRm9IN8gkNdGUVhC5AchMgSQMbM93qZSvtrckVZtsspBrsxvcdW2CLzW3cYlPziUaIRftg9FV1Ey/fYvPo4uhMdfzrJRCnJ5/+hvYesVaUP8+yEculqepmr/NofFFGeVn7pFUJsrzg6OIm4y+5KkuH7a+Jvo6TGSTlElOe3/F3P6IjHpXoLJ7wfXSuG6SjrUQt07UM12963MoIbCW6auUFW4kuQURPW4kaIXUY8TpLdDhP4562Ej3JSn6IVEUXF2gUlyUfymXjc4u+PqJZn+UmKlCEiiyfqJBInola7hu6kTVDzgfZHRfvvtxwntTRkhIJWkjbHzupLIjn6a4XwlQ60C67EOCxbdMKWyYCm6ss3nBUwWmmdyNDYFQBKLKMItj1A8NvuX5/jiK9oL9uKVUTuqe6xvvo9/+iFv79N0K18XguJ+ogm0y4ynv6aHWZnEx3lWSD2yfryeTqMRSnw3gQlVkO68iAZT2wTGeOxShhrVgGIw2AyM4QScSPa+N2XSMYaQBIdlhJ2qFBwyBsBcnaraqo6levIw1d520xrNDyDdLUG1NGQH7vLqF3LBGTq4eWFW79pL4kKspznorHyYdn0TX3cqEZqof0I9bWUQwgzIE8y4S57J85Xi8Zw/sQ5rPUqVJp3+9Isnoe1XXYBGQCMi2ZxOI6OrPsdqNGoL8Bkd1V767p6XZjT79rRGLpfoAkQHIBJE3HDgm2e8nXvi17lFCf+JpdHwX9/Ucj9I7NJrc0z7RJZ4R+u+FvrK+jC0BlA0WWDYN4rue527FHiRr+HuaRENhyLuSe2hT0/Ux3y1HuQZaO4nwsX4c8LaKSV98v0CjnPPkmRXYRT25gK1BgUx9s0k1shI4JC+oAkRuCSCvAxLbYa22Yg6X7AZIAyYWQtIIwdF97BvtGyWyNaqZGwgYXKCOwnm5VpsN6upZMX3NJCrF1zyJWU9AItSH0VXUTL1/Ndn566Z7/DR0x9xKdM//0MxPvfj1i7JNaMDJbZlItszs6//WDBPiHEO+ji3rNSTerzgxiBMRg2zCTBVadrX56T435pq4600zbcyyzqcFCPbXZ7VedzS8rmxEcnVeLyn5Vy8j2fv8vSYDxeB9pH8ntr2icyXnwH2fL04YZL9Q6s5vojqNotiLtYQ1aLD8q6vVtaVHyaPixkyqEBE7oG27TDIhNqkIgGN94ek81xfYN+AYmDh3cWS/hDYPxuJnejQyBYDxQZGkw3g4DT9uODHeH6HNcTKMk+SYbPbX07FHLKOe/qbVmw2lR7qMhn2RFXBb7cvrbkF/lcZX+fRaxr06SFkoBnnX4BfQCei2hl2W5htcYdUEvohdE5wGRnSHSsAjGNoZJcADJTYGkcIdHjVBa3ZbofOfp7gzf0X1fa+qHKSMgvHeX0bs1rVWjWPc0h3XF6DcU3sY6wgCEN1Bk2ZC0beumbnZGkV7Qfy+8q7TxavnYB+kDNOF5PObiJtF1VNzyst5ZjUeJODBBY6HA0RVHOkX/7/8iisZjtFfpbbnmLI/GvNqUTdwPLyABDDCsB4bppm14pvVaSge0NyBy2ZJIGnqB6bZbnA/aGyDZHSQNxzSZ7/aSi25rUs0zjAMcNHXFlBHQ3rvL6B0bctCILzi9A3uZY7KOMADtDRRZRhGmE9dypdVtGPQWUnv0DQ2yPJdD3sNYvsg5ZdmoHr2u93Eb5cKh/OtNJMW3TPsySrIvav3ZdDJJvqlDUnCjvXGU3/Kh3BpdiXIQ4ECzHmimOWZouR5uRTMQ4IDI7kJCxMfiX7sEXyDAAZIdVpLMszSidTZHdb4vsi0CHAcBswgOG3ygjIAA311G71pITdNMg3a22PQNBThdRxiAAAeKLBsIYYyFrHFzT9Sm0etegFeD35Npfs1RIbS33M3k0QbqPC2mOS+kGhefjaMyj78i+UBTIbJVPtaR+PhGCfArPspyPpPklbl1WAYkA5ItETu6Y1DqQAJWQOSmVPs+ManA1CshEkv3AyQBkosqSc1yAo/8seV3aAWeGULeiO/YAqlhtjI1jKv7mu73wuir6iZenhrGPz0J2MmFe8lQcO4en6CLv11csp/RBTv/fOyzbujrYBY0B7U3ib4QPeuhQd6xeDhhuoZD1hV93zB6ZjbTu5EhED0DiiyjCLEM3yLdzfDqA/3o6ziZPU25ExHP7/i7+65r8Fc0kBsCPyKIuM08y0Ysl9evvHWdR+OLMsrL2qd90FRla35JQVg67K8Yz/vrcdLpMJG7N6l44pdIgETlnx7HyRANY8GlER+UUVqivckRsv/7P/7Tea+Ck2mGouQ64moTqCQe83VqJaiUoFJaXClZlAZ+6LZrtyHaCIjsDJHYDanh2DDZByC5KZDUfdf3bGX1jxttNAziE79pEZwyAuGK3WX0bo0faITaIfY6Y/QbhiusdYQBhCuAIksoYhoCJUHj8BJq0+h1hv468/IsMPGw5dM/N+4BVcnxK5nG4v7T4tGeUHIHKLUIZx1mAbGAWEuI5eoe05zXSicAkhsQuSwy7drE0MJ2vSGQ3ADJDiHpU9Pw+tkpZku2fhLyxHdDL2xwgTICint3Cb1bMTTDNRl2LemwbVfc9jq6ABQ3UGTZyEdIQ9/x/K4o0gv6q1U1UTIT29UmyVUeyXGcxuPpGN1w5SThYTQe/wnlXD6uevBb5ZqMR+LsBa1kM42ARcCiJaFdW/SaqN6ORSCvAZHdBXwC7ITUhL0bAJKbAkkr8GzbtJq05ZqQXEHcGr7LPF9jDQVQRkDc7i6dditahTUv1Eh3Pfc3FLcOiFugSA8UoR6mpuduuLitR4AraTuMi8FNJNNHyE19qwSOiczomKbiLz5UORr5FyFq9ybiVxDFt+Ks49Of0eQjxUoRy9QRcmOFnP9jKs4fQspGIFcP5CLU1RyPwpAyIHJDEGkEFhH/6CshEkv3AyQBkosgabnECnHHCwtW0LyEaQ7RYUD3j0qnHVsUYVoyHXs7OtVuVdbfTPMaGmheoEgfFDEItq2gl0lMXaH/+RXMx2kxkbsWyHHeR+T48oarvdEknjxeBt1QmrdY8v33LE7LYh9d8XQoXtR88iQaT6qR8TRDgzwa3Aoi7aMiur5Wf4jyyBhDFU+Is3SdaghqIaiFloz1uCZ2df210vdBcAAQuUyJEd8LAggOACQ3BpKaF3qOjd1uISlfKsfkz1p4FDDDPtbMbVhfDdkcVz99bZ5tZzZHSgSa7bBdDV/XUqpE6ld1pavqJl6ezTFwfz5j550mb9Q1z/ZJ2JSke5PYCqG8Hhq/HVuRqjFieDrpiq1vGMrTm+ndyBAI5QFFllEEM88jgdlORM9RpBf0z5L+XFS7lAyjsZyXsod17fffdINq4/E+Iifj94doFt+7SqKh3B0lSvbRaJokqMyjO56omJV8vmmVt3CQjWWoq+BDOaNlHYoBw4BhSxoh7Ji6T2DdBiByQxBpGL5tWVRahTAVQHIjuiG+Q0O3ZXLM2q2qqOpXdaVtyURIHOxhZjY1FMoIaO/dZfSOzRHwTFu36Q4sHTHwOsIAtDdQZNnYjGEJ7R20G5uZo0gv6J81c+e8nObpvfY2rTntbb9ce1dZFgblNJJ7kyZxehtdwxYAQK9e+pSmaeKuhz4bEQnCGxC5LBTEAs3VtdcKBWHpfoAkQHIBJCnxQmI5vcT/t0V4a3agB6byPAhvCKVtOaN129W8wN2F9SvGOsIAhDdQZFk/zHFs0V3vJdrcGfrrtLvfjXlbttDdlrlwyFst0nh+1HvMBzdRGhfjdZgFxAJiLWt7NOYFQdiKWCC5AZGdIVKzHTPw9NdCJJbuB0gCJBdVkszUQlOo3+2R3F1vAWB6JLA8rSlzqDICint3Cb1jC1Gp7gSs5UDDHKHfUHGTdXQBKG6gyDKK+KbP9Ma5TahNm9cZ+ue2AKjU9oOkLtBIXkM8MZncQGY/vPo2iYoqCULOJ4nAgMz+L56pzIWwDouARECiJSSydY05BLIhAiI3BJGGF2DHC9grIRJL9wMkAZILIKk7HjZ1+nYJD0joYEwtmMYNwapdoJNpUd/dhR0ADAraFijSRycoZCExCe2KIr2g/zPP49E3dD/zWvz/x1Rq27IUj73aJ36cDadJJN8jTD7L/QDKPEtQIdwRJULlFpMsLTjK0jmNXIDUBU71MC3RMS0HB+1maIDUBUR2F3yhlmNovnQYSF2A5CZAklAqCuXibiG5gtTVferT5gVsygjk9luVZ5DbryXP1sztZxCPsNBrR6e6llIlUr+qK11VN/Hy3H6he4IumH95fHqixpiOTy7O6rf/JDref0L+J+aeHJ/81Nz/XoHI2CaOzvymOO4mERliVj20izsWAma2YxCt3TjZHJHfMGZlNtO7kSEQswKKLKWI5jAtCHpp6zpD/3dp/0LRS9v7i/GToWtnR9TWrPeHyFerGuLxRLQhswkbxXO5/eS0jXGcDNGQC99cCw+twywgFhBrCbFcmzDGOtZkjYiEwBUgcumsIT/QDfO10mBg6X6AJEByASRNZjKvakw7731sS9IBwwgs5jTmR1NGQHLvLqN3beEnDm3dqTG+1ZLbWkcYgOQGiizrh+m2F5j9hJc7l9x1tr97yU3p2RFxNNooudU6iKyMSo6uvqEbOZ1EbRWZpaM4H8t9ItMsLiDTH1Crj9bH92zKMIhuQOSmKBwrDBkzm/bR6hqRWLofIAmQXARJzbSZ425T2oHORTf2qOdrpKmhUEZAdO8uo3csshtgDXuNW6uiVRn9hqLbXkcYgOgGiiybR25iRqm/2dvbPc70Nz/MfanZfyZPNfcLxfZBUcajUcoLWKQB5OqBXMR1mK250mEguwGRG4BII/Bcg3mvtWwIS/cDJAGSCyCJA434ltHLJj/bku1PN5gW6tuwTARUdw+E3rFxPId5Jvak1W1X3c46ugBUN1Bkqeo2aOi1nHI4R5Fe0F9n+xO6Oecf6nQIMq/BSKbJz6apyoNwlSXlLDmCTJswioqSp+LxyiwIwsU3aJrGJehroFEPNDLD0GWmDTvHAyI3BJGaZXp2+GoZKLF0P0ASILkAkoSYcu1yx0HIVdSthamOSX0U1O0fjU47Fq4igWkEdrsIau1WZf3N1C3RQN0CRfpocVzN0G2/qcJHG6FuZ7vCSTVbiD9ioVdjeWtxVo8f83F2JxRv+g0VQt/ui0/l94p9uVJ6yK/yuEB7XBqJhSr+hmZB4Wk5zLL8PSheoFYPsVUjcEPbhwz3gMgNQaSBbQFKCyZyAyQ3BZKaQ3zm+x2HBVdQvFQjzLcIaSiAMgJp/1blGaT9a8mzNdP+6cTwXJ82oRm16c5fVTfx8rR/7BPzL8+PfffTLM3f6cnl+emnC+QfMf8vzb3uFehr+RRjXd8G+kLAqofWcNemYxgh1TzWFX3fMGClN9O7kSEQsAKKLO0wBppjh1YvK/86Q//D5oviGYg7QsN4NOK5uLs4SpDK5DfNOSq+xOXgpk44UPKiFKdE+RiNpmkV5NoLzuovoTxKrzmimvgq1TR0FkHUCvjVA78IDmQuzabdrNF6gqwRkRC1AkQumzmk+7qBG7v4XSMSS/cDJAGSiypJz/U0RjuuJFeQvYZrO0bgNo0tKCMge3eXTjs2UkZ9L7Tczgah31D2YpC9QJEeKIJ95pi601lkqBf01yluDtFsg0YhgAk6ufSFuJX7K0alUr08LbK8QHtVjoCDKj3fwWk1GeOAfb2JpkX5vp7YEQ1juaWj+KPI0ugqgax7wK8e+KVrFPum9lqJxUH2AiKXrTvDNsGmB6nuAZKbAklD9kIsTFtBsnarKqr6VV1pW7LuUUczbScIG3ygjIDy3l1G71YgS+ayINoM41utvI11hAEob6DIsuEHFxPPMDqjSC/ov1fenuunvERnp59Mw5ZJ9Mo8u0+zN1DD0oNsPJ6m8SBSQ8xFKVR5lRUgzcS7LJd7zMlhaEgEAHzqQ2n7oe9TBssiAJEbgkghtHUSOrAsAiC5MZ0O3zENnTWpzJdBsnarKqr6tV1KGzPdNg23Kd2xMgJKe3cZvVuxM9NlRLPwLuQiIOsIA1DaQJFls6rs0CCmLR22uUq7Sh1wiIL4Oi6jBF1lUT5En1iA4nQoRbUc2pZiWxzS0XXOeYr2Tk/e78sDJpLqek/J62qAW2juas63tBANyvgOBriBXD2Qy7AYpRaWVkF2AyI3AJEWIb5ByWtlhMTS/QBJgOQCSGLXpY6L20GydqsqqvrVq+zuOr+95umWb1mguiGOtgttjO0R13I6y4fwVqo7iYrynKficfLhWXTNvZxHt9VD+pHQdRQD6HEgzzI9Tu2Aaf62LLUex4M8q1dLy5nkVYrAJBvcfpfgXglv+RcaT4sSnZxeylHwXHjxRoj16lRxyoSn6xALeAW8WhIKZiExTbMdr0CKAyK7Cw7pms2I/lqL/rF0P0ASILkIkgE2DMvpuJJcQQgTN/DC0IbMYhDZ2onIFvF9X6Ot6FS7VVl/IyEs5K4Jchco0gNFaGh4rhd0NkOjD/Sjr+Nk9jRlGjGe3/F39/nx5STuUjpIyFipiHkijubxIEqQuPlxnEZJJX6Lanf2uywpo2tezQs/RP8mf9Ajdgkf5Vk2YrksfOXq6zwaX0i5XD+QPjj+GaG9l5SDpcMeS8G+Sq/y4SEybO0zOkDG2Q1kXYO6p4e6RwsN34Dd5wGRG4NI3cCGZuq1KIKQAEDyzSFJdDcIA4q7haR8qRyTP2thvpYmrk4dClnXIMK2E/OvmEmI39nG1m8YErDW6ZVDSAAosqzF0ZgT6ma7TtAcRXpBf51sTTyW8ubgOs+m6VAu/E7rjfLkGvA4ncblN9jmHRjTN2NMJwjN0IT04YDIDUGk4fk680j4SojE0v0ASYDkAkjqjumHjtFxtG8FIWs51A39gDUUQBmBTe9W5RlseteSZ2tuemf4LKDMb1fD17WUKpH6VV3pqrqJl29657sXxyc/7aOLy/Nf/Mtfzlm99517cnn84fOxd+5eHp+eNHe+V2AxZr7n+n5TPGyTWAzhqB4axR1boIpdI9DMXUiQYDfTu5EhEI4CiiyjCNUt5gdeO3E9R5Fe0H8/GSVJUJSW8Ye7+Cqvcg3+PYvTUi3GGE4H5Zcsl8kIZ4GqamZKmqFBHg1uBUL2UZJlBU95UewjUbaSp4X43jrcAmoBtZZMwLBdM2CvlgMO4laAyGWIJB7Ftv1aeTKxdD9AEiC5qItOmOa7bsdbUqygeIlraLYeNgXOlBFQvLtLp90KA1PTDUlod7a++g0VrwOKFyjSA0V0ZrvEYputeKsUBFdRwdEoj8ZcrcOQSyyyvERFmQutK/e9G4mrDbI8z6SKrcUtusqSOiFBzj+UWf6PKb8/JUrQKCqE7BUgANUL9OqhQ+eElFpdd+gaEQmqFxC5rMInhha4etOYVteIxNL9AEmA5KJKUseuY3sdhwZXUL1UYyQ0tfooqN4/Gp12bRVPaDpU66xL/3aql2qgeoEiPVAEe76Gqd2uxZmjSC/onyXCd49+qbTvnnDkeIyuo+QuSuN/58P3h2g2GPxI+wqVLDxbREn5IYpz9Gc+HEY3iKd3cZ6lY+EeELvAqh4G1KjpOTYBsQuI3BREel4Quo17SXeNSCzdD5AESC6ApI5JwHB3vfP5rseWZMDXLdvHvtU0LKeMgNzeXULvVvTKcr0wMHTWFaHfUG7r6+gCkNtAkWVy29cFQVruSD1HkV7QP5PbYRKVSObCE3r6jldJ7q9zubq/nj79JRL3iyZZlsRyDvWEp7ys518XXCYAFGdEA9DYQKU+WhviUEd3moYqUMeKBjQ2IHJZ5W6Hov/jQmp7gOTGVJKOabma21mXfL6/sSUa2zBMalFtGzQ2JCBY/fS1mb6dCQgsy9GZNcP4Gycg+OUz+uT+fKbkQE3b05NPf+uEthZmrq7r0klA2zkQu+pnXdrOn70ObefPX4O2D6ev30AvDILTtrR91kB72lKTmF7gvXY7TNXPk3bYfKYdVsfmyX2SlfwQCYon0Xgi9Hy9cnrvok72Z6i557N39D2K5MTzuCz5EJXZrD6QzfhHFLpH6t0w4wVKsxLdRHf8ie2PnVQcWuBRagQwhQ0GyXZhkMx2AselnW0T/YYxddxM70aGQEwdKLJU4+qGZVNbOmxjY+rPb6YzC7T74nGlD81hwrloHWWnOp6b03Yl92GOrvn+0m1zxDlJ0ve+OcO4kLamVbz/RUXqdwsdlbgl5/+fvWtrblPnon9Fj+lMk4IEAvpwZriIk87pJdO0ffheOtjGMVMbfLg0k3//aQvbSU6CSQwktrs708TmogixlqS1pb33pBrLCYhsy6wqlxWuPWCXM0SX42quaVNce0BE7gsiHWGatgWl4toDQnIfIMmFJTzGB5mXHcjag3ydOjMaU6GqQtAWcbyEPq7FRE0zhRfaTWgmzyX0K9oi2C66AG0RSJE2j9NAcM00D8OdzoMEPYtknGfFdVKOZ3Ft3T+7Ne2fgV1/WqXKPh/NlU1C2Siy6ZRcz+KUTDJZp2wZp7sQCvmEfGoZcnzOA63jkINCGxHZGyLN0HQpFS8VvZdC8yMkEZJbIKmHoaMZ9E92pLMM6ljeQewWQqE9AKGPLCiHFZiWwYC6hy60jV10AQptpEib0KaBzWxVrQNd9P8aj+Vr3Kz6Sw0NS+npFZllVb6O07qcy7tJVBL5qJo8pLaa7scGgNl/IsW+yqr/401MZFuSRZRW00jFw8136YSwD8I+qGXN1ROOHtqiUx+ExglEZG+IZA73LW6+lLmMQvMjJBGSWyCp65ph+f1lnrg7izgQ44Sp615gN/psqULQA/G5TEcPxI5M39UDkUt9HoSDWBtH9UM83QPREx+/kXfk8ly4PwTxz4X/Ty+UNRzdcjzeZOX/YymL3oeH6H3IDMMKQxYMQdlBvQ/XfoN5Vkb5DZnFEJAoVtGIbmD/QTwnSUFG8bw8neTJ7zglJ5cX/3t3eeGSMo/SYpEUKgowXPGWFMsEEt0UyxzMLEvIglPneX1zRoSv0ujMb8hUUuZkBFsjqjQpizdqL4Q8ncdllaf16VW9ap/HSSKrtKrAOjISXAV/tC+fRk65F6qpGS5voCR43kRh7yQBdTzNs82wr+7oFZc3zGZ6NzIElzeQIu2mRScItY65ie5QZBD0r0bB29D7D8Zc5bh4Ld/b2zup1uWhaR7dwBgMo+VYpbRbjcTkdxKtB+ioKOLFaJsGb6YYMgwZ1sIwUwuFLhUlGu8RkfuByMDgrqVj+ECE5L5AUndt07CGsfUNZLxfmwz6ix/oMMsPfLOhDVQhqL2Pl9FHtlfYsgOT0W7TnjuMfkXtzXcRBqi9kSJt5inmeYahDWIt7197rzLCg9hea2gVOWhaZ32Xwrsq5WAYk3mS/lIb46hxG80PvgdRIoU5+fDlE8Ttu7WK70IvZBeyazu7OKXCknPKTuxC3Y2I7K+/95itu/5LIZJC8yMkEZLbIEm5w0y7acfY0yC5alZVVfXjwHS3pgcaxdx4fyqjj2zN2w8CXw+6ZQS+w+hX1N3WLsIAdTdSpC2yAuXU5Y17LkmXQW8o3b3ISlnusprP4xtywt6QCB4aEssrFa5k+aIqSpJXKSnKPKqbLylnsEtM1j0+nWfRRI6asMctQ0c1ZNYQg08g2RJYLxWzBDU3IrLNCmQ4OredbnlQUXMjJPuDJHM4dxx7kNS8h6K5ddvyPUMH0Oy75ka3l+ffPhDV99XthbOQed4wybYHdXtZOaDe90lJivueJidSQIC+eHNGzi/PL+B8pNJuxxOyjIoCrlEOM8tkGZPipijjxd2bPPnrXSGvkNfVe3AhMVck/14yjkbz+DaJ11kvfQu3Qss00Av2v/REL9hD9ILVmG5y34N7e+9bRvVDPN0L9uN37+sH3/324cvnXqhq+EKzfYEpc3EacATTAJ1zXxdu06SW7O00QI7/cuAvwDg42vijkqqIYdvOIkqlppFzg3rIf0sg1lWW35zOq1EuR3BIwzmSL1Ni48E2n5PgVHz45J5rGtX1U935qRnis5wSfM6IbJ04h1Df62JgQ1Ee/1vJqccEApGx00WWyspM4WCcjm+Ujw9MUJQttCeHVyM0jMCgTcsl+9QD4eJf4+0DdTSHt7IR2I4nzN6EyCsu/tnN9G5kCC7+IUXaKKLZpm0EWm8hb4dA/+PBJje5raMFDLMQcTKCgVDFjYBNt9FVXLwnH9fDstTjv6XQXmZJKkdztRS4yOY3o0mcVou9ye1ZzZezZBI/qTqvEeGzWOYRegZjVzRAV8SEHfoa66YXcLUUEdkbIqnnB56rd4uhiKulCMke52uC28w2RCdIrppVVVX9aDWq7NVqqZyxUr05EqIqBI0Ux8voI/MMFrZPKTP7YvQrGimcXYQBGimQIm2Dnq45mu4OEg5jWL282lGANgq0UWBPdAwrCrqjM9uBUtFGgYjcA0QaHmOe4OELIZJC8yMkEZLbFI2nB47mDuJQdiCpR6jt2FrQmKJKFYKbLnHT5fOYTrsyfdfUI55tONzrNsY0EHpUP8TTN10GX/zvn8Tnb/1tuzQZc1gQoD0RVwiOwcXPN/zAMnrb0fF69kSuNdO7kSFoT0SKtKp4V3iO8AbJjdcb+ld5iqP5nMiXUMJO4guSx9FEvvQCth2nZFzluXxa+U0FPBhn6SSBjcNvlX0xqbMDwEbiaZKq2+QxsogS2UBplI5jMs+udqEYMgwZ1iIBfWZQ3jGWJ9rJEJH9IdJyDStk3aZFaCdDSPbZSXo6tVjP4WGeIXx14ZiB4aPwRbPzMczqucblv2MQvjoKX6TIABQxhMNM3+ktC8Ug6P++nMBWmJXohU0diZSqkH5WymGI7ve3QeCtpRIEUvNWafmWhBao41lW5UUtfst4PEuTcSJVchot7u9VQZWLdOqFTho3Gbesl8ochioXEdnWwdueSS0hXgiRFJofIYmQ3AJJbvuOJ4yeQ04+Q+UaoeylXRNVLhqNjoBOlqlrPrOgwQ5d5VJUuUiRASiih1ROyt1B4k/2hv6vUVLEUr7mEFoSYkZeZ/kvUr88FdoJFn4n8VRq2DiV/+FgJYXtpFJJ2stZUmxiQq00MopcZNMQksLwXcf0O7EJRS4isj9Eapqrax2tmChyEZL9QdIMqBuYHT1Uu4hcZgmTUj1sqIAqBEXu8dLp2NapKLMZP4KsbZyhyEWKDEERZpm8Oaw/2QuR+2VURkkK2RRAoRay0EI+5Wk2nUJw5XG2WM5jCJis8iDMk6JECYtcGWCd1nGsQHdfau8nSlhEZFtkQc2kjiWaput9I5JC8yMkEZJbIKl7jmdTU/QLyZWErYXhwz/KfdP1Be1lcViVXj8ZvHAJA3ltNJXPXTd3XSl1RT2z2NRJadbVhxaveHnFUzgDtqnHYKcQ1MKY9nu38aX97i1sab85SWXjx+fdbv+x2+01iO42/z0zxl1ybafOI+frsu8aRUbzj1n2a11TzXDVTdMkL8qvGRQCX+fR6tvtST+bV4v0zvn1AXVJmp17UQpzkvrbj/qbfluHDRL/zpMJfIRADLKMuurmptN79HBdxPrOJ5iNDMvWvEZT6oYce2A2Uo/48A/hGNZpDDuyzRHUZYEIu02rVs2qqqp+9CyKP9R+ubKwS/l0UVnl8Xvy896/ezL4+mFovas8Wgwd6O8nIUFUtkb5g6oMGuTvr03j3KtKPYS3TXyx08BOo3Xiy1wRaMYg4ap6I8HlrQnta/w7ia+xy+jWZcCv+tijwsTyua4J8STzqpwbWiCbHgqT+kxdYdnlX8DDNdx3Kc/DUW6YIfUVkJZXl/DcQBrd0RShZ/IzBICvy1xeScxDs2ZLGPsULxRR4I76hppYm7PAw82XWRxNQBxZGqxbvp9mmdJKq69XVam+rl6BfDfQ4KseBUpQhyfZGGabUHSSxhdJOZZVZHzdwdRPrT6OssmN+iBvqRaSln/9HwAA//8DAFBLAwQUAAYACAAAACEAs76LHQUBAAC2AwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACsk81qwzAQhO+FvoPYey07bUMJkXMpgVxb9wFke/1D9WOkTVq/fUVKEocG04OOM2JnvoXVevOtFTug8701ArIkBYamsnVvWgEfxfbhBZgnaWqprEEBI3rY5Pd36zdUksKQ7/rBs5BivICOaFhx7qsOtfSJHdCEl8Y6LSlI1/JBVp+yRb5I0yV30wzIrzLZrhbgdvUjsGIc8D/Ztmn6Cl9ttddo6EYF90gUNvMhU7oWScDJSUIW8NsIi6gINCqcAhz1XH0Ws97sdYkubHwhOFtzEMuYEBRm8QJwlL9mNsfwHJOhsYYKWaoJx9mag3iKCfGF5fufk5yYJxB+9dvyHwAAAP//AwBQSwMEFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWluPGzUUfkfiP1jznmZmcq+aolwp7W672t0W8ehknBk3nvHIdnY3QkioPPGChASIB5B44wEhkEAC8cKPqdSKy4/A9kwm48RDKd2iCu1G2vjynePP5xwfn0xy442LmIAzxDimSd/xrrkOQMmcBjgJ+87902mt6wAuYBJAQhPUd9aIO2/cfP21G/C6iFCMgJRP+HXYdyIh0uv1Op/LYciv0RQlcm5BWQyF7LKwHjB4LvXGpO67brseQ5w4IIGxVHtvscBzBE6VSufmRvmEyH+J4GpgTtiJUo0MCY0Nlp5642s+IgycQdJ35DoBPT9FF8IBBHIhJ/qOq/+c+s0b9UKIiArZktxU/+VyuUCw9LUcC2eFoDvxu02v0K8BROzjJl31KvRpAJzP5U4zLmWs12q7XT/HlkBZ06K71/EaJr6kv7Gvv9ce+k0Dr0FZs7m/x2lvMm4ZeA3Kmq09/MD1h72GgdegrNnewzcng44/MfAaFBGcLPfR7U63287RBWRByS0rvNduu51xDt+i6qXoyuQTURVrMXxI2VQCtHOhwAkQ6xQt4FziBqmgHIwxTwlcOyCFCeVy2PU9TwZe0/WLl7Y4vI5gSTobmvO9IcUH8DnDqeg7t6VWpwR58vPPjx/9+PjRT48/+ODxo+/AAQ4jYZG7BZOwLPfH1x//+eX74Pcfvvrjk0/teF7GP/32w6e//Pp36oVB67Pvn/74/ZPPP/rtm08s8AGDszL8FMeIg7voHBzTWG7QsgCaseeTOI0gLksMkpDDBCoZC3oiIgN9dw0JtOCGyLTjAybThQ345uqhQfgkYiuBLcA7UWwADyklQ8qse7qj1ipbYZWE9sXZqow7hvDMtvZox8uTVSrjHttUjiJk0Dwi0uUwRAkSQM3RJUIWsXcwNux6iOeMcroQ4B0MhhBbTXKKZ0Y0bYVu4Vj6ZW0jKP1t2ObwARhSYlM/RmcmUp4NSGwqETHM+CZcCRhbGcOYlJEHUEQ2kidrNjcMzoX0dIgIBZMAcW6TucfWBt07UOYtq9sPyTo2kUzgpQ15ACktI8d0OYpgnFo54yQqY9/iSxmiEBxRYSVBzROi+tIPMKl09wOMDHc/+2zfl2nIHiBqZsVsRwJR8zyuyQIim/IBi40UO2DYGh3DVWiE9gFCBJ7DACFw/y0bnqaGzbekb0cyq9xCNtvchmasqn6CuKyVVHFjcSzmRsieoJBW8Dlc7ySeNUxiyKo0312aITOZMXkYbfFK5ksjlWKmDq2dxD0eG/ur1HoUQSOsVJ/b43XNDP/9kzMmZR7+Cxn03DIysf9j25xCYiywDZhTiMGBLd1KEcP9WxF1nLTYyiq3MA/t1g31naInxskzKqD/rvKR9cWTL760YC+n2rEDX6TOqUolu9VNFW63phlRFuBXv6QZw1VyhOQtYoFeVTRXFc3/vqKpOs9XdcxVHXNVx9hFXkIdsy1d9AOgzWMerSWufOazwISciDVBB1wXPVye/WAqB3VHCxWPmNJINvPlDFzIoG4DRsXbWEQnEUzlMp5eIeS56pCDlHJZOOlhq241QVbxIQ3yJ3iqwtJPNaUAFNtxt1WMyyJNZKPtzvYRaKFe90L9mHVDQMk+D4nSYiaJhoVEZzP4DBJ6Z5fComdh0VXqK1not9wr8nICUD0QbzUzRjLcZEgHyk+Z/Ma7l+7pKmOa2/Yt2+sprpfjaYNEKdxMEqUwjOTlsTt8yb7ubV1q0FOm2KfR6b4MX6skspMbSGL2wLni1FF65jDtOwv5iUk241Qq5CpVQRImfWcuckv/m9SSMi7GkEcZTE9lBoixQAwQHMtgL/uBJCVyPXloXlVyvnLCq0ZOv5W9jBYLNBcVI9uunMuUWGdfEKw6dCVJn0TBOZiRFTuG0lCtjqe8G2AuClcHmJWie2vFnXyVn0Xjy5/tGYUkjWB+pZSzeQbX7YJOaR+a6e6uzH6+mVmonPTC1+6zhdREKWtW3CDq2rQnkJd3y5dYbRO/wSrL3bvJrrdJdlXXxIvfCCVq28UMaoqxhdp21KR2iRVBabkiNKsuicu+DnajVt0Qm8JS9/a+16azhzLyx7JcXZFshCSypymnR0xzn9FgnTcJz05JtqdNGiDJMVoAHFzIlGkzTv7FcZHEjrMF1OVVCFqtagrmeIXLDmwhnAX43woXEnplWXsXwrostykQF8XKGT5zWJE1ckupXLNnRfnZj8HR5mvdLJ3q0U2KvhBgxXDfeddtDZojvzWqud3WpNZsNN1atzVo1AatVsObtDx3PPTfk/REFHutzIFTGGOyzn/7oMf3fv8Qbz6wXJvTuE71p4m6Fta/f/D86t8/SKtIWv7Ea/oDf1Qbjb12remP27VupzGojfz22B/ITN6eDt5zwJkGe8PxeDpt+bX2SOKa7qBVGwwbo1q7Oxn6U2/SHLsSnDviIs/BuS02UXnzLwAAAP//AwBQSwMEFAAGAAgAAAAhADLTkdZaBAAAwgwAABEAAAB3b3JkL3NldHRpbmdzLnhtbLRX32/bNhB+H7D/wdDzFEuyrCRCncI/5iVF3BZTij1TEmURJkWBpOy4xf73HSnRUpqsiLvlJabuu/vudHe8U969f2R0tMdCEl7NHP/Cc0a4ynhOqu3M+fKwdq+ckVSoyhHlFZ45Ryyd9ze//vLuEEusFKjJEVBUMmbZzCmVquPxWGYlZkhe8BpXABZcMKTgUWzHDIldU7sZZzVSJCWUqOM48LzI6Wj4zGlEFXcULiOZ4JIXSpvEvChIhrsfayFe47c1WfGsYbhSxuNYYAox8EqWpJaWjf0sG4ClJdn/6CX2jFq9g++94nUPXOQni9eEpw1qwTMsJRSIURsgqXrH4TOik+8L8N29oqECc98zp2Hk0/MIgmcEUYYfz+O46jjGYDnkIfl5PNGJh/SJ9aOfC2ZAkDdnUQQTG4f+0eYDLpmrvDyPztZorG2RQiWSp45sGQt6HmM4YGwbjPJsN+TE5yVteiI8sr6G8nlYL3R1C92TVCDRzoyupVkW320rLlBKIRxo7RF058hEp/9CkfWPOeJHI9e57Q4F1QdI/Q2MtK+cs9EhrrHI4F7DPPQ8Z6yBnMiaouMCZbut4E2VJyWqsYHgovEiUUiBs1jWmFIzOzOKEcR2iLcCMZh6VtLS4QI1VD2gNFG8BqU9ghRcBp23rEQCZQqLpEYZsC15pQSnVi/nH7lawgQVcME7CzNP+1PSzmawqBCDpDyZtxueYx1ZI8jrq6cNjHd/OnT5vSMOu0SQHD/oYiTqSPEagk/IVzyv8g+NVAQYzdT9DxH8KABcac+foH0ejjVeY6QaSNMbOTOVWFNSb4gQXNxVObTNmzkjRYEFOCDQaxtoHyL4weT5FqMcVvgb+W0k/guU4fZOHqAtdwuuFGe3x7qEXP8PlRwP2xc+RHJpD39yrqyq562ug+vpoo1Uoz0ShdN1sHwJWXnh/PL3F5F/ZVuvozCcd5F18bBYr/fPwp50U49Ya7FELBUEjTb6A2CsNVKxW5DK4imGKYaHSNKkFnTdFpAMUbqG9FrAjAJmBs8KF+ZMN0hse95OQ7wohQnz4cSlhxkWf8Dgqlv0IFDdNqtV8cOwsySVuifMymWTJtaqgrk7gGAKftoLk6c+PYdYQfHNpb9HpomMLq7cL4kue0pyaBQk3MRkGEpPRaL7BW9QXbdtl279mUPJtlS+NlHwlMNno3lIt0GHBQYLWsw8oEy/KGh3h14WWNlAb2Jlk14WWlnYy6ZWNu1lkZVFWlbCoBEw9XdwA+xRywtOKT/g/LbHn4naJEi9TVbtUoBu462g2xJytI/xI2wjnBMFX+M1yRl61MspiLR5pw3riTfqia7GtHL9lEF/G9i798TYdPx3sehllRHozuTI0n4HXbSBUyJhXtSwrhQXFvvNYH4Y5zy707s3bOXB0o9WS/+yhacneNrC36Lp1XThBYG7nExWbuhfe+7VdTR3l/NJMJkHi6vVfP13dy/tPx83/wAAAP//AwBQSwMEFAAGAAgAAAAhANjI9yDWAwAASxIAABIAAAB3b3JkL251bWJlcmluZy54bWzEltuOozYYx+8r9R0Q9zMGQwhBm1mRzKSaqiep0wdwwAlobIOMyeEZetG79rbPtk+yNmBghnYFzGhXkWKw/f38x/4O/vDxQolxwrxIM7Y27VvLNDCLsjhlx7X5x9PuxjeNQiAWI5IxvDavuDA/3n3/3YdzwEq6x1xONCSDFcE5j9ZmIkQeAFBECaaouKVpxLMiO4jbKKMgOxzSCINzxmMALduqnnKeRbgoJGeL2AkVZoOLLuNoMUdnaayALogSxAW+dAx7MmQBVsAfguAMkPxCaA9RzmSUB5SqAcidBZKqBqTFPNJ/fJw3jwSHpOU8kjMk+fNIA3eiQwfPcszk4CHjFAn5yo+AIv5c5jcSnCOR7lOSiqtkWp7GoJQ9z1AkrVoCdeLJhCWgWYyJE2tKtjZLzoLG/qa1V9KD2r5pWgtMxi0rl1sBfBGkENqWj9m72vw+i0qKmah2DXBM5D5mrEjSvM0OdC5NDiYacvrSBpwo0fPOuT0y1P4vtd3Xx9ABx8hvzo6SWvmXibY14jQVorUYI+HlmloJlR7cLTxra3qba49MPhoABwAvwiOLhWb4DQNEXXQrTjoyrDSnPhXFSbuNtUfmwNdieoC4nISAjtahGmXeYxWxiJNpOH1GQNkigRJUtEFTEw8jE4Emuj1i7WAki9p8pph42qYtWuCV9s4wP74tUH/gWZl3tPRttMcuZZ/V7WkCqwn4fhIq3ibm9wTlMpPTKHg8soyjPZGKZPgaMgKN6gTUv3Rk1VSP+FL1K/9pHg5EPcSloVKieSdvgWhfCI4i8UtJjRdvjzKU5G1SwgOO5RWSq876whgeBOYbjtGzmqIorFDLBick3cryt5bnbh5MoEZoSUT6Ez5h8nTNsZ6TXPc8jX9WY0SN1XMFzYmesXIf3CUMGwo5qYFUNrWoQOREFnPbDr3l/SasNFQatbld28k77o62nfuSECxa4pMscHro0z9/tf0/RrqX4EMzPf+NqyZl6jNV99pcwkpJgtixum07nqXmgmYyqFivxdud+IcwhNbC995D/J9TxduuO0M97NQ7jutvtnD7Dur//neqemh7M9Q7nfrV0nJt6NQh8LUdB/r+DPVuT/1u4d7D7bfxHCl2hvpFT/0WQriz3kP9dM9xnTlR63Xql5sHK1yF3yblLKw5Ubvs1PvQ2+5Wq/eI2hnql3Oi1u+p97zQ8a265Hxt9Z47LmrBiyraqDKqf1VSVQGoqnQQl1UNrzrdhW/Ln+W8rsmPSkAlrlqsWuPXE+ayeqpiqitiuyG9sW5jaml6qHpnSlrd1jX97jMAAAD//wMAUEsDBBQABgAIAAAAIQBR0WJ6KA0AACaBAAAPAAAAd29yZC9zdHlsZXMueG1s1J1dd9u4EYbve07/A4+v2otEliXbWZ919jhO3PisnfWunOYaIiELDUmo/PBHf30BEKRADUFxQMTd3iQWxXkIzDszAEiK/PmX5yQOHmmWM56eH0zfHh4ENA15xNKH84Ov91dv3h0EeUHSiMQ8pecHLzQ/+OX9X//y89NZXrzENA8EIM3PkvD8YF0Um7PJJA/XNCH5W76hqfhyxbOEFOJj9jBJSPa93LwJebIhBVuymBUvk6PDw5MDjcmGUPhqxUL6kYdlQtNC2U8yGgsiT/M12+Q17WkI7Yln0SbjIc1z0ekkrngJYWmDmc4BKGFhxnO+Kt6KzugWKZQwnx6qv5J4CzjGAY4A4CSkzzjGO82YCEuTwyIc56ThsMjguDXGAEQlCnE0q9sh/5PmBiuPimiNw9UaTaQtKcia5Os2cRXjiHODWAVYzMPvJpPinHbcAF8SqWESnl0/pDwjy1iQRFQGIrACBZb/Cn3kf+pP+qy2S7foP1ax/EN47b1I3YiHH+mKlHGRy4/ZXaY/6k/qvyueFnnwdEbykLHzg4uMEaHf0xkleXGRM2JsWl+kublLmNcfJhKV/0dseyTCn9N39ZZLiW5ti0n6UG+j6Zuvi/bBmk1LFoljkezN4kIaTnSLq/+NfmyaT9VeO50W9UJUj0VVxMS3dHUj5KLRohBfnB8cykOJjV+v7zLGM1Gozg9++klvXNCEfWZRRFNjx3TNIvptTdOvOY2223+/UrGgN4S8TMXfs9MTJUScR5+eQ7qRpUt8m5JEHPqLNFB+LNn24Mr83zVsqn3WZb+mRNbvYLqLUM1HIY6kRW70tptZ7vRd7YU60Oy1DjR/rQMdv9aBTl7rQKevdaB3r3UghfmRB2JpJEqx2h8eBlD3cSzZiOZYkg3NseQSmmNJFTTHkglojiXQ0RxLHKM5ljBFcAoe2qLQCPaZJdr7ufvHCDfu/iHBjbt/BHDj7i/4btz99d2Nu7+cu3H3V2837v5ijedWU63gWqRZWozOshXnRcoLGhT0eTyNpIKlFrV+eHLQo5mXTnrAVJVND8SjaSFRn/dHiEpS9/G8kGuvgK+CFXsoM5qPbjhNH2nMNzQgUSR4HoEZLcrM4hGXmM7oimY0DanPwPYHjVlKg7RMlh5ic0MevLFoGnl2X030UhSagCZlsZZJwjwEdULCjI9vGife6sMNy8f7SkKCD2UcU0+sL35CTLHGrw0UZvzSQGHGrwwUZvzCwNDMl4s0zZOnNM2TwzTNk9+q+PTlN03z5DdN8+Q3TRvvt3tWxKrEm7OO6fBzd5cxl5chRrdjwR5SIiYA44cbfc40uCMZecjIZh3IE8PdWLPP2ON84NFLcO9jTGtIvub1KkQuRa9ZWo53aIvmK7kanqf0anieEqzhjU+xWzFNlhO0z37WM4tyWXQmrSINStoFictqQjs+20gxPsK2CXDFstxbGnRjPUTwFzmdlXL6qHzbVo5v2JY1Pq12q5LX5mmkh1bKa5Z+yvDnlw3NxLLs+2jSFY9j/kQjf8RFkfEq1syUP1KSDEr5T8lmTXKm1kotxPChvr6BIbglm9EduosJS/3o9ulNQlgc+JtBfL6/vQnu+UYuM6Vj/AA/8KLgiTemPhP4t290+Xc/DbwQi+D0xVNvLzydHlKwS+ZhkKlIPPJEEtNMljIvY6ji/UpflpxkkR/aXUarWzoK6om4IMmmmnR4yC1RF59E/fEwG1K8f5KMyfNCvpLq3gvMOG2Yl8t/0XB8qfvCAy9nhn4rC3X+UU11lbU/3PhpQgs3foqg1BTDg4xfD51t4cZ3toXz1dnLmOQ5s15Cdeb56m7N893f8Ys/zeMxz1Zl7M+BNdCbB2ugNxfyuEzS3GePFc9jhxXPd389hozieTglp3j/yFjkTQwF86WEgvmSQcF8aaBgXgUYf4eOARt/m44BG3+vTgXzNAUwYL7izOvw7+kqjwHzFWcK5ivOFMxXnCmYrzibfQzoaiUmwf6GGAPpK+YMpL+BJi1osuEZyV48IT/F9IF4OEFa0e4yvpI/JuFpdRO3B6Q8Rx17nGxXOF8if6NLb02TLJ/t8nBGlMQx557OrW0HHGXZvndtn9n9mibjl9F3MQnpmscRzSx9stuK9fJiQ0J9mh5c7ht02vOGPayLYLFuzvabmJPDvZb1gr1ltv+AXT4/Oeoxu6URK5O6ofDHFCez4cYqolvG8/3G25lEy/J4oCU85sl+y+0suWV5OtASHrP+bc8+S5WnLcu+fPhIsu+dgXDaFz/NGs8SfKd9UdQYdx62L5Aay64QPO2LolaqBBdhKK8WQHWG5Yzdfljy2O0xWWSnYNLJThmcV3ZEX4L9QR+ZHNkxRVMdr7l7AtR9NYkeVDl/L3l13r51wWn4j7quxcQpzWnQyZkNv3DVqjJ2Pw4uN3bE4LpjRwwuQHbEoEpkNUeVJDtlcG2yIwYXKTsCXa3giICrVtAeV62gvUu1ghSXajViFmBHDJ4O2BHoRIUIdKKOmCnYEahEBeZOiQop6ESFCHSiQgQ6UeEEDJeo0B6XqNDeJVEhxSVRIQWdqBCBTlSIQCcqRKATFSLQieo4t7eaOyUqpKATFSLQiQoR6ERV88URiQrtcYkK7V0SFVJcEhVS0IkKEehEhQh0okIEOlEhAp2oEIFKVGDulKiQgk5UiEAnKkSgE7X6qaF7okJ7XKJCe5dEhRSXRIUUdKJCBDpRIQKdqBCBTlSIQCcqRKASFZg7JSqkoBMVItCJChHoRFUXC0ckKrTHJSq0d0lUSHFJVEhBJypEoBMVItCJChHoRIUIdKJCBCpRgblTokIKOlEhAp2oENEXn/oSpe02+yn+rKf1jv3hl650o/4wf8ptombDUXWr7Kzhv0X4wPn3oPOHhzO13hgGYcuYcXWK2nJZ3eSqWyJQFz5/u+z/hY9JH/nQJf1bCHXNFMDnQy3BOZV5X8iblmCRN++LdNMSzDrnfdXXtATD4Lyv6Kq8rG9KEcMRMO4rM4bx1GLeV60Nc+jivhptGEIP91VmwxA6uK8eG4bHgSzOu9bHA/100txfCgh94WgQTu2EvrCEWtXlGCbGUNHshKHq2QlDZbQTUHpaMXhh7Si0wnaUm9QwzbBSuyeqnYCVGhKcpAYYd6khyllqiHKTGhZGrNSQgJXavTjbCU5SA4y71BDlLDVEuUkNhzKs1JCAlRoSsFKPHJCtGHepIcpZaohykxpO7rBSQwJWakjASg0JTlIDjLvUEOUsNUS5SQ1WyWipIQErNSRgpYYEJ6kBxl1qiHKWGqL6pFZnUVpSoxQ2zHGTMMMQNyAbhrjibBg6rJYMa8fVkkFwXC1BrWrNcaslUzQ7Yah6dsJQGe0ElJ5WDF5YOwqtsB3lJjVutdQltXui2glYqXGrJavUuNVSr9S41VKv1LjVkl1q3GqpS2rcaqlLavfibCc4SY1bLfVKjVst9UqNWy3Zpcatlrqkxq2WuqTGrZa6pB45IFsx7lLjVku9UuNWS3apcaulLqlxq6UuqXGrpS6pcaslq9S41VKv1LjVUq/UuNWSXWrcaqlLatxqqUtq3GqpS2rcaskqNW611Cs1brXUKzVutXQrTJiHR0AtEpIVgb/nxX0m+bog4x9O+DXNaM7jRxoFfrt6g+rl5Kn1+ivJVm/zE/sXwmfyCejGz5Wi6gmwGqh2vI6a11RJY9mSQL+6S29WDdaXa6sjKsM9h2rg+lrxFOC3L7dSR9hGVr2Dzp3todWbwOR/vHoO0s1jXO+rEmTS7KDffBbKEK53Ofp0Ov+gr6Vu32M200Fsvses2ma8jsylw0fWDusjWju8Vb7ar6X7cJfU8YF2yZEuvaZLqm0jXTKzukRfVv/RLql17XHJ9Gr+8bR5t11jqK/et1yito10ydzqEn3EH+0S5XngEqaM2GWu/rfEzMiuH1u7riPyR3e91m9QgozsbPWSwK7O6mT70Z2tOzEo9Pd3NlyL3ob6OYWWYUU/b7z5wax62viuGywPJbf4RI8V+3xib3chJzc9bVaTn97xsJofWUUbrFqxjCsNxB/XaSQAT/rVkFVLo2dSocT3lzSOb0m1N9/Yd43pqqi+nR6qx9PsfL+snrRqtc/UlNwKmLQbU33sj5Pq3Sv6XjHr9EPOOzvcrW5cHOtpbMJWt9/tNqbaaotKPT03E1En2HYIOe4YVattyNISlrkQcSF32PVk9TBkONWqt9tauayiQ5V710Intdr+Nn63BWplsf16pyED68y2qDbLgd3jbL/ZEzYdGdlVEw+PT2aX9Qy13ijf61BFA7JQNh240u9i2t40utuRjrc1jS45uoOPNCsuYvYgVx5Vf0rhtDzM2EZlm2sE1J1Sz6Kx9ke97KiqVkKm+mvT9lK4zFtnjTmcztLWHK5eN2BU7ElA0I1dN9Q7VA973/bU5os/sx+aXn+q3mNlD2b46qw/eyzrLnWGcuu1XUA9w/L/OJB3e7HrA/19XxibLvzfOqH+K3//XwAAAP//AwBQSwMEFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAB3b3JkL3dlYlNldHRpbmdzLnhtbJzSUW/CIBAA4Pcl+w8N70p1akxj9WVZsudtPwDh2hKBawBX/feDWl0XX2Qv5Wh7X447NruTVtk3WCfRlGQ2zUkGhqOQpi7J1+fbZE0y55kRTKGBkpzBkd32+WnTFR3sP8D78KfLgmJcoXlJGu/bglLHG9DMTbEFEz5WaDXzYWtrqpk9HNsJR90yL/dSSX+m8zxfkYGxjyhYVZLDK/KjBuP7fGpBBRGNa2Trrlr3iNahFa1FDs6F82h18TST5sbMFneQltyiw8pPw2GGinoqpM/yPtLqF1imAfM7YMXhlGasB4OGzLEjRZqzujlSjJz/FTMCxDGJmL9c64hLTB9ZTnjRpHHXGdGYyzxrmGv+ipVKExcj8XLBFPLD2IS0pi1v4FnHGWpevNcGLdurIIVbmYWLlfVwfIb5xKUP4dS/j20ZgkrFIHSNbn8AAAD//wMAUEsDBBQABgAIAAAAIQAnAlQaGwIAAN0HAAASAAAAd29yZC9mb250VGFibGUueG1s3JPLbtswEEX3BfoPAvexKPkRx4gcJE0CdNNFkX4ATVEWET4EDm3Zf98hJTsqjBZRgC5aG7BGl5xD3kv69u6gVbIXDqQ1BckmlCTCcFtKsy3Ij5fnqyVJwDNTMmWNKMhRALlbf/50264qazwk2G9gpXlBau+bVZoCr4VmMLGNMDhYWaeZx1e3TTVzr7vmilvdMC83Ukl/THNKF6THuPdQbFVJLh4t32lhfOxPnVBItAZq2cCJ1r6H1lpXNs5yAYCetep4mklzxmSzC5CW3FmwlZ+gmX5HEYXtGY2VVm+A+ThAfgFYcHEYx1j2jBQ7hxxZjuMszhxZDjgf28wAUO5GIfLpaR/hEdoHLCh9WY/Dnc4oDb3Ms5pB/SuxUuOIswGxu2DK8tchU4wLbX4GHnU4Q81XX7fGOrZRSMJbmeDFSiI4/OL5hEcsxSHqIZa+qFQoMLV1/89N2pVhGkH3TjIV5YYZCyLDkT1D8xjSA13QGQ1xdd8ZScNEXjMHIiC6ibSTK6alOp5UaCVAN9BIz+uTvme4IFrohkBucWAHG1qQJ0pp/vT8TDolK8gXVK6X84deycNa8XPTK9OzQoPCIye+Zh2HR855Dq6Zdv4vcniRWkDyTbTJd6uZ+U0iOSYypXNMZY71dFQiLnL/nUTuG28heZTQKHaMefylg8/DTvLl9ZvNfnfTC5vR1J9t3nzE5n9kry9g/RMAAP//AwBQSwMEFAAGAAgAAAAhAFSxsnZQAQAAhgIAABEACAFkb2NQcm9wcy9jb3JlLnhtbCCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIySXWvCMBSG7wf7DyX3bdo6REobYRteTRhM2dhdlhw1rPlYklndr19abVXmxaA36XnOk/ectpzuZB1twTqhVYWyJEURKKa5UOsKLRezeIIi56nitNYKKrQHh6bk9qZkpmDawrPVBqwX4KJgUq5gpkIb702BsWMbkNQlgVChuNJWUh+Odo0NZZ90DThP0zGW4CmnnuJWGJvBiI5Kzgal+bZ1J+AMQw0SlHc4SzJ8Yj1Y6a42dJUzUgq/N3AV7YsDvXNiAJumSZpRh4b8GX6bP710o8ZCtbtigEjJWcEsUK8tWapYUQm8xGcv2wXW1Pl52PVKAL/fE0e/xEckqfrR2kac2hL/hdo+C1vRfjCSd8RwLI/THy4BHoXUxWHGvvI6enhczBDJ03wcp+M4u1vkeZGm4Xlv8130n4TyGOD/xsmlsReQLvHln0N+AQAA//8DAFBLAwQUAAYACAAAACEACgAOvHkBAADLAgAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcUstOwzAQvCPxD1Hu1AlULUVbI1SEOPCSEsrZcjaJhWNbtovo37NpaAjiRk67s97xzMRw/dnp5AN9UNas03yWpQkaaStlmnX6Wt6dXaZJiMJUQluD63SPIb3mpyfw4q1DHxWGhChMWKdtjO6KsSBb7ESY0djQpLa+E5Fa3zBb10rirZW7Dk1k51m2YPgZ0VRYnbmRMB0Yrz7if0krK3t9YVvuHfFxKLFzWkTkT/2mBjYCUNoodKk65BnBYwMvosHAL4ANBbxZXwWeX+RzYEMNm1Z4ISOlx5fzFeETAG6c00qKSMHyRyW9DbaOyfNBbdITAJseAXJQoNx5Ffe9kmkLD8qQhMU5sKEicV40XriWFC17iWMLhRQaN+Se10IHBPYDwMZ2ThgiZGNFhO/h1ZX2tk/je+U3OPH5pmJbOCFJw+VylU8dT0ZQEIoVWRg1jADc0y/xur+Adk2D1fHM30Gf4XZ4mzxfzDL6DqEdMTI+Phr+BQAA//8DAFBLAQItABQABgAIAAAAIQAykW9XZgEAAKUFAAATAAAAAAAAAAAAAAAAAAAAAABbQ29udGVudF9UeXBlc10ueG1sUEsBAi0AFAAGAAgAAAAhAB6RGrfvAAAATgIAAAsAAAAAAAAAAAAAAAAAnwMAAF9yZWxzLy5yZWxzUEsBAi0AFAAGAAgAAAAhACPN4auPNwAAOngEABEAAAAAAAAAAAAAAAAAvwYAAHdvcmQvZG9jdW1lbnQueG1sUEsBAi0AFAAGAAgAAAAhALO+ix0FAQAAtgMAABwAAAAAAAAAAAAAAAAAfT4AAHdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHNQSwECLQAUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAAAAAAAAAAAAAADEQAAAd29yZC90aGVtZS90aGVtZTEueG1sUEsBAi0AFAAGAAgAAAAhADLTkdZaBAAAwgwAABEAAAAAAAAAAAAAAAAAI0gAAHdvcmQvc2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhANjI9yDWAwAASxIAABIAAAAAAAAAAAAAAAAArEwAAHdvcmQvbnVtYmVyaW5nLnhtbFBLAQItABQABgAIAAAAIQBR0WJ6KA0AACaBAAAPAAAAAAAAAAAAAAAAALJQAAB3b3JkL3N0eWxlcy54bWxQSwECLQAUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAAAAAAAAAAAAAAAHXgAAd29yZC93ZWJTZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAAAAAAAAAAAAAACIXwAAd29yZC9mb250VGFibGUueG1sUEsBAi0AFAAGAAgAAAAhAFSxsnZQAQAAhgIAABEAAAAAAAAAAAAAAAAA02EAAGRvY1Byb3BzL2NvcmUueG1sUEsBAi0AFAAGAAgAAAAhAAoADrx5AQAAywIAABAAAAAAAAAAAAAAAAAAWmQAAGRvY1Byb3BzL2FwcC54bWxQSwUGAAAAAAwADAABAwAACWcAAAAA','3Month_PM_Checklist_FAHU_HMU_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAHU &amp; HMU – PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">3 MONTHLY PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">PRE-FILTER – THOROUGH SERVICE (G4 – Chevronet)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM: Compact G4 filters can be cleaned 2–3 times before replacement. Unit must be OFF when removing filters.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Pre-Filter (2×610×508×48mm): Remove, inspect mesh – no tears or permanent clogging</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Pre-Filter: Clean with vacuum or compressed air (opposite to airflow); wash if needed</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Pre-Filter (2×508×610×48 + 1×305×610×48mm): Remove, inspect, clean</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Pre-Filter (1×592×592×48mm): Remove, inspect mesh – no tears or clogging</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Pre-Filter: Clean with vacuum or compressed air – note Jeddah sand accumulation</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Reinstall all G4 filters correctly – confirm secure seating and no bypass gap</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record filter condition, cleaning method, and date in log – flag if 3rd cleaning reached (replace)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FINE FILTER – INSPECTION (F7 – DriPak SX)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM: Pocket filters (F7 DriPak SX) CANNOT be cleaned. Replace only when dirty alarm or after 500–2000 hours of operation.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Fine Filter (2×610×508×390mm): Check DP reading: _____ Pa (Clean 132 Pa / Dirty 232 Pa)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Fine Filter (1×592×592×510mm): Check DP reading: _____ Pa (Clean 137 Pa / Dirty 237 Pa)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Replace F7 fine filter if DP alarm triggered or filter visually collapsed/saturated – do NOT clean</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record F7 filter hours of service and current DP reading in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DX COOLING COIL – INSPECTION &amp; CLEANING (R410A)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM p.67: Do NOT use alkaline, acidic, or chlorine-based solutions on coil. Water jet max 1.5 bar, parallel to fins. Collect R410A refrigerant before washing coil with water.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 DX coil (4-row, SS304 frame): Inspect finned surfaces – dust, debris, or contamination</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 DX coil: Clean with compressed air or soft brush parallel to fins if contaminated</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX coil (6-row, SS316 frame): Inspect finned surfaces – dust, sand, or contamination</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX coil: Clean with compressed air or soft brush parallel to fins if contaminated</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect coil connections and R410A refrigerant lines for oil stains (oil = refrigerant leak)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check aluminum fins on both coils – straighten bent fins with fin comb; do not touch fins by hand</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 EKEXV400 electronic expansion valve: Check operation – no fault code or alarm</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">HSHP – HMU-01 ONLY (Horse Shoe Heat Pipe, R134A)</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HSHP is fitted to HMU-01 only. FAHU-01 has a sorption rotary heat recovery wheel – not an HSHP.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 HSHP (R134A, Ø572×450mm): Inspect copper connections and fin block for oil stains (leak indicator)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 HSHP: Clean fin surfaces with compressed air or soft brush parallel to fins</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 HSHP drain pan (SS316): Clean and confirm condensate drains freely to siphon</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ROTARY HEAT RECOVERY WHEEL – FAHU-01 ONLY (HRW-1000-F2, Sorption)</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 has Sorption Rotary Wheel (Ø1000mm, 0.4kW motor). HMU-01 does not have a rotary wheel – it has HSHP instead.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Visually inspect rotary wheel face for dust, deposits, or debris – confirm wheel rotating</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check brush-type perimeter gaskets – seal gap must be 15 ± 5 mm (wheel to frame both sides)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Verify correct direction of rotation – from exhaust air flow to supply air side (marked on wheel)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">25</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check purge sector operation – ensures rotor matrix cleaned with fresh air before supply sector</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE DRAIN SYSTEM SERVICE</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">26</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 DX coil drain pan (SS316): Flush with water and mild disinfectant (pH 8–9) – no algae or slime</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">27</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX coil drain pan + HSHP drain pan (SS316): Flush both drain pans and confirm free flow</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">28</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check all drain siphons – minimum height 100 mm; refill water seal if dry</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">29</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm drain discharge not directly connected to sewer (per Daikin IOM p.52 – air gap required)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">30</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect all drain pipe joints, bends, and clamps – no cracking, sagging, or disconnection</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DAMPER SERVICE</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">31</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply damper (210×1350mm, 4Nm): Inspect blade seal, full travel – clean with compressed air</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">32</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return damper (670×1350mm, 8Nm): Inspect blade seal, full travel – check actuator linkage</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">33</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply damper (780×760mm, 4Nm): Inspect blade seal and full travel – clean mechanism</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">34</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check all damper blade seals for wear or air bypass – replace if leaking</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">35</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify actuator torque settings and modulating 24V control signal response on all dampers</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAN SECTION – INSPECTION &amp; CLEANING</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">36</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Fan (K3G310PH5807): Clean impeller blades with compressed air or mild detergent</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">37</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Fan (K3G355PH4905): Clean impeller blades – rotate by hand and confirm no noise</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">38</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Fan (K3G310PT08J4): Clean impeller – rotate by hand and confirm no noise/stiffness</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">39</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check and re-torque all fan mounting bolts and motor fasteners on both units</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">40</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect fan section interior – remove any sand, insects, or debris (especially HMU-01 outdoor)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ELECTRICAL &amp; CONTROLS CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">41</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check all filter differential pressure switches – test alarm function (DP switch range 50–500 Pa)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">42</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Verify all 4 NTC temperature sensors (Supply/Return/Outdoor/Exhaust) – readings reasonable</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">43</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: BACnet POL638 controller – check communication status and no stored alarms</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">44</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Digital board LED indicators – LED1 green (ON), LED6 red (alarm) – no alarm LED active</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">45</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check all microswitch door interlocks on both units – unit must NOT start when door is open</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">46</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect and tighten all electrical terminals – supply voltage check: _____ V (Expected: 380V / 3Ph)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">47</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify earth/ground connection continuity on both units</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CASING, STRUCTURE &amp; ANTI-VIBRATION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">48</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect all anti-vibration joints on ductwork connections – no cracking, looseness, or tension</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">49</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check base frame and support structure for corrosion, loose bolts – re-torque structural fasteners</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">50</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: AHU base (100mm galvanized): Inspect for corrosion from salt-air Jeddah environment</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">51</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Flat roof cover integrity – no water pooling, penetration seals intact</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">UV LAMP – HMU-01 ONLY</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: UV lamp sections (Section 3 and Section 5) are fitted to HMU-01 only. FAHU-01 does not have UV lamp sections.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">52</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Clean UV lamp sleeve – inspect for breakage, discolouration, or reduced UV output</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">53</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Both microswitches (Sec. 3 and Sec. 5) functional – lamp off when door open</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">54</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Record UV lamp operating hours – replace at 8000–10000 hrs per manufacturer</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 rotary heat recovery wheel is belt-driven (SPZ/SPA transmission belt, spiral spring pre-tension). EC supply fan (both units) and EC return fan (FAHU-01) are direct-drive – no fan belts.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">55</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Inspect transmission belt for wear, cracking, or fraying – check tension via spring assembly</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">56</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check belt tension – if loose, cut one link per 24 sections per Daikin IOM to re-tension</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">57</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check motor pulley (3) alignment – belt must run straight with no side-load on rotor</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 EC supply fan is direct-drive (no belt). HSHP is a sealed passive heat pipe system (no belt). Belt/sheave check not applicable to HMU-01.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: EC fans on both units use permanently sealed, factory-lubricated bearings per Daikin IOM (D-EIMAH00211-19_04EN). No external lubrication required at 3-month frequency for fan motors.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">58</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 damper actuators and linkages: Lubricate pivot points with molybdenum disulphide spray</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">59</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 damper actuators and linkages: Lubricate pivot points with molybdenum disulphide spray</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">60</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record all filter DP readings, fan currents, belt condition, and inspection findings in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">61</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Update filter service record – G4 cleaning count, F7 DP hours, and technician name</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">62</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Raise corrective work orders for all deficiencies found during this 3-month service</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">63</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Obtain supervisor sign-off on completed checklist</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr></tbody>
</table></div>
    </div>
    <div id="ppm-fahu-fahu-panel-six" class="fahu-fahu-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #64b4ff;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">6 MONTHLY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#7a85a3;margin-top:.2rem;">FAHU-01 &amp; HMU-01 &nbsp;&middot;&nbsp; Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#64b4ff;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">72 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhACFnWsvIPAAAge8EABEAAAB3b3JkL2RvY3VtZW50LnhtbOx9zXLjOLbmfiLmHRA5MRPOaKdNAPx13+ob/AErPZXpdNhZWd2z6aAkyGKZInVJyk539GJW9wHuLGpeoXczMW/Qte+H6CcZAKRsOW1aNknZsuq4smSZEg5J8PsAfAc4B//yr1+nCbrgeRFn6Xdv8J72BvF0mI3i9Oy7Nz9+Dt/Zb1BRRukoSrKUf/fmihdv/vUP//k//cvlwSgbzqc8LZEwkRYHl7Phd28mZTk72N8vhhM+jYq9aTzMsyIbl3vDbLqfjcfxkO9fZvlon2hYU+9meTbkRSHO50fpRVS8qc0Nvz7O2iiPLkVhaVDfH06ivORfb2zgJxsx9p19+64h0sKQuEOC75qiTzZl7surumNIb2VIXNUdS0Y7S/fcnNnOErlryWpnid61ZLezdAdO07sAz2Y8FR+Os3waleLP/Gx/GuXn89k7YXgWlfEgTuLyStjUzIWZKE7PW1yRKHVtYUpHT7Zg7U+zEU/oaGEl++7NPE8P6vLvrsvLSz+oyte/rkvw5HGnFadz9vnXMinKRdn8MXVXFQ/qhkXV2n7OE1GPWVpM4tl16zBta018OFkYuXioAi6myeJ7lzP8SKo1NW1B9RhuDD7m8utnN02qK3/YItYe8TSliesSj7mE2+dcXMlUIPjmxK2qZqly8SMbn4UBcseAOeSP7CwWNuzaxv7wht3STvxIWi3sVE9F2olvKhY/sg389mKWDIzmTzJB6OI65C9ZfMlWMSpHk6eZWzyjfVk2KqNJVFyTprI4fmRDsLCoL1msAJZkw+v2TNrkT6s049rg1XTpGc7OuhH1+zybz26sxd2sHd402Zdy8PQEWzXhlxuhotvFnE6imWjJp8ODw7M0y6NBIq5I0BcJBiL1BOSrALL8pd7yr+q4xE/9ZpzIN6M5kk3imz+IQeAgG13J3zPxgX4wi/LoUHDICrFDHeq+UUdFF1qqo/WPOHogBpyjk+/eaJpnmRTT60MBH0fzpJSfVD/qLLPjXP4qZtFQ3In4bjQuuehRbO3Nvvzg56E4dhEJUA5FS89zeXT/ulj1Ur0fqO8P/EL9HmZJli+K4pDapl4ZLP6yOErsxRG/uH1s/9po+Qfz3cdPR5/fo+MT9oUdfT78wtBH9/DoMztyj3yG/PfM/+HD4elnWaisilZXeLfuNMMzDJ/66647bPZZeYRZhmfeqbz6FLcqTx1brrww58UEuXGO3guhkcir/DGNS7QTuu9/fKfhtwj9FaH3WTZCH6Nz/m4+U1+uvvP+481Xgig+j1MUvBPl0HGejSXyszRK1Kc++4S+xEkS3fsQykFS/6ova5D8JC5ZdJNYVaV4X17NBGVGX6PqpsQ3PMEwoZ3UX9lscYeSbQmXJYq/fPdGV29E7Yuyyoyqt+/eRPMyqwwlfFy2LTvIyjKbti2dx2eT1qeOUwE6/r5b8S/tissneLv6B4nPk+RjpB5eXaPq4d3z5Ba3ff/nle0la+KvD1l2vrhSTXdVoXGcF+VJJo3IP5Oo/uvmQz9L5lMpqxefLw6or6TZe0/g/fqvL9Vf+OYarpH4fR6P5Nsz8VvYqC/d0Gp63TpM7z+84tvVCRfnKSWv7zYzS62UbmM9ED/V0Tut1DWV2Ne7T6eiyqKmvnk214C+9/Nvns2imuqzDKvXutqGC/7KW7x7onL4GPaaDUCsG9gV/H1M6YcY/JjyD3B4dXFZgcv1UExGC1PDhEf5t9RDEtmJ+DQk8r9FTX77YM37KnyZlKue/L0Glmhr3w+NxYVcuEl8ll7fyXK3toDH7U4XO65GmE0a4Iye2uk+ste89SCu+8NjnsfZ6OCebkpd/wNQV2y+W3EA9U5QVz9bA3WKiR66RrfxZf3J4jwPQBJaX2h9V0HSIq5hOG7YCZJ1tapLVS8tW98gKjm0vdD2rgPoum8y23e6+UXutL3yV1UxEtoPDtsNyzJNT6uPwrC9fWnoODaATyZ1NINqdic+1dWqLlW9tOw4DtNixodllkPvAb3HWkbuxGfUM6VvDEbu0ABvAiSJ7zvEDVgnSNbVqi5VvbT1m+TZz6IBhuYXmt+1NL++xUzsSasvj/WHJrNuy4JqsH33diw91Kmp99KbKOtN84zXF6++UV3i9TXBfNujC8N828vOt+mL1vTWUZPef/jeo9a9R8lSQ/ukObiQEt3yN2sObtFCDZL3PBJoqQssDt/f/cqqvXsZ0PsuuqM2ve/ycpYt6H0NKyC+ozsNYEdP7X3r7qqXxS83A53lLvq/tBiHqtbkbr0CE4AJS05kWwsMV2L+Oceh94Pcn/Dh+SyL07IN2gHsvYN9eSHeFoBdMxys095XQ66x2f/0QwsmyIHh3XoFJgATbtwPmh9oJmsa7aPNY8LRp8+oFRuUILpbuUCHLnTYtlGQboeWYz635/l+pJ/waZSfF81Ql7+q70pLD6p66loBNmiTX04Z2ZQpelV7d88kvRuns+j6cRp98NdWP235u1y6DX+Xy7fg703x1vwNTKaHdQvydP6Srvy9z8INgRtpapihY2FDeuSek6Y3jd0yTY9P2Lvw8MNndoL++T//Fzphxx9cn31kR5+Re3rKTk/V253vdfWxkDYXeZby8m0vvLao5VJdbxrJ/mZ57aqftrxeLt2G18vlW/D6pnhrXj88I2x05fW9Brrz2vRcamBrLd1vrK4xvo/XhvqpbuImzAxfB57dhJlVx26xn+eLCLHDTx8PkKC5CtIflkg8CTHeKNA0ukIDjuQDS/lI/Pk1ns6niIjmgKIynvJCfDzOco5yPksEGmRg+R5yS2S+m2ZpOUEFzy/iId9FUVHwoqgtixOlo1hGsaMoHS0Ko3iMxBGaj6ozCsQhcavi6FQGxMUFGkXT6IyP9voZWNhh4IuG8RU0QDAf0Fi8fTuzbYuhqKH7zss5hm61S8uPd6ldsu5pl9Sx5XYJN7O7kSAwTwAMWamQsW/72noWx/YG/jrEG53OZ7PkCh3n/F1YdZk75NdfTKz9+ouh2b/+otvT6dsDVK+xrTpIOUgvszzdRTOeT0WPnZbCxDDJzkSfuSu70uuuFf3z3/9jMd5vQzdgG7BtBdsCywtsLezEtscvzoUJA0DkqrW5FPuOY3dr/x+PSCKrHyAJkHwAktijrm8JAf+8XgOqfqq7WxqgXPsRlgYo6th9A5QsTa6aRw7yV1VAnvRBGY6x7biYNXlOlBGQ4dvL6C0L3XY107CNl1uW15sSIW10AchwYMiqGFXNsqnvNbldUZc+r3cZfsLLeZ5+K8OVAldaXLfR7xD+9ReqGddHbglzqcmX3Nu1A/uWFm/DM6AZ0GxFRxQK+c10rxPNQH8DIvvT36Zm+44hKwz0N0ByEyBJXaK5ButttL48Fnkt+tskIXMcrSkHjzIC+nt7Gb1dHjXTxoLPVm+TfC+nv2kbXQD6Gxiyahjmua6L/W7DsCWGrAX8VRbz+2bBhdg2HKnB5UvTLDgobiDW8894+5rPCO42mATFDYjsr6k3dNd3VLYQUNwAyY1oJDExAkJfk+KuxyK9CW7L0A0PN04RKiMguLeX0NvlQjN8nWiWa/RF6JcT3HobWQCCGxiyyiXlE58y0ltkxlrAf8KH4kmhlF8uQrTitCijpNprVKjoku8icUclSufTAc93VeBWyYeTNB7GUYrSaCr0dorkZpglT6NUyO8kO2vDKaAUUGrF5LZtuNgl3daQgNQGRPaGSEpdx9PIcy23ILL6AZIAyQcgqYWBTV3z5TZXMcNQo6SxlVZGIHPLU3kGmVs68qxlhgct8LCjaawTnepWSl2ReqnONKhu4vGZW8LDI4YaUrfshJY6FuTxcXSOTv/YT74WEmDbdJ3X4LaCfC1PL76mXnNj87X4vmb63lpE+TPlaznOhuf8JleLpP0N5ZHvHsl8g0vZW5YnxqUz+/48LYtvCOmPhMWF9XmayPQtOZcDj+Rq8TWBkViUHmXDuUz9Iv5OsksUHKNJNs+LvV4aHgvrtk1D8JfDqHwLRuXY95iuu70lgHs5f7nRzO5GgoC/HBiycorYNTybkbAvhqwF/N/kaQnjlKN7E7VQR1Nr1E7qfvW6T1X98TBLx3E+Fb/zXK5gqz+aZiOeLDzwfNSGaMAz4NkKl6VhupbhQoQYIHJDEGloVAsDD5zoAMlNgaRGbBL4OukEybpa1aWql5V+go2KEKPEDFwjlDULAhxWoL52RhuhxxzWbVpsidEvJ8DNNroABDgwZFXYgK87JqVr2aOgN/DfjhC7pb9vhYgZGPQ30GwjPcGmGWLTkRUG+hsQuQGIpMwnxDdBfwMkNwaSLmGBE7JOkKyrVV2qelmr/u47Xgwz19JYY5JYZQTk9/YSetsWStvUs90tSJBqtZEFIL+BIatmQUJD02xzs+X3UrzYjaK+J2QsOEZRiXI+zYQhtFP7pg/Qn//85+MI7aOqs6z/fvttVFkbhgHBgGCrlmAZzPAaM96hnmUOCG9A5KoQYTewDN1s2uO4b0QSWf0ASYDkQ5DEfmAwvedsVk+RvYamu4a67U2XvRA99vTirXn2SqPHnCBwLGMtfqxBdROPjx4L/oj8T58+HB59L34ffqiixRg7Rqfs5Muhz9DOiY41t5+4Mc0kOsYmxI19QwWIG3uVcWOiS8RMdbbP6Y/uL24MzfZM6wAFGZLhYfNCRnqdR0mcyj26h/EoHqqdQocTcXZx8N0gKvgIFVkyl6q+kBt0D7M4EZI/LfbQT5HU/T/zUu4NjvCegQZRvodU84Gm86JUAWhZkvChDA6L0zJTMWTxhShWbx1+KW28u4yKiYAeKieyQJzs9dL4mLatuxoLX0HjA77zxuLt25gtmwzTPN/Rg24ycanxeTnfud3M7kaCgO8cGLKKIXrgmgZja1mu3Rv4Fwu0xTBcdaU7+rs8u9xFp6dU03erzvOt6KI5n9W7dYvOVkZwF/N8LEBQVEHX0zgZoREXVXImKkYN4sfJvJhUn6pe9dueeReNYrnOTfrns9ksK+KSI9ElR3E+TrLLNqQETgInV4VQOITpWLIP3O2AyA1ApGHrOgucbs4YcLcDJPuDpGkZvmuR33ScmYk16jiNO8MqIyDWt5fRW5bGgmLGfK03Rr+cWHfa6AIQ68CQVetwdEML6IaL9Xo197VWN6+1OjYfpdUfp8tBja8uD6TrgXSWFwQ09LqtLgU1DojsD5GYYdMjssJAjQMkN0KNh4Ft236TEn0cJOtqVZeqXtaqxvuOOhMHbGKwpo2UlREQ49tL6C1zrxHi67jjXghLhH45MY61NroA1DhQZNWkiBmYlo6bGnzUpc/rDf2nZR7JKuApGshJb7kKTS5JExU3UQK9QHMJAPmB+Hs6UPJ7lKE0K+utwMXh2UxI8HI+4EUbLgGVgEorFI1PNZcFRicqgcYGRPaHSOJpmHrPtQaDyOoHSAIkHxqSWyE2XCat9gjJJyhcw9F0V7dB4YLLahuG7wRTzXG7eVHralXWX07hYlC4QJE1UISGpompOuvmKtxwniQo52NRDzyPhMQVT+gclbwopc6Vu3LN4pkUsWlaLeQudtE4iXKOfs7itBR/DYREljFb47gsBVKKKqlKvcEXEqe9AN0LBFsHwXRXIzig3RZ0gO4FRPaHSEZMppmgewGSGwNJ3fI8E/fcSD5B91qWb7Owcd8nZQR07/bSabvcSIQQm1UjgdeuewnoXqDIGiiCTUpc39nshKLfBEUf1DlElpXwcBLlZ1zN6BbzKoh5lvOimOdcJRD985/RrIjPEPorkiuu4xG6yJL5VHxo7JloNP37/5Pm9kD7AsnW4FzCmDDLZZ1IBtoXENkfIgOdBRr2nwmRRFY/QBIg+dBIhDrEdnGT9HwcJOtqVZeqXqozvZYoZ+LblqWHryEfIsjvNTB6y4J3iBOaptGtk1li9AvKb9pGGID8BoqsWuhkE9MLjc1eWH07zLlv9U1AfQPH1qu+bcvRfFlhoL4BkZuASNt3At0H9Q2Q3JxGMjQMh/U2Vl8eiLySqGY9NHXiBU3rQZQREN/bS+gtC6GgTkgDP+yL0C8ovvU2ugDEN1BkZSYPTInlrcXj3Bv62UU0y/JIrtZGJZ/OhOAuhawWkpsPz9HOQAY3z9O4LN4ulPbf/4+P0M4JH/Ocp0OhsU15RIY11zt9FFxuuVHvwxk9sJNPM7uAXECuFUsZfWYT4vS8R1wjIkF1AyJXIFLTbJ2aNnsmRBJZ/QBJgORDIxCPBI5jdhukd1nvjX25RDZo8o0qI6B5t5dOWxbnrIXEtezeFrO+oOY1QPMCRdYxCLKxFhivZBMs9gP74xfR7iP+dRalhVSsFzJE+QD5WTqO8ykaZrncswplShfLL8g56DRDxVwcmfCoRNEgzfJplMTlA27iZk4BpYBSqyjFXM10QekCIjcEkdjQmG763VYVgdIFSPY4NA89RnDHRTh1tapLVS/VmV7L6m5Ds0xsWk1qXxkBsb29jN4u35Wl+8zwtyJtttlGGIDYBoqsyj/geb5Owrob2FCxfZgWMymhF7tY3WQPQ3FazJNbsnqYR8NzgYZdNOM8UW/EVUyzuFCT0uKAXPaNhOyuMo61IRbwCni1ouvRTEwIZZ14BYobENmfvHFMzzafLcKfyOoHSAIkH4CkFmDXcfSeN/N7gty1HJMyI2xaUq6MbIjcxQo8d890lsej01l0Xe2136Abz2z105Zny6Xb8Gy5fAue3RRvzbPAZHpYM/3pPCNdeXafhRuiNbfwge6Ehqd3olPdSqkrUi/VmQbVTdznwMIhtU29vsab0IfT98dqSB7++OEDOjw6PWb+58NPR2inDor4dPThT+oLJ5jq7gNLPJ/AZzPErt8czv2b5bOrftryebl0Gz4vl2/B55vi7fvNBz3VRlc+32ugO58123IZs4x18PkBh7ShfqqbWFLq5uLIklJXx5ZZf5SV/AAp7u+8z/KCo9NJxtF7Oct9HM/4bsX2XURQnl0Wu+jX/21Y5NdfdEObTt+iuFBpv/lI7iO9FDy1hxae7lHGC7Ub1iS64OpEN59NIiHrUZHlM+UPyLMyyq+QmmHP+TC74OKvywnnyV4vjY1ma55NGjel2aTGBnzljcXX1Ka8PocFprZju0Ffjc0L+sqtZno3MgR85UCRlb5yqpvY7y9Z0FrQX/easmc8QGo3jnGcvhsk2fBcOsulH33hLJcPT9x/XE7QNE5GaMRFDZyJethFl5F4i37mJZpGXxHeM9AgypGsiCThieyd5daVbXgGNAOarXBUUs/1deu5lgaB6xwQuSrzRIg1gt1uk6TgOgdI9gdJ02YWCWm3Fb11tapLVS8rfQOblAwF64zqXigrFvQ3zIW99j7Gd4mh670txHlB/W230QWgv4Eiqyji2pbZY+zkWtB/S3/7KgOKcnnfSkYq1XctxtEwm8nEJ0s7YqKxuBS5zq0oI/EtuXwtkbtoFqK6QHMDtdZALctyXCe0u+UZAs0NiOwNkRpmlmOEz4VIIqsfIAmQfACSxLewSfqbIlsef7wWzW3bmNi+0VAFygho7u0l9JY50RjTmd8xt9ESoV9KcydRUZ7wVDxOPjqOzriXC7lQPaQ/YKeNYgA1DuRZGS6th7rnNnUFqEtvuB41HuRCTiO5tnLn9JRi8604xPlseR5ciPP43XienkUJGsUCGmOhyaVi35m9R7aQ7c5bJd7HybyYCEE+m2RpG34BvYBeK/SPho2Amt2yIIEiB0T2N1rSDA9THRQ5QHJTIElkFAXVfsuz4JZLHC98FSFsoMjXQOgtc7Ex0cmEZm+i4uVmwYnWRheA7gaKrKJIYPuGZa8lynM9uvtzVgo5PYzE043LKzkRXm37gXR0/lM1Fz5GUSyvkasNRIT0HqvvlLEomPPRfMhHu2rJOUric55cIbWgnY/acAwoBhRbMRvuayahrFveMNDegMjeEImJ43u6AdobILkx4xDNCwPqyQr7rWpvnXge8a0mViojkD7mqUyH9DEdmd4y3QRhnkXIhqSPOfn02T35E3rP3M/ohPmfvjDx10/vGftwk1TmlJ18OfQZ2lkkgJApZfpJJKMRS7d8/TV41SCRzNOLt+/DH/Sfb2oiGYJdU6dmU6YStKauunsimeXMLqeLvC4nVV6Xn2QmF7Tz/uSnd5IC70Iis8nIt9Pp7k0WGFlXu8jCe+S/Ij4ex8OYp8Ort3uL9DK3E8pEi6wxPeaJIdjxLN9talc3qS0BD31j8TU1Ga9u2K87AcbU623K7QU99LiZ3o0MAQ89UGSl+1BnzA7JWtaJ94b+umu9tQRuue9D/OtwEqVnHBXzfCyeelHljMmmM5k/nY+kx34XlROeoonoPquMMcUsj65UzhhLk1t671xEw/l8iv757//xTVF1SBa8zjqjwt7GUVleiWOzrJAbhrdhKBAUCLqCoCyUyyakVfDvAyI3AZEB0Q0nMJ4JkURWP0ASIPkQJE3HotRcizvwtWyHhrHlOgZtmghWRkC6by+jt2vGzjQ0xzC1LUjxSkgbYQDSHSiyKsUMoZbmO7LCXoF0X+yLNsjnxeSdrAU043k8lYoanUXFOS8Xqr3ai/wsmiFsoL//X2Sg6RSJmpZBbCNe/B5Fo5/nRSlX4qWcj2BlHfBrHfzSdOa6euP+sqhnnQPKGxC5qsW3PcMgjfEzfSOSyOoHSAIkH4AkDmlgGuw3rbw1n1gexU25/pQRUN7by+gti1M1Pc92/W7Lt5cY/YLKm7YRBqC8gSKrlAH1bUNvXEuNunR6/SvvEz5LxENFZR6lxTQuCrnUbMCTEu2cHv+P/dNj962U0movchW6lkdX8re4DJ5k6Vkk9zgb8KssHaGSp6p4pcCnoqraUAwYBgxboXQsI/BsYnRiGGhvQGR/wyJsMmLYz7XTD5HVD5AESD4ASey4xA6C37T2NsQRW2tUK8oIaO/tZfSWzXq7WiAGPt2C+ZcY/YLaW28jDEB7A0VWdXpBgB1m193ApmvvalOVaVYKu7N5kvArFMkblsoZRanU1UKHFzwqBRyQFNZJgs7yLLuo17CnmZr0fpdk0Uh+nktTbagFzAJmrfBqiY7Hs4xuzALNDYjsDZF6iC2HqkBj0NwAyU2ApGFanu553SBZV6u6VPXyyjR3GGoODUlDHSgjoLm3l9Fb5thluuYz0ttOjS+ouY02wgA0N1BklTKwqGYz85UEifv1AvJRnFeblKJsrMLF1fudYj6bJVeozBD/OonmRflWCfHZPJfx46KEuJwqxDyb8VwVakMrYBWwaoWz1w90xyCsE6tAbwMie0MkJaYXso7bZIHeBkj2B0lLxzrTjLATJOtqVZeqXl6X3jbNgGoMN6XEU0YgdetTqQ6pWztSvW2CR8+0Hae/jUyXGT2obuLxqVv9T0cBOzp1PzMUnLiHR2rOLWDseJGwtR8CC/ZqodY0s7JJBAaH2Rq65C2blXECzQzpNgSImM30bmQIOMyAIitniXzdxtToJqSWKLIW9C/GqcEf0TCLEzR60pbD++r9IBqKupA7H5U5j1RAyNL2w23YBeQCcq0gl45d28Hd+h/wmwEie0MkdjTXcwLIywCQ3BRI6p5th05/qc+XRyCvxm8WYN8I/aaQLWUEZPf2MnrLJmcMzQlcbRvWqVhthAHIbqDIKmVghAElRFrdXNld7+UjVPeN4P6d2n14hQIfyAyI4sPijha/Ed9tiAW8Al6tWKkSWDYzvW68AsUNiOyvpSfUDLEfPhMiiax+gCRA8gFIEo1Ztmn2Fru9PPh4JXsMG4bHNN+DZAzgQtuKpWcONXzazau7ROgXFNx2G10AghsosnIqTjfNkLK+KLIW9IfJvJggcTNxzhcSO55xlM9TmVFByep5Gn+z/cA8zQZFmc+HMvvhOMkuZcTIKC6Gk0gGisyyGNQ2kGotA8mAmLbrNYXXop61DahtQOSqqQfXpY7XuAC9b0QSWf0ASYDkQ5DENnaNvl2ST9C6okqYa1lNMbHKCGjd7aXTloVZmaFHnaDbmKOuVmX95bSuA1oXKLIGimDGTBKG3QZBSxRZC/oXu+zJjAZ5nfd/SfL+LFVrsYsGPB0VKsN/nfVfJT6Is7RAUYHG2TyFPfWAROvoZ0LfZTbplkkEtC0gsjdEEpM6IaZNsZl9I5LI6gdIAiQfGmlYzGQG63mriSdoW8p829Qc2NAOXEXbQKeA+hozeguFeDltSzXQtkCRdQyCaBjSUGN9UWQt6F/k9YtiuWH8TIjY8pLzdFnfStlb8Euey2nctM7+tzMTfwdRfC6+dfjpI5rtGURN9VYJApe/OsuzSTyISz6C2GUg2jr6IkKI35w6GYH+BUQ+LyIN16eB4Xdr+kH/AiR7HI0YjFGrb5fME/SvpbHAoEETJ5QRSLj3VJ5Bwr2OPGubcM8mgWm5vQUOLw/uB9VNPD7hXugeoVPmfz78VOXaC3/88AEdHp0eV8eaR91PoC9xPU/T/NeQLxPcV2voDbcs1M3zLMMytmBpBsXN9G5kCLivgCKr3VdO4IXmWnq43tC/SG9zWu0/Ecoo/x/o9xRrx+8NW7N2EdlzjPOf3h6gcJ4kKK6Wcki3lOwo4+lM9Cw830XFJBqXcg1HlAu8FLvoMpZv2nALqAXUWrFgw/CpZwawYAMQuSmI1HSPOlRaBYcVQHITIIm1IAhY8JpC/3tPtqc7mkUN0jTLroyA6N5eRm+XC1rg23EI24Jke5S0EQYguoEiqyhiEd3DTlOyF9Sl01uj6D5AHzO5xaOQ1/Ok2hIy50VclFE65KjkRXmA/ix/0Md//A2hnY9xGk/nUxQNh3xWRoOEHyAsP4MVIkCrNdBKMzxm2mY3WoHgBkT2J7h1z3YoY8+ESCKrHyAJkHxo7GGLa8L4Ny24MTZMnbmQ3R5caFvAaKrboU71bZjlpm2EAQhuoMiqcZiFaeiybssilyiyFvQvurkTXs7z9GaW2zCO3+uOZuwivOfcO8n9OzRtFuZLmrwNu4BcQK4Vq6x02w90o+eY20ZEguwGRK4aETmehykEZgAkN6eRtENqG7assN+s7NY8gzLPkjULshscaa+9k7GwrtuNkU7oqYx+QdmttxEGILuBIqsWl2vUJx7d7Lx/9U4u96wt/6zZ/13fRYdMSW9CQXsDwzaMYTQ0iOsS0N6AyA1BpIkN0wmCbsv/QHsDJHvU3iTE1O1vN6rlYcgr2V5O1y1X94OwoQqUEZDe20voLQtaDSy5W+I2pCU02ugCkN5AkVVrYXXT08l6+rze0O8KKT2O0uIAnWRlVPLrSG00uEITmZEwGpcyI6F4cqkAwq1d5tJM/IsLvouKMh6PU15UafmjQZrl0yiRyQ0hshvItY7+Bwe2a7vd/FqgugGR/TX3oe8GxH2u5JhEVj9AEiD5ACQtEobUdbsN0u9A8gmalxDLDHQibws0LzixXvuYgzAaeNo2rPI2QfMCRdZAEewahmuGRl8UWQv6T/i7Msv/bc5RVKnfxf5xaJrN01Kq3EGWlIVKyF9NLY+jouSpeLhK/w6uN10HcQssWsMEnhiE+qbTNGxCIG4Bkc+LSGx6tq1p3XyZIG4Bkv1BkoZYDy3WbajRRdxqmDJq6E1h3MoI5Nl/Ks8gz35HnrXMs69TT3ew1S1Vat1KqStSL9WZBtVNPD7PfuB+PGYnNyn2T9nJl0OfNY+2n0BbbDnY0f2mG90k2oJPag294Ha5eHXXDgWce8tj9oI+KauZ3o0MAZ8UUGSlmma+qxNtLel2ekP/N6n+RtFU7vu4Q7D26y+YGtp0uov0o+ki+qHg+UU85NVqDLk0Y3cREIEGSTTi4gtRUuyiZD7I46Fc1xENy3lUZnkbkgHHgGMrOKYZuhF2XOsEHitAZG+IxGFgmqahPxMiiax+gCRA8gFIWiHRDN/r5rGqq1VdqnqpzvRaEhBQ8Vgcu3GzI2UE1Pf2Mnq7fNC6pZnU7s9p9oLq224jDEB9A0VWpibzxNiIrqXT611913n/FurbtJbUtw3qGzi2od2Q5zEf0+fSOqC+AZGrpI6mmZ5ryQoD9Q2Q3IhGMiA+waQbJOtqVZeqXl6X+jasEJuaeKigvsGf9vo7GcaIY1vdhj1LjH5B9e20EQagvoEiq9S3EYa23nEctkSRtaD/dvq/hfi2bCG+LXPlzDea8uEkSuNieqPCpf5elt+z+CKDYA2g2FrGlabtOI7VbQUWiG9AZG+IJFaAfc+HqW+A5KZAkpo2YUzrbUfq5XHIK8n/RxzfC7ANM9/gTduGBX+EkDAkW5D/T9fa6ALQ3kCRVe4p6lJPc3tzT60F/R9upqiFuK61t5LLaJbFaZ0EYTF9jZI4PY/OuDAYlxM0zZKrwYin8ykaxcU8mU1iOfk9y6MrtCMNBVF8Hqfo8NNHNNszLdh0Hoi2jr7I8XwbU1DggMhNafpDz3QNH9IlACQ3BZI40KjlW2G/kHyC/rV0V/edxtXvygikS3gqzyBdQkeetUyXoHkUY7Kewf2guonHp0tgH5j/+eTQdz+g0z+dfmYfbzIn+O+Z/0PzsPsJ/CXUtBzqslfAX/BfraE73LK1I1rgEd1sQjN6Kn9f0H+Fm+ndyBDwXwFFVk4jEoytwGkasKEuXVxv6P/Io2Kec1RUi0cusqSMzjiKShQXWSJ9VosNIL8gtMO+yuUhfHSAqK19QfuIHk/Eq6m9/8s3iT3BVQWcWocK0zXPDnA3ToGrChDZHyJdMRRwA4k9cFUBJDcBkrqGfUfXZIW9jKtKdz0/CLQmca+MgNTdXjptl+fXsBxHd63exvEvKHUJSF2gyDqkLvNdww7rbuB1pAiU+1bk81Rtyjic57m4y4XUdYXUPeHjA6Tvme5bhP6KFpkNRKE7X6J7mgtyF3i1Dl5Rn1KCITEBIHJT5C4xdRYwkLsAyU2BpG5oluV0bCTralWXql6qM72WxASYEouB4v7NMnrLHFiuZXmOF/bF6JdS3ElUlCc8FY+Tj46jM+7lPDqvHtIfdNpGMoAWB/KsWs3NcOCEhrS6uVr8dsqCx0hxIlS2nJbOo5KPUDQosnwg3syyS54jvEfQ+U8gwoFQayCUhi3DI5CgABC5KYjEnu4Hrt6tiQcRDpDsc9RhBFZXSNbVqi5VvaxVhPedoMDSHUY0HTQ4eNW2YYF34Pkm8bs5epcI/YKz3nobXQBKGyiyKilPSEyLOGtJytMb+g/rlH4yDUEp64KnKlUBT8RRmbogQeI+p3Eq3gyzNBVH4ywtqvyAWVrmWaLKVkL7Ms6lSB9cr/NuQy1gFjBrhQMYawbzDKMTs0ByAyJ7lNxEyGAPMhIAJDcFkhqxSSj+7xeSTxC8OqM2tpjdcAHKCAje7aXTlkU0Y90OqrHpaxe8BgheoMg6BkFENz2dbPZO8F94Ho+vkHgs5WT/LM/mQrwKITuaD2UCPilp43Qel1cHqF6FtZhq/sff1Ervyi28fHDnY/T1AOF//A0mmIFW6/AjBZZr0bBpHIVA7QIinxeROPBCz6XdGnpQuwDJ/iBphIatYUNW2MuoXeprQRAGkH8enEfbQCc7dLVA24Kd13UT1C5QZA0U0byA2o7d2xYNa0H/Ynq3npiN02KeRHIGF4l/N9O0ajo3zdAwj4bn4ou7aDiJxuqNuI4Jj0qZuz4646BwgUprmM8NDA1rpNtKCVC4gMj+FC61LdcixjMhksjqB0gCJB8akpuEhqTjllBdFK4RMt/RjLDhApQRULjbS6ctm8/1DI0aRrewrbpalfWXU7gWKFygyDqG5SH2As9ifVFkLej3E7lJ+dJy5VmU8kQoXXF3sThFNv5W547yKzTMprOcF4WMFY5zFeRTfZYJGVyiQu2xdhkJG6B4gVpr6H1cX4yk9OeaQQPFC4hcuaYe646l1WN+ULwAyZeHZBASauBu448uipfYzPRtUz4xULzgQHrldMLY9ExHWX3titcGxQsUWQNFTM3zsMmaXJxoIxTv9brkz7woVbCujo4++6jkcnfxqFT7NfG0yPJK79ZZtPYXSar30ad5OcrExewj9nUSzYWVnEcjgZkCXRR7SG1HnoDwBYatYdWEbnqe2zEVPAhfQGRviKSUhR5l3YZFIHwBkj02kkGgm47b2+rL5WHIa0lZrTkE29RroqUyAtp7exm9ZTFctkvcwG7yJKGnMvoFtbfTRhiA9gaKrFrfRJnlWfZma29/wofnVbKshfgWD0PcGhrF4zGXqaljOQct55aVDr+My+GEF2jnZhL6rVLlpajKM1EuSqJ8isoMXVSByeN5qlJstWEZkAxItmrVk+X4pg2xxIDITdE6jk9013kuRBJZ/QBJgORDjWTg6TrTeg5HeYL2pUL965rftNRbGQHtu7102rJJNcM3XJ9ugfY1NNC+QJF1UMQzfeu6G9j0eWfP9VNeouNPH0xqKzFba9dhNp0KiTtUEcYyhliJZaGRizLL5VJrqXUL8YF8tigaS90cgdoFWq2JVtS1LduxYJU1IHJTpIXvYaY7/jMhksjqB0gCJB+ApB46PjHC3obny2OPVzPZ7DNCbdxUB8oICO7tZfSWxU3ozCJax8zvS4x+QcGN2wgDENxAkVXjMByYzHPCviiyFvQvUk0H8VlcRgkaZFE+Qh9YgOJ0JFX2YoW3lNjicIHSLJ9Gye9lKi/xt4l2lOJ+q0T2BSTvAiqtgUpGgF1xP037WqKeJQ2IbEDkKkRqdmgaYbfGHUQ2QLI/SBJbtwNqrsXB/0r2P6auqAFqNakSZWRDNDZW9Xz3TGd5PDqdRdcPvq7Hbky31U9bpi+XbsP05fItmH5TvDXTxUBcD+u25ulMJ12Zfp+FG6o/MOqxmUk7LqRrIPSguon7CI1Dapv6t1T13dPDo+930ennkx/9zz+eMPTfouns98g9+nz47suhd+J+Pvx0pKRC+OOHD8h/z/wfeiE19i2LUA0cZ+AK34aBoxF6pmttQdZ7gzTTu5Eh4DgDiqwcyDoUE+xIMmzwSpV5kqBhJJ/xdTpAlQf//sT3N+tU1JeLXXQWFee8FG9kpIdKlVDwKIHdzIFS6+h1fEYs0nHxFzjQAJG9IVJgKRSjeojJAEhuCiTNkITMC3qeZXiC0tUdbBiEgNIFf/Q2DOOxbel+x80k6mr9/+xda3ObSBb9K/1lpzJVsUM/aCBTNVXQwCS1ebjsJFu7X6aQ1LKZINAActb767e7kRxlHKxYgC0x1zWjSCBa0JxD97l9H6b1p1O6FJQuUGSIaXnkYo87bQ98dBBK91wuM3UvlU69WVdoW+tV9V+jfNdS1ghdmZukBEla1qbftKhF9VVZrC6vilVtJPFaN4PUBU4NMOwIh2PHhvQDgMgDQSTzuM9I0M2eCVIXINkfJC3hRswOen5IPkDqUmzZLBBtWts0AlJ3vHQamXkdx6Ed8zFEQzCQukCRIUYci2EciKgvigyC/k0pc71Om+R1enKdTsqmlvlsNa2/FOVn9EeR5mutW24pY1PWXCljdSIzWZu6cEmtPs8z+d90kkk0LfJctV2UsMQLBBtiDBIh46RjChzQvYDI/hDpC9f1SfxIiCS6+wGSAMl7Icl9nQ2yX0g+QPdiC7te7LdxwjQCune8dBqXGYlS6jqsNd4GHZHutUH3AkUGoAh2QhfbUbdEr1sUGQT9mywAxql5klQSzctkoYXtDJVFMT9ZFKu83vZw1vK3SrL6RJc2nxZlWVR6s3Fzfo4mRabrvZ0otfvnCnICALGGmMo5QmDc91SuFZGgdwGRu9Z5/ZAQgu1HQiTR3Q+QBEjeA0nHd4jtx4OEUh1JTgBsxdRjblsXmEZAcY+X0OMyYOEgIL5vdbOpbhH6CRU330cXgOIGiuwySlmUBFEQ9UWRQdB/q7izpDYSG31J1IUt9Vt135XUruVlmdY3m8hhHSRcJmneJLZPcr3sXCpVPjMe1ftQCZgETNrhSm0Lwdy+A+JaEQkSGxC5MzUEJoL6j2X0Ibr7AZIAyXsgyeLIibnoVgBk3a3mVM3LUUls7rvcc1ozHZtGIO3eQ5kOafc6Mn3PtHs88OwgJIeRdu/jJ/TGf3tm1tvWtH3/7s2/0TOzVHchy+t0Kn/uhcXYcW0s4jbd9LdlsW/+9mXx9tH7sHj7+D1Y/PXw/cfre03idlcWf7eB7ixmrkN9JnS/POawbJu/O8My/86wbLZtc/1dUcuXSDE+SxZLVDUr7RV6drFec6fGCrD5ZP+MklKieVprN/O62Dwe9Kh+ijbla2aF1Cn7a3SVXMs7bZ/28uAgrudElLS5OBzSgwMs7K2HD/R8OLr5PHcDbnF/DAk6nXZ6tzIELOxAkZ1WGJ8EFgkHkby9oX9jYT+XU3XHboe+utBlboql1HFd+SW6KlZlpYfPWaJH39/1H7pSm9Cz28QnNXLVaagpuJl36r33zLjbmQXEAmLtsiVhD4ck6EQsMLgDIntDJMauJVzeTUaBwR0g2SMkmccCz+5tgr49+zgWgzunNHQ2W0Fx/90IPa4VNG7HmGA2higydx9dAIobKLKLIpFnC/9IasludPNGcqfztcouZTK9anKkFKt6uarRdVqtkiy7Ubtmq6napde5Zmm1LCqJlEZH/4qiSO28XGUmDQvkTgF6DUAvi7oB9c1KFOhuQOQhIDJmrojix7IEEd39AEmA5D2QdBzqEWbbnSC57lZzqubluHQ3IY5DWsPpTCOgu8dL6JGtdIciCn2rt+DQJ9Td3j66AHQ3UGRngiM3JlF/1VoHQf9Gd3+QVd3UnVyk07KovqS1ktuNA9npV++xU+06pnW2KcWxWKmDZvJE5rK8TP8n0Zcrma/reyzVxtk+zAJiAbF2LOLw2KGU6Q4DxQ2IPABEEubwELNuJlZQ3ADJHhV3yFwdk9EJkutuNadqXo5KcRNMgzikbWuDphEILXso0yG0rCPT9wxKwZGjhpmw2xjTQuhJcxE/HloWRG8+oBfo4lXkf4qMIIg/vnmDxKtI/LMX7mI39GLCjqHGDwSUPfzwgUbpQw0owzYPqYV781L5wcG4e0DZJhSsLOqkvEFXUmeckdPiWqpPSu3LDK0qWaGLs/+8uDjzUV0mebVIK5PQdSIz1W1pfYWqZVommfqnVDhBS53dVeb6O6coEmie6Eg1Y3zQZoXqZ2NteHXx6gw9a+YETbjaLFU/XZ/MyvRaaj8AXR50veyfF+bXegpKozENXQ+DqR6UwBiUgCBx6NpRXw+fpzPVc6ud3q0MAVM9UGQXRWziCscX3TwmtigyCPrXY/FXH7m7g20639QSe66zsN/of9WPq83r8RZNk1xHdE+kGsaruijV+Dm5QVmaf1YbFoX66X0oBgwDhu0YhAiLfc7sTgwDmz0gsj9EMt93w1C3CjZ7gOQhQJJFVsxJfzP17WnIQDb7jYGgPzc5iwfYwl5LH5hGQHuPl9Hj8nulXGCLkLZgS/RQRj+h9sb7CAPQ3kCRnYminSDgYTdlsEWRQdB/q72Fyai+UdPUQos0N+Zqwkzml2SurtcU9c7ll7Uoz6s6yZoYNBOXFibpZ3XU6/dv0fKU0X14BbQCWu1ykiM4pB39P0BwAyL7e9D7vlCKu9tcCAQ3QLLH6bkIbTu0jyn/eu+Cm1BOhBBxSx+YRkBwj5fR4zKhWdy2HQfrDjt2wU32EQYguIEiu5SBIziNhqnr2b/g/iTLdH6DFkWtGl6uskzeoGf0Z5Toq16oqzXqe1rk87RcNIK7kkldmcLiclpnN2qoVN/O0GVZFNcSssAAqYYQNwH3bcft5uEJchsQ2R8iPT8II7dtIa1vRBLd/QBJgOQ9kGTYZZE4qpi0/te3eWQzh7a5GppGILAFAlu+veGHGthCLNuJ2DA5LgYNbFnHmkYCVavlUomEucJzWn0TY3LaxKCorckm1mSZVJWOPjGBMMt0qb4TKMnxolIb1Oam3rJ2sE1Uo+k0mWTya3ml014eIJS5rm8LiIz7CwchqvUYo1otFvkKz93KRLc8QCbNRfx4VOubj8H5a+F/eP3+XS9UdezAt3zeNt/521IVxvpjHOsdjwkrfPRixd3H+u+GmK6aJNGLJFe6RY3/zQD/XH1zWhflzUm2mpRqANf1ESfqXipoVH9x3jlF7wqkekGWeZKhzfe1k08p/1ylOrRGTRL4yaLI1c/O9UaZT9VMQ12bnm0Yk2ZPEat2FHHhtFasPKQnDSzitR4+0APl+EIzQhIFoRhBGUW+l3cfLOIBRXatc9uUcc8eJKNEb+i/LSScLPTQqUbWVaLHvJfIVCDfHjKLuVmjW6bXSjwvizSvK7OwpyNTk0uJlO6Wi0mWwvod8GkIPjEeeCTi3RbFYf0OENkfIj3KLYd3mwTB+h1Asj9IUp0lw3ePqXriAO6yYRyyCJQ2OMCPgNE2d/1IAbovRj+h0mb7CANQ2kCRnWFLoRszEfVFkUHQv17O/ovQ/r7O/kZjm/SMiyK7mcxkvlro+omrbHmVzqTO1pjcM2a2kwo4BZy6n1Pcoox6kduJU6C2AZH9qe3Iizh3H8v+Q3T3AyQBkvdNPMLQwsLBnSC57lZzquZlULXddwUHTAl2XQ983f5CFvB1O0ZfN1vEDnWCbrOeFkJPmov4cV+38L34+DZ698F4u6GflHD4BYn3b8/evPbfiagf9lohCwWxj4C9YCobYDge2Yq762I7dHpzf3tCU5ndTu9WhoCpDCiyU9bbURBEHQszblFkEPSfy6m6U423SSmralXK5+i6yOrkUr2ZrspSXehz43yS5tVqnbdNfTOt6iSfSrSQiT5Ix55X6itokaSqZ3KzLysu9+EWUAuotSNpQxzFLrUeK5oXLGaAyF0WM+KSwHLjR0Ik0d0PkARI3gNJ4geC4rjnJBwPULy2FWLOY0heDgboMTiHYCuintWbAfqpFG+WVPW5zNXtlLMzNcsPSpl8bm7Sr5yDFgbyDDEWeX4YkKAtzwc6CC0sisVSV9bUYliRYpbqKEfjEqKk8XVarKrb+MVKltepUrizpE5Myc15llyimfqWEcgV+umy/gVb/wD5C2wawPjq+JGLOxYJAPkLiOxP/orA8SwG8hcgeSiQpB5xrSjqOWLoAfLXCglz4tbMsqYRkL/jpdPIFnwFdxmnbdl70LHIXyVyHRC5QJEBKIIdO6B2azJLdBAi9+NSaVaJ1A1Ql3OrY8tmGVgr2d8Y0nctVyBA02KV1+iF2m1qbJsE4/rw5yh27mz8JqMQCF9g2ABmJIxtIajuMBC+gMgDQKQt1BzfF92mRSB8AZI9QtLioU15t4WqLsKXe5bDY7vNs9s0AsJ3vHQam2mThRHjdic6rbvVtP50wtcF4QsUGYAinNI4ona3afkWRQZBfxON9xKtBfDHTyhLFkvto2xk79aKrpK3xVKWSa0l8FWxKqvGATpXF3ZH9YLQBUYNIHRtCzPixZ0YBUIXENkbIqngtksezfRCdPcDJAGS90AShwxTTLplqVh3qzlV89L80rGkBBChR2ICLtZguRqD5SpkjiM6JnndIvQTSm1vH10AUhsosmvM852QCdabG8Yg6L8tV73W2mVRJ+UN+nIlZdYUpd6o7mmRz1LtMf0c1TKvdGxxUzWukeF3lpjT+VYtuX0oBgwDhu0YhGjEhGDriRZIb0DkUyNSoUnEHoVsfADJg3lIMgdzwrslYFh3qzlV8zKo9O6/drVrhZS3mh9MI6C9x8vocRnTbBJTy+uv9OzTaW/H2kcYgPYGiux0rBJ24EZxXxQZBP3nSVpJpatLXbldF2f/UpSfUXPzTLFVHd08k/N0mspc/V+hdKYuPZ2ncoZmK13aFdVX6Z1Q5304BZQCSu1yrrKZ57FuIRMgtgGRvSGSM9fzIrvbQx7ENkCyR/tP5IYe7uhe18Wh26Y2DyhpOwHTCCjd8dJpbKvMEXVINIJIZgeD0gWKDEARxwtEQMggxVZ6Q/9ZKU26Ln7y1gjVs7dIZ/DKpElRfS6XRVkbxTstdObqOsnrF9VqqeVspXXwclkWqmnj2l2p/knqVQkyF/g0xJDjWL7nOVEnPoHMBUT2aHjxY9un3cz9IHMBkj1OOiLCbLdVZe4JyQfIXMyCGLuUtJyAaQRk7njpNDLTukWoZwVtaEZHJHMJyFygyAAUIbFDQjfurYjZIOj3y+mVXsfVElXOGvfoLK1qXWxJKdg/5LRG703Fwrc6q5c0ftUieo8+qVuWoNevhABRC+wZIuo/9oXFHktCgKgFRO6MmvejMHAfy8xCdPcDJAGS98/CPdcPdav9i9pGKt79UYtYccTtXsrjmdabK9M3XMFAfTeZq+tuurs5KfONZmZxe05Gxa7frBmDDTzu3gD1jR/hjB5qvgc7g6AdjNl97H182X30PWzZfXCaq86Xr7od/mm/wxsQbXf/N4aNbXLdT53v7G/a3jaTTLI3RfF5c6YW881B87Ss6vNCN6I/mhJF+tPXnaLIVot8a/9mg/lKXrwKklwjv/n0qfmEv57DLRJ/K9OZfqsr0as2mlO3bx96393cNLE58gcyv1uYUi9qmxndkuMADEnmEu/+EIxhncawcRlmqWMxN44PezX4dV4tlRRWjV1s1nJfot+//UMoTOqvm/eQxUAXoMvOKZ+NSRg7vUXSDEKXi6+OEOfyOpVf9ifLjsmoI3zLCX37R7qDOy7W1ri7k9FmT3NhiuZnuhNajrtQ+/VWN2J+4DYT2MsL3T8aLtizDJSv1HvuUrdpc3mp7rZGQbFU50YMIgxEzBHmgAZSt3s1Am8/XMlkpifEjqWT3r6cF4WZH68/Xq5q83F9q9Q91DdmzSXdgtk8K6Z6hqGbTnN5ltZTdYqUb6jVXLV5OylmN+aNOmSlcyP8+n8AAAD//wMAUEsDBBQABgAIAAAAIQCzvosdBQEAALYDAAAcAAgBd29yZC9fcmVscy9kb2N1bWVudC54bWwucmVscyCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKyTzWrDMBCE74W+g9h7LTttQwmRcymBXFv3AWR7/UP1Y6RNWr99RUoShwbTg44zYme+hdV6860VO6DzvTUCsiQFhqaydW9aAR/F9uEFmCdpaqmsQQEjetjk93frN1SSwpDv+sGzkGK8gI5oWHHuqw619Ikd0ISXxjotKUjX8kFWn7JFvkjTJXfTDMivMtmuFuB29SOwYhzwP9m2afoKX22112joRgX3SBQ28yFTuhZJwMlJQhbw2wiLqAg0KpwCHPVcfRaz3ux1iS5sfCE4W3MQy5gQFGbxAnCUv2Y2x/Ack6GxhgpZqgnH2ZqDeIoJ8YXl+5+TnJgnEH712/IfAAAA//8DAFBLAwQUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAHdvcmQvdGhlbWUvdGhlbWUxLnhtbOxaW48bNRR+R+I/WPOeZmZyr5qiXCntbrva3Rbx6GScGTee8ch2djdCSKg88YKEBIgHkHjjASGQQALxwo+p1IrLj8D2TCbjxEMp3aIK7Uba+PKd48/nHB+fTHLjjYuYgDPEOKZJ3/GuuQ5AyZwGOAn7zv3Taa3rAC5gEkBCE9R31og7b9x8/bUb8LqIUIyAlE/4ddh3IiHS6/U6n8thyK/RFCVybkFZDIXssrAeMHgu9cak7rtuux5DnDgggbFUe2+xwHMETpVK5+ZG+YTIf4ngamBO2IlSjQwJjQ2Wnnrjaz4iDJxB0nfkOgE9P0UXwgEEciEn+o6r/5z6zRv1QoiICtmS3FT/5XK5QLD0tRwLZ4WgO/G7Ta/QrwFE7OMmXfUq9GkAnM/lTjMuZazXartdP8eWQFnTorvX8RomvqS/sa+/1x76TQOvQVmzub/HaW8ybhl4DcqarT38wPWHvYaB16Cs2d7DNyeDjj8x8BoUEZws99HtTrfbztEFZEHJLSu81267nXEO36LqpejK5BNRFWsxfEjZVAK0c6HACRDrFC3gXOIGqaAcjDFPCVw7IIUJ5XLY9T1PBl7T9YuXtji8jmBJOhua870hxQfwOcOp6Du3pVanBHny88+PH/34+NFPjz/44PGj78ABDiNhkbsFk7As98fXH//55fvg9x+++uOTT+14XsY//fbDp7/8+nfqhUHrs++f/vj9k88/+u2bTyzwAYOzMvwUx4iDu+gcHNNYbtCyAJqx55M4jSAuSwySkMMEKhkLeiIiA313DQm04IbItOMDJtOFDfjm6qFB+CRiK4EtwDtRbAAPKSVDyqx7uqPWKlthlYT2xdmqjDuG8My29mjHy5NVKuMe21SOImTQPCLS5TBECRJAzdElQhaxdzA27HqI54xyuhDgHQyGEFtNcopnRjRthW7hWPplbSMo/W3Y5vABGFJiUz9GZyZSng1IbCoRMcz4JlwJGFsZw5iUkQdQRDaSJ2s2NwzOhfR0iAgFkwBxbpO5x9YG3TtQ5i2r2w/JOjaRTOClDXkAKS0jx3Q5imCcWjnjJCpj3+JLGaIQHFFhJUHNE6L60g8wqXT3A4wMdz/7bN+XacgeIGpmxWxHAlHzPK7JAiKb8gGLjRQ7YNgaHcNVaIT2AUIEnsMAIXD/LRuepobNt6RvRzKr3EI229yGZqyqfoK4rJVUcWNxLOZGyJ6gkFbwOVzvJJ41TGLIqjTfXZohM5kxeRht8UrmSyOVYqYOrZ3EPR4b+6vUehRBI6xUn9vjdc0M//2TMyZlHv4LGfTcMjKx/2PbnEJiLLANmFOIwYEt3UoRw/1bEXWctNjKKrcwD+3WDfWdoifGyTMqoP+u8pH1xZMvvrRgL6fasQNfpM6pSiW71U0VbremGVEW4Fe/pBnDVXKE5C1igV5VNFcVzf++oqk6z1d1zFUdc1XH2EVeQh2zLV30A6DNYx6tJa585rPAhJyINUEHXBc9XJ79YCoHdUcLFY+Y0kg28+UMXMigbgNGxdtYRCcRTOUynl4h5LnqkIOUclk46WGrbjVBVvEhDfIneKrC0k81pQAU23G3VYzLIk1ko+3O9hFooV73Qv2YdUNAyT4PidJiJomGhURnM/gMEnpnl8KiZ2HRVeorWei33CvycgJQPRBvNTNGMtxkSAfKT5n8xruX7ukqY5rb9i3b6ymul+Npg0Qp3EwSpTCM5OWxO3zJvu5tXWrQU6bYp9HpvgxfqySykxtIYvbAueLUUXrmMO07C/mJSTbjVCrkKlVBEiZ9Zy5yS/+b1JIyLsaQRxlMT2UGiLFADBAcy2Av+4EkJXI9eWheVXK+csKrRk6/lb2MFgs0FxUj266cy5RYZ18QrDp0JUmfRME5mJEVO4bSUK2Op7wbYC4KVweYlaJ7a8WdfJWfRePLn+0ZhSSNYH6llLN5Btftgk5pH5rp7q7Mfr6ZWaic9MLX7rOF1EQpa1bcIOratCeQl3fLl1htE7/BKsvdu8mut0l2VdfEi98IJWrbxQxqirGF2nbUpHaJFUFpuSI0qy6Jy74OdqNW3RCbwlL39r7XprOHMvLHslxdkWyEJLKnKadHTHOf0WCdNwnPTkm2p00aIMkxWgAcXMiUaTNO/sVxkcSOswXU5VUIWq1qCuZ4hcsObCGcBfjfChcSemVZexfCuiy3KRAXxcoZPnNYkTVyS6lcs2dF+dmPwdHma90snerRTYq+EGDFcN95120NmiO/Naq53dak1mw03Vq3NWjUBq1Ww5u0PHc89N+T9EQUe63MgVMYY7LOf/ugx/d+/xBvPrBcm9O4TvWniboW1r9/8Pzq3z9Iq0ha/sRr+gN/VBuNvXat6Y/btW6nMaiN/PbYH8hM3p4O3nPAmQZ7w/F4Om35tfZI4pruoFUbDBujWrs7GfpTb9IcuxKcO+Iiz8G5LTZRefMvAAAA//8DAFBLAwQUAAYACAAAACEAx+hX5T4EAACODAAAEQAAAHdvcmQvc2V0dGluZ3MueG1stFffc+I2EH7vTP8Hhuc6YGMM8Ry5CSQ0uQm9Tp2bPsuWwBr0wyPJEK7T/70r2cLkkt6Ea/OC5f12v12tVrvmw8cnzno7ojSVYtYPL4b9HhGFxFRsZv0vj8tg2u9pgwRGTAoy6x+I7n+8+vmnD/tUE2NATfeAQuiUF7N+aUyVDga6KAlH+kJWRAC4loojA69qM+BIbesqKCSvkKE5ZdQcBtFwmPRbGjnr10qkLUXAaaGklmtjTVK5XtOCtA9vod7itzG5kUXNiTDO40ARBjFIoUtaac/Gf5QNwNKT7L63iR1nXm8fDt+w3b1U+GjxlvCsQaVkQbSGA+LMB0hF5zh+QXT0fQG+2y06KjAPh251Gvn4PILoBUFSkKfzOKYtxwAsT3koPo8nOfLQLrFh8mPBnBDg+iyKaOTjsA9rfsKlscHleXT+jAbWFhlUIn2syIZxzc5jjE8YmwJjstiecpLzkjY+Eh54d4b6ZVivVHUDPdBcIdX0jLakeZHeb4RUKGcQDpR2D6qz56Kzv3DI9uGW5MnJbW7bxZrZBaT+ClraVyl5b59WRBVwr6EfDof9gQUw1RVDhzkqthsla4GzElWkgcga1cw8ojwzsgLrHYLtTKLWsiiRQoUhKqtQAbdxIYVRknk9LH+TZgHdUMFlbS1cb+xWWdNnwUIgDht81jtXEkMj3Ke1om8/CWvgvIfjU5ffOpIwFxTF5NEmNjMHRpYQfEa/kmuBP9XaUGB0HfQ/RPC9AIiwnj9DKTweKrIkyNSQpndy5k5iyWi1okpJdS8wlMC7OaPrNVHggCJDVlA+VMm9y/MdQRjG8Tv5rTX5E5ThJo4eoSy3c2mM5HeHqoRc/w8nOTgtX/iowNov/pDSeNXhcD5JRuGoidSiHTK9ja/n09eQeTKZhtevIv/KdrMYRpOojayNh6d2VP+u/MoWdY83FgvEc0VRb2WH+cBq5Go7p8LjOYGORE6RrM49GAQNoDlibAnp9YBrBdw1kRuydmu2QmrT8bYa6lUpdJhPRy7bmIj6FZpQ1aB7haqmWL1KGMetJRXmgXIv13WeeSsBPfQEgo72eadcnrr07FMDh+8u/QNyReR0iQi+ZPbYc4qhUJAKsvZUCqYyWy9khaqqKbt8E876jG5KE1oTA28YPgHdS76JWixyWNRg7gUVdqOg3S46WeRlJ3ojLxt1stjL4k429rJxJ0u8LLGyEhqNYlRs4Qb4pZWvJWNyT/Bdh78QNUnQdjLcNEMBqk02gnZK6N4uJU8wWQimBr6sK4o5erKDJkqseasNo0bW5pmuxaxy9ZzBznl/954Zu4r/JhY7rAoK1ZkdeN7NoIsmcEY19IsKxpWRymO/OCyMUyyLeztH40Y+ikej6Wg+b+DxER438F/heBEukmgaLJPLOIgvk3EwH0+GQXQ5uZ1M4vllsrj9u72X/o/E1T8AAAD//wMAUEsDBBQABgAIAAAAIQDtMFb11QMAAEoSAAASAAAAd29yZC9udW1iZXJpbmcueG1sxJbJjqQ2GMfvkfIOiHu32YtCUz1iaok6yial8wAucBWovSBjanmGHOaWXPNseZLYgIGeSkZAt9IXDLa/n//Y3+IPHy8EGyfEy5zRlWnfW6aBaMLSnB5X5m9Pu7vQNEoBaQoxo2hlXlFpfnz49psP54hWZI+4nGhIBi2jc5GszEyIIgKgTDJEYHlP8oSzkh3EfcIIYIdDniBwZjwFjmVb9VvBWYLKUnLWkJ5gaba45DKOlnJ4lsYK6IEkg1ygS8+wJ0N8sAThLciZAZJ/6Ni3KHcyKgBK1Q3ImwWSqm5I/jzSv/xcMI/k3JIW80juLSmcR7pxJ3Lr4KxAVA4eGCdQyE9+BATy56q4k+ACinyf41xcJdMKNAbm9HmGImnVEYibTiYsAGEpwm6qKWxlVpxGrf1dZ6+kR41923QWCI9bVi63BOgicCm0LR+zd435hiUVQVTUuwY4wnIfGS2zvOiyA5lLk4OZhpy+tgEngvW8c2GPDLX/Sm2b5hh64Bj57dkR3Cj/OtG2RpymQnQWYyS8XFMrIdKD+4Vnbc1gc+2RyUcDnBtAkKCRxUIzwpYBkj66FScfGVaa05yK4uT9xtojc+CXYgaAtJqEcFytQzXKfMAqU5Fm03D6jICyhQJmsOyCpiEeRiYCTfQGxMbBMEu6fKaYaNqm+R3wSgZnWBxfF6jfcVYVPS1/He2xT9lndXuawGoDfpiEyteJ+TWDhczkJIkej5RxuMdSkQxfQ0agUZ+AekpHVk39ii51v/Kf9uWA1UtaGSolmg/yFgj3peAwET9VxHjx9ShDSd4mJTziSF4huepsLozxQSD+iSP4rKYoCi3VstEJSreyFnFgu25sAjVCKizyH9AJ4adrgfSc7LrnefqjGsNqrJkrSIH1jMAKnJ1rh80IPqmBXDaNqEgUWBbzMHS3vrN0ag21Rm1uN3byjrsjXee+whiJjvgkC5we+vvPz13/94nuxejQTi9+4arJqfpN1b0yF06tJIP0WN+23cBSc0E7GdSsL8XbvXh7+8mx/W38FuJ/nyre9rwZ6p1eveXHcRysgzdQ/8dfU9U7djBDvdurD3zfCdxg+y6O44ThDPVer36z3oWbeLl+F8+RYmeo9weeswnDRRi/RdBO9xzPnRO1Qa/eW8fWbrML38VzfGtO1C569evlOgy97Zt4znT1izlRGw783ttZi53VlJz/W33gjYta8KKKtqqM+qlKqioAdZWO0qqu4arTWdqe5VtW41UvirDWVq9VL/HzCXFZPFUt1QWx24/BWL8vjTI9VH9Tpaxpm5L+8A8AAAD//wMAUEsDBBQABgAIAAAAIQBR0WJ6KA0AACaBAAAPAAAAd29yZC9zdHlsZXMueG1s1J1dd9u4EYbve07/A4+v2otEliXbWZ919jhO3PisnfWunOYaIiELDUmo/PBHf30BEKRADUFxQMTd3iQWxXkIzDszAEiK/PmX5yQOHmmWM56eH0zfHh4ENA15xNKH84Ov91dv3h0EeUHSiMQ8pecHLzQ/+OX9X//y89NZXrzENA8EIM3PkvD8YF0Um7PJJA/XNCH5W76hqfhyxbOEFOJj9jBJSPa93LwJebIhBVuymBUvk6PDw5MDjcmGUPhqxUL6kYdlQtNC2U8yGgsiT/M12+Q17WkI7Yln0SbjIc1z0ekkrngJYWmDmc4BKGFhxnO+Kt6KzugWKZQwnx6qv5J4CzjGAY4A4CSkzzjGO82YCEuTwyIc56ThsMjguDXGAEQlCnE0q9sh/5PmBiuPimiNw9UaTaQtKcia5Os2cRXjiHODWAVYzMPvJpPinHbcAF8SqWESnl0/pDwjy1iQRFQGIrACBZb/Cn3kf+pP+qy2S7foP1ax/EN47b1I3YiHH+mKlHGRy4/ZXaY/6k/qvyueFnnwdEbykLHzg4uMEaHf0xkleXGRM2JsWl+kublLmNcfJhKV/0dseyTCn9N39ZZLiW5ti0n6UG+j6Zuvi/bBmk1LFoljkezN4kIaTnSLq/+NfmyaT9VeO50W9UJUj0VVxMS3dHUj5KLRohBfnB8cykOJjV+v7zLGM1Gozg9++klvXNCEfWZRRFNjx3TNIvptTdOvOY2223+/UrGgN4S8TMXfs9MTJUScR5+eQ7qRpUt8m5JEHPqLNFB+LNn24Mr83zVsqn3WZb+mRNbvYLqLUM1HIY6kRW70tptZ7vRd7YU60Oy1DjR/rQMdv9aBTl7rQKevdaB3r3UghfmRB2JpJEqx2h8eBlD3cSzZiOZYkg3NseQSmmNJFTTHkglojiXQ0RxLHKM5ljBFcAoe2qLQCPaZJdr7ufvHCDfu/iHBjbt/BHDj7i/4btz99d2Nu7+cu3H3V2837v5ijedWU63gWqRZWozOshXnRcoLGhT0eTyNpIKlFrV+eHLQo5mXTnrAVJVND8SjaSFRn/dHiEpS9/G8kGuvgK+CFXsoM5qPbjhNH2nMNzQgUSR4HoEZLcrM4hGXmM7oimY0DanPwPYHjVlKg7RMlh5ic0MevLFoGnl2X030UhSagCZlsZZJwjwEdULCjI9vGife6sMNy8f7SkKCD2UcU0+sL35CTLHGrw0UZvzSQGHGrwwUZvzCwNDMl4s0zZOnNM2TwzTNk9+q+PTlN03z5DdN8+Q3TRvvt3tWxKrEm7OO6fBzd5cxl5chRrdjwR5SIiYA44cbfc40uCMZecjIZh3IE8PdWLPP2ON84NFLcO9jTGtIvub1KkQuRa9ZWo53aIvmK7kanqf0anieEqzhjU+xWzFNlhO0z37WM4tyWXQmrSINStoFictqQjs+20gxPsK2CXDFstxbGnRjPUTwFzmdlXL6qHzbVo5v2JY1Pq12q5LX5mmkh1bKa5Z+yvDnlw3NxLLs+2jSFY9j/kQjf8RFkfEq1syUP1KSDEr5T8lmTXKm1kotxPChvr6BIbglm9EduosJS/3o9ulNQlgc+JtBfL6/vQnu+UYuM6Vj/AA/8KLgiTemPhP4t290+Xc/DbwQi+D0xVNvLzydHlKwS+ZhkKlIPPJEEtNMljIvY6ji/UpflpxkkR/aXUarWzoK6om4IMmmmnR4yC1RF59E/fEwG1K8f5KMyfNCvpLq3gvMOG2Yl8t/0XB8qfvCAy9nhn4rC3X+UU11lbU/3PhpQgs3foqg1BTDg4xfD51t4cZ3toXz1dnLmOQ5s15Cdeb56m7N893f8Ys/zeMxz1Zl7M+BNdCbB2ugNxfyuEzS3GePFc9jhxXPd389hozieTglp3j/yFjkTQwF86WEgvmSQcF8aaBgXgUYf4eOARt/m44BG3+vTgXzNAUwYL7izOvw7+kqjwHzFWcK5ivOFMxXnCmYrzibfQzoaiUmwf6GGAPpK+YMpL+BJi1osuEZyV48IT/F9IF4OEFa0e4yvpI/JuFpdRO3B6Q8Rx17nGxXOF8if6NLb02TLJ/t8nBGlMQx557OrW0HHGXZvndtn9n9mibjl9F3MQnpmscRzSx9stuK9fJiQ0J9mh5c7ht02vOGPayLYLFuzvabmJPDvZb1gr1ltv+AXT4/Oeoxu6URK5O6ofDHFCez4cYqolvG8/3G25lEy/J4oCU85sl+y+0suWV5OtASHrP+bc8+S5WnLcu+fPhIsu+dgXDaFz/NGs8SfKd9UdQYdx62L5Aay64QPO2LolaqBBdhKK8WQHWG5Yzdfljy2O0xWWSnYNLJThmcV3ZEX4L9QR+ZHNkxRVMdr7l7AtR9NYkeVDl/L3l13r51wWn4j7quxcQpzWnQyZkNv3DVqjJ2Pw4uN3bE4LpjRwwuQHbEoEpkNUeVJDtlcG2yIwYXKTsCXa3giICrVtAeV62gvUu1ghSXajViFmBHDJ4O2BHoRIUIdKKOmCnYEahEBeZOiQop6ESFCHSiQgQ6UeEEDJeo0B6XqNDeJVEhxSVRIQWdqBCBTlSIQCcqRKATFSLQieo4t7eaOyUqpKATFSLQiQoR6ERV88URiQrtcYkK7V0SFVJcEhVS0IkKEehEhQh0okIEOlEhAp2oEIFKVGDulKiQgk5UiEAnKkSgE7X6qaF7okJ7XKJCe5dEhRSXRIUUdKJCBDpRIQKdqBCBTlSIQCcqRKASFZg7JSqkoBMVItCJChHoRFUXC0ckKrTHJSq0d0lUSHFJVEhBJypEoBMVItCJChHoRIUIdKJCBCpRgblTokIKOlEhAp2oENEXn/oSpe02+yn+rKf1jv3hl650o/4wf8ptombDUXWr7Kzhv0X4wPn3oPOHhzO13hgGYcuYcXWK2nJZ3eSqWyJQFz5/u+z/hY9JH/nQJf1bCHXNFMDnQy3BOZV5X8iblmCRN++LdNMSzDrnfdXXtATD4Lyv6Kq8rG9KEcMRMO4rM4bx1GLeV60Nc+jivhptGEIP91VmwxA6uK8eG4bHgSzOu9bHA/100txfCgh94WgQTu2EvrCEWtXlGCbGUNHshKHq2QlDZbQTUHpaMXhh7Si0wnaUm9QwzbBSuyeqnYCVGhKcpAYYd6khyllqiHKTGhZGrNSQgJXavTjbCU5SA4y71BDlLDVEuUkNhzKs1JCAlRoSsFKPHJCtGHepIcpZaohykxpO7rBSQwJWakjASg0JTlIDjLvUEOUsNUS5SQ1WyWipIQErNSRgpYYEJ6kBxl1qiHKWGqL6pFZnUVpSoxQ2zHGTMMMQNyAbhrjibBg6rJYMa8fVkkFwXC1BrWrNcaslUzQ7Yah6dsJQGe0ElJ5WDF5YOwqtsB3lJjVutdQltXui2glYqXGrJavUuNVSr9S41VKv1LjVkl1q3GqpS2rcaqlLavfibCc4SY1bLfVKjVst9UqNWy3Zpcatlrqkxq2WuqTGrZa6pB45IFsx7lLjVku9UuNWS3apcaulLqlxq6UuqXGrpS6pcaslq9S41VKv1LjVUq/UuNWSXWrcaqlLatxqqUtq3GqpS2rcaskqNW611Cs1brXUKzVutXQrTJiHR0AtEpIVgb/nxX0m+bog4x9O+DXNaM7jRxoFfrt6g+rl5Kn1+ivJVm/zE/sXwmfyCejGz5Wi6gmwGqh2vI6a11RJY9mSQL+6S29WDdaXa6sjKsM9h2rg+lrxFOC3L7dSR9hGVr2Dzp3todWbwOR/vHoO0s1jXO+rEmTS7KDffBbKEK53Ofp0Ov+gr6Vu32M200Fsvses2ma8jsylw0fWDusjWju8Vb7ar6X7cJfU8YF2yZEuvaZLqm0jXTKzukRfVv/RLql17XHJ9Gr+8bR5t11jqK/et1yito10ydzqEn3EH+0S5XngEqaM2GWu/rfEzMiuH1u7riPyR3e91m9QgozsbPWSwK7O6mT70Z2tOzEo9Pd3NlyL3ob6OYWWYUU/b7z5wax62viuGywPJbf4RI8V+3xib3chJzc9bVaTn97xsJofWUUbrFqxjCsNxB/XaSQAT/rVkFVLo2dSocT3lzSOb0m1N9/Yd43pqqi+nR6qx9PsfL+snrRqtc/UlNwKmLQbU33sj5Pq3Sv6XjHr9EPOOzvcrW5cHOtpbMJWt9/tNqbaaotKPT03E1En2HYIOe4YVattyNISlrkQcSF32PVk9TBkONWqt9tauayiQ5V710Intdr+Nn63BWplsf16pyED68y2qDbLgd3jbL/ZEzYdGdlVEw+PT2aX9Qy13ijf61BFA7JQNh240u9i2t40utuRjrc1jS45uoOPNCsuYvYgVx5Vf0rhtDzM2EZlm2sE1J1Sz6Kx9ke97KiqVkKm+mvT9lK4zFtnjTmcztLWHK5eN2BU7ElA0I1dN9Q7VA973/bU5os/sx+aXn+q3mNlD2b46qw/eyzrLnWGcuu1XUA9w/L/OJB3e7HrA/19XxibLvzfOqH+K3//XwAAAP//AwBQSwMEFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAB3b3JkL3dlYlNldHRpbmdzLnhtbJzSUW/CIBAA4Pcl+w8N70p1akxj9WVZsudtPwDh2hKBawBX/feDWl0XX2Qv5Wh7X447NruTVtk3WCfRlGQ2zUkGhqOQpi7J1+fbZE0y55kRTKGBkpzBkd32+WnTFR3sP8D78KfLgmJcoXlJGu/bglLHG9DMTbEFEz5WaDXzYWtrqpk9HNsJR90yL/dSSX+m8zxfkYGxjyhYVZLDK/KjBuP7fGpBBRGNa2Trrlr3iNahFa1FDs6F82h18TST5sbMFneQltyiw8pPw2GGinoqpM/yPtLqF1imAfM7YMXhlGasB4OGzLEjRZqzujlSjJz/FTMCxDGJmL9c64hLTB9ZTnjRpHHXGdGYyzxrmGv+ipVKExcj8XLBFPLD2IS0pi1v4FnHGWpevNcGLdurIIVbmYWLlfVwfIb5xKUP4dS/j20ZgkrFIHSNbn8AAAD//wMAUEsDBBQABgAIAAAAIQAnAlQaGwIAAN0HAAASAAAAd29yZC9mb250VGFibGUueG1s3JPLbtswEEX3BfoPAvexKPkRx4gcJE0CdNNFkX4ATVEWET4EDm3Zf98hJTsqjBZRgC5aG7BGl5xD3kv69u6gVbIXDqQ1BckmlCTCcFtKsy3Ij5fnqyVJwDNTMmWNKMhRALlbf/50264qazwk2G9gpXlBau+bVZoCr4VmMLGNMDhYWaeZx1e3TTVzr7vmilvdMC83Ukl/THNKF6THuPdQbFVJLh4t32lhfOxPnVBItAZq2cCJ1r6H1lpXNs5yAYCetep4mklzxmSzC5CW3FmwlZ+gmX5HEYXtGY2VVm+A+ThAfgFYcHEYx1j2jBQ7hxxZjuMszhxZDjgf28wAUO5GIfLpaR/hEdoHLCh9WY/Dnc4oDb3Ms5pB/SuxUuOIswGxu2DK8tchU4wLbX4GHnU4Q81XX7fGOrZRSMJbmeDFSiI4/OL5hEcsxSHqIZa+qFQoMLV1/89N2pVhGkH3TjIV5YYZCyLDkT1D8xjSA13QGQ1xdd8ZScNEXjMHIiC6ibSTK6alOp5UaCVAN9BIz+uTvme4IFrohkBucWAHG1qQJ0pp/vT8TDolK8gXVK6X84deycNa8XPTK9OzQoPCIye+Zh2HR855Dq6Zdv4vcniRWkDyTbTJd6uZ+U0iOSYypXNMZY71dFQiLnL/nUTuG28heZTQKHaMefylg8/DTvLl9ZvNfnfTC5vR1J9t3nzE5n9kry9g/RMAAP//AwBQSwMEFAAGAAgAAAAhAFSxsnZQAQAAhgIAABEACAFkb2NQcm9wcy9jb3JlLnhtbCCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIySXWvCMBSG7wf7DyX3bdo6REobYRteTRhM2dhdlhw1rPlYklndr19abVXmxaA36XnOk/ectpzuZB1twTqhVYWyJEURKKa5UOsKLRezeIIi56nitNYKKrQHh6bk9qZkpmDawrPVBqwX4KJgUq5gpkIb702BsWMbkNQlgVChuNJWUh+Odo0NZZ90DThP0zGW4CmnnuJWGJvBiI5Kzgal+bZ1J+AMQw0SlHc4SzJ8Yj1Y6a42dJUzUgq/N3AV7YsDvXNiAJumSZpRh4b8GX6bP710o8ZCtbtigEjJWcEsUK8tWapYUQm8xGcv2wXW1Pl52PVKAL/fE0e/xEckqfrR2kac2hL/hdo+C1vRfjCSd8RwLI/THy4BHoXUxWHGvvI6enhczBDJ03wcp+M4u1vkeZGm4Xlv8130n4TyGOD/xsmlsReQLvHln0N+AQAA//8DAFBLAwQUAAYACAAAACEA6o1VdnoBAADMAgAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcUk1PwzAMvSPxH6reWdryNSEvExpCHPiS1rFzlLptRJpESTaxf49LWSniRk72s/3ynhNYfnQ62aMPyppFms+yNEEjbaVMs0g35f3ZPE1CFKYS2hpcpAcM6ZKfnsCrtw59VBgSojBhkbYxuhvGgmyxE2FGZUOV2vpOREp9w2xdK4l3Vu46NJEVWXbF8COiqbA6cyNhOjDe7ON/SSsre33hrTw44uNQYue0iMif+0kNbASgtFHoUnXIM4LHBF5Fg4FfABsC2FpfBZ5fnlPbEMOqFV7ISNvj8+siBzYB4NY5raSItFj+pKS3wdYxeflSm/QEwKYtQA7WKHdexUOvZJrCozIk4boANkQkzovGC9cGXmS9xDGFtRQaV+Se10IHBPYDwMp2ThgiZGNEhO9h40p712/je+Q3OPG5VbFdOyFJQ54V578sT2qwJhQr8jCKGAF4oDfxur+BZk2D1bHnb6Ff4tvwOXl+NcvofG3tiJHz8dfwTwAAAP//AwBQSwECLQAUAAYACAAAACEAMpFvV2YBAAClBQAAEwAAAAAAAAAAAAAAAAAAAAAAW0NvbnRlbnRfVHlwZXNdLnhtbFBLAQItABQABgAIAAAAIQAekRq37wAAAE4CAAALAAAAAAAAAAAAAAAAAJ8DAABfcmVscy8ucmVsc1BLAQItABQABgAIAAAAIQAhZ1rLyDwAAIHvBAARAAAAAAAAAAAAAAAAAL8GAAB3b3JkL2RvY3VtZW50LnhtbFBLAQItABQABgAIAAAAIQCzvosdBQEAALYDAAAcAAAAAAAAAAAAAAAAALZDAAB3b3JkL19yZWxzL2RvY3VtZW50LnhtbC5yZWxzUEsBAi0AFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAAAAAAAAAAAAAAA/UUAAHdvcmQvdGhlbWUvdGhlbWUxLnhtbFBLAQItABQABgAIAAAAIQDH6FflPgQAAI4MAAARAAAAAAAAAAAAAAAAAFxNAAB3b3JkL3NldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQDtMFb11QMAAEoSAAASAAAAAAAAAAAAAAAAAMlRAAB3b3JkL251bWJlcmluZy54bWxQSwECLQAUAAYACAAAACEAUdFieigNAAAmgQAADwAAAAAAAAAAAAAAAADOVQAAd29yZC9zdHlsZXMueG1sUEsBAi0AFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAAAAAAAAAAAAAAAI2MAAHdvcmQvd2ViU2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhACcCVBobAgAA3QcAABIAAAAAAAAAAAAAAAAApGQAAHdvcmQvZm9udFRhYmxlLnhtbFBLAQItABQABgAIAAAAIQBUsbJ2UAEAAIYCAAARAAAAAAAAAAAAAAAAAO9mAABkb2NQcm9wcy9jb3JlLnhtbFBLAQItABQABgAIAAAAIQDqjVV2egEAAMwCAAAQAAAAAAAAAAAAAAAAAHZpAABkb2NQcm9wcy9hcHAueG1sUEsFBgAAAAAMAAwAAQMAACZsAAAAAA==','6Month_PM_Checklist_FAHU_HMU_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAHU &amp; HMU – PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">6 MONTHLY PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">PRE-FILTER – REPLACEMENT ASSESSMENT (G4 – Chevronet)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM: G4 compact filters may be cleaned maximum 2–3 times before replacement. At 6-month service, assess filter condition and replace if on 3rd cleaning or if mesh is damaged.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Pre-Filter (2×610×508×48mm): Inspect mesh – torn, permanently clogged, or 3rd clean → REPLACE</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Pre-Filter (2×508×610×48 + 1×305×610×48mm): Inspect – replace if damaged or 3rd clean</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Pre-Filter (1×592×592×48mm): Inspect mesh – replace if damaged or 3rd clean</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record new filter installation date, part number, and technician name in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FINE FILTER – REPLACEMENT (F7 – DriPak SX)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM: Pocket filters (F7 DriPak SX) CANNOT be cleaned – replace only. At 6-month service, replace all F7 filters unless recently replaced with documented low DP hours.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Fine Filter (2×610×508×390mm): Replace F7 filter – confirm correct filter model installed</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Fine Filter (1×592×592×510mm): Replace F7 filter – confirm correct filter model installed</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record new F7 filter installation date, DP at removal (FAHU-01: ___Pa / HMU-01: ___Pa), and technician</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DX COOLING COIL – DEEP SERVICE (R410A)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM p.67: Do NOT use alkaline, acidic, or chlorine-based solutions on coil fins. Water jet max 1.5 bar. R410A must be collected into receiver before water-washing the coil.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 DX coil (4-row, SS304, R410A): Deep clean finned surfaces with mild detergent – flush with water jet max 1.5 bar, direction opposite to airflow</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX coil (6-row, SS316, R410A): Deep clean finned surfaces – flush with water jet max 1.5 bar, opposite to airflow</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Straighten bent fins on both coils using fin comb – do not damage copper tubes</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Full refrigerant leak test on all pipe connections, flare joints, braised fittings, and service valves</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 DX coil: R410A refrigerant charge – suction pressure: _____ psig | fluid volume: 5.6 dm³ ref.</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX coil: R410A refrigerant charge – suction pressure: _____ psig | fluid volume: 5.2 dm³ ref.</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Evaporating temperature check (both units): _____ °C (Reference: 6°C per Daikin selection data)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 EKEXV400 expansion valve: Confirm correct operation – no superheat abnormality</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect DX coil connection insulation – no cracking, peeling, or moisture ingress at joints</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">HSHP – FULL INSPECTION (HMU-01 ONLY – R134A)</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HSHP (Horse Shoe Heat Pipe, R134A, 2 rows, Ø572×450mm) is fitted to HMU-01 only. FAHU-01 does not have HSHP. FAHU-01 has a sorption rotary heat recovery wheel.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 HSHP: Full fin-block inspection – clean with mild detergent, water jet max 1.5 bar parallel to fins</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 HSHP: Check R134A refrigerant – inspect copper connections for oil stains or leak signs</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 HSHP: Drain pan (SS316): Deep clean with anti-fungal disinfectant (pH 8–9) – flush siphon</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 HSHP: Total capacity reference 4 kW – if airside temp differential reduced, fins likely blocked</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ROTARY HEAT RECOVERY WHEEL – FULL SERVICE (FAHU-01 ONLY)</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 has Sorption Rotary Wheel (HRW-1000-F2, Ø1000mm, sorption type, 71.2% efficiency). HMU-01 does not have a rotary wheel.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Deep clean rotary wheel exchange surfaces – compressed air, then hot water spray max 70°C (vacuum → compressed air → hot detergent for fatty deposits)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Inspect brush-type perimeter gaskets – confirm gap 15 ± 5 mm both sides; adjust if needed</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Replace transmission belt (SPZ/SPA) if cracked, frayed, or elongated beyond tension adjustment</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check motor pulley alignment and belt seating on all grooves – no side-load on rotor</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">25</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Confirm direction of rotation (supply to exhaust) and purge sector clean operation</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE DRAIN – DEEP SERVICE</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">26</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 DX coil drain pan (SS316): Deep clean with anti-fungal/anti-bacterial treatment (pH 8–9)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">27</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX drain pan + HSHP drain pan (SS316): Deep clean both pans with anti-fungal treatment</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">28</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Flush entire drain pipe run on both units – confirm unobstructed flow to discharge point</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">29</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect and replace drain pipe joints, bends, or cracked sections as found</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">30</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm air gap between drain pipe and sewer connection (per Daikin IOM p.52 – direct connection prohibited)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAN SECTION – FULL INSPECTION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">31</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Fan (K3G310PH5807, 2.95kW): Full inspection – impeller, shaft, bearings, wiring</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">32</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Fan: Motor insulation resistance test: _____ MΩ (Minimum acceptable: 1 MΩ)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">33</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Fan (K3G355PH4905, 1.9kW): Full inspection + motor insulation resistance: _____ MΩ</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">34</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Fan (K3G310PT08J4, IE5, 1.23kW): Full inspection + motor insulation resistance: _____ MΩ</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">35</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">All fans: Rotate impeller by hand after cleaning – confirm no noise, stiffness, or abnormal drag</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">36</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Re-torque all fan section mounting bolts and motor fasteners – both units</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DAMPER – FULL SERVICE</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">37</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply damper (210×1350mm, 4Nm): Full service – clean, inspect blade seals, lubricate actuator</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">38</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return damper (670×1350mm, 8Nm): Full service – clean, inspect blade seals, lubricate actuator</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">39</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply damper (780×760mm, 4Nm): Full service – clean mechanism, inspect seal, lubricate pivots</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">40</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Lubricate all damper pivot points and actuator linkages with molybdenum disulphide spray (per Daikin IOM p.67)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ELECTRICAL SYSTEM – FULL CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">41</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Measure supply voltage at isolator: _____ V (Expected: 380V / 3Ph / 60Hz – both units)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">42</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply fan running current: _____ A (Ref: 4.6A) | Return fan: _____ A (Ref: 3.0A)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">43</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply fan running current: _____ A (Ref: 2.0A at rated absorbed power 1.2 kW)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">44</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect and tighten all electrical terminal connections – control and power wiring both units</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">45</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify earth/ground conductor continuity: FAHU-01: _____ Ω | HMU-01: _____ Ω (Max: 1Ω)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">46</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect wiring insulation on both units – no cracking, chafing, or heat damage</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">47</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Clean electrical panel interior of both units – dry compressed air only – do not spray water</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">48</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Test all 4 NTC temperature sensors – Supply / Return / Outdoor / Exhaust readings vs. actual</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">49</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check and test all filter differential pressure switches (both units) – trigger alarm to verify function</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">50</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: BACnet POL638 – verify communication, check all stored alarms, clear after action</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">51</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Digital board LED indicators – all LEDs normal; no LED6 (alarm) active</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CASING, STRUCTURE &amp; ANTI-VIBRATION – FULL CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">52</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Full casing panel inspection on both units – check all panels, gaskets, and door seals</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">53</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Replace any damaged door or panel gaskets – ensure airtight seal throughout unit casing</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">54</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect all anti-vibration ductwork joints – replace any cracked or deteriorated flexible connectors</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">55</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Full base frame and roof-mount inspection – salt-air corrosion check, bolt re-torque</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">56</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Flat roof waterproofing integrity check and drain clearance around unit</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">UV LAMP – HMU-01 ONLY (Full Service)</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: UV lamp sections (Section 3 and Section 5) are fitted to HMU-01 only. FAHU-01 does not have UV lamp sections.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">57</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Record UV lamp total operating hours to date: _____ hrs (Replace at 8000–10000 hrs)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">58</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Replace UV lamp if hours reached or output visually reduced – dispose per WEEE regulations</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">59</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Test both microswitches (Sec. 3 and Sec. 5) – unit must de-energize when door opened</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE – FULL CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 rotary heat recovery wheel uses SPZ/SPA transmission belt with spiral spring pre-tension. EC fans (both units) and HSHP (HMU-01) are direct-drive or sealed – no belts.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">60</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Replace transmission belt if cracked, frayed, or if tension cannot be restored by link removal</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">61</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check tension 30 min and 24 hrs after any new belt installation per Daikin IOM p.43</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">62</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Verify motor pulley (3) alignment and confirm belt seats correctly on all grooves</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 EC supply fan is direct-drive. HSHP is a sealed passive heat pipe. Belt/sheave check not applicable to HMU-01.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: EC fans (both units) use permanently sealed, factory-lubricated bearings per Daikin IOM. No external lubrication required at 6-month frequency for fan motors.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">63</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 damper actuators: Full lubrication of all pivot points and linkage assemblies</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">64</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 damper actuator: Full lubrication of pivot points with molybdenum disulphide spray</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION &amp; COMPLIANCE</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">65</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record all pressure, voltage, current, and insulation resistance measurements in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">66</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Compare all readings with previous 6-month service data – flag deviations &gt;10%</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">67</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Update filter service record – G4 cleaning count / replacement date, F7 replacement date (both units)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">68</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Update UV lamp log – service date, operating hours, and next replacement date</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">69</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Update rotary wheel belt log – condition, tension check date, replacement date if applicable</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">70</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Raise corrective work orders for all deficiencies identified during this 6-month service</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">71</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Prepare 6-Month PM Completion Report for consultant/supervisor approval and signature</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">72</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Archive signed checklist in project O&amp;M file – CEO Villa IHCC</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr></tbody>
</table></div>
    </div>

    <div id="ppm-fahu-hmu-panel-daily" class="fahu-hmu-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #64b4ff;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">DAILY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#7a85a3;margin-top:.2rem;">FAHU-01 &amp; HMU-01 &nbsp;&middot;&nbsp; Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#64b4ff;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">24 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAI0fX5xIGwAAnOsBABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd227jPJK+X2DfgcgCi26guyNRog6Z6X+g459gutPZJN2D2ZuBLNGJJrLkleSkM9iLfYd9w32SJSnJcTqW7VhS4ngqAXyQzBJV+j6yqlgk//inn5ME3dK8iLP084H8STpANA2zKE6vPh98v/Q/GgeoKIM0CpIspZ8P7mlx8Kff/vVf/nh3FGXhbELTEjERaXF0Nw0/H1yX5fTo8LAIr+kkKD5N4jDPimxcfgqzyWE2HschPbzL8ugQS7IkPk3zLKRFwa7nBOltUBzU4sKfm0mL8uCOFeYC1cPwOshL+vNBhvxsIeTQPDSeCsJbCGJ3iOWnopRni9IOea2eCFK3EsRq9UQS2U7SkpvTtpOEn0rSt5OkPJVkbCfpCZwmTwGeTWnKTo6zfBKU7Gt+dTgJ8pvZ9CMTPA3KeBQncXnPZEpaIyaI05stasRKzSVMlOjZEvTDSRbRRIkaKdnng1meHtXlP87L86ofVeXrt3kJmmx2WXY585D+LJOibMrmm+iuKu7WDYvQ2mFOE6bHLC2u4+m8dZhsK42dvG6E3K5SwO0kaX53N5U3pFpb0+ZWj+FB4CbVr5/dJKlqvlqiLG3wNLmIeYlNqvD4mk1NJgzBDxfeSjULypU3bHwaAfiJAC2kG3YWjQyjlnEYPrCby4k3pFUjp3oqXE78oFh5wzbw18osCIhmzxKBlaYe/I0XX5BVRGV0/TxxzTM65GWDMrgOijlpKonjDRuCRqK6ILECWJKF8/aMy6TPUxqZC7yfLDzD6VU3ov6eZ7Ppg7S4m7SThyb7jhtPz5BVE36xESq6VebiOpiylnwSHp1cpVkejBJWI0ZfxBiIxBPgrwzI/E18pD/FcY6f+sM44R+iGeJN4sFvzAgcZdE9f5+yE+rRNMiDE8Yh4tkawT4+EEdZF1ryo3r9x44eMYMzOv98IEmuoTueMj/k0nEwS0p+pvoTV5me5fytmAYhuxP222BcUtajGNLBIT/x95Aduw0YKEPW0tOcHz2cF6teqs8j8fuRU4j3MEuyvCkq+4qhqZXA4h/NUWw0R5zi8bHDudDyN9c6+fJXdHbu/fBOL09+eOirdXJ66Z1ap46HnGPP+fOXk4tLXqSsClb1e6o5WTEN3ybS0JqTtT5Vhz2d2NoT1dWXeKQ6cWxRdX5Oi2tkxTk6Zm5Gwmv5PY1L9M63jr9/lORHSmMVy7Ns7OX80uX9lEH4Kg8mFyUz1KqLvUCN3yP035vUykujl6oTbyTEQ2aXnjKF0vyWHvyG0HGWRehrcEM/zqZCx5Vqj7+CZjtq1g3imzhF7keGUrR7mjzLszFv97M0SN6OUh3vG/oRJ0mwtKUsR0n9VosZJX9hl2CWrCzau/ndRD+DqhLsFzbrBGleiG/ZtKkR7xATyksU//h8oIoPVXWEGHGfnw+CWZlVghI6LrctO8rKMptsWzqPr663vnScsp6BHncr/mO74vwJPlb/KHFoknwNxMOrNSoe3pIn19z28vOV7AVp7NuXLLtpatrAYRznRXme3dU1TILFb+KkkyWzSbpw/tGBNDu2Wac0//aj+TavwxyJv+dxxD9esXcmo646kWo6PDqsLD+85tfVBZvrlJyHT22BBVNC92VTNSWrOvrElJhTyfv59OlUVGk09cuzmQN66flfnk2jpvoqYfVaqy1s+Mtv8emFynAT9motQKytoDX83aT0KgZvUn4Fh9cX5wpc1ENxHTWiwoQG+a/UQxzZCTvrY/7faPLXB6stU/giKdc9+aUCFmhrLIdGU5FbK4mv0vmdLNqeDTweW8aa57meLnEbuBfLeMNe7tGDeLD3g/ujJX2UqPwKnAsqP9Ua4LwTzsXf3uBc0R3VJ67fCef1meY6KyAJTS80vesgKVvMkvD13sI5HZvekkLbC23vEEAnhmTqbsfo25O2l79ViuHQXmmzY1PTbVuvj4LNvn1p6Dh2gE+SIasSduVOfKrVKqoqXrbsOE7SYkrDMsuh94DeYxC0Y9uxLc/shHaw3KEB7tFyd4mNbbctBrgZJGu1iqqKly0b4LM8+ztrgKH5heZ3CKyrruVJntotcNIX1leNZD12Cypj++ntSLbhS5Lf5gpsdjv1GSG9qhqHUvwoE2BeefGLqorzOsFg28aFYbDtdQfb1KY1fXRUU5YfXnpUX3oULzS0zxmAw67n6Z5Qzu44800LNUqOacDQUhdoDi/vfrlqn1YDet+mO9qm911MN9sLVx+rsql1c34Wet+6u+olPe3B0Fnsov9tCztUtCZP9QpMACY8DFTbnm94am9M6ARy55qGN9MsTstt0A5g7x3si1lz+wB2ScGa4bTZOA2yd6jZ//bnLZjADcOnegUmABMWDCDP1Bz7DTHh9Nsl2ooNwiF6qlygQxc67JkVpLu+TVTb7osOnZB+TidBflO0Q52/Vb/lklZ69bph2bbmtYUZhZBdGaIX2nt6JR7duJgG88dJ+uCvIf625e9i6W34u1h+C/4+FN+av67mqX7dgjyfv7grf5dJeCBwK00VWVMNXXvpAaKHxm6Rpr97p9659QX9OLn4zt5OTi/OPOfy5NtpL8RVsW+bxGnLYtsl4kK8rf/+dc9GuzTPJJ5Pug0PLRD32ebmIz4vPt6HuWCy3hx5mAtWHVtk/eN5iJtZoBCHA4asdchMyVYkZ5AJI72BX8zHDQP+jFGQRohZZTQp0P/9z/+iNEPT6/siDoMERcEkuKIfUJjlecZndX5AEdNA8QGxaiRZVtCmZDNtGv17MJn+AVUzfd9vQzFgGDBsDcNcYnm2121ewOYJbxCEA0Suizqosu6ZqvdCiMRc/QBJgOQKSBKVeMT2uwXCuswp0RXNNn2VpxCB3wsZzW+cTqphuZJl9zal5PX8Xgx+LzBkAIYosiHJ2OJSd9fvtUK+LB2KsiwvhON7Q+8RXxOw8n3HsyS5R2HCHNtInC5oOMtp9AfuFfNCSDwBvmQluLZAogEmzphEJ6rqdiIRuLaAyP4MH001HV/mCgPXFiC5E42kYVoEe90Gj7u4ttgkviEp4NpCpGgfwunYMV3f2QPXVgHXFhgyRIdDTNP0PdIXQwYB/2mGZumsmAUJc1bjgvIh2tt4lItdLNA4Z8orZtMp82/HQcpP5rSc5an4Fs1yBg3u11Y/B+cWaDSAKyGbuisrXCo4t4DIHUCkbqiSpxDvhRCJufoBkgDJFZDUHOKbsvF647aaZ6qOo7VxQggB53Z/6bRn4Uvf0SSVOJ3oVKtVSH8151YF5xYYMoQNZFkYK/og6wb0Bf7lG7cwj3fEPFjuuRYT1nF8YG/ZDRXJydktza8pc2bZyUfEuXu6C00xZYVb9snpjb5ZlM3yjWqydEOcYTVZhQd4JGCSlXxonF2LJjQsc5EGXuV4b9P+QPMDzc+atBFT0R25dV4r2s7ebUUkBAUAkWsQiW1ZtxW7m8kIQQGAZI9ejE4033BJv5Dkb5Vi8qUSFipAiGpbXuuCvkIIBAX2l057NjfC1RXT9vcgKEC2McohKAAMWWeV64rieXpvDBkE/NUkY/Tu26wUudmzNC7fH6Fz5lSjIKcBEo+smdQc0VEeFx9QEaRRFSIY8WXhCzTi+d88TsDL8xNBnI+T7A78XWDWAH2PRyRPktpyBxH4u4DIF0akzyx73PeIYysiMVc/QBIguQqSkuP7usIV1rv5EYvKx8uWB1PEX3V3C8ZIvU7dI2NEHFtijGRpct9uOPC36vf8mis9bs20TBMrbRaYEALr/T2X6bDeX0emb7neH1F038XSSy9Ovny9v29n3rnF1/ezvqCLS+vy+wVyjj1nxZK0z+CtrGueZRsQKYOOeB/GQkziSIa46huPlGnt7G4lCETKgCFrh2Ys25JNaRBTtTfwV8v9Zek4zic0QvksFVkzPDK2OCekmv5RLwkY0SS+pWJeSB0QQ2WGollY3mX5zTZsAjIBmdYkP0vE8zRSm1QQHANEvjYiFcXWfNV8qQU5MFc/QBIguQKSkuMqkm30nJ/0DBdX8xTFbU/ZE0LAxd1fOu1XbpVk27opS6QTnWq1Cumv5uLq4OICQwZgiOyoiqLtuIt7/rCaQbMW/fslLi/3bNkN5EEoHN16DQTm4IJDC9QZYCDT1B3V7LjPETi0gMj+GnNJNhVb8l4IkZirHyAJkFwBSQX7tuq73SBZq1VUVbxUVxoo26PZ7Yane4gwep3+cR0UPNf0YWmldrOCv1XSeI1WOtyKJWMN47bRcyEEHO79pfueJXcRybS7bpayQPfXc7iNbZwGcLiBIeuWZJBlzXH6W7RkEPBfVAPHzHXm28RNab7gbX87806beRdBEuQTFKdRHFaDy/Xy+lWhbRgEBAICrXFysGW5jgrjyIDIXfFxfFeyXBnGkQGSuwJJVTE8CXtGv5B8hluLbd2yDdzGCSEE3Nr9pdN+RbE0T3VM1+wW6q/VKqS/mltrglsLDBmAIZKj6pJr9rbRxCDgr8eRF9zaZcPJ3MEF1xVIMkSyBTPKdB3WBwBE7ggiiUc0ohL8QojEXP0ASYDkCkgqkufaruR3gmStVlFV8VJd6QVGjNstB/5WFeAXXe09m9hxHLNNB0IIeM/7y+g9i9i7vkHUjssiLTD69bxnWdrGMQD3GSiyzg6zbNvrui7xAkUGQf9phsS1mK8c0eIDonnOd03nWinEqnuPhoPFUvNptfAec67LPEsS5nGzn9mWk9KyWnl+Gz4BnYBOa5IsiOwYtvVSy56Bow2IXDeCoGAdS2rPEztbEYm5+gGSAMlVkPQlz1Nwz9HIZ3i5kusRbMptnBBCwMvdXzrtWdxKs7GjSN1CqbVahfTX83Jl8HKBIgNQRMKe71fu2+56ue6Zw6ynZl2sQ76RWjHLKYriYpoE9+jdw6pa70UedE6DiAEC3cXldZyiNMsnQYLyIL2iR+hv/A+dBeDnAqEGWaDOxVjrtvQq+LmAyN4QSVTX9UznpVIcMFc/QBIgucrPlQiDpP96fi6WNEPyWysghICfu7902q+wEbY1zdFxb5mer+jnYvBzgSJDUETyZd8aJoXp5fzch4UuhJu7mOT0HhxbYNCgA7iejB2N9Dx/rRWR4NgCIteF92UiYZ1wqeDYAiR3wrG1JeZW+t1WQqjVKqoqXqorvZVMaVUjiqm7/G533beWhaKfXgm2UmsvvjXV3+pWaorhEpnrpXdGj6qb2HwrNefbqeudXliXXo9bqHG22rLZNkq+S3yFWNgAPfCeDWj7vuq59j7kfCjt9G5lCMTCgCJrh6ix6puS2i0Ve4Eig6D/NEN3AbsTFOXxdMqeNJ+mwJ7SDf84zpnuqmkMAUcBPxdmaUTTgpVhRYI45ZMZUJBTCIcBiYboZ2Tia4oD8xkAkbvSrCuGKnnkpRCJufoBkgDJFZBUHKwbut/Nee40n8FRNdslbyEWBb7tAHTasyE411Bl09oH31YF3xYoMoQR5LsGIU5vFBkE/XPftiiZo1p8QHe0RJMgv6nm7E9nUZTQAo0o3wVcuLnsaJaiYpbn2SwVUxvGSZblhyGNE/YNXFzg0gDWm0k8T+4YSgUXFxDZX9DFkIhqebCsO0ByZwwOTzZkye456vIMFxcrpmO2708uhEC6BaRbPI9nuCvPtky3kCXXIqYyiP0+qm5i83QL/+TLpXeOLi6ty+8XIuP6x8nFd+tLu7n9DN7KFsGuqflvgLcQmhqgG9y3ac/MNvNxb2PKrxiaIu30bmUIhKaAImvdaaxYto8HyQ3uDf1+nPDAVBSPxzRn9xQHCZrPQyru4jK8frzTYMk0dsV+GqF34TUNbxYXlqznLb3fhlDAJ+DTaj7J2FE0onWb9QrhKUBkb4jUXFn1POOl1n7BXP0ASYDkCkgSXfJ98orhKclwVNOx2/ZpE0LAzd1fOu1ZBoauOdhSucLeupurgZsLFBmAIpJtepYreX1RZBD0H3/lc16PkCNc1uOvJ4tua+3fjitXuKD5bRxSdBfkKYNE49TSCLxaoM8APoSsySbskwCI3B2bxzBdz5Ag6QIguSuQJI7rqDIZxMYYaJmNyuLob5UNzXYUjxhtKhBCIO0D0j6ex3Tclelbpn3opu0qjtaWxIS6EHpU3cTmaR/eF8+5PD9xrC/oP76fOH/uca0NxXJcQyFvIVkLomEDdMN7FlwmqqX5/SVrvWI0TG+ndytDIBoGFFlHEayYhu1bfl8UGQT9X/lyGTShYZnHYZCguMgSvlvoYRjn4Swu0SinwQ3N0ZhdjwbhdTUpicfJwiwdx/mERoiJ+HaKplkRl3GWbkMnYBOwaU0KFfE9XYE1aAGRu4JI3TVtW9dh0Q2A5K5Akpiu5WKT9AvJZzi5muYqlq60tdJCCDi5+0unPRv+MBWCFXkfZjYY4OQCRQagiKSZkk38thw/tBNO7mmGbuMiHiUUjWZ5ylQR5+x5f0BFmOXhtfjIrnRNg3otDpSyR9jkhfDVJGnCfyBc31EWrRjGaScTcAm4tG603ZJ9TLjCwMUFRO4CInXXcgy5WwgTXFyAZH+QlH3FUU319VxcRTZMk+htrbQQAtkXkH3xPJ7hrjzbMvtCkxzsS2q3DL+6lRI1Ei/VlUbVTWyeffH9B/pifT1D7+qMqW+nX/66YgbxM0jLrqerqtM2Pe+flrSW+NuWtIultyHtYvktSPtQfPvOcWX8V+wv14W0SwV0J62kKbola936wBbSrsiBJOKvuokFF1xrjiy44OLYIrVPs5IeIUbwJJhMUZwWUxrywWL0jnnmsyB5L4aUFzIlP823OI0yyhzyrETXwS1FwVxIUUn41EsDQYip+KYDcxXBSN6H1BONaIYiGpe3Hrg22+ndyhAIXANF1g6V+r6MXas3igyC/mau4i9dHprEYZ7VS/JkU5oH/GiQiD607mCjOOR5XHyd6XJWILFAD0xcBC4NwSUV65LqGN2SgSFwDYjsDZGaqSi+5asvhEjM1Q+QBEiugKRkYZ+YTrcE1lqtoqriZa3TvksTF2VdNSVZhSjcL2SB0PlbDJ1jw8OmYtcYf+XQue19uUSH6OLYs370uUO4pqm2rrduGPtPS1kInL/FwLmmOYrsat3Mwuf3wd0D500s/GsWzZIgR+dZGeT36DooUICKLJ+KsEBeH+V5bDkNs1vKvt1dU5rwrZRvaYpG9+z3ZR6kxSQuCl5mRJMSvbs4+0/Elfn+E/IcVMym04T9Mo2YmHKWp2jMSqAgpyiKmeDyoxDXrJbERRR8kyr+q0/9NDu+4qvtC7zuUrMD4fjW4tu3LvuW2Icd4lhcYW88HI+ldnq3MgTC8UCRteF4w7MVonl9UWQQ9Ne98NG8+13S0fI+sRrSZj1oPUW6PhUXoocuGURYt5lP+E+2oROwCdi0hk1Yc03J6cYmCMgDIvtDpERMGeuwkiBAclcgKalYV0jHydK1WkVVxcugAfkmDNBbRF7igSDbbKOlEAJ+9v4yes82YTEJMU2jt8mor+hny9s4BuBnA0XWTZ9SfElRyW7P15772acZCkaVq8w85rigaJwzzdVx7oXIdhXGZlefZDzp7Z30SUU3f6m+wR50wKQhzEdZJpi0TilCPXs04GMDItcuOEl07KuQ9AaQ3BVIath2ZaV1C7jNIFmrVVRVvLwtH1v1bVm1PH63kEKzAHxIoXmLKTREMjTNMl46atYhhQb9nCTNI+T7WdP8lh7UeTV1hutDzsuYgTwuHqW5fELHF8dn/GiAChokNELToCi41yEGAKfx9HEqzCdkc2+k2hP7URPClJln2djL+X1Vmr/Kg8kFc2fK+gENro7f0qzcpFJeGr1UlZY/IRSwJxKHAV+2q8yaR8UfELsofySfemmeFY34uqxwMkDzvNBYQVLyW0xKJr6p6JLXzSttaZ5H1U1snpT85bvN91K5PPl22mdKsqRIxJYgJRnsqb1Yy8PQZEl7aQ9p+946CYrynKbs8dDoLLiiNt8golJ6bVQ9tqbeMSVWu0YU70VKMTv9kFWM3tX+1ns0Kyia0nwSpMyvZIUrW+sD+1VYZvn9x2Q24ntUlMz+GjEcMFgV/PfIDeKbOEUn375+4gFjpkGa88nQze9FZjT9rxkz6SLE7LUoiHnV+CGahvc9WRHEt1W9dTLIP22jBFbEW7QiFAvLpikP0ig924pwvznfv3qnl8KO6IWsRMM2MYn/BsgKWQ+txQcyFN7eQJTiW8T2nL7I+opZD7id3q0MgawHoMg6iiiaRbBstDX4qEt/1hv6z2nInhQzT0v6AZXxhL1yc7leK49dIw0mlO+1NglidsdpkIYUJdnVNpwBygBl1s1Zk4iq+d3i/JDeAIjsD5GuIWG941LFkN4AkOzRrjB0yZZap6lvCclneLIqcWQd4zbbXwgBT3Z/6bRvk4BlSXPltiAqekOerAKeLFBkiGCPqRDVGmbp997Qz4eBmO/Kx39mPBEmi7gvmwT5ROyzNk/pD7M0EluGi/SZnE6zvOSpHsVsSvPbuGC/jScTGsXMJYap8kCoQfocR1ccR+IKAz8XELkDiNRkja/e8FKRF8zVD5AESK6ApCpbkoGtnuc6PcPPxRImqq7z2wI/F8JGb5xO2FSJp5ttM0LQG/JzVfBzgSIDUEQ3Xaza0iArtfaGfqde3u0hw3GeziiGbqspC+8RXzg1CMNslvLkxTF3a1NUXvN5JiIX8WE7NPBxgUxDLPpgqq7b9zBFKyLBxwVErl0OzncNz4ap6gDJXYEktoih+1a3wac2H7fyHJfwQFawZhi9tMxCenVn/IEzGLDfBmN235W6q0qJX1SWxbxOwqmtP6yZJMB+sQlnOLGXwU4gaA1j1pddxZf1pVewZX1hZqrFET3uVvzHdsUrEC2q/1GcY5Fcq6mz5HwlezFqMkq+ZNlNU9MGDszeLcrzrImWiMlA82/ipJMls0m6cP7RgTQ7tplpPP/2o/k2r8Mcib/nccQ/8nkpTEZVdTJv9JYerkQ0JTdY/9CXNNe02jZlmpNjB+JK4hafXgj6MOjDHgx94kmSp+EWOKOd8JpP5gnNF+zugnKW0yP0t0d/j9zgu2ctmtBbNf+GkBuUdJOqLF0qobeKzJXzqCpVF77O8IVGAxqNtYM7vqkakrLbjcbFQ0rIOb2N6R00Gd2aDP5WHVvqmMiqa1iusolj4pkalpaCoj5TVZg1+Wf85lrKXbDz/Kjtyo6hCiBNry74fXPSyKbI0Di6Zp81Q6mn9E6vGOa5WrMpqxsWvBBEESVEgYpY87Och/Mv1zSIuHOkS9z+OxpnmfCV6q9Xs1J8rR8BezZc4XWLwiWIw1EWcmuTi45TesZ35ObTjZoGprpr8XGURffiAysymzBa/vb/AAAA//8DAFBLAwQUAAYACAAAACEAs76LHQUBAAC2AwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACsk81qwzAQhO+FvoPYey07bUMJkXMpgVxb9wFke/1D9WOkTVq/fUVKEocG04OOM2JnvoXVevOtFTug8701ArIkBYamsnVvWgEfxfbhBZgnaWqprEEBI3rY5Pd36zdUksKQ7/rBs5BivICOaFhx7qsOtfSJHdCEl8Y6LSlI1/JBVp+yRb5I0yV30wzIrzLZrhbgdvUjsGIc8D/Ztmn6Cl9ttddo6EYF90gUNvMhU7oWScDJSUIW8NsIi6gINCqcAhz1XH0Ws97sdYkubHwhOFtzEMuYEBRm8QJwlL9mNsfwHJOhsYYKWaoJx9mag3iKCfGF5fufk5yYJxB+9dvyHwAAAP//AwBQSwMEFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWluPGzUUfkfiP1jznmZmcq+aolwp7W672t0W8ehknBk3nvHIdnY3QkioPPGChASIB5B44wEhkEAC8cKPqdSKy4/A9kwm48RDKd2iCu1G2vjynePP5xwfn0xy442LmIAzxDimSd/xrrkOQMmcBjgJ+87902mt6wAuYBJAQhPUd9aIO2/cfP21G/C6iFCMgJRP+HXYdyIh0uv1Op/LYciv0RQlcm5BWQyF7LKwHjB4LvXGpO67brseQ5w4IIGxVHtvscBzBE6VSufmRvmEyH+J4GpgTtiJUo0MCY0Nlp5642s+IgycQdJ35DoBPT9FF8IBBHIhJ/qOq/+c+s0b9UKIiArZktxU/+VyuUCw9LUcC2eFoDvxu02v0K8BROzjJl31KvRpAJzP5U4zLmWs12q7XT/HlkBZ06K71/EaJr6kv7Gvv9ce+k0Dr0FZs7m/x2lvMm4ZeA3Kmq09/MD1h72GgdegrNnewzcng44/MfAaFBGcLPfR7U63287RBWRByS0rvNduu51xDt+i6qXoyuQTURVrMXxI2VQCtHOhwAkQ6xQt4FziBqmgHIwxTwlcOyCFCeVy2PU9TwZe0/WLl7Y4vI5gSTobmvO9IcUH8DnDqeg7t6VWpwR58vPPjx/9+PjRT48/+ODxo+/AAQ4jYZG7BZOwLPfH1x//+eX74Pcfvvrjk0/teF7GP/32w6e//Pp36oVB67Pvn/74/ZPPP/rtm08s8AGDszL8FMeIg7voHBzTWG7QsgCaseeTOI0gLksMkpDDBCoZC3oiIgN9dw0JtOCGyLTjAybThQ345uqhQfgkYiuBLcA7UWwADyklQ8qse7qj1ipbYZWE9sXZqow7hvDMtvZox8uTVSrjHttUjiJk0Dwi0uUwRAkSQM3RJUIWsXcwNux6iOeMcroQ4B0MhhBbTXKKZ0Y0bYVu4Vj6ZW0jKP1t2ObwARhSYlM/RmcmUp4NSGwqETHM+CZcCRhbGcOYlJEHUEQ2kidrNjcMzoX0dIgIBZMAcW6TucfWBt07UOYtq9sPyTo2kUzgpQ15ACktI8d0OYpgnFo54yQqY9/iSxmiEBxRYSVBzROi+tIPMKl09wOMDHc/+2zfl2nIHiBqZsVsRwJR8zyuyQIim/IBi40UO2DYGh3DVWiE9gFCBJ7DACFw/y0bnqaGzbekb0cyq9xCNtvchmasqn6CuKyVVHFjcSzmRsieoJBW8Dlc7ySeNUxiyKo0312aITOZMXkYbfFK5ksjlWKmDq2dxD0eG/ur1HoUQSOsVJ/b43XNDP/9kzMmZR7+Cxn03DIysf9j25xCYiywDZhTiMGBLd1KEcP9WxF1nLTYyiq3MA/t1g31naInxskzKqD/rvKR9cWTL760YC+n2rEDX6TOqUolu9VNFW63phlRFuBXv6QZw1VyhOQtYoFeVTRXFc3/vqKpOs9XdcxVHXNVx9hFXkIdsy1d9AOgzWMerSWufOazwISciDVBB1wXPVye/WAqB3VHCxWPmNJINvPlDFzIoG4DRsXbWEQnEUzlMp5eIeS56pCDlHJZOOlhq241QVbxIQ3yJ3iqwtJPNaUAFNtxt1WMyyJNZKPtzvYRaKFe90L9mHVDQMk+D4nSYiaJhoVEZzP4DBJ6Z5fComdh0VXqK1not9wr8nICUD0QbzUzRjLcZEgHyk+Z/Ma7l+7pKmOa2/Yt2+sprpfjaYNEKdxMEqUwjOTlsTt8yb7ubV1q0FOm2KfR6b4MX6skspMbSGL2wLni1FF65jDtOwv5iUk241Qq5CpVQRImfWcuckv/m9SSMi7GkEcZTE9lBoixQAwQHMtgL/uBJCVyPXloXlVyvnLCq0ZOv5W9jBYLNBcVI9uunMuUWGdfEKw6dCVJn0TBOZiRFTuG0lCtjqe8G2AuClcHmJWie2vFnXyVn0Xjy5/tGYUkjWB+pZSzeQbX7YJOaR+a6e6uzH6+mVmonPTC1+6zhdREKWtW3CDq2rQnkJd3y5dYbRO/wSrL3bvJrrdJdlXXxIvfCCVq28UMaoqxhdp21KR2iRVBabkiNKsuicu+DnajVt0Qm8JS9/a+16azhzLyx7JcXZFshCSypymnR0xzn9FgnTcJz05JtqdNGiDJMVoAHFzIlGkzTv7FcZHEjrMF1OVVCFqtagrmeIXLDmwhnAX43woXEnplWXsXwrostykQF8XKGT5zWJE1ckupXLNnRfnZj8HR5mvdLJ3q0U2KvhBgxXDfeddtDZojvzWqud3WpNZsNN1atzVo1AatVsObtDx3PPTfk/REFHutzIFTGGOyzn/7oMf3fv8Qbz6wXJvTuE71p4m6Fta/f/D86t8/SKtIWv7Ea/oDf1Qbjb12remP27VupzGojfz22B/ITN6eDt5zwJkGe8PxeDpt+bX2SOKa7qBVGwwbo1q7Oxn6U2/SHLsSnDviIs/BuS02UXnzLwAAAP//AwBQSwMEFAAGAAgAAAAhANLw76hZBAAAwgwAABEAAAB3b3JkL3NldHRpbmdzLnhtbLRXwW7jNhC9F+g/GDpXkSXLjiOss4jtuMki7hZVFj1TImUTJkWBpOx4i/57h5RoKZt0EW+bS0zNm3kzIh9nlA8fnzgb7IlUVJQzL7wYegNS5gLTcjPzvjyu/Kk3UBqVGDFRkpl3JMr7eP3zTx8OiSJag5saAEWpEp7PvK3WVRIEKt8SjtSFqEgJYCEkRxoe5SbgSO7qys8Fr5CmGWVUH4NoOJx4LY2YebUsk5bC5zSXQolCm5BEFAXNSfvjIuRb8jYhS5HXnJTaZgwkYVCDKNWWVsqx8R9lA3DrSPbfe4k9Z87vEA7f8LoHIfEp4i3lmYBKipwoBQfEmSuQll3i+AXRKfcF5G5f0VJBeDi0q37l4/MIohcEk5w8nccxbTkCiOzzUHwez+TEQ7uNDSc/VkyPANdnUUQjV4f5MeE9LoU13p5H584oMLFIoy1SJ0U2jAU7jzHuMTYCYyLf9TnJeZs2PhEeeXeG6mVZr6i6gR5oJpFsekYraZ4n95tSSJQxKAekPQB1Dmx15i8csvmxS/Jk7WZv20XBzAK2/hpa2lch+OCQVETmcK+hHw6HXmAATFXF0HGO8t1GirrE6RZVxEJw0USRaqQhWaIqwpjtnTkjCGo7JBuJOHQ9Z2noSIFqph9RlmpRgdMewRZcRm22fIskyjWRaYVyYFuIUkvBnB8Wvwm9gA4q4YK3Ebafdqu06c0QUSIOm/Ks364FJqayWtK3n54JsNnDcT/lt4kEzBJJMXk0h5HqIyMrKD6lX8lNiT/VSlNgtF33P1TwvQJIaTJ/Bvk8HiuyIkjXsE3vlMyexIrRak2lFPK+xCCbd0tGi4JISEBBa2uQD5XiYPf5jiAMI/yd8taK/AnOcHtHjyDL3VxoLfjdsdrCXv8PJxn05QsfIli5xR9CaOc6HC6nl4vbUVOpQTvkanQ5jiavIfNluJjGryH/znZ7NYmGFglO9fDEjPffpVsZUQ94E7FAPJMUDdbmAyAwHpnczWnp8IxAFyN9JK0zB/p+AyiOGFvB9jrAtgJuG8+SFHbN1khuOt7WQ75qhQ7z6cRlmhmRv0Ljqhr0IFHViNW5hHHcRtJSP1Du7KrOUhdVQt/tQdAFP++l3aduew6JhsO3l/4BWRFZX1L6X1Jz7BnFIBQk/fSm1RyTqdELWaOqamSXbcKZx+hmq0MTouEJw2ejfcg2UYtFFosazD6g3LwoeLeLzhY5W89v5GyjzhY7W9zZxs427mwTZ5sY2xYajYSuv4Mb4JbGXgjGxIHguw5/YWo2QZlpsmyGAqhNNIZ2SqjBPiFPMI0Iphq+xiuKOXoyw6nRfOsN40nU+pmvwYxz9ZzBfBu4u/cs2Cr+m1rMsMopqDM98qybQRdN4Ywq6BcVjCstpMN+sVgYJ1jk92b2xq3GLhc3k6vbZsiF4xM8buC/lqtoOQ/nsT+H2e7H09HCn0+nC/8mXK1u49tofjOK/27vpfvn4/ofAAAA//8DAFBLAwQUAAYACAAAACEAOIK1p9gDAABLEgAAEgAAAHdvcmQvbnVtYmVyaW5nLnhtbMSW226kNhjH7yv1HUbcJ8acg3aymlOqVD1JTR/AA54BxQZkzByeoRe9a2/7bPskaxsMJLQrINHuzcDY/n7+8/k7+MPHCyWLE2ZlmmdLA96axgJnUR6n2XFp/PH0cBMYi5KjLEYkz/DSuOLS+Hj//XcfzmFW0T1mYuFCMLIyPBfR0kg4L0IAyijBFJW3NI1YXuYHfhvlFOSHQxphcM5ZDCwTmuqtYHmEy1JwNig7odJocNFlHC1m6CyMJdABUYIYx5eOASdDXHAHgiHImgESX2jBIcqejPKAVDUAObNAQtWA5M4j/cfHefNI1pDkzyPZQ1IwjzQIJzoM8LzAmZg85IwiLv6yI6CIPVfFjQAXiKf7lKT8KpimpzEozZ5nKBJWLYHa8WSCD2geY2LHmpIvjYplYWN/09pL6WFt3zxaC0zGbSu2uwP4wknJtS0b47vafJtHFcUZV14DDBPhxzwrk7RoqwOdSxOTiYacvuSAEyV63bmAI1Pt/0rbtj6GDjhGfnN2lNTKv0yE5ojTlIjWYoyEl3tqJVREcLfxLNf0nAtHFh8NsAYAL8Ijm4VmBA0DRF12S046Mq00pz4VyUk7x8KRNfC1mB4griYhLFvrkA9p3mOVMY+TaTh9RkDaIo4SVLZJUxMPIwuBJjo9Yh1gJI/aeiaZeJrT3BZ4pb0zLI5vS9QfWF4VHS19G+2xK9lneXuawGoSvl+EyreJ+T1BhajkNAofj1nO0J4IRSJ9FyIDF+oE5K8IZPlQr/iixmX8NC8HIl/iaiFLonEvboFoX3KGIv5LRRcv/j2KVBK3SQEPGRZXSCYH6wvj6sAxWzOMnuUSSclKuW14QiKs/MANLN/fGUDO0Irw9Cd8wuTpWmC9JrnuWRr/LOeInKvXcloQvcK8C8ydvV7VM+QkJ1LxqEWFvCCimT/Y3sbebnZKg9KozWFtJ+64D7Qd3FeEYN4Sn0SD01Of/vmrHf8x0qMEH5rlxW9MPtJMfqYcFt9pKSUJyo7qtm17plwLmsVAsV6Lh514H26cXeBb7yH+z6nioePMUG916uHGXlnm2nsH9X//O1W9Bb0Z6u1OvbtbixuOX6fA1w4cKwhmqHc69dvNaiUybPNNIkeInaHe7dSb2zsLQrsuHF87chx7TtZ6Pd97D6Zre+8R99MjxzXnZK3fK5juahOs/Pfw/Qz1/pysDXpZu/a8tbn+NlnrOeOyFrzooo2qhfqVLVU2ANWlw7hSPVwNer4HoWU67uue/CgFKHFqM7XHryfMRPeUzVR3xNYhvbnOMbU0PaX+Z1Ja/ax7+v1nAAAA//8DAFBLAwQUAAYACAAAACEAUdFieigNAAAmgQAADwAAAHdvcmQvc3R5bGVzLnhtbNSdXXfbuBGG73tO/wOPr9qLRJYl21mfdfY4Ttz4rJ31rpzmGiIhCw1JqPzwR399ARCkQA1BcUDE3d4kFsV5CMw7MwBIivz5l+ckDh5pljOenh9M3x4eBDQNecTSh/ODr/dXb94dBHlB0ojEPKXnBy80P/jl/V//8vPTWV68xDQPBCDNz5Lw/GBdFJuzySQP1zQh+Vu+oan4csWzhBTiY/YwSUj2vdy8CXmyIQVbspgVL5Ojw8OTA43JhlD4asVC+pGHZULTQtlPMhoLIk/zNdvkNe1pCO2JZ9Em4yHNc9HpJK54CWFpg5nOAShhYcZzvireis7oFimUMJ8eqr+SeAs4xgGOAOAkpM84xjvNmAhLk8MiHOek4bDI4Lg1xgBEJQpxNKvbIf+T5gYrj4pojcPVGk2kLSnImuTrNnEV44hzg1gFWMzD7yaT4px23ABfEqlhEp5dP6Q8I8tYkERUBiKwAgWW/wp95H/qT/qstku36D9WsfxDeO29SN2Ihx/pipRxkcuP2V2mP+pP6r8rnhZ58HRG8pCx84OLjBGh39MZJXlxkTNibFpfpLm5S5jXHyYSlf9HbHskwp/Td/WWS4lubYtJ+lBvo+mbr4v2wZpNSxaJY5HszeJCGk50i6v/jX5smk/VXjudFvVCVI9FVcTEt3R1I+Si0aIQX5wfHMpDiY1fr+8yxjNRqM4PfvpJb1zQhH1mUURTY8d0zSL6bU3TrzmNttt/v1KxoDeEvEzF37PTEyVEnEefnkO6kaVLfJuSRBz6izRQfizZ9uDK/N81bKp91mW/pkTW72C6i1DNRyGOpEVu9LabWe70Xe2FOtDstQ40f60DHb/WgU5e60Cnr3Wgd691IIX5kQdiaSRKsdofHgZQ93Es2YjmWJINzbHkEppjSRU0x5IJaI4l0NEcSxyjOZYwRXAKHtqi0Aj2mSXa+7n7xwg37v4hwY27fwRw4+4v+G7c/fXdjbu/nLtx91dvN+7+Yo3nVlOt4FqkWVqMzrIV50XKCxoU9Hk8jaSCpRa1fnhy0KOZl056wFSVTQ/Eo2khUZ/3R4hKUvfxvJBrr4CvghV7KDOaj244TR9pzDc0IFEkeB6BGS3KzOIRl5jO6IpmNA2pz8D2B41ZSoO0TJYeYnNDHryxaBp5dl9N9FIUmoAmZbGWScI8BHVCwoyPbxon3urDDcvH+0pCgg9lHFNPrC9+Qkyxxq8NFGb80kBhxq8MFGb8wsDQzJeLNM2TpzTNk8M0zZPfqvj05TdN8+Q3TfPkN00b77d7VsSqxJuzjunwc3eXMZeXIUa3Y8EeUiImAOOHG33ONLgjGXnIyGYdyBPD3Vizz9jjfODRS3DvY0xrSL7m9SpELkWvWVqOd2iL5iu5Gp6n9Gp4nhKs4Y1PsVsxTZYTtM9+1jOLcll0Jq0iDUraBYnLakI7PttIMT7CtglwxbLcWxp0Yz1E8Bc5nZVy+qh821aOb9iWNT6tdquS1+ZppIdWymuWfsrw55cNzcSy7Pto0hWPY/5EI3/ERZHxKtbMlD9SkgxK+U/JZk1yptZKLcTwob6+gSG4JZvRHbqLCUv96PbpTUJYHPibQXy+v70J7vlGLjOlY/wAP/Ci4Ik3pj4T+LdvdPl3Pw28EIvg9MVTby88nR5SsEvmYZCpSDzyRBLTTJYyL2Oo4v1KX5acZJEf2l1Gq1s6CuqJuCDJppp0eMgtURefRP3xMBtSvH+SjMnzQr6S6t4LzDhtmJfLf9FwfKn7wgMvZ4Z+Kwt1/lFNdZW1P9z4aUILN36KoNQUw4OMXw+dbeHGd7aF89XZy5jkObNeQnXm+epuzfPd3/GLP83jMc9WZezPgTXQmwdroDcX8rhM0txnjxXPY4cVz3d/PYaM4nk4Jad4/8hY5E0MBfOlhIL5kkHBfGmgYF4FGH+HjgEbf5uOARt/r04F8zQFMGC+4szr8O/pKo8B8xVnCuYrzhTMV5wpmK84m30M6GolJsH+hhgD6SvmDKS/gSYtaLLhGclePCE/xfSBeDhBWtHuMr6SPybhaXUTtwekPEcde5xsVzhfIn+jS29Nkyyf7fJwRpTEMeeezq1tBxxl2b53bZ/Z/Zom45fRdzEJ6ZrHEc0sfbLbivXyYkNCfZoeXO4bdNrzhj2si2Cxbs72m5iTw72W9YK9Zbb/gF0+PznqMbulESuTuqHwxxQns+HGKqJbxvP9xtuZRMvyeKAlPObJfsvtLLlleTrQEh6z/m3PPkuVpy3Lvnz4SLLvnYFw2hc/zRrPEnynfVHUGHceti+QGsuuEDzti6JWqgQXYSivFkB1huWM3X5Y8tjtMVlkp2DSyU4ZnFd2RF+C/UEfmRzZMUVTHa+5ewLUfTWJHlQ5fy95dd6+dcFp+I+6rsXEKc1p0MmZDb9w1aoydj8OLjd2xOC6Y0cMLkB2xKBKZDVHlSQ7ZXBtsiMGFyk7Al2t4IiAq1bQHletoL1LtYIUl2o1YhZgRwyeDtgR6ESFCHSijpgp2BGoRAXmTokKKehEhQh0okIEOlHhBAyXqNAel6jQ3iVRIcUlUSEFnagQgU5UiEAnKkSgExUi0InqOLe3mjslKqSgExUi0IkKEehEVfPFEYkK7XGJCu1dEhVSXBIVUtCJChHoRIUIdKJCBDpRIQKdqBCBSlRg7pSokIJOVIhAJypEoBO1+qmhe6JCe1yiQnuXRIUUl0SFFHSiQgQ6USECnagQgU5UiEAnKkSgEhWYOyUqpKATFSLQiQoR6ERVFwtHJCq0xyUqtHdJVEhxSVRIQScqRKATFSLQiQoR6ESFCHSiQgQqUYG5U6JCCjpRIQKdqBDRF5/6EqXtNvsp/qyn9Y794ZeudKP+MH/KbaJmw1F1q+ys4b9F+MD596Dzh4cztd4YBmHLmHF1itpyWd3kqlsiUBc+f7vs/4WPSR/50CX9Wwh1zRTA50MtwTmVeV/Im5ZgkTfvi3TTEsw6533V17QEw+C8r+iqvKxvShHDETDuKzOG8dRi3letDXPo4r4abRhCD/dVZsMQOrivHhuGx4EszrvWxwP9dNLcXwoIfeFoEE7thL6whFrV5RgmxlDR7ISh6tkJQ2W0E1B6WjF4Ye0otMJ2lJvUMM2wUrsnqp2AlRoSnKQGGHepIcpZaohykxoWRqzUkICV2r042wlOUgOMu9QQ5Sw1RLlJDYcyrNSQgJUaErBSjxyQrRh3qSHKWWqIcpMaTu6wUkMCVmpIwEoNCU5SA4y71BDlLDVEuUkNVsloqSEBKzUkYKWGBCepAcZdaohylhqi+qRWZ1FaUqMUNsxxkzDDEDcgG4a44mwYOqyWDGvH1ZJBcFwtQa1qzXGrJVM0O2GoenbCUBntBJSeVgxeWDsKrbAd5SY1brXUJbV7otoJWKlxqyWr1LjVUq/UuNVSr9S41ZJdatxqqUtq3GqpS2r34mwnOEmNWy31So1bLfVKjVst2aXGrZa6pMatlrqkxq2WuqQeOSBbMe5S41ZLvVLjVkt2qXGrpS6pcaulLqlxq6UuqXGrJavUuNVSr9S41VKv1LjVkl1q3GqpS2rcaqlLatxqqUtq3GrJKjVutdQrNW611Cs1brV0K0yYh0dALRKSFYG/58V9Jvm6IOMfTvg1zWjO40caBX67eoPq5eSp9foryVZv8xP7F8Jn8gnoxs+VouoJsBqodryOmtdUSWPZkkC/uktvVg3Wl2urIyrDPYdq4Ppa8RTgty+3UkfYRla9g86d7aHVm8Dkf7x6DtLNY1zvqxJk0uyg33wWyhCudzn6dDr/oK+lbt9jNtNBbL7HrNpmvI7MpcNH1g7rI1o7vFW+2q+l+3CX1PGBdsmRLr2mS6ptI10ys7pEX1b/0S6pde1xyfRq/vG0ebddY6iv3rdcoraNdMnc6hJ9xB/tEuV54BKmjNhlrv63xMzIrh9bu64j8kd3vdZvUIKM7Gz1ksCuzupk+9GdrTsxKPT3dzZci96G+jmFlmFFP2+8+cGsetr4rhssDyW3+ESPFft8Ym93ISc3PW1Wk5/e8bCaH1lFG6xasYwrDcQf12kkAE/61ZBVS6NnUqHE95c0jm9JtTff2HeN6aqovp0eqsfT7Hy/rJ60arXP1JTcCpi0G1N97I+T6t0r+l4x6/RDzjs73K1uXBzraWzCVrff7Tam2mqLSj09NxNRJ9h2CDnuGFWrbcjSEpa5EHEhd9j1ZPUwZDjVqrfbWrmsokOVe9dCJ7Xa/jZ+twVqZbH9eqchA+vMtqg2y4Hd42y/2RM2HRnZVRMPj09ml/UMtd4o3+tQRQOyUDYduNLvYtreNLrbkY63NY0uObqDjzQrLmL2IFceVX9K4bQ8zNhGZZtrBNSdUs+isfZHveyoqlZCpvpr0/ZSuMxbZ405nM7S1hyuXjdgVOxJQNCNXTfUO1QPe9/21OaLP7Mfml5/qt5jZQ9m+OqsP3ss6y51hnLrtV1APcPy/ziQd3ux6wP9fV8Ymy783zqh/it//18AAAD//wMAUEsDBBQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAd29yZC93ZWJTZXR0aW5ncy54bWyc0lFvwiAQAOD3JfsPDe9KdWpMY/VlWbLnbT8A4doSgWsAV/33g1pdF19kL+Voe1+OOza7k1bZN1gn0ZRkNs1JBoajkKYuydfn22RNMueZEUyhgZKcwZHd9vlp0xUd7D/A+/Cny4JiXKF5SRrv24JSxxvQzE2xBRM+Vmg182Fra6qZPRzbCUfdMi/3Ukl/pvM8X5GBsY8oWFWSwyvyowbj+3xqQQURjWtk665a94jWoRWtRQ7OhfNodfE0k+bGzBZ3kJbcosPKT8Nhhop6KqTP8j7S6hdYpgHzO2DF4ZRmrAeDhsyxI0Was7o5Uoyc/xUzAsQxiZi/XOuIS0wfWU540aRx1xnRmMs8a5hr/oqVShMXI/FywRTyw9iEtKYtb+BZxxlqXrzXBi3bqyCFW5mFi5X1cHyG+cSlD+HUv49tGYJKxSB0jW5/AAAA//8DAFBLAwQUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAHdvcmQvZm9udFRhYmxlLnhtbNyTy27bMBBF9wX6DwL3sSj5EceIHCRNAnTTRZF+AE1RFhE+BA5t2X/fISU7KowWUYAuWhuwRpecQ95L+vbuoFWyFw6kNQXJJpQkwnBbSrMtyI+X56slScAzUzJljSjIUQC5W3/+dNuuKms8JNhvYKV5QWrvm1WaAq+FZjCxjTA4WFmnmcdXt001c6+75opb3TAvN1JJf0xzShekx7j3UGxVSS4eLd9pYXzsT51QSLQGatnAida+h9ZaVzbOcgGAnrXqeJpJc8ZkswuQltxZsJWfoJl+RxGF7RmNlVZvgPk4QH4BWHBxGMdY9owUO4ccWY7jLM4cWQ44H9vMAFDuRiHy6Wkf4RHaBywofVmPw53OKA29zLOaQf0rsVLjiLMBsbtgyvLXIVOMC21+Bh51OEPNV1+3xjq2UUjCW5ngxUoiOPzi+YRHLMUh6iGWvqhUKDC1df/PTdqVYRpB904yFeWGGQsiw5E9Q/MY0gNd0BkNcXXfGUnDRF4zByIguom0kyumpTqeVGglQDfQSM/rk75nuCBa6IZAbnFgBxtakCdKaf70/Ew6JSvIF1Sul/OHXsnDWvFz0yvTs0KDwiMnvmYdh0fOeQ6umXb+L3J4kVpA8k20yXermflNIjkmMqVzTGWO9XRUIi5y/51E7htvIXmU0Ch2jHn8pYPPw07y5fWbzX530wub0dSfbd58xOZ/ZK8vYP0TAAD//wMAUEsDBBQABgAIAAAAIQAr3VoqUAEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77duw6BZtpKo4UoSEyEa72p7gMb1w7Yy8NfbjTEgcmGym+485+l7zlZOtrKONmCd0KpCWZKiCBTTXKhVhRbzaXyHIuep4rTWCiq0A4cm5PqqZKZg2sKz1QasF+CiYFKuYKZCa+9NgbFja5DUJYFQobjUVlIfjnaFDWWfdAU4T9MxluApp57iVhibwYh6JWeD0nzbuhNwhqEGCco7nCUZPrIerHQXG7rKCSmF3xm4iB6KA711YgCbpkmaUYeG/Bl+mz29dKPGQrW7YoBIyVnBLFCvLVmoWFEJvMQnL9sF1tT5Wdj1UgC/3xFHv8RHJKn60dpGnNoS/4XaPgsb0X4wknfEcCz76feXAI9C6mI/46HyOnp4nE8RydN8HKfjOLuZ53mRpuF5b/Od9R+Fsg/wf+PtufEgIF3i8z+H/AIAAP//AwBQSwMEFAAGAAgAAAAhAOR/u3Z4AQAAyQIAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFLLTsMwELwj8Q9R7tRpQS1UW1eoFeLAS2qgZ8vZJBaObdkuon/PmkAI4kZOu7Pe8czEsH7vdPaGPihrVvl0UuQZGmkrZZpV/lzenF3mWYjCVEJbg6v8iCFf89MTePLWoY8KQ0YUJqzyNka3ZCzIFjsRJjQ2NKmt70Sk1jfM1rWSuLXy0KGJbFYUc4bvEU2F1ZkbCPOecfkW/0taWZn0hZfy6IiPQ4md0yIif0ibGtgAQGmj0KXqkBcEDw08iQYDnwHrC9hbXwV+cbkA1pewaYUXMlJ4fLZYXAEbAXDtnFZSRMqV3yvpbbB1zB4/xWaJANj4CJCBHcqDV/GYhIxbuFMmSTkH1lekzYvGC9cGPk8Chw52UmjckHdeCx0Q2A8AG9s5YYiPDRXxvYZnV9ptyuJr5Tc4srlXsd05IUnC+WxejA2PRrAjFCtyMGgYALilH+J1uoB2TYPV95m/gxThS/8y+XQ+Kej7zOwbI+PDk+EfAAAA//8DAFBLAQItABQABgAIAAAAIQAykW9XZgEAAKUFAAATAAAAAAAAAAAAAAAAAAAAAABbQ29udGVudF9UeXBlc10ueG1sUEsBAi0AFAAGAAgAAAAhAB6RGrfvAAAATgIAAAsAAAAAAAAAAAAAAAAAnwMAAF9yZWxzLy5yZWxzUEsBAi0AFAAGAAgAAAAhAI0fX5xIGwAAnOsBABEAAAAAAAAAAAAAAAAAvwYAAHdvcmQvZG9jdW1lbnQueG1sUEsBAi0AFAAGAAgAAAAhALO+ix0FAQAAtgMAABwAAAAAAAAAAAAAAAAANiIAAHdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHNQSwECLQAUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAAAAAAAAAAAAAAB9JAAAd29yZC90aGVtZS90aGVtZTEueG1sUEsBAi0AFAAGAAgAAAAhANLw76hZBAAAwgwAABEAAAAAAAAAAAAAAAAA3CsAAHdvcmQvc2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhADiCtafYAwAASxIAABIAAAAAAAAAAAAAAAAAZDAAAHdvcmQvbnVtYmVyaW5nLnhtbFBLAQItABQABgAIAAAAIQBR0WJ6KA0AACaBAAAPAAAAAAAAAAAAAAAAAGw0AAB3b3JkL3N0eWxlcy54bWxQSwECLQAUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAAAAAAAAAAAAAADBQQAAd29yZC93ZWJTZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAAAAAAAAAAAAAABCQwAAd29yZC9mb250VGFibGUueG1sUEsBAi0AFAAGAAgAAAAhACvdWipQAQAAhgIAABEAAAAAAAAAAAAAAAAAjUUAAGRvY1Byb3BzL2NvcmUueG1sUEsBAi0AFAAGAAgAAAAhAOR/u3Z4AQAAyQIAABAAAAAAAAAAAAAAAAAAFEgAAGRvY1Byb3BzL2FwcC54bWxQSwUGAAAAAAwADAABAwAAwkoAAAAA','Daily_PM_Checklist_FAHU_HMU_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAHU &amp; HMU – PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DAILY PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">GENERAL VISUAL INSPECTION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Unit casing and panels – no physical damage, corrosion, dents, or loose panels (FAHU-01 &amp; HMU-01)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Access doors and key locks – fully closed and secured; no door left open</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No unusual noise or vibration from supply fan or return fan during operation</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No burning smell, smoke, or overheating odour from fan motors or electrical panels</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 (Outdoor unit): Roof area clear – no debris, sand, or objects blocking unit or airflow</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">OPERATIONAL STATUS CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Unit confirmed running – supply fan operating and delivering airflow to ductwork</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Return fan (FAHU-01) confirmed running and extracting return air</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only – HMU-01 has no return fan</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Supply air damper confirmed OPEN – no alarm indicating closed damper</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Return air damper (FAHU-01) confirmed OPEN</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No fault codes, error lights, or alarm indicators on unit controller or BACnet panel</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DPC200 airflow/pressure display (supply fan) – reading within normal range: _____ Pa</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DPC200 airflow/pressure display (return fan – FAHU-01 only): _____ Pa</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water dripping or leaking from unit casing or condensate drain pan area</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water stains, wet marks, or puddles below unit or on surrounding floor/ceiling</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FILTER STATUS – VISUAL</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Filter differential pressure switch – no alarm triggered (check controller display)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Check HMI controller – no filter service warning displayed</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ELECTRICAL QUICK CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Main electrical isolator/circuit breaker for each unit – confirmed in ON position</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No visible burnt wiring, scorching, or heat marks near control panel or unit body</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">UV LAMP (HMU-01 ONLY)</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: UV lamp inspection (visual) – HMU-01 only. FAHU-01 does not have a UV lamp section.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: UV lamp section microswitch operational – lamp indicator status checked</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 Modular Rotary has a sorption rotary heat recovery wheel driven by a transmission belt (SPZ type). EC supply and return fans are direct-drive – no belts on fans.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Rotary heat recovery wheel – visually confirm wheel is rotating normally</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: No abnormal noise from rotary wheel drive belt or motor (0.4 kW motor)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 EC supply fan is direct-drive. HSHP is a sealed passive heat pipe – no belts. Belt check not applicable to HMU-01 fan or HSHP.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: EC supply fan (both units) and EC return fan (FAHU-01) use permanently sealed, factory-lubricated bearings per Daikin IOM. No external lubrication required at daily frequency.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record date, time, and inspector name in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note any fault code, alarm, or abnormal condition – report to supervisor immediately</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm both units (FAHU-01 and HMU-01) are accounted for in this daily inspection</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr></tbody>
</table></div>
    </div>
    <div id="ppm-fahu-hmu-panel-weekly" class="fahu-hmu-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #64b4ff;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">WEEKLY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#7a85a3;margin-top:.2rem;">FAHU-01 &amp; HMU-01 &nbsp;&middot;&nbsp; Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#64b4ff;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">35 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAJB2ymUQJAAAprkCABEAAAB3b3JkL2RvY3VtZW50LnhtbOx97W7jOJfm/wX2HohaYFCFSSWiJOojM10DfXayXZUESbp6310sGopNJ3ojSx5JTjqDwWLuYX703k/fyV7JkpTk2B3LdvSR2O7jALEti0fU0fMc8hwekv/8L7+NI/RA0yxM4h8+4EPpA6LxIBmG8e0PH36+9j8bH1CWB/EwiJKY/vDhiWYf/uXLf/0v//x4PEwG0zGNc8RExNnx42Tww4e7PJ8cHx1lgzs6DrLDcThIkywZ5YeDZHyUjEbhgB49JunwSJawJD5N0mRAs4xdzwnihyD7UIob/LaZtGEaPLLCXKB6NLgL0pz+9iwDv1oIOTKPjJeC5AaC2B3K+KUo5dWitCNeqxeC1EaCWK1eSCLNJC25Oa2ZJPmlJL2ZJOWlJKOZpBdwGr8EeDKhMftxlKTjIGdf09ujcZDeTyefmeBJkIc3YRTmT0ympFVigjC+b1AjVmomYawMXy1BPxonQxopw0pK8sOHaRofl+U/z8rzqh8X5cu3WQkabXZZdjnziP6WR1lelU030V1R3C0Ni9DaUUojpsckzu7Cycw6jJtKYz/eVUIeVingYRxV5z1O8IZUqzNtbvEYngVuUv3y2Y2jouarJWJpg6fJRcxKbFKFxWtWNRkzBD9fuJFq5pSLNzQ+lQD5hQBtQDdsLCoZRinjaPDMbi4n3JBWlZziqXA54bNi8YY28M+VmRMwnL5KhKxU9eBvvPicrGyYD+9eJ656Rke8bJAHd0E2I00hcbShIagkqnMSC4BFyWBmz7hM+jqlkZnAp/HcM5zctiPqj2kynTxLC9tJO3022Y+88/QKWSXh541Q1q4yV3fBhFny8eD49DZO0uAmYjVi9EWMgUg8Af6fAZm/iY/0N3Gc46f8MIr4h+EUcZP44QvrBN4kwyf+PmE/qMeTIA1OGYewjhVCdPuDOMqa0Jwf1csXO3rMOpzDyx8+SJKsE9kwZ4dcOgqmUc5/KV7iKpOLlL9lk2DA7oSdG4xyyloUQ/pwxH/4+4AdewgYKAfM0tOUHz2aFSv+FZ9vxPk3TibeB0mUpFVR7CuGphYCs3+rjspGdcTJFo8dzYTmX37xvJ++/g1dXHrfvbPr0+8e+madnl17Z9aZ4yHnxHN++np6dc3L5EXJooIvVUdsR5F0X+1bdVjrUneypxNbe6G78hILuhPH5nXnpzS7Q1aYohPmZ0S8lj/HYY4++tbJz58lvKA0VrE0SUZeyi+dP00Yhm/TYHyVs55acbE3qPEnhP59k1p58fCt6sSthHjI7NITplCaPtAPXxA6SZIh+hbc08/TidBxodqTb6DZlpp1g/A+jJH7maEUbZ8mL9JkxA1/EgfR7ijV8c7R9zCKgqWWMr+JyrdSzE30C7sE68piYe9mdzP8LSgqwc6wWStI00x8SyZVjXiLGFFeIvu3Hz5wa1tVR4gR9/nDh2CaJ4WgiI7ypmVvkjxPxk1Lp+HtXeNLhzFrGehJu+LfmxXnT3BR/TeRQ6PoWyAeXqlR8fCWPLnqtpf/Xsiek8a+fU2S+6qmkmqJQqMwzfLLhAvhX6Og/Pb8o5NE0zEPfVW/VwfEKXFyYrNGafbte/ENP9dhhsQf03DIP96ydyajrDqRSjosHFaWH15zdnHB6jo55+HLvsBcV0L2Lc3Wfas4+qIrMaOS99vLp1NQpdLUn57NDNBLf//Ts6nUVF5lUPwv1Tao+Mtv8eWF8sEm7NVqgFj2gtbwd5PSqxi8SfkVHF5fnCtwXg/Z3bASNYhokP6ZeogjO2K/+jL/qzT55werLVP4PCnXPfmlAuZoayyHRlWRBysKb+PZncz3PSt4LPaMNZWhhKh1cEbL2LCqZ7xhK7fwIJ47/JTeHy9ppETtVwBdcPml2gDorYAuXnsDdEx0w9Gw3Aro5S/VdVZAEmwv2N51kCSEKJqk8U7S+9teN8gp2F6wvX0AXbcsopiO0QroL2wvfysUw6G9utNOsEwkq64CQgh02qHh2BE+yabn2FgtQf7ODcdpnE3oIE9SaD2g9eil9TCIhbHJFQY9dzDA2wBJRdawJUleK0iWahVVFf8aGuCLNPk7M8BgfsH89oF1TVOJr5nbESFcNZS16BYUne2Xt6NalivpLftO5S9CelE1DqVwIRVgVnlxRlHFWZ1gtG3jwjDa9r6jbWplTReOasryw0uP6kuPynOG9jUjcAo2LUvF2zUCV1mom+iEBgwtZYHq8PLml6v2ZTWg9a2aoyat73zC2T60vpbvEmKSGrCj17a+ZXPVSX7ac0dnvon+bw36ocKavNQrMAGY8DyApzgmtu3OmNAK5M4dHdxPkjDOm6AdwN452OfT5vYhwksUw7bdrnO9ezT75z81YALvGL7UKzABmDBjguQYtql5nQ2S98+Es/Nr1IgNwiF6qVygQxs67Js/IMu6LzteV3RohfRLOg7S+6we6vytOJdLWunVa9hSXVuEPLZ+iF5o7+WVeHTjahLMHifpgr+GeDXl73zpJvydL9+Av8/FG/PX1TzVLy3I6/krt+XvMgnPBK6lKVZNTdHwW6d2PRu7OZounxZycel99k+/XnuX6PTs6sJzrk/Pz9A/BOPJPyHnq2ednZ79iD7+qKL/9x//uXYmTjZhBHr9VJyl1eW+1UOaxHTRtaq76mvn1yy/5qdObJhiYs1WfQVs2KIZsMSrqQ2bL93Ehs2Xb2DDnos3tmGrR79JWxu2VEB7G8Z63pahulwvnduwUNQxXEZQIl7FTTxPgMOzKXHPE+CKY/M0vqBpNYXw9Pwbcj97p9+sE1Y/jD9j81dJ9c6OkcMXERnkiNk29nhYhytD4+AJ3VDEn2JMh0hmNk9BeTimGTs8SlKKUjqJGDT4mheHxXTP8TTLeaFz338+aZw8MFBVcg87sSqyIWGXeHUjlttkVWBAo7Z4c+OxX+kEis4ALmt1bSR6rVV5tT+/YGzmH++csdGXGBtxbN7YLM70XmB3LUFgoAMYsjb2y1pd28OdLVbRB/iX+xTl2hLoajqZRE/oIqWffdESckfiAMl//K5h6Y/fiWT88btqjMefjlGZPSy8jDjJWRucxMOQL0113Gb+f2ck/18I/e9N6rHUDelX21uhH4d3mRDaZjW5YZo/NbHVYKrBVK821SrWHduT23VmNk9Nh+EyQOS68QHT1LGpvdU0Z5mrHyAJkFwFSdUmliH3MmS1Io6kiFdxd3MdiVlkaa4jIY7N92qqjmwSRyt6DvytKMAvujKGgw1Fcm2rTgdCCMRw9pfRe7ZojKkbstbdwgXvF8ORm/gFEMMBhqx1DDRCNLmz/L0+wL86hnNJ82kaL4vhiPCNCOSoBvpHhP/4XZHI7MiLqA4EdCCg062aIKADdruvno1u6brrtbPbENABRHaGSOybPKZD3giRMlc/QBIgucpI+obpEeK0gmSpVlFV8W+3AjqSaUuS7tXRUgiBgM7+MnrPUg6IZuhKd4x+v4CO0sQvgIAOMGRd2pqCPeJrXGE7FtApdiWpy8nBf/xOTB7U4f8gJ6etsiGEs5maIIQDlrqvvoyveKbktEufhBAOILIzREqequoGadd3gBAOQLI7SOqKYyqm0cv81J5COGU/trsIjqObJlG8GhUIIRDB2V9C71vCgWxbisOl7ngER23iFkAEBxiyjiGyQhxZbpcZPceQPsC/3FsWi82hYTga0ZTdZxhEiP+YTVOKsscwH9yhlAZDhgsRssmKSE8xB/kY/cpfWxGXuAgQ+rhJRXqNSJThkf+jEsQqdFSEIhAmEv/K9VeOFa1YEqLeDoEZAjO0JjyhaERXWq6qAOEJQGR34QkNm6bRzYr4GyBS5uoHSAIkV0ASe77iukrHs9j4W6GYdKmE+QpYpibLvltTASEEggP7S6d9GxIhvmwSTpwdDw6QJp1yCA4AQ9bFwyUHO7ILwQGhGggOEHkhOCCJr1x/xSgExAbACvVghYhKbN9w3soTg9gAIHLtfChNxXLtxtldI1Lm6gdIAiRXQFIismNqutctJPlboZh0qYR5b8rWVMP0/JoKCCEQG9hfOu1Z9NdxDF9tmS5ZqlVIf7fYgNakUw6xAWDIumC0qsmOvt1reZR+69yS5uEIxZQO6VC4rQ/BYDodlwucp4hdc5CMRZyAnRCEKfqYTCZJFuYU5Qk/MIqSRzQMUzrg8z7A3wVm9cAsRitf07S6nhQCfxcQ+caI9AxTxzqXCv4uQHIrQjCmiy3T7HhJmlf4uzrxddc3YCwcwkf7kAZsSw6xjc5G+t7P39XB3wWG9MAQRcW+hpV2Mf85hvQC/ksaxlkeRNHM4R0kKfdWo6dq1clRmI5RRgdiJJwGOYPDAYoTdPM0CbIM3QYTFKTJNB6WItAoDcYUPF3gVA+ckj2saw5sFAGI3BJESp5JfKXlGt7g6QIkOwy+mJZmSsr7ebqq4duybJCaCggh4OnuL532bUq4asiaugeL+hng6QJD+ugD6b6MDcnqiiG9gP+SMs925qPOluJDAXNcxXgue/iIucL5NENhjMZByO47DuIBRVFyC+4sEKeHMQnXlHzNfqu0UHBnAZFrEUmI5zntOjvgzgIku4MkVm3N82rnEDeE5CvcWc20Fc0y6lI7hZAtcWexAM/LK92m4fBqEszUXq4U145nhng15dl86SY8my/fgGfPxRvzzNU81S+Z/nqeyW15tkzCM9HqLTzRDEU12oXQSyslaiT+FVe6KW5i2ZKF2FcMTS3r+JxueX7memdX1rWH3Evr9Aw5J57zU31n+xWsZU0LcSW3zinZJtZCEKqHRnDPYrqKZCmu7nfF2vcLQpn17K4lCAShgCHrGEIsj3iG1BlDegG/k8RDGmdBTtEwDcIY8T7ZR/d/oEESRp/KnSJ4FCoWKw08shPTAxREtwE94LMNhvQmDTMUDAbT8TQKeACrCZ2ATcCmdYMekqppTscrR9UiEiJTgMh1kSnJ03wHdxwGqEWkzNUPkARIroAkNjTZUfx2XY5WkSlJw7jelxdCwMfdXzrtWaDXkk3PkdpZ+FKtQvq7+bhYAicXKNKHk0sI1mVru53capNgnmPx0tm9ulKwJjxd5vZm5bz4580SRTpGOelglNKyaHALEwqAUD0QSpEsU2+73wv4uYDI7vxc37FU14UMDIDk1hhJH5uerZBWkCzVKqoq/hVX6mmXu6oP0t02d56l6Aauo6UQAq72/jJ6z2at6cRxsbUHq9Vh3MQxAFcbKLJ2YqenKFjhCtteV7vczLUcQH7pcf8jOrk6uXjhfjN/207yu8rRpsPiDIYU4XOvajLrOQWUAkqt6Uc6nmIq1lu5NuBsAyLXGXlsEcmS2hl5cLYBkh0aSUX3VKOfZXJ3ZEt5WVUVWVPrVCCEgK+9v4TetyEGVTHslm3MHKHf0deWm/gF4GsDRdbNbrCYX6B4vQSYO0O/K5zoLJzcJXGRmc2Xw4tQGOfBIBcj2inljwc9hsy3Ls4IR8y1fkIfx2F8WJW9o0KT7DGg8RhN2FluEN4z2afn32CFeCBYDwTTfMMwdfutVikDzxsQuQ6RrF+gOlLZ8wfPGyD5/pAkHnYNu+PFRV/h9+qaoqmqC34vBLL2ImtElhzd3Yd0bgX8XqBIHy2Obkkqxu06QXMU6QP9y7dLP0tKB5c9rvvglqJRypQ4jcMcDQIOh4O5Qee/J8xHzsQE5gUiPb7PFullxcLJYk55TW163Sd9uXL5uHxcZMZnTSwPGB4wPGvGPU3PI7rTbpAJ4gGAyM4QiXXLsonfLiMR4gEAyQ6NpI0VTJyOg6b8rVBMulTCQkBCV4is8ie27fEAWHjw9cUb82w3Fx7Elu8YttyLs3NT3MTmCw+enrnn55fo57PTa3SEfvTOvEvra/G1uyUIFezZtiaRHeAvxPN6aA73bHkGVTYU7HeWmPaO8Ty1nt61DIF4HlBk/QgSlmXDq+uwoTZNXGfor1ZamAvW8SgdjTKx+MIwSYrElqxajjAI02qzR/bTbTCBoBSwpw9/S7V114LpIYDIrenyOKpj6S1z8SEoBZDsDpKqYhOX9TO6heQrnFpVURTXgiSVvyqd9ixJxbJl29K8VnQq1Sqkv59TS8CpBYr0QBGdWJqretu9u6NzRwf3wlMN44gWywgOw2xwF6S3tFpmcObR3kTJgGetHLBz0lwkpoySlHK9JDd/ZyeDhwtU6sefUDCx32oNc/BwAZHrFpRVLWKZxlvtQCpz9QMkAZKr+huyRmxd8buF5Cs8XMm0Zcd3dmG/R/Bwe6DTni0/oBPfdd3O0i7e0cPVwMMFivTR4iiOZ8l+L1uidob+YpGd54XyR1GQIz5hAQ2SB5oKj1dMyRCzGBgSUJAmU3ZQjPPeBBmtvN9JkkT8d3E2OLrAqB7cClP1ZFsFRxcQuSWIlDVPwr7X8eTuWkTKXP0ASYDkqm6Hr6gS6W6/q/lux46s9KfKjmeS2iUXhBBwtfeX0PsVuZJt1ySG1tlI2Tu62noTvwBcbaDIuvQlR8aMI720eZ2hvxxMjvPw80N4k4pt1stFDFjTh4bTQf6YpPfz0/Qr33qQBoN77lyzmkRJktGYZjCYDFTqgUqKrysylt9q6A58bEDkOkR6ju1ab7bKpMzVD5AESK7qkrsmNjTp/dKlJWyywzp/Ytvu4cIc/tcXb8yz3ZzDL1kEu05t8j9q032/KW5i8zn8rvXtwrvscL6+ZEuGaamQ+AHh5T1o+jTLllxJ9bvi6jtGo4x6etcyBKJRQJF1FMGOohJT97qiSC/or7YyvppOJtETGgZjvmXExwVKPL5cuzKbsAal76U0g2g6DuNwOt6oNr0upfnlAMnqdzROhtMoyBkhPh2j7zQNR08omdA4OxpESUaLAB4dB/GwiU0BkwImZY1J8YklSS33SoeoHCCyM0QSy9EsInHsQVQOILkVRhLbxLNxO0iWahVVFf+KK/WU+VL1wjpLfdFszbFdpW74RgiBYMP+Mnq/4uyaimXHwVzqrgcbzCaOAQQbgCLrUl8k2daI2268fo4ivaC/auYuaT5NYwg21NWlPtgwmkYRytPggUZNDAnYEbAja/w52/Nc4rRraiHCAIjsDJG6atiSj/03QqTM1Q+QBEiugCQmroRNvV3eT6lWUVXxb7ciDJKCfcVzIMIAMcN9cJ+Ipfhuywmcc4x+vwiDLDVxDCDCABRZOyNA9R3J5grb3ghDOYV0IZthcaQeDZI0pYOc/ZzExfIVGQ8tNGENkAZIs8Z5wZbkGtpbLQwA7jQgcl1PRzYtxXizVUJlrn6AJEByVc8C677ukV7y/ndkqQqsKq6M9ToVCCEwkQcm8ryO6XJbpjecyKNJtiFbpBdX4aa4ic0n8vjWWYezeHTdMRxV3ASEvSCQveMtr2QoFiasK7H7YS9cT+9ahkDYCyiytnOqa4Zl6mUzsJ1hL/TbOKqe5iSlGU0f6Ic/T+3xWdfs40/KjwqWLk6IIekH6NRTD5B8aJL7Xz4do8tpHDOQoME0TZlejtGv/IUWeLUkH+Y2DcZ9J+dYaH2WEK9Hv2k5l3R0jNRDDVkoDsZ0EgU5/dTE7IDVAauzbjxKsTTDqJssjjayOhA3BER2hkjNcQyi6eSNEClz9QMkAZIrIEkcy3SU2hSUhpDkb4Vi0qUS5isguabvKHV5QEIIBAP2l057tqSHI2tYUrnUXQ8GyE165RAMAIqsi5fZqqW6Wi+Jn28TDCin3syCAYRcnKimRMpgAD40IRawSS1ELEA5lCAWAEZn/k77iEA6hq7a3lt5XhALAESuXfdU14nhtespQiwAINlhLEAzTVWtdcU3g2SpVlFV8a+40q5MySFYNS3FhRVGIbq3D4wmluP4ZOdzE6Igyy9pzB4nHV4Et9ROaXBfPKQvstLEZYBABZBnXSwPm5bm251tFtUDL2oCFYszeOaTFq4l47+rPE5BeJxCViBQsUktRKBChkAFGJ3ejY7u2K6suhCoAERuCyJ9xfJ9C1YnBUhuCyQx0TzLsP7K+/IqimS6PuaYgTgFRB53ndAYey4269CMXkvod0ybUJv4BRCNAIqsi0ZoxJZtc6ujEV++hllOYzRi0oKbOEnHQYRGQYziJMyo2IH3hj0yHmt4ZO8HKBzzhUBpyj7cBFEQD+gByoJ4iNgpKc0y9LFqN6f5MElScLqBWz1wi8iWamLJa8UtcLoBkZ0hUvKIaxHyVmveyFz9AEmA5ApIKqbpSH7Xk1de4fJiR8M+9pyaCggh4PLuL532LIblOBLGLQP9pVqF9PdzeQm4vECRPjpBvm44jtNZ9kof6F8+AO9eOKxLhYZhNomCJ5TSYMgwkAkPOCtG5ZlbvE0D7RcBQv++SUV6HWlfrk3EFChmXPBQwscy5e9Tpb2LoIn5AesD1mdNgrZBFE+yICgAiNwWD0x1fRUbEBQASG4LJHXFwxirfreQ5G+FYtKlEub7iJqkODLZhaAALPr5+uKNebabi37qqmFZxO5sC435PvpNcRObL/p5eX5tXf4NnXjWNbr0nPPvHvv2y4nnfRV+TDX15vzs69/qe+CvoLIsuYqp1Wb1/GWpbIlXUyrPl25C5fnyDaj8XLx5k7kyjk7aUnmpgPZUJqaqSpL+1jlqRLyKm5hzvrXqyJzzLY7NEX65832W5PR4Rva7IENXSTrJwyRGl0kepE/olztKI/Tx5PKXz5wXn335AP3xf/nH8fjTISpH8HnJBTPxukBHP7f85SRJM4qu7hK6Sd2Wxj7e8mGgExrk6CKcUKbvq5OLA3SJFdX6JAxynOQoQGnxUB75QzlE13cU3dAoeURhTscZClI6e5Y8F/GwE8vNl/d0PW0XLDeMzNQW78lA755PI6mGrOtcYbs+MqPV07uWITAyAxRZO3hpY881pF46N52hv2znjpGTxKMwHS80jSjMEB9TYAAoG0++hVkUHSDWh4/5aM0BYtWYxtNsGkRFAmMTMgGXgEtrRjlNomDTJq24BOMMgMjOEElUyfUU/60QKXP1AyQBkisgqSiejw29l9kPO7NbuKxIqgZe9l+V0fs1cqgahiphZeeXJmJett7EMQAvGyiydqVk2bN8r2wGtt7LvqOD+9K55p62GCIYhnyfcP6JO9njaZYXv1E0Spla6W93AT+WJ1VaJKs9RR/HQXpPh3xzcSEPpv0Bv/qIYpnYV9um4IPnDYjszvP2ZVfVcce7sdQiUubqB0gCJFdAUtMlV/FqF8TdDJKlWkVVxb/d8ryJpRPdcuuWwBJCIMkQkgxfR3W5LdUbZiZhLFm6q9alzKI2jL4pbmLzJEOexSJ8gzJNqLNsQl1TsSfVNqV/Wc5CNuEuZhNquq/prt2uY/j6VrinbEJICexOozUpgSilIwY7mgZxfoBklCaP2afDWe7fMKGZSBi8Cx4o4uWW5wrOLVt42IlZlhwZ23btVuBCCAxibFAahiW3wV83FM+31HYRpDmz/I6DGEY9vWsZAoMYQJG1gxgKViUG/a4o0gv6i2auGsMQPskwDcIY8d73x6srBWtVjj26iZLBfXBLD9CgzCscpZTyL0MaZ2Jog7WhTdgEZAIyrUmDkbFmOPitZoDDiAUgct0qGZpkGMRpt2ccjFgAJDs0klwhuvLWsZJt2h1A90zPUBwIfv6JLDBgsYsDFsx9wK6p2X0Q+qa4ic0HLJzzs+vL869X6B+C8eSfkP3tqhPGqr5pGoRAXAySBvahVygrsuFonaXrv2NczKyndy1DIC4GFFkbFzNUbMim3xVFekH/LLnXtpyY5uji/KumGDzWlaeJ2LiDB8VYtzWM6QEPjg2S8Xgah4Mi+1fUE/HptOwAHTZhEhAJiLRutqLiOMRoN5EEYmKAyO4CEJaOPbvlAiIQEwNIdghJX5O9mdP518zilT1X1TyTaxZcbIhy7zijVd90TcnoLMr9fi62IjVxDMDFBoqsm7pi2Z7hyL1MXekM/VXqycm30z/71QORjcI302SPh90s4imf4YCix6BYuIpvsxk/oWCQhw8UBVGQjptQCZgETFoTz7Wxwvok4GMDIrcEkdgxbGJLdVPyukakzNUPkARIrjKSpux7nrpLM2W7zjuRfEfXpNpsMCEEXOz9JfSejWJrlqwShXRF6Hd0sXETvwBcbKDI2qEOlbiK2i79d44ivaD/O03D0RM6u3ZQTscTmgb5NKXMm44zdoHZ5px8viP7kiVxcBNR9LFYkeqg3HzyACXTfJgk6UG1ahWsSgWU6qPVURxNJtZbeTbgawMi107hM31VtbhU8LUBklsR/pGwQSS5Xdf8BSRf4ekSR5N01vepqYAQAjMsYIbF63gmt+VZ0+VlPFc3JHU79p20va/X6AhdnXjWdw85J57zU31P+xWUVXRF1xTFB8ouoh5WhNrFFaF0mzieZ3QWnJqnbE8rKy1uJZkWuzHd8eWLUjpIHuj83kw3NMo/D9PwgfIFGC7+J8rTIM7GYZbxxHL+66dD5DloxI7ydaKZxu/QNA7zwo8v1p0uBFQLN7BTRcHssBNzItuaYznaLuw8DbHu2uI9WY3dy5WRPV3RCFfYrse65Xp61zIEYt1AkXUUITZ2NOx1RpFe0D+bsXUaZxPWBC5ueviiEa3axocwC3nQ+5E9zwM0SoOnsNwBMYuCwX0TRgGhgFDr8jM91bRapjBDpBsQ2Z2J9yVTIVq7aTIQ6QZIdgdJ3Sey5+pv7edv1cwtzfQMycZ1Q6JCCETuIHK3+MC3NXInKdjXHdyLH/Fua7l7TrWDGw+zhdliBO4jXze1iNmJxVXZ7wHKaBDRIZoEzB1h52RPWU7H86fa3EEpJsEsmJHHbVgmPk7yTSr1/uvDB+yphAOR0pQn5eM67MQsS45FZNuqa5qEEBgDhTHQxQe+rWOgEvE9zfG2Y5W5rz/bl6eOdX16ftYJVXXb8m1b5YoBqs4BF3pQu9iDUnTDwI7y1rvBtx/7rAYsPz4PV35C04yiCU3HQcy8Qb4FbtEvGgWDPEmfPkfTm7RYP4v1i4I05KnK7HTkBuF9GKPT82+H6CxBTAk0jYMIVefzEG9K/3XK+mFDFDCFU3rPu2f8GI0HHe3nIruWJDt63aP4yxoW6APs5NZ4vuWbstvLdIZX9wHcc+fnb97ZdXe9AMUzsOyTuhmK20RWSFmoLd5TY797kVHV1SXstQvWz5H1HVMWlHp61zIEUhaAImspoutYdkm7dTvmKNIL+i/pgD2pao0b92I2I+9AxBLTaSwWuxlM05TdMTsaxKxDG0UoueExLtHTzRDrCpc93Ci5bUInYBOwaTWbVNtTDZ+02zgZ8hUAkZ0hElvEMV3vrTJoZK5+gCRAcgUkNU+WDaelC91mZp7uE1vxSd1cJiEEnNz9pdN+TXTVXQnrurUHO6koKji5QJEeKKI4xDD9lp2gOYr0gn4+/lMs1noTJ+k4iML8STiyaRBmfPfglKfL8DyYxyS9R+KponA0G8EBjxao08NaM55vEx0y8AGRW9PfsYnpqPpbxVhkrn6AJEByVf/CdRXbV7jC3sejJYZqWQ7ehbVmwKPtgU77NuvPNFW5NmsY7ZBHS8CjBYr0QBGsmp5pmL0sx9QV+pfPNnCSeBSm42I5lmoeGHdzy2kiC4R53TyOzmgbFjPj/+RTv2b+Rr86LMa3B4NkGvOkT77/Sxij/C7MYIQbDE+vhkdWVN+X7HZtM8QDAJGdIVJ1XBnrMszIB0huCyQV2fGJ27WR5G9FU8687CU8UGyT/fFbaX1RIb24M/7AGQzYucGI3Xeh7qJS4oyiZzGrkwgAlB/WzKpgZ2zCGZ6Lvgx2AkFrGLO+7Cq+rC+9gi3rC7NeZjikJ+2Kf29WvADRvPoXYkLz5FpNnSW/F7LnI0w30dckua9qKhULhTPqp1l+mXAh/GsUlN+ef3SSaDqO536vDohT4uTEZh3h2bfvxTf8XIcZEn9MwyH/yCfyMBlF1cnM6C09XIioSm6wBIUq275cuwRFWfxaGEzFV1W3oNnbx+Uq3yI9ofPwNWfLdMzOWN4CCgW9rBK0gNACPjdGOia6LnUWwhOX6NrNLxfAY8Ku2N2JLV+O0a8LrwUn+p2iEb8i5AY53aQqvcYivsyUs1CVogOwrtsMRgOMxtqgpmsojm17W200rqYTvscy3xfqkj6E9BFMRjuTITocVSflJSgk1VeI4mwy3G9hycd8dY4XoCh/KSrMTP4Fv7maclfs9+qmXUcAaXJ7xe+bkwabkiD0HfusGUo5g3pyyzDP1ZpMWN1kwQtBFFFCFCiINfuV83D25Y4GQ+5a6RLPszkeJYnwtMqvt9NcfC0fAXs2XOGlReESxOFhMuB9VS46jOlFmA9YFRWtMjDFXYuPN8nwSXxgRaZjRssv/x8AAP//AwBQSwMEFAAGAAgAAAAhALO+ix0FAQAAtgMAABwACAF3b3JkL19yZWxzL2RvY3VtZW50LnhtbC5yZWxzIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJPNasMwEITvhb6D2HstO21DCZFzKYFcW/cBZHv9Q/VjpE1av31FShKHBtODjjNiZ76F1XrzrRU7oPO9NQKyJAWGprJ1b1oBH8X24QWYJ2lqqaxBASN62OT3d+s3VJLCkO/6wbOQYryAjmhYce6rDrX0iR3QhJfGOi0pSNfyQVafskW+SNMld9MMyK8y2a4W4Hb1I7BiHPA/2bZp+gpfbbXXaOhGBfdIFDbzIVO6FknAyUlCFvDbCIuoCDQqnAIc9Vx9FrPe7HWJLmx8IThbcxDLmBAUZvECcJS/ZjbH8ByTobGGClmqCcfZmoN4ignxheX7n5OcmCcQfvXb8h8AAAD//wMAUEsDBBQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAd29yZC90aGVtZS90aGVtZTEueG1s7Fpbjxs1FH5H4j9Y855mZnKvmqJcKe1uu9rdFvHoZJwZN57xyHZ2N0JIqDzxgoQEiAeQeOMBIZBAAvHCj6nUisuPwPZMJuPEQyndogrtRtr48p3jz+ccH59McuONi5iAM8Q4pknf8a65DkDJnAY4CfvO/dNpresALmASQEIT1HfWiDtv3Hz9tRvwuohQjICUT/h12HciIdLr9Tqfy2HIr9EUJXJuQVkMheyysB4weC71xqTuu267HkOcOCCBsVR7b7HAcwROlUrn5kb5hMh/ieBqYE7YiVKNDAmNDZaeeuNrPiIMnEHSd+Q6AT0/RRfCAQRyISf6jqv/nPrNG/VCiIgK2ZLcVP/lcrlAsPS1HAtnhaA78btNr9CvAUTs4yZd9Sr0aQCcz+VOMy5lrNdqu10/x5ZAWdOiu9fxGia+pL+xr7/XHvpNA69BWbO5v8dpbzJuGXgNypqtPfzA9Ye9hoHXoKzZ3sM3J4OOPzHwGhQRnCz30e1Ot9vO0QVkQcktK7zXbrudcQ7fouql6MrkE1EVazF8SNlUArRzocAJEOsULeBc4gapoByMMU8JXDsghQnlctj1PU8GXtP1i5e2OLyOYEk6G5rzvSHFB/A5w6noO7elVqcEefLzz48f/fj40U+PP/jg8aPvwAEOI2GRuwWTsCz3x9cf//nl++D3H77645NP7Xhexj/99sOnv/z6d+qFQeuz75/++P2Tzz/67ZtPLPABg7My/BTHiIO76Bwc01hu0LIAmrHnkziNIC5LDJKQwwQqGQt6IiIDfXcNCbTghsi04wMm04UN+ObqoUH4JGIrgS3AO1FsAA8pJUPKrHu6o9YqW2GVhPbF2aqMO4bwzLb2aMfLk1Uq4x7bVI4iZNA8ItLlMEQJEkDN0SVCFrF3MDbseojnjHK6EOAdDIYQW01yimdGNG2FbuFY+mVtIyj9bdjm8AEYUmJTP0ZnJlKeDUhsKhExzPgmXAkYWxnDmJSRB1BENpInazY3DM6F9HSICAWTAHFuk7nH1gbdO1DmLavbD8k6NpFM4KUNeQApLSPHdDmKYJxaOeMkKmPf4ksZohAcUWElQc0TovrSDzCpdPcDjAx3P/ts35dpyB4gambFbEcCUfM8rskCIpvyAYuNFDtg2Bodw1VohPYBQgSewwAhcP8tG56mhs23pG9HMqvcQjbb3IZmrKp+grislVRxY3Es5kbInqCQVvA5XO8knjVMYsiqNN9dmiEzmTF5GG3xSuZLI5Vipg6tncQ9Hhv7q9R6FEEjrFSf2+N1zQz//ZMzJmUe/gsZ9NwyMrH/Y9ucQmIssA2YU4jBgS3dShHD/VsRdZy02MoqtzAP7dYN9Z2iJ8bJMyqg/67ykfXFky++tGAvp9qxA1+kzqlKJbvVTRVut6YZURbgV7+kGcNVcoTkLWKBXlU0VxXN/76iqTrPV3XMVR1zVcfYRV5CHbMtXfQDoM1jHq0lrnzms8CEnIg1QQdcFz1cnv1gKgd1RwsVj5jSSDbz5QxcyKBuA0bF21hEJxFM5TKeXiHkueqQg5RyWTjpYatuNUFW8SEN8id4qsLSTzWlABTbcbdVjMsiTWSj7c72EWihXvdC/Zh1Q0DJPg+J0mImiYaFRGcz+AwSemeXwqJnYdFV6itZ6LfcK/JyAlA9EG81M0Yy3GRIB8pPmfzGu5fu6Spjmtv2LdvrKa6X42mDRCncTBKlMIzk5bE7fMm+7m1datBTptin0em+DF+rJLKTG0hi9sC54tRReuYw7TsL+YlJNuNUKuQqVUESJn1nLnJL/5vUkjIuxpBHGUxPZQaIsUAMEBzLYC/7gSQlcj15aF5Vcr5ywqtGTr+VvYwWCzQXFSPbrpzLlFhnXxCsOnQlSZ9EwTmYkRU7htJQrY6nvBtgLgpXB5iVontrxZ18lZ9F48uf7RmFJI1gfqWUs3kG1+2CTmkfmunursx+vplZqJz0wtfus4XURClrVtwg6tq0J5CXd8uXWG0Tv8Eqy927ya63SXZV18SL3wglatvFDGqKsYXadtSkdokVQWm5IjSrLonLvg52o1bdEJvCUvf2vtems4cy8seyXF2RbIQksqcpp0dMc5/RYJ03Cc9OSbanTRogyTFaABxcyJRpM07+xXGRxI6zBdTlVQharWoK5niFyw5sIZwF+N8KFxJ6ZVl7F8K6LLcpEBfFyhk+c1iRNXJLqVyzZ0X52Y/B0eZr3Syd6tFNir4QYMVw33nXbQ2aI781qrnd1qTWbDTdWrc1aNQGrVbDm7Q8dzz035P0RBR7rcyBUxhjss5/+6DH937/EG8+sFyb07hO9aeJuhbWv3/w/OrfP0irSFr+xGv6A39UG429dq3pj9u1bqcxqI389tgfyEzeng7ec8CZBnvD8Xg6bfm19kjimu6gVRsMG6NauzsZ+lNv0hy7Epw74iLPwbktNlF58y8AAAD//wMAUEsDBBQABgAIAAAAIQAnEdgbXwQAANwMAAARAAAAd29yZC9zZXR0aW5ncy54bWy0V99zozYQfu9M/wcPzyUGDE7MnHPjH3WTm7jXKbnpswBhNJYQIwk7vpv+710JZMglvYmvvTwEsd/ut8tqtSu/e//E6OiAhSS8mjv+leeMcJXxnFS7ufPpcePeOCOpUJUjyis8d05YOu9vf/7p3TGWWClQkyOgqGTMsrlTKlXH47HMSsyQvOI1rgAsuGBIwavYjRkS+6Z2M85qpEhKKFGnceB5U6ej4XOnEVXcUbiMZIJLXihtEvOiIBnuHtZCvMVva7LmWcNwpYzHscAUYuCVLEktLRv7XjYAS0ty+NZHHBi1ekffe8PnHrnIzxZvCU8b1IJnWErYIEZtgKTqHYcviM6+r8B394mGCsx9z6yGkUeXEQQvCKYZfrqM46bjGIPlkIfkl/FMzzykT6w//b5gBgR5cxFFMLFx6Ic2H3DJXOXlZXR2j8baFilUInmuyJaxoJcxhgPGtsAoz/ZDTnxZ0qIz4Yn1eyhfhvVKVbfQA0kFEm3P6EqaZfH9ruICpRTCgdIeQXWOTHT6P2yyfpglfjJyndtuUVC9gNTfQkv7zDkbHeMaiwzONfRDz3PGGsiJrCk6LVG23wneVHlSohobCA4aLxKFFDiLZY0pNb0zoxhBbMd4JxCDrmclLR0uUEPVI0oTxWtQOiBIwXXQectKJFCmsEhqlAHbildKcGr1cv47VyvooAIOeGdh+mm/StreDBYVYpCUZ/12y3OsI2sEefvuaQPj3Y+GLr92xGGWCJLjR70ZiTpRvIHgE/IZL6r8QyMVAUbTdf9DBN8KAFfa80con8dTjTcYqQbS9IOcmZ3YUFJviRBc3Fc5lM0Pc0aKAgtwQKDWtlA+RPCjyfMdRjmM8B/kt5H4L1CG0zt5hLLcL7lSnN2d6hJy/T/s5HhYvnARyaVd/Mm5sqqeF1xHwc2sjVSjPaL/1qvXkH+3mWzCcP0qMptOJ79OXkMWvrfxl13MXaQs1oP/D2FXutxHrLVYIZYKgkZbfTUYa41U7JeksniKob/hIZI0qQVdtwUkQ5RuIPEWME2CmZa0xoVZ0y0Su5630xCvSqH3fDhz6TaHxW/Q0uoWPQpUt2VsVfww7CxJpR4Is3LZpIm1qqAjDyDojx8PwuSpT88xVlAWph08IFNeRhdX7qdEF0RKcighJNxk0VUjFYmuJLxFdd0WZLrz5w4lu1L52kTBWw4XSvOS7oIOCwwWtJh5QZn+UNDuFr0ssLKB3sTKJr0stLKwl0VWFvWyqZVNtayEFiRgHuzhbNillhecUn7E+V2PvxC1SZB6zqzbcQHVxltBNz/k6BDjJ5hTOCcK7uk1yRl60mMrmGrzThsGF2/UM12NaeX6OYO+NdhT+czYVPxXsegxlhGozuTE0n46XbWBUyKhk9QwyBQXFvvFYH4Y5zy711M5bOXhxl9vFmE7WfzoDEct/GXmLW6Ws2jm+svZxg2n15F743tLN1oF0Xq92njhcvF3dy7tz5LbfwAAAP//AwBQSwMEFAAGAAgAAAAhAKt7dg7UAwAASxIAABIAAAB3b3JkL251bWJlcmluZy54bWzElsmOpDYYx++R8g6Ie7fZCig01SOmqIo6yial8wAucBWovSBjanmGHHJLrnm2PEls9h6SEdCt6QsG29/Pf+xv8YePV4K1M+JFxuhGN+8NXUM0ZklGTxv9t6f9na9rhYA0gZhRtNFvqNA/Pnz7zYdLQEtyQFxO1CSDFsEljzd6KkQeAFDEKSKwuCdZzFnBjuI+ZgSw4zGLEbgwngDLMI3qLecsRkUhOVtIz7DQG1x8nUZLOLxIYwV0QJxCLtC1Z5izISuwBv4YZC0AyT+0zDHKno1ygVI1AjmLQFLViLRaRvqPn3OXkawxyVtGssckfxlp5E5k7OAsR1QOHhknUMhPfgIE8ucyv5PgHIrskOFM3CTTcFsMzOjzAkXSqiMQO5lN8ABhCcJ20lLYRi85DRr7u85eSQ9q+6bpLBCetqxcbg3QVeBCtLZ8yt7V5hGLS4KoqHYNcITlPjJapFneZQeylCYH0xZy/tIGnAlu511yc2Ko/V9qi+pj6IFT5DdnR3Ct/MtE05hwmgrRWUyR8HLNVgmRHtwvvGhrBptrTkw+LcAaAdwYTSwWLcNvGCDuo1txsolh1XLqU1GcrN9Yc2IO/FzMAJCUsxCW3epQjTIfsIpEJOk8XHtGQNlCAVNYdEFTE48TE0FLdAbE2sEwi7t8ppho3qatOuCNDM4wP70uUL/jrMx7WvY62mOfsi/q9jSD1QT8MAkVrxPzawpzmclJHDyeKOPwgKUiGb6ajECtOgH1lI6smuoVXat+5T/NyxGrl6TUVErUH+QtEB4KwWEsfiqJ9uLrUYaSvE1KeMCRvEJy1VlfGMOjQPwTR/BZTVEUWqhlgzOUbmWEduTt3K0O1Agpsch+QGeEn245auektwPPkh/VGFZj9VxBctxRbD+0nZVVj+CzGshkU4sKRI5lMV9/8oxwF+0qDZXG1tys7eQdd0+6zkOJMRId8UkWuHbon7/+6Pq/j9tejI7N9PwXrpqMqt9U3RvdsyolKaSn6rZtu4aaC5rJoGJ9Lt7sxRvWeheZfvgW4n+fK950nAXqrV69ud37ke1t30D9n3/PVW+Z7gL1dq8+sjxr76zdd3Ecy/cXqHcGbr+PXN/w3kT9bM+RYheoX/XqQ2Nnheo6/R6e49hLotYd7L0TOYazq5Pn1/aclbEkar1evWWE263r1kn7q6v3lkSt36vf+aHjRWv/XdS7zrSoBS+qaKNKq56qpKoCUFXpICmrGl51+r4rL6O+N6rJj0pAJa5arFrj5zPisnqqYtpWxG5DBmP9xtTS2qHqmyppdVvX9Id/AQAA//8DAFBLAwQUAAYACAAAACEAUdFieigNAAAmgQAADwAAAHdvcmQvc3R5bGVzLnhtbNSdXXfbuBGG73tO/wOPr9qLRJYl21mfdfY4Ttz4rJ31rpzmGiIhCw1JqPzwR399ARCkQA1BcUDE3d4kFsV5CMw7MwBIivz5l+ckDh5pljOenh9M3x4eBDQNecTSh/ODr/dXb94dBHlB0ojEPKXnBy80P/jl/V//8vPTWV68xDQPBCDNz5Lw/GBdFJuzySQP1zQh+Vu+oan4csWzhBTiY/YwSUj2vdy8CXmyIQVbspgVL5Ojw8OTA43JhlD4asVC+pGHZULTQtlPMhoLIk/zNdvkNe1pCO2JZ9Em4yHNc9HpJK54CWFpg5nOAShhYcZzvireis7oFimUMJ8eqr+SeAs4xgGOAOAkpM84xjvNmAhLk8MiHOek4bDI4Lg1xgBEJQpxNKvbIf+T5gYrj4pojcPVGk2kLSnImuTrNnEV44hzg1gFWMzD7yaT4px23ABfEqlhEp5dP6Q8I8tYkERUBiKwAgWW/wp95H/qT/qstku36D9WsfxDeO29SN2Ihx/pipRxkcuP2V2mP+pP6r8rnhZ58HRG8pCx84OLjBGh39MZJXlxkTNibFpfpLm5S5jXHyYSlf9HbHskwp/Td/WWS4lubYtJ+lBvo+mbr4v2wZpNSxaJY5HszeJCGk50i6v/jX5smk/VXjudFvVCVI9FVcTEt3R1I+Si0aIQX5wfHMpDiY1fr+8yxjNRqM4PfvpJb1zQhH1mUURTY8d0zSL6bU3TrzmNttt/v1KxoDeEvEzF37PTEyVEnEefnkO6kaVLfJuSRBz6izRQfizZ9uDK/N81bKp91mW/pkTW72C6i1DNRyGOpEVu9LabWe70Xe2FOtDstQ40f60DHb/WgU5e60Cnr3Wgd691IIX5kQdiaSRKsdofHgZQ93Es2YjmWJINzbHkEppjSRU0x5IJaI4l0NEcSxyjOZYwRXAKHtqi0Aj2mSXa+7n7xwg37v4hwY27fwRw4+4v+G7c/fXdjbu/nLtx91dvN+7+Yo3nVlOt4FqkWVqMzrIV50XKCxoU9Hk8jaSCpRa1fnhy0KOZl056wFSVTQ/Eo2khUZ/3R4hKUvfxvJBrr4CvghV7KDOaj244TR9pzDc0IFEkeB6BGS3KzOIRl5jO6IpmNA2pz8D2B41ZSoO0TJYeYnNDHryxaBp5dl9N9FIUmoAmZbGWScI8BHVCwoyPbxon3urDDcvH+0pCgg9lHFNPrC9+Qkyxxq8NFGb80kBhxq8MFGb8wsDQzJeLNM2TpzTNk8M0zZPfqvj05TdN8+Q3TfPkN00b77d7VsSqxJuzjunwc3eXMZeXIUa3Y8EeUiImAOOHG33ONLgjGXnIyGYdyBPD3Vizz9jjfODRS3DvY0xrSL7m9SpELkWvWVqOd2iL5iu5Gp6n9Gp4nhKs4Y1PsVsxTZYTtM9+1jOLcll0Jq0iDUraBYnLakI7PttIMT7CtglwxbLcWxp0Yz1E8Bc5nZVy+qh821aOb9iWNT6tdquS1+ZppIdWymuWfsrw55cNzcSy7Pto0hWPY/5EI3/ERZHxKtbMlD9SkgxK+U/JZk1yptZKLcTwob6+gSG4JZvRHbqLCUv96PbpTUJYHPibQXy+v70J7vlGLjOlY/wAP/Ci4Ik3pj4T+LdvdPl3Pw28EIvg9MVTby88nR5SsEvmYZCpSDzyRBLTTJYyL2Oo4v1KX5acZJEf2l1Gq1s6CuqJuCDJppp0eMgtURefRP3xMBtSvH+SjMnzQr6S6t4LzDhtmJfLf9FwfKn7wgMvZ4Z+Kwt1/lFNdZW1P9z4aUILN36KoNQUw4OMXw+dbeHGd7aF89XZy5jkObNeQnXm+epuzfPd3/GLP83jMc9WZezPgTXQmwdroDcX8rhM0txnjxXPY4cVz3d/PYaM4nk4Jad4/8hY5E0MBfOlhIL5kkHBfGmgYF4FGH+HjgEbf5uOARt/r04F8zQFMGC+4szr8O/pKo8B8xVnCuYrzhTMV5wpmK84m30M6GolJsH+hhgD6SvmDKS/gSYtaLLhGclePCE/xfSBeDhBWtHuMr6SPybhaXUTtwekPEcde5xsVzhfIn+jS29Nkyyf7fJwRpTEMeeezq1tBxxl2b53bZ/Z/Zom45fRdzEJ6ZrHEc0sfbLbivXyYkNCfZoeXO4bdNrzhj2si2Cxbs72m5iTw72W9YK9Zbb/gF0+PznqMbulESuTuqHwxxQns+HGKqJbxvP9xtuZRMvyeKAlPObJfsvtLLlleTrQEh6z/m3PPkuVpy3Lvnz4SLLvnYFw2hc/zRrPEnynfVHUGHceti+QGsuuEDzti6JWqgQXYSivFkB1huWM3X5Y8tjtMVlkp2DSyU4ZnFd2RF+C/UEfmRzZMUVTHa+5ewLUfTWJHlQ5fy95dd6+dcFp+I+6rsXEKc1p0MmZDb9w1aoydj8OLjd2xOC6Y0cMLkB2xKBKZDVHlSQ7ZXBtsiMGFyk7Al2t4IiAq1bQHletoL1LtYIUl2o1YhZgRwyeDtgR6ESFCHSijpgp2BGoRAXmTokKKehEhQh0okIEOlHhBAyXqNAel6jQ3iVRIcUlUSEFnagQgU5UiEAnKkSgExUi0InqOLe3mjslKqSgExUi0IkKEehEVfPFEYkK7XGJCu1dEhVSXBIVUtCJChHoRIUIdKJCBDpRIQKdqBCBSlRg7pSokIJOVIhAJypEoBO1+qmhe6JCe1yiQnuXRIUUl0SFFHSiQgQ6USECnagQgU5UiEAnKkSgEhWYOyUqpKATFSLQiQoR6ERVFwtHJCq0xyUqtHdJVEhxSVRIQScqRKATFSLQiQoR6ESFCHSiQgQqUYG5U6JCCjpRIQKdqBDRF5/6EqXtNvsp/qyn9Y794ZeudKP+MH/KbaJmw1F1q+ys4b9F+MD596Dzh4cztd4YBmHLmHF1itpyWd3kqlsiUBc+f7vs/4WPSR/50CX9Wwh1zRTA50MtwTmVeV/Im5ZgkTfvi3TTEsw6533V17QEw+C8r+iqvKxvShHDETDuKzOG8dRi3letDXPo4r4abRhCD/dVZsMQOrivHhuGx4EszrvWxwP9dNLcXwoIfeFoEE7thL6whFrV5RgmxlDR7ISh6tkJQ2W0E1B6WjF4Ye0otMJ2lJvUMM2wUrsnqp2AlRoSnKQGGHepIcpZaohykxoWRqzUkICV2r042wlOUgOMu9QQ5Sw1RLlJDYcyrNSQgJUaErBSjxyQrRh3qSHKWWqIcpMaTu6wUkMCVmpIwEoNCU5SA4y71BDlLDVEuUkNVsloqSEBKzUkYKWGBCepAcZdaohylhqi+qRWZ1FaUqMUNsxxkzDDEDcgG4a44mwYOqyWDGvH1ZJBcFwtQa1qzXGrJVM0O2GoenbCUBntBJSeVgxeWDsKrbAd5SY1brXUJbV7otoJWKlxqyWr1LjVUq/UuNVSr9S41ZJdatxqqUtq3GqpS2r34mwnOEmNWy31So1bLfVKjVst2aXGrZa6pMatlrqkxq2WuqQeOSBbMe5S41ZLvVLjVkt2qXGrpS6pcaulLqlxq6UuqXGrJavUuNVSr9S41VKv1LjVkl1q3GqpS2rcaqlLatxqqUtq3GrJKjVutdQrNW611Cs1brV0K0yYh0dALRKSFYG/58V9Jvm6IOMfTvg1zWjO40caBX67eoPq5eSp9foryVZv8xP7F8Jn8gnoxs+VouoJsBqodryOmtdUSWPZkkC/uktvVg3Wl2urIyrDPYdq4Ppa8RTgty+3UkfYRla9g86d7aHVm8Dkf7x6DtLNY1zvqxJk0uyg33wWyhCudzn6dDr/oK+lbt9jNtNBbL7HrNpmvI7MpcNH1g7rI1o7vFW+2q+l+3CX1PGBdsmRLr2mS6ptI10ys7pEX1b/0S6pde1xyfRq/vG0ebddY6iv3rdcoraNdMnc6hJ9xB/tEuV54BKmjNhlrv63xMzIrh9bu64j8kd3vdZvUIKM7Gz1ksCuzupk+9GdrTsxKPT3dzZci96G+jmFlmFFP2+8+cGsetr4rhssDyW3+ESPFft8Ym93ISc3PW1Wk5/e8bCaH1lFG6xasYwrDcQf12kkAE/61ZBVS6NnUqHE95c0jm9JtTff2HeN6aqovp0eqsfT7Hy/rJ60arXP1JTcCpi0G1N97I+T6t0r+l4x6/RDzjs73K1uXBzraWzCVrff7Tam2mqLSj09NxNRJ9h2CDnuGFWrbcjSEpa5EHEhd9j1ZPUwZDjVqrfbWrmsokOVe9dCJ7Xa/jZ+twVqZbH9eqchA+vMtqg2y4Hd42y/2RM2HRnZVRMPj09ml/UMtd4o3+tQRQOyUDYduNLvYtreNLrbkY63NY0uObqDjzQrLmL2IFceVX9K4bQ8zNhGZZtrBNSdUs+isfZHveyoqlZCpvpr0/ZSuMxbZ405nM7S1hyuXjdgVOxJQNCNXTfUO1QPe9/21OaLP7Mfml5/qt5jZQ9m+OqsP3ss6y51hnLrtV1APcPy/ziQd3ux6wP9fV8Ymy783zqh/it//18AAAD//wMAUEsDBBQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAd29yZC93ZWJTZXR0aW5ncy54bWyc0lFvwiAQAOD3JfsPDe9KdWpMY/VlWbLnbT8A4doSgWsAV/33g1pdF19kL+Voe1+OOza7k1bZN1gn0ZRkNs1JBoajkKYuydfn22RNMueZEUyhgZKcwZHd9vlp0xUd7D/A+/Cny4JiXKF5SRrv24JSxxvQzE2xBRM+Vmg182Fra6qZPRzbCUfdMi/3Ukl/pvM8X5GBsY8oWFWSwyvyowbj+3xqQQURjWtk665a94jWoRWtRQ7OhfNodfE0k+bGzBZ3kJbcosPKT8Nhhop6KqTP8j7S6hdYpgHzO2DF4ZRmrAeDhsyxI0Was7o5Uoyc/xUzAsQxiZi/XOuIS0wfWU540aRx1xnRmMs8a5hr/oqVShMXI/FywRTyw9iEtKYtb+BZxxlqXrzXBi3bqyCFW5mFi5X1cHyG+cSlD+HUv49tGYJKxSB0jW5/AAAA//8DAFBLAwQUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAHdvcmQvZm9udFRhYmxlLnhtbNyTy27bMBBF9wX6DwL3sSj5EceIHCRNAnTTRZF+AE1RFhE+BA5t2X/fISU7KowWUYAuWhuwRpecQ95L+vbuoFWyFw6kNQXJJpQkwnBbSrMtyI+X56slScAzUzJljSjIUQC5W3/+dNuuKms8JNhvYKV5QWrvm1WaAq+FZjCxjTA4WFmnmcdXt001c6+75opb3TAvN1JJf0xzShekx7j3UGxVSS4eLd9pYXzsT51QSLQGatnAida+h9ZaVzbOcgGAnrXqeJpJc8ZkswuQltxZsJWfoJl+RxGF7RmNlVZvgPk4QH4BWHBxGMdY9owUO4ccWY7jLM4cWQ44H9vMAFDuRiHy6Wkf4RHaBywofVmPw53OKA29zLOaQf0rsVLjiLMBsbtgyvLXIVOMC21+Bh51OEPNV1+3xjq2UUjCW5ngxUoiOPzi+YRHLMUh6iGWvqhUKDC1df/PTdqVYRpB904yFeWGGQsiw5E9Q/MY0gNd0BkNcXXfGUnDRF4zByIguom0kyumpTqeVGglQDfQSM/rk75nuCBa6IZAbnFgBxtakCdKaf70/Ew6JSvIF1Sul/OHXsnDWvFz0yvTs0KDwiMnvmYdh0fOeQ6umXb+L3J4kVpA8k20yXermflNIjkmMqVzTGWO9XRUIi5y/51E7htvIXmU0Ch2jHn8pYPPw07y5fWbzX530wub0dSfbd58xOZ/ZK8vYP0TAAD//wMAUEsDBBQABgAIAAAAIQAP4dJMUAEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77duw6BZtpKo4UoSEyEa72p7gMb1w7Yy8NfbjTEgcmGym+485+l7zlZOtrKONmCd0KpCWZKiCBTTXKhVhRbzaXyHIuep4rTWCiq0A4cm5PqqZKZg2sKz1QasF+CiYFKuYKZCa+9NgbFja5DUJYFQobjUVlIfjnaFDWWfdAU4T9MxluApp57iVhibwYh6JWeD0nzbuhNwhqEGCco7nCUZPrIerHQXG7rKCSmF3xm4iB6KA711YgCbpkmaUYeG/Bl+mz29dKPGQrW7YoBIyVnBLFCvLVmoWFEJvMQnL9sF1tT5Wdj1UgC/3xFHv8RHJKn60dpGnNoS/4XaPgsb0X4wMuqI4Vj20+8vAR6F1MV+xkPldfTwOJ8ikqf5OE7HcXYzz/MiTcPz3uY76z8KZR/g/8bbc+NBQLrE538O+QUAAP//AwBQSwMEFAAGAAgAAAAhACpVX8V5AQAAyQIAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFLLTsMwELwj8Q9R7tQprQqttkaoCHHgJTVtz5azSSwc27Ldiv49m4aGIG7ktDvrHc9MDHefjU4O6IOyZpmOR1maoJG2UKZappv88eo2TUIUphDaGlymRwzpHb+8gHdvHfqoMCREYcIyrWN0C8aCrLERYURjQ5PS+kZEan3FbFkqiQ9W7hs0kV1n2YzhZ0RTYHHlesK0Y1wc4n9JCytbfWGbHx3xccixcVpE5K/tpgbWA5DbKHSuGuQZwX0D76LCwK+BdQXsrC8Cv5kQ0pWwqoUXMlJ4fDq+mQAbAHDvnFZSRMqVvyjpbbBlTN5OYpOWANjwCJCBNcq9V/HYChm28KwMKZhMgXUVafOi8sLVgc9bgX0Hayk0rsg7L4UOCOwHgJVtnDDEx/qK+D7CxuX2oc3ie+U3OLC5U7FeOyFJwvR2PhsaHoxgTSgW5KDX0APwRD/E6/YC2jUVFuczfwdthNvuZfLxbJTRd8rsjJHx/snwLwAAAP//AwBQSwECLQAUAAYACAAAACEAMpFvV2YBAAClBQAAEwAAAAAAAAAAAAAAAAAAAAAAW0NvbnRlbnRfVHlwZXNdLnhtbFBLAQItABQABgAIAAAAIQAekRq37wAAAE4CAAALAAAAAAAAAAAAAAAAAJ8DAABfcmVscy8ucmVsc1BLAQItABQABgAIAAAAIQCQdsplECQAAKa5AgARAAAAAAAAAAAAAAAAAL8GAAB3b3JkL2RvY3VtZW50LnhtbFBLAQItABQABgAIAAAAIQCzvosdBQEAALYDAAAcAAAAAAAAAAAAAAAAAP4qAAB3b3JkL19yZWxzL2RvY3VtZW50LnhtbC5yZWxzUEsBAi0AFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAAAAAAAAAAAAAAARS0AAHdvcmQvdGhlbWUvdGhlbWUxLnhtbFBLAQItABQABgAIAAAAIQAnEdgbXwQAANwMAAARAAAAAAAAAAAAAAAAAKQ0AAB3b3JkL3NldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQCre3YO1AMAAEsSAAASAAAAAAAAAAAAAAAAADI5AAB3b3JkL251bWJlcmluZy54bWxQSwECLQAUAAYACAAAACEAUdFieigNAAAmgQAADwAAAAAAAAAAAAAAAAA2PQAAd29yZC9zdHlsZXMueG1sUEsBAi0AFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAAAAAAAAAAAAAAAi0oAAHdvcmQvd2ViU2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhACcCVBobAgAA3QcAABIAAAAAAAAAAAAAAAAADEwAAHdvcmQvZm9udFRhYmxlLnhtbFBLAQItABQABgAIAAAAIQAP4dJMUAEAAIYCAAARAAAAAAAAAAAAAAAAAFdOAABkb2NQcm9wcy9jb3JlLnhtbFBLAQItABQABgAIAAAAIQAqVV/FeQEAAMkCAAAQAAAAAAAAAAAAAAAAAN5QAABkb2NQcm9wcy9hcHAueG1sUEsFBgAAAAAMAAwAAQMAAI1TAAAAAA==','Weekly_PM_Checklist_FAHU_HMU_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAHU &amp; HMU – PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">WEEKLY PREVENTIVE MAINTENANCE CHECKLIST</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">PRE-FILTER INSPECTION &amp; CLEANING (G4 – Chevronet)</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Per Daikin IOM D-EIMAH00211-19_04EN: Compact G4 filters may be cleaned 2–3 times before replacement. Unit must be OFF before removing filters.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Pre-Filter (G4, 2×610×508×48mm): Inspect – note condition: [ ] Clean [ ] Dirty</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Pre-Filter (G4, 2×508×610×48 + 1×305×610×48mm): Inspect – condition: [ ] Clean [ ] Dirty</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Pre-Filter (G4, 1×592×592×48mm): Inspect – note condition: [ ] Clean [ ] Dirty</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check differential pressure switch reading – supply filter: _____ Pa (Clean ~45 Pa / Dirty 150 Pa – FAHU-01)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check differential pressure switch reading – supply filter: _____ Pa (Clean ~52 Pa / Dirty 102 Pa – HMU-01)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Clean G4 filters if needed – vacuum cleaner or compressed air (opposite to airflow direction)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Reinstall filters correctly – confirm secure seating, no bypass gap around filter frame</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record filter condition and cleaning status in maintenance log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE DRAIN CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Condensate drain pan (DX coil) – no standing water, algae, or debris accumulation</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 condensate drain pan (SS316 – DX section): Inspect and confirm free drainage</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 DX coil condensate drain + HSHP drain pan (SS316): Both confirmed draining freely</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Drain siphon water seal intact – refill with water if dry (min. siphon height 100 mm per Daikin IOM)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water leakage from unit casing, drain pan joints, or drain pipe connections</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">INDOOR UNIT / GENERAL UNIT CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect unit casing panels and door seals – no air bypass or gaps</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check air inlet and discharge sections – no blockage, dirt, or foreign objects</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Inspect flat roof cover and waterproofing around unit base – no pooling water</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check anti-vibration joints on ductwork connections – no cracking or looseness</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DAMPER CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply damper (aluminium, 24V modulating): Verify opens/closes on demand</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return damper (aluminium, 24V modulating): Verify full travel</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply damper: Verify opens correctly on unit start</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FAN CHECK</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Supply Fan (K3G310PH5807, IE4, 2.95kW): Running current: _____ A (Ref: 4.6 A nameplate)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01 Return Fan (K3G355PH4905, IE4, 1.9kW): Running current: _____ A (Ref: 3.0 A nameplate)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01 Supply Fan (K3G310PT08J4, IE5, 1.23kW): Running current: _____ A (Ref: 2.0 A nameplate)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Listen for abnormal fan noise – bearing wear, impeller imbalance, sand ingress (HMU-01 outdoor)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">25</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DPC200 display readings – supply fan: _____ Pa | return fan (FAHU-01): _____ Pa</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ROTARY HEAT RECOVERY WHEEL – FAHU-01 ONLY</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 has Sorption Rotary Wheel (HRW-1000-F2, Ø1000mm). HMU-01 has Horse Shoe Heat Pipe (HSHP, R134A) – not a rotary wheel. The below items are FAHU-01 only.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">26</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Confirm rotary wheel is turning – no stall, grinding, or unusual noise</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">27</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Check wheel rotation direction – must rotate from exhaust to supply side (marked on wheel)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">HSHP – HMU-01 ONLY</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 has Horse Shoe Heat Pipe (HSHP, R134A refrigerant, 2 rows). FAHU-01 does not have HSHP. The below items are HMU-01 only.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">28</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: Check HSHP drain pan (SS316) – no blockage, confirm free condensate flow</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONTROLS &amp; BMS</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">29</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: BACnet POL638 controller – online, no communication fault indicated</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">30</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">HMU-01: HMI controller – check for filter service warning or any active alarm</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">HMU-01 only</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">31</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify NTC temperature sensor readings are reasonable (supply, return, outdoor, exhaust)</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE CHECK</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: FAHU-01 rotary heat recovery wheel is belt-driven (SPZ transmission belt). EC fans on both units are direct-drive – no fan belts.</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">32</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">FAHU-01: Inspect rotary wheel transmission belt – no visible wear, fraying, or slack</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;">FAHU-01 only</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: HMU-01 EC supply fan is direct-drive (no belt). HSHP is a sealed passive system (no belt). Belt check not applicable to HMU-01.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION</td></tr><tr><td colspan="5" style="background:rgba(4,12,28,.35);color:rgba(180,210,230,.85);font-family:'Exo 2',sans-serif;font-size:.78rem;font-style:italic;padding:.45rem .8rem;line-height:1.45;">Note: EC fans (both units) use permanently sealed factory-lubricated bearings per Daikin IOM. No external lubrication required at weekly frequency.</td></tr><tr><td colspan="5" style="background:rgba(100,180,255,.12);color:#dce0f2;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION</td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">33</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record filter DP readings, fan running currents, and all observations in weekly log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">34</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note any abnormality and raise corrective work order if required</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr><tr><td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">35</td><td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm both FAHU-01 and HMU-01 inspected and accounted for in this weekly log</td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td><td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td><td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td></tr></tbody>
</table></div>
    </div>
    <div id="ppm-fahu-hmu-panel-monthly" class="fahu-hmu-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #64b4ff;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#64b4ff;">3 MONTHLY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#7a85a3;margin-top:.2rem;">FAHU-01 &amp; HMU-01 &nbsp;&middot;&nbsp; Daikin D-AHU PROFESSIONAL &nbsp;&middot;&nbsp; CEO Villa</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#64b4ff;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">63 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhACPN4auPNwAAOngEABEAAAB3b3JkL2RvY3VtZW50LnhtbOx93XLjOJbm/UbsOyByIyacMc40CQL8cU/VBH/AsruzbK/tyuq+mqAlyGabItUk5cyc2It5h7moeY19ha03mSdZAKRsOW1Klkjakuo4Iy2LEg/Bw+8D8B0AB//yr1/HCbrjeRFn6Q/v9I/aO8TTQTaM0+sf3v1yGX6w36GijNJhlGQp/+HdN168+9cf/+f/+Jcvh8NsMB3ztETCRFocfpkMfnh3U5aTw4ODYnDDx1HxcRwP8qzIRuXHQTY+yEajeMAPvmT58ABruqb+muTZgBeFuJ4fpXdR8a42N/j6MmvDPPoiTpYGycHgJspL/vXBhr6yEXrgHNhPDeE1DIk7xPpTU8bKpswDWaonhshahkSpnlii61l65ubM9Szhp5as9SwZTy3Z61l6AqfxU4BnE56KD0dZPo5K8Ta/PhhH+e108kEYnkRlfBUncflN2NTMmZkoTm/XKJE4697C2BiubME6GGdDnhjDmZXsh3fTPD2sz/9wf74s+mF1fv1yfwZPXnZZcTnngH8tk6KcnZu/xHfV6UFdsSivHeQ8EX7M0uImntzXDuN1rYkPb2ZG7hY54G6czL73ZaK/kGpNVVtQPYYHgy8pfv3sxklV8sUWde0FT1OauD/jJUV4fM1ZScYCwQ8XXss1c87VX1j5zAzgJwbMAX9hYzGzYdc2DgYP7JZ24hfSamaneirSTvzgWP2FdeD3hZkzMJyuZAIbs3LIF3n6nK1iWA5vVjM3e0YH8tyojG6i4p40lcXRCyuCmUUyZ7ECWJIN7uszaZOv5jR6b/DbeO4ZTq7bEfWnPJtOHqzF7awdP1TZX2TnaQVbNeHnK6GiXWEubqKJqMnHg8Pj6zTLo6tElEjQFwkGIvUE5G8BZPmi/uRf1XGJn/qPUSL/GE6RrBLf/Sg6gVfZ8Jt8nYgPyOEkyqNjwSFDZ5YfWqLJk0dFE1rKo1b9I44eig7n8PyHd5oWONih3v2hgI+iaVLKT6ofdZXJWS5fikk0EHcivhuNSi5aFFt7dyA/+PtAHLuLBCgHoqbnuTx6cH9a9av6+0p9/8ov1OsgS7J8dqoeGrZJKoPFv8+OYnt2xC8eHzu4N1r+aHz4+fTk8gidnbPP7OTy+DNDP7vHJ5fsxD3xGfKPmP+XT8cXl/Kksjq1KuFT32GqMRcHtG/f6WaXzsPMop75xHn1JR45Tx2bd16Y8+IGuXGOjoTQSGQpf0njEu2F7tEvHzT9kdNEwfIsG7FcXrr8NhEgvs6j8UUpumrVxV6hxO8R+j8vKRVLh69VJllNqIcsLj0RDuX5HX/3I0JHWTZEP0e3/MN0onxcufboZ/BsS88GUXwbpyj4IFCKNs+TZ3k2kjV/lkbJ9jjVZ6foc5wk0bM1ZXmV1C+1mavkV3EJ0ZfVVX13fzfDr1FVCPENTzSDPC/Uu2wyK5FsEhMuzyj+/Yd3RP1RFUeZUff5w7toWmaVoYSPynXPvcrKMhuve3YeX9+sfek4FS0DP2p3+uf1TpdP8LH7rxKfJ8nPkXp4tUfVw3vmyc1u+/nPK9tz1sS7T1l2OyupRlx10ijOi/I8k0bk2ySq3z186GfJdCxjX7PPZwfUV9LsyBON0v27z9U7/aEM90j8KY+H8s9r8Sps1EWnWk2HR4eN5w8v+XZ1wdl1SsnDp32B+a6EYYQMe03dsHsqsa9Pn05FlZmnvns294B+9vPvns3MTfVVBtXv2m2DGX/lLT69UDl4CXvlDT4HxLoXtIS/Lzl7EYNfcv4CDi8/XTpw3g/FzXBmapDwKP+eekgiOxGfhlj+m3ny+wdrPufweVIue/LPGpijrf08NGYFuXOT+Dq9v5P5vucMHt+pisB2bI8GDXBGz7FhUc/4ha3cowdx37z+76mMDeaHz7RT6gYWYF3R+annAOutsK5+dgbrpuYRwyNOK6zXn8yuswCSUP1C9bsMklZADeIG0urbV79BVHKoe6Hu7QXooenqetguAvek7pUvlWMktBf226nrY98gYUMBlBHot0PDsS19GcIc3XE6Gw1o1XAcp8WED8oMeu7QevSCdhrYlkXtukqHnjtUwG8OSUPzqMGsdmKydqsqqvq1ZgV8lmd/FxUwVL9Q/faCdYJdM/DbVb9dYX3RaNZjWVB1tp/ejuX7nqsbfqvbqT9R1quiSSjFj2YD3BdefaMq4n2ZYMDtxSfDgNvbDriRWW366KhpPH/42aPWs0fxXEW7yiCc5oWGp+tGA4Pv6fWqYn5WQ10lRzwSaKlPmB1+vvmVrn1aDGh9Z83ROq3v/KSzHWh9sRtSi1lNYEertr51c9XJFLWHjs58E/2/1uiHqtrkqV+BCcCEByaIVsRz/dcerH4e5P4NH9xOsjgt10E7gL1zsM/PnNuFCC/WPM30JKy3pNo//csaTJAdw6d+BSYAEx6iv74WWDSQ2mZLmHByeonWYoMSRE+dC3RoQ4cd6wVpnhl4PuuMDq2Qfs7HUX5bNENdvlTflZYWqnrdZky3tKYWTxnZlCF65b2nV5LRjYtJdP84aRf8tdXPuvydP3sd/s6fvwZ/H05fm7+ByUhY1yCr8xe35e9zFh4I3EhTnQV+QAl+ZZo+VHZzNH1+ZcjZOfsQHn+6ZOfov//jP9Hl0en56S8/HaELdv752Gdo7yeiPnhE7i9Pl7kUE8Gd1RfiPFtSKavu8izlj1VV01VXXV3z/DXfd1J9WV4QahaF6uu7GsBVP+tWX/Nnr1N9zZ+/RvX1cPra1dfigW/atvp61kD76kvTQlM0xr3EWmJVxvg5glL1U93Ew/I3/X5B3MPyt+rYPI3PeD5bQHh8+vMh8mW6kEGJRDUmnoToVhVoILB9xZF8YCkfIiyqNwOV8ZgX4vAoyznK+SQRKJDZLT5W6zrH06KUJ52GIfpyw1PxlXF2J9Azs/qxk+oDY8t3dIG1za8+YNCi8fT1a4kdmzJgYse2nc6mx6ys2R/VKvOPd65WsZ6pVdSx+Vrl8YLuR+xuJAgMZgBDljHEwqare1YvDWxn4K+zRaCL6WSSfENnOf8QqkYP7eHffzN17fffqGb//huxx+P3h+hctox8H8XVhGA0lkkopIRIM1SKZ1sgUawJz8ei9U1L0Qxn19cCPuswDAgGBFsygOK5gWUS1opgL580DAMZgMhlVb7talbgS6uvgUgs3Q+QBEgugKSQctTAQS/T2BfIfEP9VHc31ye5F/5zfRJ17Lk+SZYm35p7DvKlOkFedKHytnydGYazWbMJQXm/GqN3a2GKHjI/1Fw5r3nLlTdeRxeA8gaGLJtPEga25frt1n/MMaQX8Dcq70Pky+g1+hKXN+guGkynY6mqZW7snBcFH6IoFvI8m0yyIi45KjN5YJRkX97/CX2JhCCPRyjlfMiH6/AL6AX0WjI/hTEvCEndyQLdDYh8c0Q6DGue2W4qLehugGR3kDTCwMeO1tminvk+yLbobupTaoV2U+xBGQHdvbuM3q1IGg7cwDZJ0/wNtCqj3053G+voAtDdwJBlwx9Uo45GaVcM6QX8s1bunJfTPP1+xFsNdqthb2Kjf0b6778ZGr0/8twY+H412WwdSgGjgFFLGKVboeZ47RgFUhsQ2Z2u0V1CTfJaiMTS/QBJgOQCSGq2zSxT76xjPt/t2BapTQwvtMzGIQ9lBKT27jJ6xwbwLM11mG13xei3k9pkHV0AUhsYsmxaV2BpntPd8otewF/tl/fc3HKhq6kj5bb8tcrccphRDqzqc/6u7YfUlg4DuQ2I3ISeEPaIbvvslRCJpfsBkgDJBZA0MbZNr5/0ND3J7boj0pnaxh4lru7BhHKIn+3CwLZhBIS0HGSYI/TbqW26jiwAtQ0MWRZh1mzddjXcFUN6AX+T2n7ZfPJKaJcc/ZkPh9ENKqJUfDAYTMfTJCrjLF2HWsAsYNYSZhHH1kLabpokKG5AZHeK23Y0x8IwlxwguSmQNJhmOK7fTnE/geQKetfUheL39G3IfAh6twc67VgAy/Z9bHg7MLpsgt4FhvTAEMu1DULZZi+gPudxWpRRkiD5fz4HaJbnfFAKESxF7SBLR3E+RgUfTHMuXoSaTa+RlLdphq6+TaKiQNfRBPQtMKmHZB2OzkwLS4eBvgVEboSYMC3fN9vFMkHfAiS7gyQOddvDNusWkivoWxL6osuj/AL6FsJFW04nzfYJwYo4W65vLdC3wJA+IkC+YTq4u6X8vYD/nAshO6xVrZSxw1iOw9brjaWGHfPyJhvuKy07jEqO4hQl2bWSvaMkupaJwAxh4v6EnEeDGz5Ee/UmGAv2xWnmF9AL6LV0UNfStZbLd0D0AiK7E73Y1APLpK+ESCzdD5AESC7qgzBH172W+2+1Eb2GY2PbdZtqaWUEduNclWewG2dLnq25nZ1AMwlCp7NB3fku/VV1Ey134wyPTxia247z+OTijPmXx6cnaC+0Xn8jziCPz6LbF12yk104n/cKuvhrN7tz6p7lGGbjqL4yArtzrlqdwe6cSxDR0+6cQmUzQwulXzqvzvrZnbNhC+Lvtuw8ywa3vLwfqpcVX5tKr6eNRttWja/pYVmBIt89OTm9nNv59CM6r0I8atFbta3pMM7LbyhKolwtAIhGMq5ENU20PFKwoJtsKhfZj1A24bma8/+xk5rZdANH83HTiKMyAqMrLzgbBis3QLfpxCChgXdg41O7md2NBIHRFWDIMoYQZuo6DepWYDNHVxok2uM9WcI45WiWsubRdqiGo6mcNf4NH9yi4EyOrAwFXA7Rv8mfpX2a6zwaN3RpOqP3WYTQ3ksK8mwXprNiVIsPdQMjUaADFKhOCFZvYfgJ6p8e6h9LdDeJ7rSrf2D4CRDZGSIxNnTfoe3mG8DwE0CyO0ianmYSM/hDJ821LM9jVIOkuTCgvAuNjOEZpunTrhj9doEJZx1dAIEJYMiyWUDEcinFvWSu6zcw8Ti3z6O4xKNUulSHuMSKcQnrcVxCvoW4BFQ/PVQ/lGDNdWedUIhLACLfGpEaMYhhtpxlAHEJgGSHcQmMA91nYStI1m5VRVW/eo1LdJ1dmLoaNTyrqZuqjEBYYncJvWOjMYywUOtuYu7bhSV0bR1dAHEJoMiyuAS1dI3aTRPkUJs2rzP0z+YThhYayfhDvS41HskwQzWpsBQ+uuY5H8rphfXnd3ExjZLkGxIFSaJJwYcHRVRO86gUX5Nz3ocZklMX1bzFdfgF9AJ6LZmP5LEAGy7obkDkpogcw2I4DNvl1wPdDZDssJvuaYavtUyK2mY5quX6XhC4kGMYwli7sEqA+iYJ/HaR1dqtyvrbqV4dVC9QpI8Wx3Ax1b1NTzKskjAp0av07P0iOTkyHws9LJMvDaZ5Lm54bsBdpmIaR7FwQhql4ltJBlvWAot6iR1h03bDdsn+QNwCIjtDJMZuwBh9LURi6X6AJEByASQ16gSGYbXrjbcRt6YdEoPgbZhpDrmWVj99bZ5tZ64ly9UMww3kuZ333K+qm1ghjdFfkX96+un45Cfxevzp+9RK/xSNJ39C/ifmnsiv7J0TXXO7yThEqeG7gbsN8zQg49Dqp6/feC6MDG9qxiHLs7Hpqpb3NSdetUnT8zi5EJp8NK1DFFTjydNCSPPkNkrilO+jaBAP48G+2vf2RlxdHPxwFcm9b4ssmcpUN0LTp2iQxclH9Gskhf7feSkU/Fekf6ToKsr3kXRUkvAElZkcAS8+Ij8T7wclUnWKUP4j8RR4HqUluuKjLOfoS1TcyGCAtFvtv/tF2v7YSfVjmlQjDmlKILlJ1Q8EzBtP76mW2b6AuREETLNpV9XPGwbMcTO9GxkCAXOgyDKKED10Q9tslzF4jiK9oH+2SFt0y1Wrt0c+5NmXfXRxYWgEjfJozN8fouO0mMiWU7SjqWyEp/lIAKCoJoRNi3IfDflVHhdVi52lZTSOU9iGHqjVE7Uo0R3iOu1aH4iiAyI7Q6TpkFAPWcfp4RsRiaX7AZIAyUVddM+2PcPoLPPlfP9jW1LGGLZvalg3GnygjIDo3l1G79jkAV13NNPFXTH6DUW3sY4wANENFFk2m8HGGtV90hVFekH/d6L7EFXJTVTEeZCNZR4ZGeuO4lzq6SIT7r7Kp8XNk5i2XM71ILf5cB1SAaeAU0tmfrossG1YkAWI3BREatTVQpuyV0Iklu4HSAIkF0HSMwmjtnTYH1Zt64Flu1bQFJZVRkBt7y6jdyx+FhKX0qCz9JNvqLbJOsIA1DZQZFmjp/suY6SXRq8z9Nf5vu5HuM37EW7dXGGEu4jSIYxvA69eg1emjg1Xb5lhCBQ3ILIzRGIWWiwgTV37rhGJpfsBkgDJBZC0bGrikLVbuFi7VRVV/epVcXedetRkBIeB3zTEr4yA4N5dQu/Y8Lbte5Q07u+DViX0Gwpuuo4uAMENFFkmDDyT6Ka72cPbjwU3jG4DpTa6G+n41HLCpimCqGNlA1obELlMa1uMmJrdcW7HRkRi6X6AJEByUSUZUlvTHdYKkrVbVVHVr63S2hb2scsMWL8NwbOdWByisTDoLpvjG2ptcx1dAFobKLKsG+ZgOzAdaXVztfZs3FoNbQuxnIo3Kj2KzHP6NNGJTK9SoJG4tvx+UUZSZu/Jv394/D0e3cK2mkCrPloe5vla4IetaAV6GxDZXUUfmq7lGqC3AZIbA0kchJbvd5yUdwW1azLXMwLmNhRAGQG1u7t02rGRZd01qKHvwqaWFqhdoEgPFDF1z3I1LB22uWrXv+GDWxQl03GcTsfVIHGWIuE3ObQcJ9V87aLMI+koLj4RN159TQ0/i7/kEPTVn+Q2lmlWojKbDtThAl19QzdCNIPoBXb1kLDMty3faRw8QCB6AZGvi0hTI5pu2R0rjEZEYul+gCRAcgEkdRoYNu26klxB9Gq6rhvUZg0FUEZA9O4unXYrhmS4loEx7iz/3xuKXhtEL1Ckj05QEGJCWs79nKNIL+ifpelgf2F//SzqfcTlLhZ5lsYDxL9OorSIhQYWJ9/xQ1Qp5GzCc7U8WenhNEOqsEL6Drmccx0lUT4GoQuM6iEjACa+busgdAGRm9IN8gkNdGUVhC5AchMgSQMbM93qZSvtrckVZtsspBrsxvcdW2CLzW3cYlPziUaIRftg9FV1Ey/fYvPo4uhMdfzrJRCnJ5/+hvYesVaUP8+yEculqepmr/NofFFGeVn7pFUJsrzg6OIm4y+5KkuH7a+Jvo6TGSTlElOe3/F3P6IjHpXoLJ7wfXSuG6SjrUQt07UM12963MoIbCW6auUFW4kuQURPW4kaIXUY8TpLdDhP4562Ej3JSn6IVEUXF2gUlyUfymXjc4u+PqJZn+UmKlCEiiyfqJBInola7hu6kTVDzgfZHRfvvtxwntTRkhIJWkjbHzupLIjn6a4XwlQ60C67EOCxbdMKWyYCm6ss3nBUwWmmdyNDYFQBKLKMItj1A8NvuX5/jiK9oL9uKVUTuqe6xvvo9/+iFv79N0K18XguJ+ogm0y4ynv6aHWZnEx3lWSD2yfryeTqMRSnw3gQlVkO68iAZT2wTGeOxShhrVgGIw2AyM4QScSPa+N2XSMYaQBIdlhJ2qFBwyBsBcnaraqo6levIw1d520xrNDyDdLUG1NGQH7vLqF3LBGTq4eWFW79pL4kKspznorHyYdn0TX3cqEZqof0I9bWUQwgzIE8y4S57J85Xi8Zw/sQ5rPUqVJp3+9Isnoe1XXYBGQCMi2ZxOI6OrPsdqNGoL8Bkd1V767p6XZjT79rRGLpfoAkQHIBJE3HDgm2e8nXvi17lFCf+JpdHwX9/Ucj9I7NJrc0z7RJZ4R+u+FvrK+jC0BlA0WWDYN4rue527FHiRr+HuaRENhyLuSe2hT0/Ux3y1HuQZaO4nwsX4c8LaKSV98v0CjnPPkmRXYRT25gK1BgUx9s0k1shI4JC+oAkRuCSCvAxLbYa22Yg6X7AZIAyYWQtIIwdF97BvtGyWyNaqZGwgYXKCOwnm5VpsN6upZMX3NJCrF1zyJWU9AItSH0VXUTL1/Ndn566Z7/DR0x9xKdM//0MxPvfj1i7JNaMDJbZlItszs6//WDBPiHEO+ji3rNSTerzgxiBMRg2zCTBVadrX56T435pq4600zbcyyzqcFCPbXZ7VedzS8rmxEcnVeLyn5Vy8j2fv8vSYDxeB9pH8ntr2icyXnwH2fL04YZL9Q6s5vojqNotiLtYQ1aLD8q6vVtaVHyaPixkyqEBE7oG27TDIhNqkIgGN94ek81xfYN+AYmDh3cWS/hDYPxuJnejQyBYDxQZGkw3g4DT9uODHeH6HNcTKMk+SYbPbX07FHLKOe/qbVmw2lR7qMhn2RFXBb7cvrbkF/lcZX+fRaxr06SFkoBnnX4BfQCei2hl2W5htcYdUEvohdE5wGRnSHSsAjGNoZJcADJTYGkcIdHjVBa3ZbofOfp7gzf0X1fa+qHKSMgvHeX0bs1rVWjWPc0h3XF6DcU3sY6wgCEN1Bk2ZC0beumbnZGkV7Qfy+8q7TxavnYB+kDNOF5PObiJtF1VNzyst5ZjUeJODBBY6HA0RVHOkX/7/8iisZjtFfpbbnmLI/GvNqUTdwPLyABDDCsB4bppm14pvVaSge0NyBy2ZJIGnqB6bZbnA/aGyDZHSQNxzSZ7/aSi25rUs0zjAMcNHXFlBHQ3rvL6B0bctCILzi9A3uZY7KOMADtDRRZRhGmE9dypdVtGPQWUnv0DQ2yPJdD3sNYvsg5ZdmoHr2u93Eb5cKh/OtNJMW3TPsySrIvav3ZdDJJvqlDUnCjvXGU3/Kh3BpdiXIQ4ECzHmimOWZouR5uRTMQ4IDI7kJCxMfiX7sEXyDAAZIdVpLMszSidTZHdb4vsi0CHAcBswgOG3ygjIAA311G71pITdNMg3a22PQNBThdRxiAAAeKLBsIYYyFrHFzT9Sm0etegFeD35Npfs1RIbS33M3k0QbqPC2mOS+kGhefjaMyj78i+UBTIbJVPtaR+PhGCfArPspyPpPklbl1WAYkA5ItETu6Y1DqQAJWQOSmVPs+ManA1CshEkv3AyQBkosqSc1yAo/8seV3aAWeGULeiO/YAqlhtjI1jKv7mu73wuir6iZenhrGPz0J2MmFe8lQcO4en6CLv11csp/RBTv/fOyzbujrYBY0B7U3ib4QPeuhQd6xeDhhuoZD1hV93zB6ZjbTu5EhED0DiiyjCLEM3yLdzfDqA/3o6ziZPU25ExHP7/i7+65r8Fc0kBsCPyKIuM08y0Ysl9evvHWdR+OLMsrL2qd90FRla35JQVg67K8Yz/vrcdLpMJG7N6l44pdIgETlnx7HyRANY8GlER+UUVqivckRsv/7P/7Tea+Ck2mGouQ64moTqCQe83VqJaiUoFJaXClZlAZ+6LZrtyHaCIjsDJHYDanh2DDZByC5KZDUfdf3bGX1jxttNAziE79pEZwyAuGK3WX0bo0faITaIfY6Y/QbhiusdYQBhCuAIksoYhoCJUHj8BJq0+h1hv468/IsMPGw5dM/N+4BVcnxK5nG4v7T4tGeUHIHKLUIZx1mAbGAWEuI5eoe05zXSicAkhsQuSwy7drE0MJ2vSGQ3ADJDiHpU9Pw+tkpZku2fhLyxHdDL2xwgTICint3Cb1bMTTDNRl2LemwbVfc9jq6ABQ3UGTZyEdIQ9/x/K4o0gv6q1U1UTIT29UmyVUeyXGcxuPpGN1w5SThYTQe/wnlXD6uevBb5ZqMR+LsBa1kM42ARcCiJaFdW/SaqN6ORSCvAZHdBXwC7ITUhL0bAJKbAkkr8GzbtJq05ZqQXEHcGr7LPF9jDQVQRkDc7i6dditahTUv1Eh3Pfc3FLcOiFugSA8UoR6mpuduuLitR4AraTuMi8FNJNNHyE19qwSOiczomKbiLz5UORr5FyFq9ybiVxDFt+Ks49Of0eQjxUoRy9QRcmOFnP9jKs4fQspGIFcP5CLU1RyPwpAyIHJDEGkEFhH/6CshEkv3AyQBkosgabnECnHHCwtW0LyEaQ7RYUD3j0qnHVsUYVoyHXs7OtVuVdbfTPMaGmheoEgfFDEItq2gl0lMXaH/+RXMx2kxkbsWyHHeR+T48oarvdEknjxeBt1QmrdY8v33LE7LYh9d8XQoXtR88iQaT6qR8TRDgzwa3Aoi7aMiur5Wf4jyyBhDFU+Is3SdaghqIaiFloz1uCZ2df210vdBcAAQuUyJEd8LAggOACQ3BpKaF3qOjd1uISlfKsfkz1p4FDDDPtbMbVhfDdkcVz99bZ5tZzZHSgSa7bBdDV/XUqpE6ld1pavqJl6ezTFwfz5j550mb9Q1z/ZJ2JSke5PYCqG8Hhq/HVuRqjFieDrpiq1vGMrTm+ndyBAI5QFFllEEM88jgdlORM9RpBf0z5L+XFS7lAyjsZyXsod17fffdINq4/E+Iifj94doFt+7SqKh3B0lSvbRaJokqMyjO56omJV8vmmVt3CQjWWoq+BDOaNlHYoBw4BhSxoh7Ji6T2DdBiByQxBpGL5tWVRahTAVQHIjuiG+Q0O3ZXLM2q2qqOpXdaVtyURIHOxhZjY1FMoIaO/dZfSOzRHwTFu36Q4sHTHwOsIAtDdQZNnYjGEJ7R20G5uZo0gv6J81c+e8nObpvfY2rTntbb9ce1dZFgblNJJ7kyZxehtdwxYAQK9e+pSmaeKuhz4bEQnCGxC5LBTEAs3VtdcKBWHpfoAkQHIBJCnxQmI5vcT/t0V4a3agB6byPAhvCKVtOaN129W8wN2F9SvGOsIAhDdQZFk/zHFs0V3vJdrcGfrrtLvfjXlbttDdlrlwyFst0nh+1HvMBzdRGhfjdZgFxAJiLWt7NOYFQdiKWCC5AZGdIVKzHTPw9NdCJJbuB0gCJBdVkszUQlOo3+2R3F1vAWB6JLA8rSlzqDICint3Cb1jC1Gp7gSs5UDDHKHfUHGTdXQBKG6gyDKK+KbP9Ma5TahNm9cZ+ue2AKjU9oOkLtBIXkM8MZncQGY/vPo2iYoqCULOJ4nAgMz+L56pzIWwDouARECiJSSydY05BLIhAiI3BJGGF2DHC9grIRJL9wMkAZILIKk7HjZ1+nYJD0joYEwtmMYNwapdoJNpUd/dhR0ADAraFijSRycoZCExCe2KIr2g/zPP49E3dD/zWvz/x1Rq27IUj73aJ36cDadJJN8jTD7L/QDKPEtQIdwRJULlFpMsLTjK0jmNXIDUBU71MC3RMS0HB+1maIDUBUR2F3yhlmNovnQYSF2A5CZAklAqCuXibiG5gtTVferT5gVsygjk9luVZ5DbryXP1sztZxCPsNBrR6e6llIlUr+qK11VN/Hy3H6he4IumH95fHqixpiOTy7O6rf/JDref0L+J+aeHJ/81Nz/XoHI2CaOzvymOO4mERliVj20izsWAma2YxCt3TjZHJHfMGZlNtO7kSEQswKKLKWI5jAtCHpp6zpD/3dp/0LRS9v7i/GToWtnR9TWrPeHyFerGuLxRLQhswkbxXO5/eS0jXGcDNGQC99cCw+twywgFhBrCbFcmzDGOtZkjYiEwBUgcumsIT/QDfO10mBg6X6AJEByASRNZjKvakw7731sS9IBwwgs5jTmR1NGQHLvLqN3beEnDm3dqTG+1ZLbWkcYgOQGiizrh+m2F5j9hJc7l9x1tr97yU3p2RFxNNooudU6iKyMSo6uvqEbOZ1EbRWZpaM4H8t9ItMsLiDTH1Crj9bH92zKMIhuQOSmKBwrDBkzm/bR6hqRWLofIAmQXARJzbSZ425T2oHORTf2qOdrpKmhUEZAdO8uo3csshtgDXuNW6uiVRn9hqLbXkcYgOgGiiybR25iRqm/2dvbPc70Nz/MfanZfyZPNfcLxfZBUcajUcoLWKQB5OqBXMR1mK250mEguwGRG4BII/Bcg3mvtWwIS/cDJAGSCyCJA434ltHLJj/bku1PN5gW6tuwTARUdw+E3rFxPId5Jvak1W1X3c46ugBUN1Bkqeo2aOi1nHI4R5Fe0F9n+xO6Oecf6nQIMq/BSKbJz6apyoNwlSXlLDmCTJswioqSp+LxyiwIwsU3aJrGJehroFEPNDLD0GWmDTvHAyI3BJGaZXp2+GoZKLF0P0ASILkAkoSYcu1yx0HIVdSthamOSX0U1O0fjU47Fq4igWkEdrsIau1WZf3N1C3RQN0CRfpocVzN0G2/qcJHG6FuZ7vCSTVbiD9ioVdjeWtxVo8f83F2JxRv+g0VQt/ui0/l94p9uVJ6yK/yuEB7XBqJhSr+hmZB4Wk5zLL8PSheoFYPsVUjcEPbhwz3gMgNQaSBbQFKCyZyAyQ3BZKaQ3zm+x2HBVdQvFQjzLcIaSiAMgJp/1blGaT9a8mzNdP+6cTwXJ82oRm16c5fVTfx8rR/7BPzL8+PfffTLM3f6cnl+emnC+QfMf8vzb3uFehr+RRjXd8G+kLAqofWcNemYxgh1TzWFX3fMGClN9O7kSEQsAKKLO0wBppjh1YvK/86Q//D5oviGYg7QsN4NOK5uLs4SpDK5DfNOSq+xOXgpk44UPKiFKdE+RiNpmkV5NoLzuovoTxKrzmimvgq1TR0FkHUCvjVA78IDmQuzabdrNF6gqwRkRC1AkQumzmk+7qBG7v4XSMSS/cDJAGSiypJz/U0RjuuJFeQvYZrO0bgNo0tKCMge3eXTjs2UkZ9L7Tczgah31D2YpC9QJEeKIJ95pi601lkqBf01yluDtFsg0YhgAk6ufSFuJX7K0alUr08LbK8QHtVjoCDKj3fwWk1GeOAfb2JpkX5vp7YEQ1juaWj+KPI0ugqgax7wK8e+KVrFPum9lqJxUH2AiKXrTvDNsGmB6nuAZKbAklD9kIsTFtBsnarKqr6VV1pW7LuUUczbScIG3ygjIDy3l1G71YgS+ayINoM41utvI11hAEob6DIsuEHFxPPMDqjSC/ov1fenuunvERnp59Mw5ZJ9Mo8u0+zN1DD0oNsPJ6m8SBSQ8xFKVR5lRUgzcS7LJd7zMlhaEgEAHzqQ2n7oe9TBssiAJEbgkghtHUSOrAsAiC5MZ0O3zENnTWpzJdBsnarKqr6tV1KGzPdNg23Kd2xMgJKe3cZvVuxM9NlRLPwLuQiIOsIA1DaQJFls6rs0CCmLR22uUq7Sh1wiIL4Oi6jBF1lUT5En1iA4nQoRbUc2pZiWxzS0XXOeYr2Tk/e78sDJpLqek/J62qAW2juas63tBANyvgOBriBXD2Qy7AYpRaWVkF2AyI3AJEWIb5ByWtlhMTS/QBJgOQCSGLXpY6L20GydqsqqvrVq+zuOr+95umWb1mguiGOtgttjO0R13I6y4fwVqo7iYrynKficfLhWXTNvZxHt9VD+pHQdRQD6HEgzzI9Tu2Aaf62LLUex4M8q1dLy5nkVYrAJBvcfpfgXglv+RcaT4sSnZxeylHwXHjxRoj16lRxyoSn6xALeAW8WhIKZiExTbMdr0CKAyK7Cw7pms2I/lqL/rF0P0ASILkIkgE2DMvpuJJcQQgTN/DC0IbMYhDZ2onIFvF9X6Ot6FS7VVl/IyEs5K4Jchco0gNFaGh4rhd0NkOjD/Sjr+Nk9jRlGjGe3/F39/nx5STuUjpIyFipiHkijubxIEqQuPlxnEZJJX6Lanf2uywpo2tezQs/RP8mf9Ajdgkf5Vk2YrksfOXq6zwaX0i5XD+QPjj+GaG9l5SDpcMeS8G+Sq/y4SEybO0zOkDG2Q1kXYO6p4e6RwsN34Dd5wGRG4NI3cCGZuq1KIKQAEDyzSFJdDcIA4q7haR8qRyTP2thvpYmrk4dClnXIMK2E/OvmEmI39nG1m8YErDW6ZVDSAAosqzF0ZgT6ma7TtAcRXpBf51sTTyW8ubgOs+m6VAu/E7rjfLkGvA4ncblN9jmHRjTN2NMJwjN0IT04YDIDUGk4fk680j4SojE0v0ASYDkAkjqjumHjtFxtG8FIWs51A39gDUUQBmBTe9W5RlseteSZ2tuemf4LKDMb1fD17WUKpH6VV3pqrqJl29657sXxyc/7aOLy/Nf/Mtfzlm99517cnn84fOxd+5eHp+eNHe+V2AxZr7n+n5TPGyTWAzhqB4axR1boIpdI9DMXUiQYDfTu5EhEI4CiiyjCNUt5gdeO3E9R5Fe0H8/GSVJUJSW8Ye7+Cqvcg3+PYvTUi3GGE4H5Zcsl8kIZ4GqamZKmqFBHg1uBUL2UZJlBU95UewjUbaSp4X43jrcAmoBtZZMwLBdM2CvlgMO4laAyGWIJB7Ftv1aeTKxdD9AEiC5qItOmOa7bsdbUqygeIlraLYeNgXOlBFQvLtLp90KA1PTDUlod7a++g0VrwOKFyjSA0V0ZrvEYputeKsUBFdRwdEoj8ZcrcOQSyyyvERFmQutK/e9G4mrDbI8z6SKrcUtusqSOiFBzj+UWf6PKb8/JUrQKCqE7BUgANUL9OqhQ+eElFpdd+gaEQmqFxC5rMInhha4etOYVteIxNL9AEmA5KJKUseuY3sdhwZXUL1UYyQ0tfooqN4/Gp12bRVPaDpU66xL/3aql2qgeoEiPVAEe76Gqd2uxZmjSC/onyXCd49+qbTvnnDkeIyuo+QuSuN/58P3h2g2GPxI+wqVLDxbREn5IYpz9Gc+HEY3iKd3cZ6lY+EeELvAqh4G1KjpOTYBsQuI3BREel4Quo17SXeNSCzdD5AESC6ApI5JwHB3vfP5rseWZMDXLdvHvtU0LKeMgNzeXULvVvTKcr0wMHTWFaHfUG7r6+gCkNtAkWVy29cFQVruSD1HkV7QP5PbYRKVSObCE3r6jldJ7q9zubq/nj79JRL3iyZZlsRyDvWEp7ys518XXCYAFGdEA9DYQKU+WhviUEd3moYqUMeKBjQ2IHJZ5W6Hov/jQmp7gOTGVJKOabma21mXfL6/sSUa2zBMalFtGzQ2JCBY/fS1mb6dCQgsy9GZNcP4Gycg+OUz+uT+fKbkQE3b05NPf+uEthZmrq7r0klA2zkQu+pnXdrOn70ObefPX4O2D6ev30AvDILTtrR91kB72lKTmF7gvXY7TNXPk3bYfKYdVsfmyX2SlfwQCYon0Xgi9Hy9cnrvok72Z6i557N39D2K5MTzuCz5EJXZrD6QzfhHFLpH6t0w4wVKsxLdRHf8ie2PnVQcWuBRagQwhQ0GyXZhkMx2AselnW0T/YYxddxM70aGQEwdKLJU4+qGZVNbOmxjY+rPb6YzC7T74nGlD81hwrloHWWnOp6b03Yl92GOrvn+0m1zxDlJ0ve+OcO4kLamVbz/RUXqdwsdlbgl5/+fvWtrblPnon9Fj+lMk4IEAvpwZriIk87pJdO0ffheOtjGMVMbfLg0k3//aQvbSU6CSQwktrs708TmogixlqS1pb33pBrLCYhsy6wqlxWuPWCXM0SX42quaVNce0BE7gsiHWGatgWl4toDQnIfIMmFJTzGB5mXHcjag3ydOjMaU6GqQtAWcbyEPq7FRE0zhRfaTWgmzyX0K9oi2C66AG0RSJE2j9NAcM00D8OdzoMEPYtknGfFdVKOZ3Ft3T+7Ne2fgV1/WqXKPh/NlU1C2Siy6ZRcz+KUTDJZp2wZp7sQCvmEfGoZcnzOA63jkINCGxHZGyLN0HQpFS8VvZdC8yMkEZJbIKmHoaMZ9E92pLMM6ljeQewWQqE9AKGPLCiHFZiWwYC6hy60jV10AQptpEib0KaBzWxVrQNd9P8aj+Vr3Kz6Sw0NS+npFZllVb6O07qcy7tJVBL5qJo8pLaa7scGgNl/IsW+yqr/401MZFuSRZRW00jFw8136YSwD8I+qGXN1ROOHtqiUx+ExglEZG+IZA73LW6+lLmMQvMjJBGSWyCp65ph+f1lnrg7izgQ44Sp615gN/psqULQA/G5TEcPxI5M39UDkUt9HoSDWBtH9UM83QPREx+/kXfk8ly4PwTxz4X/Ty+UNRzdcjzeZOX/YymL3oeH6H3IDMMKQxYMQdlBvQ/XfoN5Vkb5DZnFEJAoVtGIbmD/QTwnSUFG8bw8neTJ7zglJ5cX/3t3eeGSMo/SYpEUKgowXPGWFMsEEt0UyxzMLEvIglPneX1zRoSv0ujMb8hUUuZkBFsjqjQpizdqL4Q8ncdllaf16VW9ap/HSSKrtKrAOjISXAV/tC+fRk65F6qpGS5voCR43kRh7yQBdTzNs82wr+7oFZc3zGZ6NzIElzeQIu2mRScItY65ie5QZBD0r0bB29D7D8Zc5bh4Ld/b2zup1uWhaR7dwBgMo+VYpbRbjcTkdxKtB+ioKOLFaJsGb6YYMgwZ1sIwUwuFLhUlGu8RkfuByMDgrqVj+ECE5L5AUndt07CGsfUNZLxfmwz6ix/oMMsPfLOhDVQhqL2Pl9FHtlfYsgOT0W7TnjuMfkXtzXcRBqi9kSJt5inmeYahDWIt7197rzLCg9hea2gVOWhaZ32Xwrsq5WAYk3mS/lIb46hxG80PvgdRIoU5+fDlE8Ttu7WK70IvZBeyazu7OKXCknPKTuxC3Y2I7K+/95itu/5LIZJC8yMkEZLbIEm5w0y7acfY0yC5alZVVfXjwHS3pgcaxdx4fyqjj2zN2w8CXw+6ZQS+w+hX1N3WLsIAdTdSpC2yAuXU5Y17LkmXQW8o3b3ISlnusprP4xtywt6QCB4aEssrFa5k+aIqSpJXKSnKPKqbLylnsEtM1j0+nWfRRI6asMctQ0c1ZNYQg08g2RJYLxWzBDU3IrLNCmQ4OredbnlQUXMjJPuDJHM4dxx7kNS8h6K5ddvyPUMH0Oy75ka3l+ffPhDV99XthbOQed4wybYHdXtZOaDe90lJivueJidSQIC+eHNGzi/PL+B8pNJuxxOyjIoCrlEOM8tkGZPipijjxd2bPPnrXSGvkNfVe3AhMVck/14yjkbz+DaJ11kvfQu3Qss00Av2v/REL9hD9ILVmG5y34N7e+9bRvVDPN0L9uN37+sH3/324cvnXqhq+EKzfYEpc3EacATTAJ1zXxdu06SW7O00QI7/cuAvwDg42vijkqqIYdvOIkqlppFzg3rIf0sg1lWW35zOq1EuR3BIwzmSL1Ni48E2n5PgVHz45J5rGtX1U935qRnis5wSfM6IbJ04h1Df62JgQ1Ee/1vJqccEApGx00WWyspM4WCcjm+Ujw9MUJQttCeHVyM0jMCgTcsl+9QD4eJf4+0DdTSHt7IR2I4nzN6EyCsu/tnN9G5kCC7+IUXaKKLZpm0EWm8hb4dA/+PBJje5raMFDLMQcTKCgVDFjYBNt9FVXLwnH9fDstTjv6XQXmZJKkdztRS4yOY3o0mcVou9ye1ZzZezZBI/qTqvEeGzWOYRegZjVzRAV8SEHfoa66YXcLUUEdkbIqnnB56rd4uhiKulCMke52uC28w2RCdIrppVVVX9aDWq7NVqqZyxUr05EqIqBI0Ux8voI/MMFrZPKTP7YvQrGimcXYQBGimQIm2Dnq45mu4OEg5jWL282lGANgq0UWBPdAwrCrqjM9uBUtFGgYjcA0QaHmOe4OELIZJC8yMkEZLbFI2nB47mDuJQdiCpR6jt2FrQmKJKFYKbLnHT5fOYTrsyfdfUI55tONzrNsY0EHpUP8TTN10GX/zvn8Tnb/1tuzQZc1gQoD0RVwiOwcXPN/zAMnrb0fF69kSuNdO7kSFoT0SKtKp4V3iO8AbJjdcb+ld5iqP5nMiXUMJO4guSx9FEvvQCth2nZFzluXxa+U0FPBhn6SSBjcNvlX0xqbMDwEbiaZKq2+QxsogS2UBplI5jMs+udqEYMgwZ1iIBfWZQ3jGWJ9rJEJH9IdJyDStk3aZFaCdDSPbZSXo6tVjP4WGeIXx14ZiB4aPwRbPzMczqucblv2MQvjoKX6TIABQxhMNM3+ktC8Ug6P++nMBWmJXohU0diZSqkH5WymGI7ve3QeCtpRIEUvNWafmWhBao41lW5UUtfst4PEuTcSJVchot7u9VQZWLdOqFTho3Gbesl8ochioXEdnWwdueSS0hXgiRFJofIYmQ3AJJbvuOJ4yeQ04+Q+UaoeylXRNVLhqNjoBOlqlrPrOgwQ5d5VJUuUiRASiih1ROyt1B4k/2hv6vUVLEUr7mEFoSYkZeZ/kvUr88FdoJFn4n8VRq2DiV/+FgJYXtpFJJ2stZUmxiQq00MopcZNMQksLwXcf0O7EJRS4isj9Eapqrax2tmChyEZL9QdIMqBuYHT1Uu4hcZgmTUj1sqIAqBEXu8dLp2NapKLMZP4KsbZyhyEWKDEERZpm8Oaw/2QuR+2VURkkK2RRAoRay0EI+5Wk2nUJw5XG2WM5jCJis8iDMk6JECYtcGWCd1nGsQHdfau8nSlhEZFtkQc2kjiWaput9I5JC8yMkEZJbIKl7jmdTU/QLyZWErYXhwz/KfdP1Be1lcViVXj8ZvHAJA3ltNJXPXTd3XSl1RT2z2NRJadbVhxaveHnFUzgDtqnHYKcQ1MKY9nu38aX97i1sab85SWXjx+fdbv+x2+01iO42/z0zxl1ybafOI+frsu8aRUbzj1n2a11TzXDVTdMkL8qvGRQCX+fR6tvtST+bV4v0zvn1AXVJmp17UQpzkvrbj/qbfluHDRL/zpMJfIRADLKMuurmptN79HBdxPrOJ5iNDMvWvEZT6oYce2A2Uo/48A/hGNZpDDuyzRHUZYEIu02rVs2qqqp+9CyKP9R+ubKwS/l0UVnl8Xvy896/ezL4+mFovas8Wgwd6O8nIUFUtkb5g6oMGuTvr03j3KtKPYS3TXyx08BOo3Xiy1wRaMYg4ap6I8HlrQnta/w7ia+xy+jWZcCv+tijwsTyua4J8STzqpwbWiCbHgqT+kxdYdnlX8DDNdx3Kc/DUW6YIfUVkJZXl/DcQBrd0RShZ/IzBICvy1xeScxDs2ZLGPsULxRR4I76hppYm7PAw82XWRxNQBxZGqxbvp9mmdJKq69XVam+rl6BfDfQ4KseBUpQhyfZGGabUHSSxhdJOZZVZHzdwdRPrT6OssmN+iBvqRaSln/9HwAA//8DAFBLAwQUAAYACAAAACEAs76LHQUBAAC2AwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACsk81qwzAQhO+FvoPYey07bUMJkXMpgVxb9wFke/1D9WOkTVq/fUVKEocG04OOM2JnvoXVevOtFTug8701ArIkBYamsnVvWgEfxfbhBZgnaWqprEEBI3rY5Pd36zdUksKQ7/rBs5BivICOaFhx7qsOtfSJHdCEl8Y6LSlI1/JBVp+yRb5I0yV30wzIrzLZrhbgdvUjsGIc8D/Ztmn6Cl9ttddo6EYF90gUNvMhU7oWScDJSUIW8NsIi6gINCqcAhz1XH0Ws97sdYkubHwhOFtzEMuYEBRm8QJwlL9mNsfwHJOhsYYKWaoJx9mag3iKCfGF5fufk5yYJxB+9dvyHwAAAP//AwBQSwMEFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWluPGzUUfkfiP1jznmZmcq+aolwp7W672t0W8ehknBk3nvHIdnY3QkioPPGChASIB5B44wEhkEAC8cKPqdSKy4/A9kwm48RDKd2iCu1G2vjynePP5xwfn0xy442LmIAzxDimSd/xrrkOQMmcBjgJ+87902mt6wAuYBJAQhPUd9aIO2/cfP21G/C6iFCMgJRP+HXYdyIh0uv1Op/LYciv0RQlcm5BWQyF7LKwHjB4LvXGpO67brseQ5w4IIGxVHtvscBzBE6VSufmRvmEyH+J4GpgTtiJUo0MCY0Nlp5642s+IgycQdJ35DoBPT9FF8IBBHIhJ/qOq/+c+s0b9UKIiArZktxU/+VyuUCw9LUcC2eFoDvxu02v0K8BROzjJl31KvRpAJzP5U4zLmWs12q7XT/HlkBZ06K71/EaJr6kv7Gvv9ce+k0Dr0FZs7m/x2lvMm4ZeA3Kmq09/MD1h72GgdegrNnewzcng44/MfAaFBGcLPfR7U63287RBWRByS0rvNduu51xDt+i6qXoyuQTURVrMXxI2VQCtHOhwAkQ6xQt4FziBqmgHIwxTwlcOyCFCeVy2PU9TwZe0/WLl7Y4vI5gSTobmvO9IcUH8DnDqeg7t6VWpwR58vPPjx/9+PjRT48/+ODxo+/AAQ4jYZG7BZOwLPfH1x//+eX74Pcfvvrjk0/teF7GP/32w6e//Pp36oVB67Pvn/74/ZPPP/rtm08s8AGDszL8FMeIg7voHBzTWG7QsgCaseeTOI0gLksMkpDDBCoZC3oiIgN9dw0JtOCGyLTjAybThQ345uqhQfgkYiuBLcA7UWwADyklQ8qse7qj1ipbYZWE9sXZqow7hvDMtvZox8uTVSrjHttUjiJk0Dwi0uUwRAkSQM3RJUIWsXcwNux6iOeMcroQ4B0MhhBbTXKKZ0Y0bYVu4Vj6ZW0jKP1t2ObwARhSYlM/RmcmUp4NSGwqETHM+CZcCRhbGcOYlJEHUEQ2kidrNjcMzoX0dIgIBZMAcW6TucfWBt07UOYtq9sPyTo2kUzgpQ15ACktI8d0OYpgnFo54yQqY9/iSxmiEBxRYSVBzROi+tIPMKl09wOMDHc/+2zfl2nIHiBqZsVsRwJR8zyuyQIim/IBi40UO2DYGh3DVWiE9gFCBJ7DACFw/y0bnqaGzbekb0cyq9xCNtvchmasqn6CuKyVVHFjcSzmRsieoJBW8Dlc7ySeNUxiyKo0312aITOZMXkYbfFK5ksjlWKmDq2dxD0eG/ur1HoUQSOsVJ/b43XNDP/9kzMmZR7+Cxn03DIysf9j25xCYiywDZhTiMGBLd1KEcP9WxF1nLTYyiq3MA/t1g31naInxskzKqD/rvKR9cWTL760YC+n2rEDX6TOqUolu9VNFW63phlRFuBXv6QZw1VyhOQtYoFeVTRXFc3/vqKpOs9XdcxVHXNVx9hFXkIdsy1d9AOgzWMerSWufOazwISciDVBB1wXPVye/WAqB3VHCxWPmNJINvPlDFzIoG4DRsXbWEQnEUzlMp5eIeS56pCDlHJZOOlhq241QVbxIQ3yJ3iqwtJPNaUAFNtxt1WMyyJNZKPtzvYRaKFe90L9mHVDQMk+D4nSYiaJhoVEZzP4DBJ6Z5fComdh0VXqK1not9wr8nICUD0QbzUzRjLcZEgHyk+Z/Ma7l+7pKmOa2/Yt2+sprpfjaYNEKdxMEqUwjOTlsTt8yb7ubV1q0FOm2KfR6b4MX6skspMbSGL2wLni1FF65jDtOwv5iUk241Qq5CpVQRImfWcuckv/m9SSMi7GkEcZTE9lBoixQAwQHMtgL/uBJCVyPXloXlVyvnLCq0ZOv5W9jBYLNBcVI9uunMuUWGdfEKw6dCVJn0TBOZiRFTuG0lCtjqe8G2AuClcHmJWie2vFnXyVn0Xjy5/tGYUkjWB+pZSzeQbX7YJOaR+a6e6uzH6+mVmonPTC1+6zhdREKWtW3CDq2rQnkJd3y5dYbRO/wSrL3bvJrrdJdlXXxIvfCCVq28UMaoqxhdp21KR2iRVBabkiNKsuicu+DnajVt0Qm8JS9/a+16azhzLyx7JcXZFshCSypymnR0xzn9FgnTcJz05JtqdNGiDJMVoAHFzIlGkzTv7FcZHEjrMF1OVVCFqtagrmeIXLDmwhnAX43woXEnplWXsXwrostykQF8XKGT5zWJE1ckupXLNnRfnZj8HR5mvdLJ3q0U2KvhBgxXDfeddtDZojvzWqud3WpNZsNN1atzVo1AatVsObtDx3PPTfk/REFHutzIFTGGOyzn/7oMf3fv8Qbz6wXJvTuE71p4m6Fta/f/D86t8/SKtIWv7Ea/oDf1Qbjb12remP27VupzGojfz22B/ITN6eDt5zwJkGe8PxeDpt+bX2SOKa7qBVGwwbo1q7Oxn6U2/SHLsSnDviIs/BuS02UXnzLwAAAP//AwBQSwMEFAAGAAgAAAAhADLTkdZaBAAAwgwAABEAAAB3b3JkL3NldHRpbmdzLnhtbLRX32/bNhB+H7D/wdDzFEuyrCRCncI/5iVF3BZTij1TEmURJkWBpOy4xf73HSnRUpqsiLvlJabuu/vudHe8U969f2R0tMdCEl7NHP/Cc0a4ynhOqu3M+fKwdq+ckVSoyhHlFZ45Ryyd9ze//vLuEEusFKjJEVBUMmbZzCmVquPxWGYlZkhe8BpXABZcMKTgUWzHDIldU7sZZzVSJCWUqOM48LzI6Wj4zGlEFXcULiOZ4JIXSpvEvChIhrsfayFe47c1WfGsYbhSxuNYYAox8EqWpJaWjf0sG4ClJdn/6CX2jFq9g++94nUPXOQni9eEpw1qwTMsJRSIURsgqXrH4TOik+8L8N29oqECc98zp2Hk0/MIgmcEUYYfz+O46jjGYDnkIfl5PNGJh/SJ9aOfC2ZAkDdnUQQTG4f+0eYDLpmrvDyPztZorG2RQiWSp45sGQt6HmM4YGwbjPJsN+TE5yVteiI8sr6G8nlYL3R1C92TVCDRzoyupVkW320rLlBKIRxo7RF058hEp/9CkfWPOeJHI9e57Q4F1QdI/Q2MtK+cs9EhrrHI4F7DPPQ8Z6yBnMiaouMCZbut4E2VJyWqsYHgovEiUUiBs1jWmFIzOzOKEcR2iLcCMZh6VtLS4QI1VD2gNFG8BqU9ghRcBp23rEQCZQqLpEYZsC15pQSnVi/nH7lawgQVcME7CzNP+1PSzmawqBCDpDyZtxueYx1ZI8jrq6cNjHd/OnT5vSMOu0SQHD/oYiTqSPEagk/IVzyv8g+NVAQYzdT9DxH8KABcac+foH0ejjVeY6QaSNMbOTOVWFNSb4gQXNxVObTNmzkjRYEFOCDQaxtoHyL4weT5FqMcVvgb+W0k/guU4fZOHqAtdwuuFGe3x7qEXP8PlRwP2xc+RHJpD39yrqyq562ug+vpoo1Uoz0ShdN1sHwJWXnh/PL3F5F/ZVuvozCcd5F18bBYr/fPwp50U49Ya7FELBUEjTb6A2CsNVKxW5DK4imGKYaHSNKkFnTdFpAMUbqG9FrAjAJmBs8KF+ZMN0hse95OQ7wohQnz4cSlhxkWf8Dgqlv0IFDdNqtV8cOwsySVuifMymWTJtaqgrk7gGAKftoLk6c+PYdYQfHNpb9HpomMLq7cL4kue0pyaBQk3MRkGEpPRaL7BW9QXbdtl279mUPJtlS+NlHwlMNno3lIt0GHBQYLWsw8oEy/KGh3h14WWNlAb2Jlk14WWlnYy6ZWNu1lkZVFWlbCoBEw9XdwA+xRywtOKT/g/LbHn4naJEi9TVbtUoBu462g2xJytI/xI2wjnBMFX+M1yRl61MspiLR5pw3riTfqia7GtHL9lEF/G9i798TYdPx3sehllRHozuTI0n4HXbSBUyJhXtSwrhQXFvvNYH4Y5zy707s3bOXB0o9WS/+yhacneNrC36Lp1XThBYG7nExWbuhfe+7VdTR3l/NJMJkHi6vVfP13dy/tPx83/wAAAP//AwBQSwMEFAAGAAgAAAAhANjI9yDWAwAASxIAABIAAAB3b3JkL251bWJlcmluZy54bWzEltuOozYYx+8r9R0Q9zMGQwhBm1mRzKSaqiep0wdwwAlobIOMyeEZetG79rbPtk+yNmBghnYFzGhXkWKw/f38x/4O/vDxQolxwrxIM7Y27VvLNDCLsjhlx7X5x9PuxjeNQiAWI5IxvDavuDA/3n3/3YdzwEq6x1xONCSDFcE5j9ZmIkQeAFBECaaouKVpxLMiO4jbKKMgOxzSCINzxmMALduqnnKeRbgoJGeL2AkVZoOLLuNoMUdnaayALogSxAW+dAx7MmQBVsAfguAMkPxCaA9RzmSUB5SqAcidBZKqBqTFPNJ/fJw3jwSHpOU8kjMk+fNIA3eiQwfPcszk4CHjFAn5yo+AIv5c5jcSnCOR7lOSiqtkWp7GoJQ9z1AkrVoCdeLJhCWgWYyJE2tKtjZLzoLG/qa1V9KD2r5pWgtMxi0rl1sBfBGkENqWj9m72vw+i0qKmah2DXBM5D5mrEjSvM0OdC5NDiYacvrSBpwo0fPOuT0y1P4vtd3Xx9ABx8hvzo6SWvmXibY14jQVorUYI+HlmloJlR7cLTxra3qba49MPhoABwAvwiOLhWb4DQNEXXQrTjoyrDSnPhXFSbuNtUfmwNdieoC4nISAjtahGmXeYxWxiJNpOH1GQNkigRJUtEFTEw8jE4Emuj1i7WAki9p8pph42qYtWuCV9s4wP74tUH/gWZl3tPRttMcuZZ/V7WkCqwn4fhIq3ibm9wTlMpPTKHg8soyjPZGKZPgaMgKN6gTUv3Rk1VSP+FL1K/9pHg5EPcSloVKieSdvgWhfCI4i8UtJjRdvjzKU5G1SwgOO5RWSq876whgeBOYbjtGzmqIorFDLBick3cryt5bnbh5MoEZoSUT6Ez5h8nTNsZ6TXPc8jX9WY0SN1XMFzYmesXIf3CUMGwo5qYFUNrWoQOREFnPbDr3l/SasNFQatbld28k77o62nfuSECxa4pMscHro0z9/tf0/RrqX4EMzPf+NqyZl6jNV99pcwkpJgtixum07nqXmgmYyqFivxdud+IcwhNbC995D/J9TxduuO0M97NQ7jutvtnD7Dur//neqemh7M9Q7nfrV0nJt6NQh8LUdB/r+DPVuT/1u4d7D7bfxHCl2hvpFT/0WQriz3kP9dM9xnTlR63Xql5sHK1yF3yblLKw5Ubvs1PvQ2+5Wq/eI2hnql3Oi1u+p97zQ8a265Hxt9Z47LmrBiyraqDKqf1VSVQGoqnQQl1UNrzrdhW/Ln+W8rsmPSkAlrlqsWuPXE+ayeqpiqitiuyG9sW5jaml6qHpnSlrd1jX97jMAAAD//wMAUEsDBBQABgAIAAAAIQBR0WJ6KA0AACaBAAAPAAAAd29yZC9zdHlsZXMueG1s1J1dd9u4EYbve07/A4+v2otEliXbWZ919jhO3PisnfWunOYaIiELDUmo/PBHf30BEKRADUFxQMTd3iQWxXkIzDszAEiK/PmX5yQOHmmWM56eH0zfHh4ENA15xNKH84Ov91dv3h0EeUHSiMQ8pecHLzQ/+OX9X//y89NZXrzENA8EIM3PkvD8YF0Um7PJJA/XNCH5W76hqfhyxbOEFOJj9jBJSPa93LwJebIhBVuymBUvk6PDw5MDjcmGUPhqxUL6kYdlQtNC2U8yGgsiT/M12+Q17WkI7Yln0SbjIc1z0ekkrngJYWmDmc4BKGFhxnO+Kt6KzugWKZQwnx6qv5J4CzjGAY4A4CSkzzjGO82YCEuTwyIc56ThsMjguDXGAEQlCnE0q9sh/5PmBiuPimiNw9UaTaQtKcia5Os2cRXjiHODWAVYzMPvJpPinHbcAF8SqWESnl0/pDwjy1iQRFQGIrACBZb/Cn3kf+pP+qy2S7foP1ax/EN47b1I3YiHH+mKlHGRy4/ZXaY/6k/qvyueFnnwdEbykLHzg4uMEaHf0xkleXGRM2JsWl+kublLmNcfJhKV/0dseyTCn9N39ZZLiW5ti0n6UG+j6Zuvi/bBmk1LFoljkezN4kIaTnSLq/+NfmyaT9VeO50W9UJUj0VVxMS3dHUj5KLRohBfnB8cykOJjV+v7zLGM1Gozg9++klvXNCEfWZRRFNjx3TNIvptTdOvOY2223+/UrGgN4S8TMXfs9MTJUScR5+eQ7qRpUt8m5JEHPqLNFB+LNn24Mr83zVsqn3WZb+mRNbvYLqLUM1HIY6kRW70tptZ7vRd7YU60Oy1DjR/rQMdv9aBTl7rQKevdaB3r3UghfmRB2JpJEqx2h8eBlD3cSzZiOZYkg3NseQSmmNJFTTHkglojiXQ0RxLHKM5ljBFcAoe2qLQCPaZJdr7ufvHCDfu/iHBjbt/BHDj7i/4btz99d2Nu7+cu3H3V2837v5ijedWU63gWqRZWozOshXnRcoLGhT0eTyNpIKlFrV+eHLQo5mXTnrAVJVND8SjaSFRn/dHiEpS9/G8kGuvgK+CFXsoM5qPbjhNH2nMNzQgUSR4HoEZLcrM4hGXmM7oimY0DanPwPYHjVlKg7RMlh5ic0MevLFoGnl2X030UhSagCZlsZZJwjwEdULCjI9vGife6sMNy8f7SkKCD2UcU0+sL35CTLHGrw0UZvzSQGHGrwwUZvzCwNDMl4s0zZOnNM2TwzTNk9+q+PTlN03z5DdN8+Q3TRvvt3tWxKrEm7OO6fBzd5cxl5chRrdjwR5SIiYA44cbfc40uCMZecjIZh3IE8PdWLPP2ON84NFLcO9jTGtIvub1KkQuRa9ZWo53aIvmK7kanqf0anieEqzhjU+xWzFNlhO0z37WM4tyWXQmrSINStoFictqQjs+20gxPsK2CXDFstxbGnRjPUTwFzmdlXL6qHzbVo5v2JY1Pq12q5LX5mmkh1bKa5Z+yvDnlw3NxLLs+2jSFY9j/kQjf8RFkfEq1syUP1KSDEr5T8lmTXKm1kotxPChvr6BIbglm9EduosJS/3o9ulNQlgc+JtBfL6/vQnu+UYuM6Vj/AA/8KLgiTemPhP4t290+Xc/DbwQi+D0xVNvLzydHlKwS+ZhkKlIPPJEEtNMljIvY6ji/UpflpxkkR/aXUarWzoK6om4IMmmmnR4yC1RF59E/fEwG1K8f5KMyfNCvpLq3gvMOG2Yl8t/0XB8qfvCAy9nhn4rC3X+UU11lbU/3PhpQgs3foqg1BTDg4xfD51t4cZ3toXz1dnLmOQ5s15Cdeb56m7N893f8Ys/zeMxz1Zl7M+BNdCbB2ugNxfyuEzS3GePFc9jhxXPd389hozieTglp3j/yFjkTQwF86WEgvmSQcF8aaBgXgUYf4eOARt/m44BG3+vTgXzNAUwYL7izOvw7+kqjwHzFWcK5ivOFMxXnCmYrzibfQzoaiUmwf6GGAPpK+YMpL+BJi1osuEZyV48IT/F9IF4OEFa0e4yvpI/JuFpdRO3B6Q8Rx17nGxXOF8if6NLb02TLJ/t8nBGlMQx557OrW0HHGXZvndtn9n9mibjl9F3MQnpmscRzSx9stuK9fJiQ0J9mh5c7ht02vOGPayLYLFuzvabmJPDvZb1gr1ltv+AXT4/Oeoxu6URK5O6ofDHFCez4cYqolvG8/3G25lEy/J4oCU85sl+y+0suWV5OtASHrP+bc8+S5WnLcu+fPhIsu+dgXDaFz/NGs8SfKd9UdQYdx62L5Aay64QPO2LolaqBBdhKK8WQHWG5Yzdfljy2O0xWWSnYNLJThmcV3ZEX4L9QR+ZHNkxRVMdr7l7AtR9NYkeVDl/L3l13r51wWn4j7quxcQpzWnQyZkNv3DVqjJ2Pw4uN3bE4LpjRwwuQHbEoEpkNUeVJDtlcG2yIwYXKTsCXa3giICrVtAeV62gvUu1ghSXajViFmBHDJ4O2BHoRIUIdKKOmCnYEahEBeZOiQop6ESFCHSiQgQ6UeEEDJeo0B6XqNDeJVEhxSVRIQWdqBCBTlSIQCcqRKATFSLQieo4t7eaOyUqpKATFSLQiQoR6ERV88URiQrtcYkK7V0SFVJcEhVS0IkKEehEhQh0okIEOlEhAp2oEIFKVGDulKiQgk5UiEAnKkSgE7X6qaF7okJ7XKJCe5dEhRSXRIUUdKJCBDpRIQKdqBCBTlSIQCcqRKASFZg7JSqkoBMVItCJChHoRFUXC0ckKrTHJSq0d0lUSHFJVEhBJypEoBMVItCJChHoRIUIdKJCBCpRgblTokIKOlEhAp2oENEXn/oSpe02+yn+rKf1jv3hl650o/4wf8ptombDUXWr7Kzhv0X4wPn3oPOHhzO13hgGYcuYcXWK2nJZ3eSqWyJQFz5/u+z/hY9JH/nQJf1bCHXNFMDnQy3BOZV5X8iblmCRN++LdNMSzDrnfdXXtATD4Lyv6Kq8rG9KEcMRMO4rM4bx1GLeV60Nc+jivhptGEIP91VmwxA6uK8eG4bHgSzOu9bHA/100txfCgh94WgQTu2EvrCEWtXlGCbGUNHshKHq2QlDZbQTUHpaMXhh7Si0wnaUm9QwzbBSuyeqnYCVGhKcpAYYd6khyllqiHKTGhZGrNSQgJXavTjbCU5SA4y71BDlLDVEuUkNhzKs1JCAlRoSsFKPHJCtGHepIcpZaohykxpO7rBSQwJWakjASg0JTlIDjLvUEOUsNUS5SQ1WyWipIQErNSRgpYYEJ6kBxl1qiHKWGqL6pFZnUVpSoxQ2zHGTMMMQNyAbhrjibBg6rJYMa8fVkkFwXC1BrWrNcaslUzQ7Yah6dsJQGe0ElJ5WDF5YOwqtsB3lJjVutdQltXui2glYqXGrJavUuNVSr9S41VKv1LjVkl1q3GqpS2rcaqlLavfibCc4SY1bLfVKjVst9UqNWy3Zpcatlrqkxq2WuqTGrZa6pB45IFsx7lLjVku9UuNWS3apcaulLqlxq6UuqXGrpS6pcaslq9S41VKv1LjVUq/UuNWSXWrcaqlLatxqqUtq3GqpS2rcaskqNW611Cs1brXUKzVutXQrTJiHR0AtEpIVgb/nxX0m+bog4x9O+DXNaM7jRxoFfrt6g+rl5Kn1+ivJVm/zE/sXwmfyCejGz5Wi6gmwGqh2vI6a11RJY9mSQL+6S29WDdaXa6sjKsM9h2rg+lrxFOC3L7dSR9hGVr2Dzp3todWbwOR/vHoO0s1jXO+rEmTS7KDffBbKEK53Ofp0Ov+gr6Vu32M200Fsvses2ma8jsylw0fWDusjWju8Vb7ar6X7cJfU8YF2yZEuvaZLqm0jXTKzukRfVv/RLql17XHJ9Gr+8bR5t11jqK/et1yito10ydzqEn3EH+0S5XngEqaM2GWu/rfEzMiuH1u7riPyR3e91m9QgozsbPWSwK7O6mT70Z2tOzEo9Pd3NlyL3ob6OYWWYUU/b7z5wax62viuGywPJbf4RI8V+3xib3chJzc9bVaTn97xsJofWUUbrFqxjCsNxB/XaSQAT/rVkFVLo2dSocT3lzSOb0m1N9/Yd43pqqi+nR6qx9PsfL+snrRqtc/UlNwKmLQbU33sj5Pq3Sv6XjHr9EPOOzvcrW5cHOtpbMJWt9/tNqbaaotKPT03E1En2HYIOe4YVattyNISlrkQcSF32PVk9TBkONWqt9tauayiQ5V710Intdr+Nn63BWplsf16pyED68y2qDbLgd3jbL/ZEzYdGdlVEw+PT2aX9Qy13ijf61BFA7JQNh240u9i2t40utuRjrc1jS45uoOPNCsuYvYgVx5Vf0rhtDzM2EZlm2sE1J1Sz6Kx9ke97KiqVkKm+mvT9lK4zFtnjTmcztLWHK5eN2BU7ElA0I1dN9Q7VA973/bU5os/sx+aXn+q3mNlD2b46qw/eyzrLnWGcuu1XUA9w/L/OJB3e7HrA/19XxibLvzfOqH+K3//XwAAAP//AwBQSwMEFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAB3b3JkL3dlYlNldHRpbmdzLnhtbJzSUW/CIBAA4Pcl+w8N70p1akxj9WVZsudtPwDh2hKBawBX/feDWl0XX2Qv5Wh7X447NruTVtk3WCfRlGQ2zUkGhqOQpi7J1+fbZE0y55kRTKGBkpzBkd32+WnTFR3sP8D78KfLgmJcoXlJGu/bglLHG9DMTbEFEz5WaDXzYWtrqpk9HNsJR90yL/dSSX+m8zxfkYGxjyhYVZLDK/KjBuP7fGpBBRGNa2Trrlr3iNahFa1FDs6F82h18TST5sbMFneQltyiw8pPw2GGinoqpM/yPtLqF1imAfM7YMXhlGasB4OGzLEjRZqzujlSjJz/FTMCxDGJmL9c64hLTB9ZTnjRpHHXGdGYyzxrmGv+ipVKExcj8XLBFPLD2IS0pi1v4FnHGWpevNcGLdurIIVbmYWLlfVwfIb5xKUP4dS/j20ZgkrFIHSNbn8AAAD//wMAUEsDBBQABgAIAAAAIQAnAlQaGwIAAN0HAAASAAAAd29yZC9mb250VGFibGUueG1s3JPLbtswEEX3BfoPAvexKPkRx4gcJE0CdNNFkX4ATVEWET4EDm3Zf98hJTsqjBZRgC5aG7BGl5xD3kv69u6gVbIXDqQ1BckmlCTCcFtKsy3Ij5fnqyVJwDNTMmWNKMhRALlbf/50264qazwk2G9gpXlBau+bVZoCr4VmMLGNMDhYWaeZx1e3TTVzr7vmilvdMC83Ukl/THNKF6THuPdQbFVJLh4t32lhfOxPnVBItAZq2cCJ1r6H1lpXNs5yAYCetep4mklzxmSzC5CW3FmwlZ+gmX5HEYXtGY2VVm+A+ThAfgFYcHEYx1j2jBQ7hxxZjuMszhxZDjgf28wAUO5GIfLpaR/hEdoHLCh9WY/Dnc4oDb3Ms5pB/SuxUuOIswGxu2DK8tchU4wLbX4GHnU4Q81XX7fGOrZRSMJbmeDFSiI4/OL5hEcsxSHqIZa+qFQoMLV1/89N2pVhGkH3TjIV5YYZCyLDkT1D8xjSA13QGQ1xdd8ZScNEXjMHIiC6ibSTK6alOp5UaCVAN9BIz+uTvme4IFrohkBucWAHG1qQJ0pp/vT8TDolK8gXVK6X84deycNa8XPTK9OzQoPCIye+Zh2HR855Dq6Zdv4vcniRWkDyTbTJd6uZ+U0iOSYypXNMZY71dFQiLnL/nUTuG28heZTQKHaMefylg8/DTvLl9ZvNfnfTC5vR1J9t3nzE5n9kry9g/RMAAP//AwBQSwMEFAAGAAgAAAAhAFSxsnZQAQAAhgIAABEACAFkb2NQcm9wcy9jb3JlLnhtbCCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIySXWvCMBSG7wf7DyX3bdo6REobYRteTRhM2dhdlhw1rPlYklndr19abVXmxaA36XnOk/ectpzuZB1twTqhVYWyJEURKKa5UOsKLRezeIIi56nitNYKKrQHh6bk9qZkpmDawrPVBqwX4KJgUq5gpkIb702BsWMbkNQlgVChuNJWUh+Odo0NZZ90DThP0zGW4CmnnuJWGJvBiI5Kzgal+bZ1J+AMQw0SlHc4SzJ8Yj1Y6a42dJUzUgq/N3AV7YsDvXNiAJumSZpRh4b8GX6bP710o8ZCtbtigEjJWcEsUK8tWapYUQm8xGcv2wXW1Pl52PVKAL/fE0e/xEckqfrR2kac2hL/hdo+C1vRfjCSd8RwLI/THy4BHoXUxWHGvvI6enhczBDJ03wcp+M4u1vkeZGm4Xlv8130n4TyGOD/xsmlsReQLvHln0N+AQAA//8DAFBLAwQUAAYACAAAACEACgAOvHkBAADLAgAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcUstOwzAQvCPxD1Hu1AlULUVbI1SEOPCSEsrZcjaJhWNbtovo37NpaAjiRk67s97xzMRw/dnp5AN9UNas03yWpQkaaStlmnX6Wt6dXaZJiMJUQluD63SPIb3mpyfw4q1DHxWGhChMWKdtjO6KsSBb7ESY0djQpLa+E5Fa3zBb10rirZW7Dk1k51m2YPgZ0VRYnbmRMB0Yrz7if0krK3t9YVvuHfFxKLFzWkTkT/2mBjYCUNoodKk65BnBYwMvosHAL4ANBbxZXwWeX+RzYEMNm1Z4ISOlx5fzFeETAG6c00qKSMHyRyW9DbaOyfNBbdITAJseAXJQoNx5Ffe9kmkLD8qQhMU5sKEicV40XriWFC17iWMLhRQaN+Se10IHBPYDwMZ2ThgiZGNFhO/h1ZX2tk/je+U3OPH5pmJbOCFJw+VylU8dT0ZQEIoVWRg1jADc0y/xur+Adk2D1fHM30Gf4XZ4mzxfzDL6DqEdMTI+Phr+BQAA//8DAFBLAQItABQABgAIAAAAIQAykW9XZgEAAKUFAAATAAAAAAAAAAAAAAAAAAAAAABbQ29udGVudF9UeXBlc10ueG1sUEsBAi0AFAAGAAgAAAAhAB6RGrfvAAAATgIAAAsAAAAAAAAAAAAAAAAAnwMAAF9yZWxzLy5yZWxzUEsBAi0AFAAGAAgAAAAhACPN4auPNwAAOngEABEAAAAAAAAAAAAAAAAAvwYAAHdvcmQvZG9jdW1lbnQueG1sUEsBAi0AFAAGAAgAAAAhALO+ix0FAQAAtgMAABwAAAAAAAAAAAAAAAAAfT4AAHdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHNQSwECLQAUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAAAAAAAAAAAAAADEQAAAd29yZC90aGVtZS90aGVtZTEueG1sUEsBAi0AFAAGAAgAAAAhADLTkdZaBAAAwgwAABEAAAAAAAAAAAAAAAAAI0gAAHdvcmQvc2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhANjI9yDWAwAASxIAABIAAAAAAAAAAAAAAAAArEwAAHdvcmQvbnVtYmVyaW5nLnhtbFBLAQItABQABgAIAAAAIQBR0WJ6KA0AACaBAAAPAAAAAAAAAAAAAAAAALJQAAB3b3JkL3N0eWxlcy54bWxQSwECLQAUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAAAAAAAAAAAAAAAHXgAAd29yZC93ZWJTZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAJwJUGhsCAADdBwAAEgAAAAAAAAAAAAAAAACIXwAAd29yZC9mb250VGFibGUueG1sUEsBAi0AFAAGAAgAAAAhAFSxsnZQAQAAhgIAABEAAAAAAAAAAAAAAAAA02EAAGRvY1Byb3BzL2NvcmUueG1sUEsBAi0AFAAGAAgAAAAhAAoADrx5AQAAywIAABAAAAAAAAAAAAAAAAAAWmQAAGRvY1Byb3BzL2FwcC54bWxQSwUGAAAAAAwADAABAwAACWcAAAAA','3Month_PM_Checklist_FAHU_HMU_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#64b4ff;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
