window.HVAC_AR={'vrf':[{'no':'1','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'FXSQ 125A','serial':'J025328','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 14.00 kW   |  Heating ≈ 16.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'2','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'FXSQ 125A','serial':'J025841','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 14.00 kW   |  Heating ≈ 16.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'3','cat':'HVAC Indoor Unit','desc':'Wall Mounted','tag':'IU-02','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Room-1','model':'FXAQ 20 PVE','serial':'E037198','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 2.2 kW   |  Heating ≈ 2.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'4','cat':'HVAC Indoor Unit','desc':'Wall Mounted','tag':'IU-03','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Room-2','model':'FXAQ 20 PVE','serial':'E037009','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 2.2 kW   |  Heating ≈ 2.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'5','cat':'HVAC Indoor Unit','desc':'Wall Mounted','tag':'IU-04','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Room-3','model':'FXAQ 20 PVE','serial':'E037110','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 2.2 kW   |  Heating ≈ 2.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'6','cat':'HVAC Indoor Unit','desc':'Wall Mounted','tag':'IU-05','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Room-4','model':'FXAQ 20 PVE','serial':'E037021','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 2.2 kW   |  Heating ≈ 2.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'7','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-06','dwg':'M-107-GF','flr':'Ground Floor','room':'Security Room Stair','model':'FXAQ 25 PVE','serial':'E027270','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 2.8 kW   |  Heating ≈ 3.2 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'8','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'FXSQ 50A','serial':'J054336','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 5.60 kW; Heating ≈ 6.30 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'9','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'FXSQ 125A','serial':'J025328','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 14.00 kW   |  Heating ≈ 16.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'10','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'FXSQ 125A','serial':'J025847','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 14.00 kW   |  Heating ≈ 16.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'11','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'FXSQ 80A','serial':'J035598','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 9.00 kW; Heating ≈ 10.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'12','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'FXSQ 80A','serial':'J035405','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 9.00 kW; Heating ≈ 10.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'13','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'FXSQ 63A','serial':'J050144','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 7.10 kW; Heating ≈ 8.00 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'14','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'FXSQ 20A','serial':'J030987','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 2.2 kW   |  Heating ≈ 2.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'15','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'FXSQ 125A','serial':'J021272','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 14.00 kW   |  Heating ≈ 16.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'16','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'FXSQ 50A','serial':'J054286','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 5.60 kW; Heating ≈ 6.30 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'17','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-16','dwg':'M-106-BF','flr':'Basement','room':'Maid Bed Room-1','model':'FXAQ 32 PVE','serial':'E034523','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 3.60 kW; Heating ≈ 4.00 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'18','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-17','dwg':'M-106-BF','flr':'Basement','room':'Maid Bed Room-2','model':'FXAQ 25 PVE','serial':'E026233','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 2.80 kW; Heating ≈ 3.2 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'19','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'FXSQ 32A','serial':'J048978','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 3.60 kW; Heating ≈ 4.00 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'20','cat':'HVAC Indoor Unit','desc':'Wall Mounted','tag':'IU-19','dwg':'M-107-GF','flr':'Ground Floor','room':'Security Powder Rm','model':'FXAQ 50 PVER','serial':'E001643','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 5.6 kW; Heating ≈ 6.3 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'21','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Enterance Powder','model':'FXSQ 125A','serial':'J025857','mfr':'DAIKIN','coo':'Czech Republic','cap':'Coolin ≈ 14.00 kW   |  Heating ≈ 16.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'22','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Her Powder Rm','model':'FXSQ 100A','serial':'J032601','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 11.20 kW; Heating ≈ 12.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'23','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-22','dwg':'M-107-GF','flr':'Ground Floor','room':'Pantry','model':'FXSQ 63A','serial':'J049974','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 7.10 kW; Heating ≈ 8.00 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'24','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Pantry / Staff','model':'FXSQ 80A','serial':'J035515','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 9.00 kW; Heating ≈ 10.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'25','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Pantry / Staff','model':'FXSQ 80A','serial':'J035402','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 9.00 kW; Heating ≈ 10.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'26','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Butlers Pantry','model':'FXSQ 80A','serial':'J035517','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 9.00 kW; Heating ≈ 10.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'27','cat':'HVAC Indoor Unit','desc':'VRV Ceilin Consealed','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Oudoor WC','model':'FXSQ 80A','serial':'J035513','mfr':'DAIKIN','coo':'Czech Republic','cap':'Cooling ≈ 9.00 kW; Heating ≈ 10.0 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018684','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'28','cat':'Heater','desc':'Duct Heater','tag':'EDH-01','dwg':'M-106-BF','flr':'Basement','room':'Jacuzzi','model':'FF 00H','serial':'19-239','mfr':'NEPTRONIC','coo':'Canada','cap':'5 KW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'AL DES Middle East','cp':'Younas','sc':'5578285','email':'mailto:contactme@aldes.com','addr':'M6-9 & 11, SAIF Zone, P.O. Box 8653, Sharjah, UAE','qty':'1','unit':'No','po':'PO # 14282'},{'no':'29','cat':'Out Door unit','desc':'Floor Standing Vertical','tag':'VRFU-1 -1','dwg':'M-107-GF','flr':'Roof','room':'Roof','model':'RXYTQ 16 T7YF','serial':'2905656','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 28.4 kW; Heating ≈ 28.0 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018685','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'30','cat':'Out Door unit','desc':'Floor Standing Vertical','tag':'VRFU-1 -2','dwg':'M-107-GF','flr':'Roof','room':'Roof','model':'RXYTQ 16 T7YF','serial':'2906355','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 28.4 kW; Heating ≈ 28.0 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018686','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'31','cat':'Out Door unit','desc':'Floor Standing Vertical','tag':'VRFU-1 -3','dwg':'M-107-GF','flr':'Roof','room':'Roof','model':'RXYTQ 14 T7YF','serial':'2902408','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 25.1 kW; Heating ≈ 40.0 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018687','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'32','cat':'Out Door unit','desc':'Floor Standing Vertical','tag':'VRFU-2 -1','dwg':'M-107-GF','flr':'Roof','room':'Roof','model':'RXYTQ 16 T7YF','serial':'2905658','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 28.4 kW; Heating ≈ 28.0 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018688','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'33','cat':'Out Door unit','desc':'Floor Standing Vertical','tag':'VRFU-2 -2','dwg':'M-107-GF','flr':'Roof','room':'Roof','model':'RXYTQ 12 T7YF','serial':'2805269','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 33.5 kW; Heating ≈ 33.5 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018689','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'34','cat':'Out Door unit','desc':'Floor Standing Vertical','tag':'VRFU-2 -3','dwg':'M-107-GF','flr':'Roof','room':'Roof','model':'RXYTQ 12 T7YF','serial':'2804865','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 33.5 kW; Heating ≈ 33.5 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018690','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'35','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-06','dwg':'M-106-BF','flr':'Basement','room':'Driver Stair Room','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-06','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018691','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'36','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-02','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Rm-1','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-02','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018692','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'37','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-03','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Rm-2','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-03','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018693','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'38','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-19','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'BRC1H 81 W','serial':'Asset #  |  GF-IU-19','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018694','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'39','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Security Room','model':'BRC1H 81 W','serial':'Asset #  |  GF-IU-18','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018695','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'40','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-04','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Rm-3','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-04','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018696','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'41','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-05','dwg':'M-106-BF','flr':'Basement','room':'Driver Bed Rm-4','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-05','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018697','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'42','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-13','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-13','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018698','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'43','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-15','dwg':'M-106-BF','flr':'Basement','room':'Service Corridor','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-12','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018699','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'44','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-14','dwg':'M-106-BF','flr':'Basement','room':'Main Kitchen','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-14','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018700','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'45','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Service/Staff Area','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-23','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018701','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'46','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-16','dwg':'M-106-BF','flr':'Basement','room':'Maids Room-1','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-16','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018702','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'47','cat':'Controller','desc':'Thermostat','tag':'Controlling IU-17','dwg':'M-106-BF','flr':'Basement','room':'Maids Room-2','model':'BRC1H 81 W','serial':'Asset #  |  BF-IU-17','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'24 V DC','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018703','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'48','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-06 TO IU-03','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018704','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'49','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-02 TO IU-03','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018704','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'50','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-03 TO IU-18','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018705','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'51','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-18 TO IU-19','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'52','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-19 TO IU-04','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018705','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'53','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-04 TO IU-05','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'54','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-08 TO IU-01','model':'KHRQ 22M29 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018705','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'55','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-01 TO IU-05','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'56','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-01 TO IU-01','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'57','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-09 TO IU-10','model':'KHRQ 22M29 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018705','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'58','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-10 TO IU-11','model':'KHRQ 22M29 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018705','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'59','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-11 TO IU-17','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'60','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-17 TO IU-19','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'61','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-19 TO IU-15','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'62','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-15 TO IU-16','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'63','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-16 TO IU-13','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'64','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-13 TO IU-14','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'65','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'IU-12 TO IU-14','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'66','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'IU-25 TO IU-26','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'67','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'IU-23 TO IU-24','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'68','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'IU-24 TO IU-26','model':'KHRQ 22M64 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'69','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'IU-20 TO IU-22','model':'KHRQ 22M20 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'70','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'IU-22 TO IU-21','model':'KHRQ 22M29 T9','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'71','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-104-RT','flr':'BF to GF','room':'N/A','model':'KHRQ 22M75 T','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'72','cat':'Pipe Accessories','desc':'Ref. Net (Y)','tag':'N/A','dwg':'M-104-RT','flr':'BF to GF','room':'N/A','model':'KHRQ 22M75 T','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018706','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'73','cat':'Main Controller','desc':'Touch Screen Manager','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'N/A','model':'DCM 601 A51','serial':'N/A','mfr':'DAIKIN','coo':'Czech Republic','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018717','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'74','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 107','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018718','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'49.9','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'75','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 108','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'9.5 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018719','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'139.8','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'76','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 109','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'12.7mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018720','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'70.7','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'77','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 110','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'15.9mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018721','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'110.2','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'78','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 111','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'19.1 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018722','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'108.1','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'79','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 112','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'22.2 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018723','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'4.4','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'80','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 113','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'25.4 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018724','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'18.8','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'81','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 114','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'41.3 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018725','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'46','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'82','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 115','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'28.6 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018726','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'15.8','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'83','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 116','flr':'All Building','room':'Above Ceiling','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'31.8 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018727','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'23.1','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'84','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-106 & 116','flr':'All Building','room':'Above Ceiling & Roof','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'43.3 MM','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018727','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'54','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'85','cat':'Ionizer','desc':'Ionizer Installed in IU-10','tag':'ION-01','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'Model 162','serial':'N/A','mfr':'Plasma Air','coo':'USA','cap':'N/A','pwr':'N/A','volt':'220V-1Ph-60Hz','dia':'N/A','sup':'Euroclima Middle East Central Air Conditioning','cp':'S.K.AZHARUDDIN','sc':'966543178626','email':'syed.azharuddin@euroclima.com','addr':'Tawreed Co.L.L.C  |  Riyadh | Kingdom Of Saudi Arabia','qty':'1','unit':'No','po':'PO # 35819'},{'no':'86','cat':'Ionizer','desc':'Ionizer Installed in IU-21','tag':'ION-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Her Powder Room','model':'Model 262','serial':'N/A','mfr':'Plasma Air','coo':'USA','cap':'N/A','pwr':'N/A','volt':'220V-1Ph-60Hz','dia':'N/A','sup':'Euroclima Middle East Central Air Conditioning','cp':'S.K.AZHARUDDIN','sc':'966543178626','email':'syed.azharuddin@euroclima.com','addr':'Tawreed Co.L.L.C  |  Riyadh | Kingdom Of Saudi Arabia','qty':'1','unit':'No','po':'PO # 35819'},{'no':'87','cat':'Ionizer','desc':'Ionizer Installed in PU-01','tag':'ION-03','dwg':'M-104-BF','flr':'Roof','room':'Roof','model':'Model 262','serial':'N/A','mfr':'Plasma Air','coo':'USA','cap':'N/A','pwr':'N/A','volt':'220V-1Ph-60Hz','dia':'N/A','sup':'Euroclima Middle East Central Air Conditioning','cp':'S.K.AZHARUDDIN','sc':'966543178626','email':'syed.azharuddin@euroclima.com','addr':'Tawreed Co.L.L.C  |  Riyadh | Kingdom Of Saudi Arabia','qty':'1','unit':'No','po':'PO # 35819'}],'fahu':[{'no':'1','cat':'Roof Top Unit','desc':'Freah Air Handling Unit','tag':'FAHU-01','dwg':'M-104-RT','flr':'Roof','room':'Fresh Air VRF','model':'AND 03 FGD','serial':'A075371923701','mfr':'DAIKIN','coo':'UAE','cap':'37.5 KW Total Cooling','pwr':'N/a','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/a','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018735','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10722'},{'no':'2','cat':'Condensing Unit','desc':'Condensing unit','tag':'VRFU-03','dwg':'M-104-RT','flr':'Roof','room':'Fresh Air VRF','model':'RXYTQ 16 T7YF','serial':'2905790','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 28.4 kW; Heating ≈ 28.0 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018688','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'3','cat':'Control Box','desc':'Condensing unit','tag':'VRFU-03','dwg':'M-104-RT','flr':'Roof','room':'Fresh Air VRF','model':'EKEXV400','serial':'N/A','mfr':'DAIKIN','coo':'BELJIUM','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018688','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'4','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'12.7 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018727','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'12','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'5','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'86','unit':'SQM','po':'WO # 17440'},{'no':'6','cat':'Pipe','desc':'Copper Pipe','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ACR Type L & Type K','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'28.6 mm','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018727','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'12','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'7','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'86','unit':'SQM','po':'PO # 8331'},{'no':'8','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'18','unit':'Lm','po':'PO # 34881'},{'no':'9','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'12','unit':'No','po':'PO # 8223'},{'no':'10','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'100mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'11','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'12','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'13','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'350mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'14','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'15','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'100mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'16','cat':'Fresh Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'138','unit':'SQM','po':'WO # 17440'},{'no':'17','cat':'Fresh Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'138','unit':'SQM','po':'PO # 8331'},{'no':'18','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'Lm','po':'PO # 34881'},{'no':'19','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'20','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'3','unit':'No','po':'PO # 8223'},{'no':'21','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'3','unit':'No','po':'PO # 8223'},{'no':'22','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'250mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'23','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'3','unit':'No','po':'PO # 8223'},{'no':'24','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'350mm x 250mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'25','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'400mm x 250mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'26','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'27','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'28','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'29','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'72','unit':'SQM','po':'WO # 17440'},{'no':'30','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'72','unit':'SQM','po':'PO # 8331'},{'no':'31','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'8','unit':'Lm','po':'PO # 34881'},{'no':'32','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'5','unit':'Nos','po':'PO # 8223'},{'no':'33','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'100mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'34','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'35','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'36','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'37','cat':'Fresh Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'36','unit':'SQM','po':'WO # 17440'},{'no':'38','cat':'Fresh Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'36','unit':'SQM','po':'PO # 8331'},{'no':'39','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'Lm','po':'PO # 34881'},{'no':'40','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'0','unit':'No','po':'PO # 8223'},{'no':'41','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'42','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'43','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'44','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'45','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'42','unit':'SQM','po':'WO # 17440'},{'no':'46','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'42','unit':'SQM','po':'PO # 8331'},{'no':'47','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'Lm','po':'PO # 34881'},{'no':'48','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'7','unit':'Nos','po':'PO # 8223'},{'no':'49','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'50','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'Nos','po':'PO # 8223'},{'no':'51','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'250mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'52','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'180','unit':'SQM','po':'WO # 17440'},{'no':'53','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'180','unit':'SQM','po':'PO # 8331'},{'no':'54','cat':'Fresh Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'180','unit':'SQM','po':'WO # 17440'},{'no':'55','cat':'Fresh Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'180','unit':'SQM','po':'PO # 8331'},{'no':'56','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300 x 400','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'7','unit':'Nos','po':'PO # 8223'},{'no':'57','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300 x 300','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'7','unit':'Nos','po':'PO # 8223'},{'no':'58','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'450 x 300','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'7','unit':'Nos','po':'PO # 8223'},{'no':'59','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'450 x 300','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'7','unit':'Nos','po':'PO # 8223'}],'hmu':[{'no':'1','cat':'HMU','desc':'Hood Make Up Unit Main Kitchen','tag':'HMU-01','dwg':'M-104-RT','flr':'Roof','room':'Fresh Air VRF','model':'ADN02HGN','serial':'B867694776801','mfr':'DAIKIN','coo':'KSA','cap':'36 KW Total Cooling','pwr':'N/a','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36458'},{'no':'2','cat':'Condensing Unit','desc':'Condensing unit','tag':'VRFU-03','dwg':'M-104-RT','flr':'Roof','room':'Fresh Air VRF','model':'RXYTQ 16 T7YF','serial':'2905791','mfr':'DAIKIN','coo':'BELJIUM','cap':'Cooling ≈ 28.4 kW; Heating ≈ 28.0 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018688','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'3','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'32','unit':'SQM','po':'PO # 17440'}],'pkg':[{'no':'1','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Great Room','model':'DCC 102','serial':'1412189328','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 29.4 kW','pwr':'N/A','volt':'3‑ph, 400–420 V, 60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018727','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'2','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Great Room','model':'DCG102XX6BXXXAA *','serial':'1412189328','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'750 x 950 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8176','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'3','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Great Room','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'300 x 200 x 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'4','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'DP15CH 484A','serial':'1812096114','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 13.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018728','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'5','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'DP15CH60413A','serial':'1812213814','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'400 x 700 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8177','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'6','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'200 x 150 x 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'7','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Master Suit  |  Suite Lobby','model':'DP15CH 484A','serial':'1812096109','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 13.5 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018729','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'8','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Master Suit  |  Suite Lobby','model':'DP15CH 484A','serial':'1812096114','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'400 x 900 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8178','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'9','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Master Suit  |  Suite Lobby','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'250 x 150 x 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'10','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-04','dwg':'M-104-RT','flr':'Roof','room':'His Dressing  |  Her Dressing  |  Master Closet','model':'DP15CH 604A','serial':'1812213814','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 16.9 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018730','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'11','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-04','dwg':'M-104-RT','flr':'Roof','room':'His Dressing  |  Her Dressing  |  Master Closet','model':'DP15CH 484A','serial':'1812096109','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'550 x 800 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8179','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'12','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-04','dwg':'M-104-RT','flr':'Roof','room':'His Dressing  |  Her Dressing  |  Master Closet','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'300 x 150 x 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'13','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-04','model':'DP15CH 364A','serial':'1811211370','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 10.4 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018731','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'14','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-04','model':'DP15CH3641BA','serial':'1811211370','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'350 x 750 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8180','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'15','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-04','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'150 X 100 X 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'16','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-03','model':'DP15CH 364A','serial':'1811211366','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 10.4 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018732','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'17','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-03','model':'DP15CH3641BA','serial':'1811211366','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'350 x 750 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8181','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'18','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-03','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'200 X 100 X 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'19','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-02','model':'DP15CH 364A','serial':'1811211367','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 10.4 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018733','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'20','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-02','model':'DP15CH3641BA','serial':'1811211367','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'350 x 750 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8182','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'21','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-02','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'200 X 100 X 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'22','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-01','model':'DP15CH 364A','serial':'1811211365','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 10.4 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018734','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'23','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-01','model':'DP15CH3641BA','serial':'1811211365','mfr':'AAF International','coo':'USA','cap':'N/A','pwr':'N/A','volt':'350 x 750 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8183','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'24','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Bed Room-01','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'200 X 100 X 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'25','cat':'Roof Top Unit','desc':'Package Unit','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Corridor  |  Night Kitchen  |  Lobby  |  Service Chairs','model':'DP15CH 604A','serial':'1812213812','mfr':'DAIKIN','coo':'USA','cap':'Cooling ≈ 16.9 kW','pwr':'N/A','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'DAIKIN KSA','cp':'Abu Ismail','sc':'966539018735','email':'abuismail.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 10714'},{'no':'26','cat':'Air Filters','desc':'Return Air Duct Filters','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Corridor  |  Night Kitchen  |  Lobby  |  Service Chairs','model':'DP15CH60413A','serial':'1812213812','mfr':'AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'550 x 800 x 25 mm','dia':'N/A','sup':'DAIKIN KSA','cp':'Mahmoud Abd El-Gawad','sc':'+966 53 911 0519 / +966 54 428 8184','email':'abdulgawad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391, Al Taher Tower, 6th Floor, Prince Saud Al Faisal St, Al Rawdah district','qty':'1','unit':'No','po':'PO # 36817'},{'no':'27','cat':'Air Filters','desc':'Fresh Air Filter','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Corridor  |  Night Kitchen  |  Lobby  |  Service Chairs','model':'Aluminum Wire Mesh Filters','serial':'N/A','mfr':'LOCAL / AAF International','coo':'KSA','cap':'N/A','pwr':'N/A','volt':'300 x 150 x 25 mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'},{'no':'28','cat':'VAV','desc':'Air Flow Controller','tag':'VAV-01','dwg':'M-108-1F','flr':'First Floor','room':'Master Bath','model':'SDVBP200-L','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1176 CFM','pwr':'N/A','volt':'N/A','dia':'200mm','sup':'BETA KSA','cp':'Abdul Rehman Houtary','sc':'966599397662','email':'abed.houtri@adf.com.sa','addr':'Second Industrial area, Riyadh-11383. PO BOX - 355671, Riyadh-KSA .','qty':'1','unit':'No','po':'N/A'}],'sac':[{'no':'1','cat':'Split AC Indoor Unit  |  R-410A','desc':'Wall Mounted Split AC','tag':'SAC-02','dwg':'M_106_BF','flr':'Basement','room':'Communication Room','model':'LXDYGQ18VLK','serial':'4573535497-349','mfr':'Daikin Airfel','coo':'China','cap':'C : 18400 Btu/hr  |  H : 16900 Btu/Hr','pwr':'C : 5.40 KW  |  H : 4.95 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'2','cat':'Split AC Outdoor Unit  |  R-410A','desc':'Horizontal Dischage Out Door Unit','tag':'CU-02','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'MXZGQ18VLKW','serial':'4573535497-400','mfr':'Daikin Airfel','coo':'China','cap':'C : 18400 Btu/hr  |  H : 16900 Btu/Hr','pwr':'C : 5.40 KW  |  H : 4.95 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'3','cat':'Split AC Indoor Unit  |  R-410A','desc':'Wall Mounted Split AC','tag':'SAC-03','dwg':'M_104_RT','flr':'Roof','room':'Pessenger Lift Lobby','model':'LXTZGQ24VLK','serial':'4573535497-356','mfr':'Daikin Airfel','coo':'China','cap':'C : 24200 Btu/hr  |  H : 27600 Btu/Hr','pwr':'C : 7.10 KW  |  H : 8.1 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'4','cat':'Split AC Outdoor Unit  |  R-410A','desc':'Horizontal Dischage Out Door Unit','tag':'CU-03','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'MXZGQ24VLKW','serial':'4573535497-417','mfr':'Daikin Airfel','coo':'China','cap':'C : 24200 Btu/hr  |  H : 27600 Btu/Hr','pwr':'C : 7.10 KW  |  H : 8.1 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'5','cat':'Split AC Indoor Unit  |  R-410A','desc':'Wall Mounted Split AC','tag':'SAC-04','dwg':'M_104_RT','flr':'Roof','room':'Service Lift Lobby','model':'LXTZGQ24VLK','serial':'4573535497-356','mfr':'Daikin Airfel','coo':'China','cap':'C : 24200 Btu/hr  |  H : 27600 Btu/Hr','pwr':'C : 7.10 KW  |  H : 8.1 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'6','cat':'Split AC Outdoor Unit  |  R-410A','desc':'Horizontal Dischage Out Door Unit','tag':'CU-04','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'MXZGQ24VLKW','serial':'4573535497-417','mfr':'Daikin Airfel','coo':'China','cap':'C : 24200 Btu/hr  |  H : 27600 Btu/Hr','pwr':'C : 7.10 KW  |  H : 8.1 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'7','cat':'Split AC Indoor Unit  |  R-32','desc':'Ceiling Consealed Indoor Unit','tag':'DSAC-01','dwg':'M_106_BF','flr':'Basement','room':'Main Kitchen Store','model':'LXDYGA24VLK','serial':'251042866F - 90','mfr':'Daikin Airfel','coo':'China','cap':'C : 24200 Btu/hr  |  H : 27600 Btu/Hr','pwr':'C : 7.10 KW  |  H : 8.1 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'8','cat':'Split AC Outdoor Unit  |  R-32','desc':'Horizontal Dischage Out Door Unit','tag':'CU-01','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'MXYGA24VLKU','serial':'251042866F','mfr':'Daikin Airfel','coo':'China','cap':'C : 24200 Btu/hr  |  H : 27600 Btu/Hr','pwr':'C : 7.10 KW  |  H : 8.1 KW','volt':'230-1P-60Hz','dia':'6.4mm & 12.7mm','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'9','cat':'Thermostat','desc':'Indoor Unit Controller','tag':'DSAC-01','dwg':'M_106_BF','flr':'Basement','room':'Main Kitchen Store','model':'KW-86N3','serial':'2025100818','mfr':'Daikin Airfel','coo':'China','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'Daikin KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'1','unit':'Nos','po':'PO # 36154'},{'no':'10','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_106_BF','flr':'Basement','room':'Communication Room','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 15  |  12.7mm = 15','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'15','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'11','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'N/A','flr':'Shaft','room':'Store','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 14  |  12.7mm = 14','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'14','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'12','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 3  |  12.7mm = 3','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'3','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'13','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_104_RT','flr':'Roof','room':'Pessenger Lift Lobby','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 3  |  12.7mm = 3','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'3','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'14','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 3  |  12.7mm = 3','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'3','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'15','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_104_RT','flr':'Roof','room':'Service Lift Lobby','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 3  |  12.7mm = 3','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'3','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'16','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 3  |  12.7mm = 3','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'3','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'17','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_106_BF','flr':'Basement','room':'Main Kitchen Store','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 26  |  12.7mm = 26','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'26','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'18','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'N/A','flr':'Shaft','room':'Parking Area','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 14  |  12.7mm = 14','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'14','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'},{'no':'19','cat':'Copper Pipe','desc':'Piping for SPLIT ACS','tag':'N/A','dwg':'M_104_RT','flr':'Roof','room':'Out Door','model':'ACR','serial':'N/A','mfr':'Mueller Streamline Co.','coo':'USA','cap':'N/A','pwr':'N/A','volt':'N/A','dia':'6.4mm = 4  |  12.7mm = 4','sup':'DAIKIN KSA','cp':'Mahmoud ElMashad','sc':'00966 50 480 0355','email':'Elmashad.m@daikin-ksa.com','addr':'P.O. Box 116118, Jeddah 21391','qty':'4','unit':'Lm','po':'WO # 10812  |  WO # 35710-1'}],'fans':[{'no':'1','cat':'Exhaust Fan','desc':'In Line Fan','tag':'EXF-02','dwg':'M-104-RT','flr':'Roof','room':'OFFICE SMOKIN AREA','model':'CIS 085RC','serial':'C19CZ36614','mfr':'YORK','coo':'USA','cap':'215 CFM','pwr':'1/6 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'2','cat':'Controller','desc':'Manual Speed Controller','tag':'EXF-02','dwg':'M-104-RT','flr':'Roof','room':'OFFICE SMOKIN AREA','model':'KBWC-35K','serial':'N/A','mfr':'KB Electronics','coo':'Hong Kong','cap':'N/A','pwr':'N/A','volt':'5 A — 240 VAC','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'3','cat':'Exhaust Fan','desc':'In Line Fan','tag':'EXF-03','dwg':'M-104-RT','flr':'Roof','room':'GREETING ROOM','model':'CIS 085RC','serial':'C19CZ36615','mfr':'YORK','coo':'USA','cap':'215 CFM','pwr':'1/6 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'4','cat':'Controller','desc':'Manual Speed Controller','tag':'EXF-03','dwg':'M-104-RT','flr':'Roof','room':'GREETING ROOM','model':'KBWC-35K','serial':'N/A','mfr':'KB Electronics','coo':'Hong Kong','cap':'N/A','pwr':'N/A','volt':'5 A — 240 VAC','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'5','cat':'Exhaust Fan','desc':'In Line Fan','tag':'EXF-04','dwg':'M-104-RT','flr':'Roof','room':'KITCHEN BALANCING','model':'CIS 085RC','serial':'C19CZ36616','mfr':'YORK','coo':'USA','cap':'265 CFM','pwr':'1/6 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'6','cat':'Controller','desc':'Manual Speed Controller','tag':'EXF-04','dwg':'M-104-RT','flr':'Roof','room':'KITCHEN BALANCING','model':'KBWC-35K','serial':'N/A','mfr':'KB Electronics','coo':'Hong Kong','cap':'N/A','pwr':'N/A','volt':'5 A — 240 VAC','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'7','cat':'Exhaust Fan','desc':'In Line Fan','tag':'EXF-05','dwg':'M-104-RT','flr':'Roof','room':'GAMES ROOM','model':'CIS 085RC','serial':'C19CZ36617','mfr':'YORK','coo':'USA','cap':'320 CFM','pwr':'1/6 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'8','cat':'Controller','desc':'Manual Speed Controller','tag':'EXF-05','dwg':'M-104-RT','flr':'Roof','room':'GAMES ROOM','model':'KBWC-35K','serial':'N/A','mfr':'KB Electronics','coo':'Hong Kong','cap':'N/A','pwr':'N/A','volt':'5 A — 240 VAC','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'9','cat':'Exhaust Fan','desc':'In Line Fan','tag':'EXF-06','dwg':'M-104-RT','flr':'Roof','room':'SERVICE CORRIDPR','model':'CIS 095RC','serial':'C19CZ36618','mfr':'YORK','coo':'USA','cap':'510 CFM','pwr':'1/6 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'10','cat':'Controller','desc':'Manual Speed Controller','tag':'EXF-06','dwg':'M-104-RT','flr':'Roof','room':'SERVICE CORRIDPR','model':'KBWC-35K','serial':'N/A','mfr':'KB Electronics','coo':'Hong Kong','cap':'N/A','pwr':'N/A','volt':'5 A — 240 VAC','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'11','cat':'FANS','desc':'Exhaust Fan','tag':'EF-07','dwg':'M-104-RT','flr':'Roof','room':'MAIN KITCHEN','model':'BKF 500D6-XF/F400','serial':'55882','mfr':'SYSTEM AIR','coo':'SLOVENIA','cap':'5300 m3/hr','pwr':'N/A','volt':'3-Ph, 380-400V, 60hz','dia':'N/A','sup':'Systemair Saudi Arabia','cp':'Feroz Ahamed','sc':'Mobile: +966 53 728 93 02','email':'feroz.ahamed@systemair.sa','addr':'Office No.#103,  |  AWTAD Commercial Center Building, Said Ibn Zaqar, Aziziyah, Jeddah, Saudi Arabia','qty':'1','unit':'No','po':'PO # 36429'},{'no':'12','cat':'Motor','desc':'Motor Exhaust Fan','tag':'EF-07','dwg':'M-104-RT','flr':'Roof','room':'MAIN KITCHEN','model':'FCA 90 S-6/PHE','serial':'24090298428P','mfr':'MOTOREN','coo':'GERMANY','cap':'935 RPM','pwr':'N/A','volt':'3-Ph, 380-400V, 60hz','dia':'N/A','sup':'Systemair Saudi Arabia','cp':'Feroz Ahamed','sc':'Mobile: +966 53 728 93 02','email':'feroz.ahamed@systemair.sa','addr':'Office No.#103,  |  AWTAD Commercial Center Building, Said Ibn Zaqar, Aziziyah, Jeddah, Saudi Arabia','qty':'1','unit':'No','po':'PO # 36429'},{'no':'13','cat':'VFD','desc':'Motor Exhaust Fan  |  VFD','tag':'EF-07','dwg':'M-104-RT','flr':'Roof','room':'MAIN KITCHEN','model':'C200-024 00032 A','serial':'M253303057','mfr':'NIDEC','coo':'UK','cap':'N/A','pwr':'1.1 KW','volt':'3-Ph, 380-400V, 60hz','dia':'N/A','sup':'Systemair Saudi Arabia','cp':'Feroz Ahamed','sc':'Mobile: +966 53 728 93 02','email':'feroz.ahamed@systemair.sa','addr':'Office No.#103,  |  AWTAD Commercial Center Building, Said Ibn Zaqar, Aziziyah, Jeddah, Saudi Arabia','qty':'1','unit':'No','po':'PO # 36429'},{'no':'14','cat':'ENCLOSURE','desc':'VFD ENCLOSURE','tag':'EF-07','dwg':'M-104-RT','flr':'Roof','room':'MAIN KITCHEN','model':'EN504020 06','serial':'N/A','mfr':'TPAN','coo':'CHINA','cap':'N/A','pwr':'N/A','volt':'N','dia':'500 X 400 X 200','sup':'Systemair Saudi Arabia','cp':'Feroz Ahamed','sc':'Mobile: +966 53 728 93 02','email':'feroz.ahamed@systemair.sa','addr':'Office No.#103,  |  AWTAD Commercial Center Building, Said Ibn Zaqar, Aziziyah, Jeddah, Saudi Arabia','qty':'1','unit':'No','po':'PO # 36429'},{'no':'15','cat':'FANS','desc':'Exhaust Fan','tag':'EF-00','dwg':'M-104-RT','flr':'Roof','room':'FAMILY KITCHEN','model':'K 160 XL','serial':'2536KSA  |  1009875855  |  015/20250228','mfr':'SYSTEM AIR','coo':'KSA','cap':'N/A','pwr':'I HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'Systemair Saudi Arabia','cp':'Feroz Ahamed','sc':'Mobile: +966 53 728 93 02','email':'feroz.ahamed@systemair.sa','addr':'Office No.#103,  |  AWTAD Commercial Center Building, Said Ibn Zaqar, Aziziyah, Jeddah, Saudi Arabia','qty':'1','unit':'No','po':'PO # 37245'},{'no':'16','cat':'N/A','desc':'Manual Speed Controller','tag':'EF-00','dwg':'M-104-RT','flr':'Roof','room':'FAMILY KITCHEN','model':'K 160 XL','serial':'REF1 5314','mfr':'349457-33824','coo':'UK','cap':'N/A','pwr':'1 Amp','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'Systemair Saudi Arabia','cp':'Feroz Ahamed','sc':'Mobile: +966 53 728 93 02','email':'feroz.ahamed@systemair.sa','addr':'Office No.#103,  |  AWTAD Commercial Center Building, Said Ibn Zaqar, Aziziyah, Jeddah, Saudi Arabia','qty':'1','unit':'No','po':'PO # 37245'},{'no':'17','cat':'Exhaust Fan','desc':'In Line Fan','tag':'EXF-01 (A)','dwg':'M-108-1F','flr':'Roof','room':'Security Room  |  Roof','model':'EVD 08R','serial':'C19CZ42134','mfr':'YORK','coo':'USA','cap':'85 CFM','pwr':'1/30 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'18','cat':'Exhaust Fan','desc':'In Line Fan','tag':'EXF-01 (B)','dwg':'M-104-RT','flr':'Roof','room':'Roof Powder Room','model':'EVD 08R','serial':'C19CZ42133','mfr':'YORK','coo':'USA','cap':'85 CFM','pwr':'1/30 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'19','cat':'Fresh Air Fan','desc':'In Line Fan','tag':'FAF-01','dwg':'M-104-RT','flr':'Roof','room':'FAF-01','model':'CIS 095RC','serial':'819131006','mfr':'YORK','coo':'USA','cap':'490 CFM','pwr':'1/6 HP','volt':'1‑ph, 220–240 V, 50/60 Hz','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'20','cat':'Controller','desc':'Manual Speed Controller','tag':'FAF-01','dwg':'M-104-RT','flr':'Roof','room':'FAF-01','model':'KBWC-35K','serial':'N/A','mfr':'KB Electronics','coo':'Hong Kong','cap':'N/A','pwr':'N/A','volt':'5 A — 240 VAC','dia':'N/A','sup':'AL SALEM AIR CONDITIONING','cp':'Moh. Mustafa','sc':'+966 2 6650124','email':'Alla.yousef.aladily@jci.com','addr':'Madina Road, near Fransi Bank, Jeddah 21444 — P.O. Box 15019','qty':'1','unit':'No','po':'PO # 10692'},{'no':'21','cat':'Fresh Air Intake Filter','desc':'Aluminium Mesh Filter','tag':'FAF-01','dwg':'M-104-RT','flr':'Roof','room':'FAF-01','model':'N/A','serial':'N/A','mfr':'GGC','coo':'KSA','cap':'350 x 350 x 25mm','pwr':'350 x 350 x 25mm','volt':'350 x 350 x 25mm','dia':'N/A','sup':'Gulf Grill Compnay','cp':'Ahmad Al Rashdan','sc':'+966 055 487 4925','email':'ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'No','po':'PO # 38196'}],'air':[{'no':'1','cat':'Register Grille','desc':'Supply Air Register','tag':'SAR','dwg':'M_301_BF','flr':'Basement','room':'Car Pakring Area','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'550 x 200 mm','volt':'Aluminium','dia':'7015','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'8','unit':'Nos','po':'PO # 38196'},{'no':'2','cat':'Register Grille','desc':'Exhaust','tag':'EAG','dwg':'M_301_BF','flr':'Basement','room':'Car Pakring Area','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'300 x 150 mm','volt':'Aluminium','dia':'7015','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'2','unit':'Nos','po':'PO # 38196'},{'no':'3','cat':'Register Grille','desc':'Fresh Air','tag':'FAG','dwg':'M_301_BF','flr':'Basement','room':'Car Pakring Area','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'200 x 100 mm','volt':'Aluminium','dia':'7015','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'2','unit':'Nos','po':'PO # 38196'},{'no':'4','cat':'Diffuser','desc':'Fresh','tag':'FAD','dwg':'M_301_BF','flr':'Basement','room':'Car Parking Buffer','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'150 x 150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4608','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'5','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Cinema','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'4500 mm','volt':'Aluminium','dia':'7024','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4608','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'6','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Cinema','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'4500 mm','volt':'Aluminium','dia':'7024','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4609','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'7','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Cinema','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'6500 mm','volt':'Aluminium','dia':'7024','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4610','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'8','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Cinema','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'6500 mm','volt':'Aluminium','dia':'7024','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4611','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'9','cat':'Disc Valve','desc':'Exhaust','tag':'DV','dwg':'M_301_BF','flr':'Basement','room':'Cinema','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'150 mm','volt':'Aluminium','dia':'7024','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4608','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'10','cat':'Disc Valve','desc':'Exhaust','tag':'DV','dwg':'M_301_BF','flr':'Basement','room':'Drivers Laundry','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'N/A','pwr':'N/A','serial':'150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4608','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'11','cat':'Disc Valve','desc':'Exhaust','tag':'DV','dwg':'M_301_BF','flr':'Basement','room':'Drivers Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'N/A','pwr':'N/A','serial':'150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4608','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'12','cat':'Diffuser','desc':'Fresh','tag':'FAD','dwg':'M_301_BF','flr':'Basement','room':'Dry Storage','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'150 x 150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4608','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'13','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Grad Stair Case Hall','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'2100 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'Nos','po':'PO # 38196'},{'no':'14','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Grad Stair Case Hall','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'5950 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'2','unit':'Nos','po':'PO # 38196'},{'no':'15','cat':'Bar Grilles','desc':'Supply Air','tag':'LBG','dwg':'M_301_BF','flr':'Basement','room':'Gym','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'16mm','pwr':'N/A','serial':'1000 x 100 mm','volt':'Aluminium','dia':'7015','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'3','unit':'Nos','po':'PO # 38196'},{'no':'16','cat':'Diffuser','desc':'Supply','tag':'SAD','dwg':'M_301_BF','flr':'Basement','room':'Kitchen Storage','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'375 x 375 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4636','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'17','cat':'Diffuser','desc':'Return','tag':'RAD','dwg':'M_301_BF','flr':'Basement','room':'Kitchen Storage','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'375 x 375 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4636','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'18','cat':'Diffuser','desc':'Fresh','tag':'FAD','dwg':'M_301_BF','flr':'Basement','room':'Maid Laundry','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'150 x 150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4636','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'19','cat':'Disc Valve','desc':'Exhaust','tag':'DV','dwg':'M_301_BF','flr':'Basement','room':'Maid Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'N/A','pwr':'N/A','serial':'150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4636','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'20','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Main Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4636','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'4','unit':'Nos','po':'PO # 15098'},{'no':'21','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Main Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4637','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'4','unit':'Nos','po':'PO # 15098'},{'no':'22','cat':'Diffuser','desc':'Supply','tag':'SAD','dwg':'M_301_BF','flr':'Basement','room':'Main Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'375 x 375 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4638','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'23','cat':'Diffuser','desc':'Return','tag':'RAD','dwg':'M_301_BF','flr':'Basement','room':'Main Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'375 x 375 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4639','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'5','unit':'Nos','po':'PO # 15098'},{'no':'24','cat':'Diffuser','desc':'Supply','tag':'SAD','dwg':'M_301_BF','flr':'Basement','room':'Main Laundry','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'225 x 225 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4640','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'25','cat':'Diffuser','desc':'Return','tag':'RAD','dwg':'M_301_BF','flr':'Basement','room':'Main Laundry','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'225 x 225 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4641','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'26','cat':'Diffuser','desc':'Fresh','tag':'FAD','dwg':'M_301_BF','flr':'Basement','room':'Main Laundry','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'300 x 300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4642','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'27','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Massage Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'2900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4617','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'28','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Massage Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'2900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4618','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'29','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Play Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3800 mm','volt':'Aluminium','dia':'PE10/I 797 CM-AD / Blue Grey','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4619','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'30','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Play Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3800 mm','volt':'Aluminium','dia':'PE10/I 797 CM-AD / Blue Grey','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4620','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'31','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Play Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4800 mm','volt':'Aluminium','dia':'PE10/I 797 CM-AD / Blue Grey','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4621','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'32','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Play Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4800 mm','volt':'Aluminium','dia':'PE10/I 797 CM-AD / Blue Grey','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4622','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'33','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'Play Area TV','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3800 mm','volt':'Aluminium','dia':'PE10/I 796 CM-AD','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4623','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'34','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'Play Area TV','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3800 mm','volt':'Aluminium','dia':'PE10/I 796 CM-AD','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4624','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'35','cat':'Diffuser','desc':'Supply','tag':'SAD','dwg':'M_301_BF','flr':'Basement','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'N/A','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4625','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'7','unit':'Nos','po':'PO # 15098'},{'no':'36','cat':'Diffuser','desc':'Return','tag':'RAD','dwg':'M_301_BF','flr':'Basement','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'N/A','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4626','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'7','unit':'Nos','po':'PO # 15098'},{'no':'37','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'SPA Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'6000 mm','volt':'Aluminium','dia':'9001','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4612','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'38','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'SPA Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'6000 mm','volt':'Aluminium','dia':'9001','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4613','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'39','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'SPA Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'5600 mm','volt':'Aluminium','dia':'9001','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4614','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'40','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_301_BF','flr':'Basement','room':'SPA Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'5600 mm','volt':'Aluminium','dia':'9001','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4615','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'41','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_301_BF','flr':'Basement','room':'SPA Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3000 mm','volt':'Aluminium','dia':'9001','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4616','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'42','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_301_BF','flr':'Basement','room':'Stair Case Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4628','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'43','cat':'Diffuser','desc':'Fresh','tag':'FAD','dwg':'M_301_BF','flr':'Basement','room':'Storage','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'150 x 150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4629','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'44','cat':'Diffuser','desc':'Return','tag':'RAD','dwg':'M_301_BF','flr':'Basement','room':'Store / Plant','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'150 x 150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4630','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'45','cat':'Supply Air Diffuser','desc':'Supply','tag':'SAD','dwg':'M_302_GF','flr':'Ground Floor','room':'Butler Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'225 x 225 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4659','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'46','cat':'Return Air Diffuser','desc':'Return','tag':'RAD','dwg':'M_302_GF','flr':'Ground Floor','room':'Butler Area','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'225 x 225 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4660','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'47','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Dinning Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'6900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4551','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'48','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Dinning Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'6900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4552','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'49','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Dinning Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'3000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4553','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'50','cat':'Register Grille','desc':'Supply','tag':'SAR','dwg':'M_302_GF','flr':'Ground Floor','room':'Electrical Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'450 x 200 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4663','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'51','cat':'Register Grille','desc':'Return','tag':'RAG','dwg':'M_302_GF','flr':'Ground Floor','room':'Electrical Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'450 x 200 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4664','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'52','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4569','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'53','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4570','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'54','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1400 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4571','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'55','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4572','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'56','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4573','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'57','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4574','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'58','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room WC-1','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4629','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'59','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enterance Powder Room WC-2','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4630','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'60','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enternace Powder Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4639','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'61','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enternace Powder Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4640','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'62','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enternace Powder Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4641','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'63','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enternace Powder Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4642','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'64','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enternace Powder Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4643','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'65','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enternace Powder Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1400 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4644','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'66','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Enternace Powder Room Lobby','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4645','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'67','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Family Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'4400 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4554','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'68','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Family Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'4200 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4555','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'69','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Family Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'4200 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4556','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'70','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Family Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4631','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'71','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Family Powder Room Lobby','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4646','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'72','cat':'Disc Valve','desc':'Exhaust','tag':'DV','dwg':'M_302_GF','flr':'Ground Floor','room':'Guard Room Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'150 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4665','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'73','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Her Office Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4627','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'74','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_302_GF','flr':'Ground Floor','room':'His Office Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4626','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'75','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Home Office','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'3300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4562','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'76','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Home Office','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'7300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4563','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'77','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Home Office Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4651','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'78','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Home Office Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4652','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'79','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Living Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'5900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4557','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'80','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Living Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'2600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4558','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'81','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Living Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'2600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4559','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'82','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Living Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'4800 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4560','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'83','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Living Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'8000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4561','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'84','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Main Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4649','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'3','unit':'Nos','po':'PO # 15098'},{'no':'85','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Main Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4650','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'3','unit':'Nos','po':'PO # 15098'},{'no':'86','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Out Door Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4625','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'87','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'4300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4653','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'88','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'3000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4654','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'89','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'4200 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4655','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'90','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'3600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4656','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'91','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4657','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'92','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Service Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'2100 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4658','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'93','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'4100 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4564','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'94','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'5100 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4565','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'95','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'5100 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4566','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'96','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'6500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4567','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'97','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'7000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4568','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'98','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4647','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'99','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4648','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'100','cat':'Supply Air Diffuser','desc':'Supply','tag':'SAD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room Pantry','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'225 x 225 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4659','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'101','cat':'Return Air Diffuser','desc':'Return','tag':'RAD','dwg':'M_302_GF','flr':'Ground Floor','room':'Tea Room Pantry','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'225 x 225 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4660','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'102','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 1','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4700 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4596','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'103','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 1','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4700 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4597','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'104','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 1','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'2500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4598','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'105','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 1','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4800 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4598','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'106','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 1 Change Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4673','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'107','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 1 Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4632','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'108','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 2','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4591','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'109','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 2','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4592','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'110','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 2','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4593','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'111','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 2','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4700 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4594','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'112','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 2','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'6400 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4595','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'113','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 2 Change Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4674','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'114','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 2 Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4633','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'115','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 3','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3300 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4587','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'116','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 3','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'2600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4588','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'117','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 3','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'2600 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4589','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'118','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 3','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'5400 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4590','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'119','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 3 Change Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4675','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'120','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 3 Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4634','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'121','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 4','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'1900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4582','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'122','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 4','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'1900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4583','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'123','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 4','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'3700 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4584','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'124','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 4','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'6700 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4585','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'125','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 4','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'4700 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4586','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'126','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 4 Change Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4676','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'127','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room # 4 Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4635','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'128','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4669','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'129','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Bed Room Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4670','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'130','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Grad Stair Case Hall','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'2600 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'Nos','po':'PO # 38196'},{'no':'131','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Grad Stair Case Hall','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'3200 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'4','unit':'Nos','po':'PO # 38196'},{'no':'132','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Grad Stair Case Hall','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'2900 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'Nos','po':'PO # 38196'},{'no':'133','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Great Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'2-Slot','serial':'11000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4579','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'134','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Great Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'2-Slot','serial':'13900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4580','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'135','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Great Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'2-Slot','serial':'3900 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4581','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'136','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Her Dressing','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'4000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4602','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'137','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Her Dressing','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'5000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4603','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'2','unit':'Nos','po':'PO # 15098'},{'no':'138','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'His Dressing','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'2500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4604','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'139','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'His Dressing','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'2500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4605','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'140','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'His Dressing','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4606','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'141','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'His Dressing','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4607','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'142','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Main Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4671','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'6','unit':'Nos','po':'PO # 15098'},{'no':'143','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Main Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1500 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4672','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'6','unit':'Nos','po':'PO # 15098'},{'no':'144','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Bath','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'5000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4599','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'145','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Bath','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'5000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4600','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'146','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Bath','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'25mm','pwr':'1-Slot','serial':'3000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4601','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'147','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Bed Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'7000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4575','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'148','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Bed Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'7000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4576','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'149','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Bed Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'5000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4577','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'150','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Bed Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'2-Slot','serial':'5000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4578','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'151','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Ensuite Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1200 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4667','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'152','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Master Ensuite Corridor','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'1200 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4668','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'153','cat':'Linear Slor Diffuser','desc':'Return','tag':'RLSD','dwg':'M_303_FF','flr':'First Floor','room':'Night Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'6000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4677','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'154','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Night Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'5000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4678','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'155','cat':'Linear Slor Diffuser','desc':'Supply','tag':'SLSD','dwg':'M_303_FF','flr':'First Floor','room':'Night Kitchen','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'3000 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4679','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'},{'no':'156','cat':'Register Grille','desc':'Supply Air Register','tag':'SAR','dwg':'M_303_FF','flr':'First Floor','room':'Stair Case','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'400 x 150 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'Nos','po':'PO # 38196'},{'no':'157','cat':'Register Grille','desc':'Exhaust','tag':'EAG','dwg':'M_303_FF','flr':'First Floor','room':'Stair Case','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'20mm','pwr':'N/A','serial':'400 x 150 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'Nos','po':'PO # 38196'},{'no':'158','cat':'Louvers','desc':'Exhaust Air','tag':'FAL','dwg':'M_104_RT','flr':'Roof','room':'Exhaust Air Fans','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'N/A','serial':'350 x 350 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'8','unit':'Nos','po':'PO # 38196'},{'no':'159','cat':'Louvers','desc':'Exhaust Air','tag':'FAL','dwg':'M_104_RT','flr':'Roof','room':'Exhaust Air Fans','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'N/A','serial':'900 x 500 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'Nos','po':'PO # 38196'},{'no':'160','cat':'Louvers','desc':'Fresh Air','tag':'EAL','dwg':'M_104_RT','flr':'Roof','room':'Fresh Air Fans','model':'N/A','mfr':'Gulf Grilles Compnay','coo':'KSA','cap':'25mm','pwr':'N/A','serial':'350 x 350 mm','volt':'Aluminium','dia':'9003','sup':'GULF GRILLES','cp':'Eng. Ahmad Al Rashdan','sc':'Mob: +966 055 487 4925','email':'Email : ahmad.alrashdan@ggc.com.sa','addr':'P O Box 110176, Jeddah 21361, KSA','qty':'1','unit':'Nos','po':'PO # 38196'},{'no':'161','cat':'Linear Slor Diffuser','desc':'Exhaust','tag':'ELSD','dwg':'M_104_RT','flr':'Roof','room':'Roof Powder Room','model':'N/A','mfr':'BETA Industrail Company','coo':'KSA','cap':'20mm','pwr':'1-Slot','serial':'750 mm','volt':'Aluminium','dia':'9003','sup':'Mohtasim Al Daour Factory','cp':'Mohammad Daour','sc':'Phone (Main):  |   +966 (11) 265 4801','email':'Email: info@adf.com.sa','addr':'PO Box 198389 Riyadh 11435.','qty':'1','unit':'Nos','po':'PO # 15098'}],'duct':[{'no':'1','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'19','unit':'SQM','po':'WO # 17440'},{'no':'2','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'0','unit':'SQM','po':'WO # 17440'},{'no':'3','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'21','unit':'SQM','po':'PO # 8331'},{'no':'4','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'No','po':'PO # 34881'},{'no':'5','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3','unit':'No','po':'PO # 8331'},{'no':'6','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'No','po':'PO # 34881'},{'no':'7','cat':'Volume Control Damper','desc':'Rectangular','tag':'IU-01','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'550mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'3','unit':'No','po':'PO # 8223'},{'no':'8','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-01A','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'11','unit':'SQM','po':'WO # 17440'},{'no':'9','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-01A','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'0','unit':'SQM','po':'WO # 17440'},{'no':'10','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-01A','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'12','unit':'SQM','po':'PO # 8331'},{'no':'11','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-01A','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'SQM','po':'PO # 34881'},{'no':'12','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-01A','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'2.2','unit':'SQM','po':'PO # 8331'},{'no':'13','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-01A','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.2','unit':'Lm','po':'PO # 34881'},{'no':'14','cat':'Volume Control Damper','desc':'Rectangular','tag':'IU-01A','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'500mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'4','unit':'No','po':'PO # 8223'},{'no':'15','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'26','unit':'SQM','po':'WO # 17440'},{'no':'16','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'6','unit':'SQM','po':'WO # 17440'},{'no':'17','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'28','unit':'SQM','po':'PO # 8331'},{'no':'18','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7.3','unit':'SQM','po':'PO # 34881'},{'no':'19','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'2.4','unit':'SQM','po':'PO # 8331'},{'no':'20','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2','unit':'Lm','po':'PO # 34881'},{'no':'21','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7','unit':'Lm','po':'PO # 34881'},{'no':'22','cat':'Volume Control Damper','desc':'Round','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'10','unit':'No','po':'PO # 8223'},{'no':'23','cat':'Volume Control Damper','desc':'Rectangular','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'24','cat':'Plenum Box','desc':'Linear','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'8','unit':'SQM','po':'N/A'},{'no':'25','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-07','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'SQM','po':'PO # 34881'},{'no':'26','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'22','unit':'SQM','po':'WO # 17440'},{'no':'27','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'5','unit':'SQM','po':'WO # 17440'},{'no':'28','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'24','unit':'SQM','po':'PO # 8331'},{'no':'29','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'6','unit':'SQM','po':'PO # 34881'},{'no':'30','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.2','unit':'SQM','po':'PO # 8331'},{'no':'31','cat':'Flexible Duct Connector','desc':'Duct Connector','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 8618 Jeddah 24492','qty':'2.2','unit':'Lm','po':'PO # 8331'},{'no':'32','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'Lm','po':'PO # 34881'},{'no':'33','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Gym','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'Lm','po':'PO # 34881'},{'no':'34','cat':'Volume Control Damper','desc':'Rectangular','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'1000 x 100','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'35','cat':'Volume Control Damper','desc':'Rectangular','tag':'IU-08','dwg':'M-106-BF','flr':'Basement','room':'Parking','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'350 x 200','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'36','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'41','unit':'SQM','po':'WO # 17440'},{'no':'37','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'0','unit':'SQM','po':'WO # 17440'},{'no':'38','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'44','unit':'SQM','po':'PO # 8331'},{'no':'39','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'SQM','po':'PO # 34881'},{'no':'40','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.4','unit':'SQM','po':'PO # 8331'},{'no':'41','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'42','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'1','unit':'Lm','po':'PO # 34881'},{'no':'43','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'200mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'16','unit':'Lm','po':'PO # 34881'},{'no':'44','cat':'Volume Control Damper','desc':'Round','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'14','unit':'No','po':'PO # 8223'},{'no':'45','cat':'Volume Control Damper','desc':'Round','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'46','cat':'Plenum Box','desc':'Linear','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'17','unit':'SQM','po':'N/A'},{'no':'47','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-09','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'18','unit':'SQM','po':'PO # 34881'},{'no':'48','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'32','unit':'SQM','po':'WO # 17440'},{'no':'49','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'5','unit':'SQM','po':'WO # 17440'},{'no':'50','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'35','unit':'SQM','po':'PO # 8331'},{'no':'51','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'5','unit':'SQM','po':'PO # 34881'},{'no':'52','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.8','unit':'SQM','po':'PO # 8331'},{'no':'53','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.2','unit':'Lm','po':'PO # 34881'},{'no':'54','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'18','unit':'Lm','po':'PO # 34881'},{'no':'55','cat':'Volume Control Damper','desc':'Round','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'15','unit':'No','po':'PO # 8223'},{'no':'56','cat':'Plenum Box','desc':'Linear','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'14','unit':'SQM','po':'N/A'},{'no':'57','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-10','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'15','unit':'SQM','po':'PO # 34881'},{'no':'58','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'22','unit':'SQM','po':'WO # 17440'},{'no':'59','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'9','unit':'SQM','po':'WO # 17440'},{'no':'60','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'23','unit':'SQM','po':'PO # 8331'},{'no':'61','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'SQM','po':'PO # 34881'},{'no':'62','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.4','unit':'SQM','po':'PO # 8331'},{'no':'63','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.2','unit':'Lm','po':'PO # 34881'},{'no':'64','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Pool Pump Room','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'8','unit':'Lm','po':'PO # 34881'},{'no':'65','cat':'Volume Control Damper','desc':'Round','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'14','unit':'No','po':'PO # 8223'},{'no':'66','cat':'Plenum Box','desc':'Linear','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'13','unit':'SQM','po':'N/A'},{'no':'67','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-11','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'14','unit':'SQM','po':'PO # 34881'},{'no':'68','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'22','unit':'SQM','po':'WO # 17440'},{'no':'69','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'8','unit':'SQM','po':'WO # 17440'},{'no':'70','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'23','unit':'SQM','po':'PO # 8331'},{'no':'71','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9.2','unit':'SQM','po':'PO # 34881'},{'no':'72','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'2.2','unit':'SQM','po':'PO # 8331'},{'no':'73','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'74','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Kitchen Storage','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7','unit':'Lm','po':'PO # 34881'},{'no':'75','cat':'Volume Control Damper','desc':'Round','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'14','unit':'No','po':'PO # 8223'},{'no':'76','cat':'Volume Control Damper','desc':'Rectangular','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Storage Room','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 300mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'77','cat':'Plenum Box','desc':'Linear','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'10','unit':'SQM','po':'N/A'},{'no':'78','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-12','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'11','unit':'SQM','po':'PO # 34881'},{'no':'79','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'4','unit':'SQM','po':'WO # 17440'},{'no':'80','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'3.2','unit':'SQM','po':'WO # 17440'},{'no':'81','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'82','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'N/A','cp':'050 860 1630','sc':'supimtiyaz@gmail.com','email':'PO Box 34678 Jeddah 24478','addr':'PO Box 34678 Jeddah 24478','qty':'3.2','unit':'SQM','po':'PO # 34881'},{'no':'83','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'2','unit':'SQM','po':'PO # 8331'},{'no':'84','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'N/A','qty':'2','unit':'Lm','po':'PO # 34881'},{'no':'85','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'storage Laundry','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Lm','po':'PO # 34881'},{'no':'86','cat':'Volume Control Damper','desc':'Round','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'87','cat':'Plenum Box','desc':'Square','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'1','unit':'SQM','po':'N/A'},{'no':'88','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-13','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'N/A','qty':'1','unit':'SQM','po':'PO # 34881'},{'no':'89','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'13','unit':'SQM','po':'WO # 17440'},{'no':'90','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'0','unit':'SQM','po':'WO # 17440'},{'no':'91','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'14.5','unit':'SQM','po':'PO # 8331'},{'no':'92','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'SQM','po':'PO # 34881'},{'no':'93','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'2','unit':'SQM','po':'PO # 8331'},{'no':'94','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'95','cat':'Round Flexible Duct','desc':'Pre Insulated','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'200mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'96','cat':'Volume Control Damper','desc':'Round','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Kitchen','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'4','unit':'No','po':'PO # 8223'},{'no':'97','cat':'Plenum Box','desc':'Square','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'PO Box 34678 Jeddah 24478','qty':'1','unit':'SQM','po':'N/A'},{'no':'98','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-14','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'N/A','qty':'1','unit':'SQM','po':'PO # 34881'},{'no':'99','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'26','unit':'SQM','po':'WO # 17440'},{'no':'100','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'3','unit':'SQM','po':'WO # 17440'},{'no':'101','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'28','unit':'SQM','po':'PO # 8331'},{'no':'102','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'SQM','po':'PO # 34881'},{'no':'103','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'2.8','unit':'SQM','po':'PO # 8331'},{'no':'104','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.3','unit':'Lm','po':'PO # 34881'},{'no':'105','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Laundry','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'5','unit':'Lm','po':'PO # 34881'},{'no':'106','cat':'Volume Control Damper','desc':'Round','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'7','unit':'No','po':'PO # 8223'},{'no':'107','cat':'Plenum Box','desc':'Square','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'5','unit':'SQM','po':'N/A'},{'no':'108','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-15','dwg':'M-106-BF','flr':'Basement','room':'Store Plant','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7','unit':'SQM','po':'PO # 34881'},{'no':'109','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'34','unit':'SQM','po':'WO # 17440'},{'no':'110','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'16','unit':'SQM','po':'WO # 17440'},{'no':'111','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'49','unit':'SQM','po':'PO # 8331'},{'no':'112','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'17','unit':'SQM','po':'PO # 34881'},{'no':'113','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'114','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'115','cat':'Volume Control Damper','desc':'Round','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'10','unit':'No','po':'PO # 8223'},{'no':'116','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'14','unit':'Lm','po':'PO # 34881'},{'no':'117','cat':'Plenum Box','desc':'Square','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'12','unit':'SQM','po':'N/A'},{'no':'118','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-24','dwg':'M-107-GF','flr':'Ground Floor','room':'Dinning Room','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'12','unit':'SQM','po':'PO # 34881'},{'no':'119','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'25','unit':'SQM','po':'WO # 17440'},{'no':'120','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'0','unit':'SQM','po':'WO # 17440'},{'no':'121','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'35','unit':'SQM','po':'PO # 8331'},{'no':'122','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'SQM','po':'PO # 34881'},{'no':'123','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.6','unit':'SQM','po':'PO # 8331'},{'no':'124','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'125','cat':'Volume Control Damper','desc':'Round','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'16','unit':'No','po':'PO # 8223'},{'no':'126','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'24','unit':'Lm','po':'PO # 34881'},{'no':'127','cat':'Plenum Box','desc':'Square','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'8','unit':'SQM','po':'N/A'},{'no':'128','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-23','dwg':'M-107-GF','flr':'Ground Floor','room':'Staff Corridor','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'8','unit':'SQM','po':'PO # 34881'},{'no':'129','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'23','unit':'SQM','po':'WO # 17440'},{'no':'130','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'8','unit':'SQM','po':'WO # 17440'},{'no':'131','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'44','unit':'SQM','po':'PO # 8331'},{'no':'132','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'8','unit':'SQM','po':'PO # 34881'},{'no':'133','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'134','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'135','cat':'Volume Control Damper','desc':'Round','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'16','unit':'No','po':'PO # 8223'},{'no':'136','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'25','unit':'Lm','po':'PO # 34881'},{'no':'137','cat':'Plenum Box','desc':'Square','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'16','unit':'SQM','po':'N/A'},{'no':'138','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-20','dwg':'M-107-GF','flr':'Ground Floor','room':'Tea Room','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'17','unit':'SQM','po':'PO # 34881'},{'no':'139','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'12','unit':'SQM','po':'WO # 17440'},{'no':'140','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'6','unit':'SQM','po':'WO # 17440'},{'no':'141','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'22','unit':'SQM','po':'PO # 8331'},{'no':'142','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'6','unit':'SQM','po':'PO # 34881'},{'no':'143','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.8','unit':'SQM','po':'PO # 8331'},{'no':'144','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'145','cat':'Volume Control Damper','desc':'Round','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'8','unit':'No','po':'PO # 8223'},{'no':'146','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'14','unit':'Lm','po':'PO # 34881'},{'no':'147','cat':'Plenum Box','desc':'Square','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'9','unit':'SQM','po':'N/A'},{'no':'148','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-25','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Kitchen','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'SQM','po':'PO # 34881'},{'no':'149','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'27','unit':'SQM','po':'WO # 17440'},{'no':'150','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'6','unit':'SQM','po':'WO # 17440'},{'no':'151','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'44','unit':'SQM','po':'PO # 8331'},{'no':'152','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'6','unit':'SQM','po':'PO # 34881'},{'no':'153','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'154','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.1','unit':'Lm','po':'PO # 34881'},{'no':'155','cat':'Volume Control Damper','desc':'Round','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'15','unit':'No','po':'PO # 8223'},{'no':'156','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'19','unit':'Lm','po':'PO # 34881'},{'no':'157','cat':'Plenum Box','desc':'Square','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'15','unit':'SQM','po':'N/A'},{'no':'158','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-26','dwg':'M-107-GF','flr':'Ground Floor','room':'Family Living','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'16','unit':'SQM','po':'PO # 34881'},{'no':'159','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'3','unit':'SQM','po':'WO # 17440'},{'no':'160','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'4.5','unit':'SQM','po':'WO # 17440'},{'no':'161','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.5','unit':'SQM','po':'PO # 8331'},{'no':'162','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'5','unit':'SQM','po':'PO # 34881'},{'no':'163','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3','unit':'SQM','po':'PO # 8331'},{'no':'164','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'1.7','unit':'Lm','po':'PO # 34881'},{'no':'165','cat':'MSFD','desc':'Rectangular','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'MS 460F 1210/B-220 SPST','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'450mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 15217'},{'no':'166','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'Lm','po':'PO # 34881'},{'no':'167','cat':'Plenum Box','desc':'Square','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'0','unit':'SQM','po':'N/A'},{'no':'168','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-18','dwg':'M-107-GF','flr':'Ground Floor','room':'Electrical Room','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'SQM','po':'PO # 34881'},{'no':'169','cat':'Supply Air Duct','desc':'GI Duct','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'23','unit':'SQM','po':'WO # 17440'},{'no':'170','cat':'Return Air Duct','desc':'GI Duct','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'9','unit':'SQM','po':'WO # 17440'},{'no':'171','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'34','unit':'SQM','po':'PO # 8331'},{'no':'172','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'SQM','po':'PO # 34881'},{'no':'173','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.6','unit':'SQM','po':'PO # 8331'},{'no':'174','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'2.2','unit':'Lm','po':'PO # 34881'},{'no':'175','cat':'Volume Control Damper','desc':'Round','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'12','unit':'No','po':'PO # 8223'},{'no':'176','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'16','unit':'Lm','po':'PO # 34881'},{'no':'177','cat':'Plenum Box','desc':'Square','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'12','unit':'SQM','po':'N/A'},{'no':'178','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'IU-21','dwg':'M-107-GF','flr':'Ground Floor','room':'Home Office','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'12','unit':'SQM','po':'PO # 34881'},{'no':'179','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'24','unit':'SQM','po':'WO # 17440'},{'no':'180','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'38','unit':'SQM','po':'WO # 17440'},{'no':'181','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'7.2','unit':'SQM','po':'PO # 8331'},{'no':'182','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'8','unit':'SQM','po':'PO # 34881'},{'no':'183','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'184','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'185','cat':'Volume Control Damper','desc':'Round','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'13','unit':'No','po':'PO # 8223'},{'no':'186','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'200mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'21','unit':'Lm','po':'PO # 34881'},{'no':'187','cat':'Plenum Box','desc':'Square','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'13.2','unit':'SQM','po':'N/A'},{'no':'188','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-03','dwg':'M-107-GF','flr':'First Floor','room':'Master Ensuit','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'14','unit':'SQM','po':'PO # 34881'},{'no':'189','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'52','unit':'SQM','po':'WO # 17440'},{'no':'190','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'84','unit':'SQM','po':'WO # 17440'},{'no':'191','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'5','unit':'SQM','po':'PO # 8331'},{'no':'192','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'5','unit':'SQM','po':'PO # 34881'},{'no':'193','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'6','unit':'SQM','po':'PO # 8331'},{'no':'194','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3.6','unit':'Lm','po':'PO # 34881'},{'no':'195','cat':'Volume Control Damper','desc':'Round','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'20','unit':'No','po':'PO # 8223'},{'no':'196','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'200mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'31','unit':'Lm','po':'PO # 34881'},{'no':'197','cat':'Plenum Box','desc':'Square','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'26','unit':'SQM','po':'N/A'},{'no':'198','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-01','dwg':'M-107-GF','flr':'Ground Floor','room':'Great Room','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'26','unit':'SQM','po':'PO # 34881'},{'no':'199','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'22','unit':'SQM','po':'WO # 17440'},{'no':'200','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'34','unit':'SQM','po':'WO # 17440'},{'no':'201','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'202','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'4','unit':'SQM','po':'WO # 17440'},{'no':'203','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'204','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'205','cat':'Volume Control Damper','desc':'Round','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'12','unit':'No','po':'PO # 8223'},{'no':'206','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'17','unit':'Lm','po':'PO # 34881'},{'no':'207','cat':'Plenum Box','desc':'Square','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'12','unit':'SQM','po':'N/A'},{'no':'208','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-07','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 2','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'12','unit':'SQM','po':'PO # 34881'},{'no':'209','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'19','unit':'SQM','po':'WO # 17440'},{'no':'210','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'32','unit':'SQM','po':'WO # 17440'},{'no':'211','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'7.3','unit':'SQM','po':'PO # 8331'},{'no':'212','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7.3','unit':'SQM','po':'PO # 34881'},{'no':'213','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.4','unit':'SQM','po':'PO # 8331'},{'no':'214','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'215','cat':'Volume Control Damper','desc':'Round','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'9','unit':'No','po':'PO # 8223'},{'no':'216','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'13','unit':'Lm','po':'PO # 34881'},{'no':'217','cat':'Plenum Box','desc':'Square','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'13','unit':'SQM','po':'N/A'},{'no':'218','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-08','dwg':'M-107-GF','flr':'Firs Floor','room':'Bed Room 1','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'13','unit':'SQM','po':'PO # 34881'},{'no':'219','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'48','unit':'SQM','po':'WO # 17440'},{'no':'220','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'67','unit':'SQM','po':'WO # 17440'},{'no':'221','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'5.7','unit':'SQM','po':'PO # 8331'},{'no':'222','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'5.7','unit':'SQM','po':'PO # 34881'},{'no':'223','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'224','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'225','cat':'Volume Control Damper','desc':'Round','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'21','unit':'No','po':'PO # 8223'},{'no':'226','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'350mm x 350mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'227','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 250mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'228','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'32','unit':'Lm','po':'PO # 34881'},{'no':'229','cat':'Plenum Box','desc':'Square','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'PO Box 19389 Riyadh 11435','qty':'19','unit':'SQM','po':'N/A'},{'no':'230','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-04','dwg':'M-107-GF','flr':'Firs Floor','room':'His Her Dressing','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'19','unit':'SQM','po':'PO # 34881'},{'no':'231','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'55','unit':'SQM','po':'WO # 17440'},{'no':'232','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'70.3','unit':'SQM','po':'WO # 17440'},{'no':'233','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'5.7','unit':'SQM','po':'PO # 8331'},{'no':'234','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'5.7','unit':'SQM','po':'PO # 34881'},{'no':'235','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'236','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'237','cat':'Volume Control Damper','desc':'Round','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'13','unit':'No','po':'PO # 8223'},{'no':'238','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'19','unit':'Lm','po':'PO # 34881'},{'no':'239','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300 x 200','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'240','cat':'Plenum Box','desc':'Square','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'PO Box 19389 Riyadh 11435','qty':'15.3','unit':'SQM','po':'N/A'},{'no':'241','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-09','dwg':'M-107-GF','flr':'First Floor','room':'Corridor','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'15.3','unit':'SQM','po':'PO # 34881'},{'no':'242','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'33','unit':'SQM','po':'WO # 17440'},{'no':'243','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'42','unit':'SQM','po':'WO # 17440'},{'no':'244','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'7.5','unit':'SQM','po':'PO # 8331'},{'no':'245','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7.5','unit':'SQM','po':'PO # 34881'},{'no':'246','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.6','unit':'SQM','po':'PO # 8331'},{'no':'247','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'248','cat':'Volume Control Damper','desc':'Round','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'12','unit':'No','po':'PO # 8223'},{'no':'249','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300mm x 350','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'250','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'250mm x 300mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'251','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'150mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'16','unit':'Lm','po':'PO # 34881'},{'no':'252','cat':'Plenum Box','desc':'Square','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'9','unit':'SQM','po':'N/A'},{'no':'253','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-06','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 3','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'SQM','po':'PO # 34881'},{'no':'254','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'22','unit':'SQM','po':'WO # 17440'},{'no':'255','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'33','unit':'SQM','po':'WO # 17440'},{'no':'256','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'7.5','unit':'SQM','po':'PO # 8331'},{'no':'257','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7.5','unit':'SQM','po':'PO # 34881'},{'no':'258','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.6','unit':'SQM','po':'PO # 8331'},{'no':'259','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'260','cat':'Volume Control Damper','desc':'Round','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'13','unit':'No','po':'PO # 8223'},{'no':'261','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'200mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'18','unit':'Lm','po':'PO # 34881'},{'no':'262','cat':'Plenum Box','desc':'Square','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'11','unit':'SQM','po':'N/A'},{'no':'263','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-05','dwg':'M-107-GF','flr':'First Floor','room':'Bed Room 4','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'11','unit':'SQM','po':'PO # 34881'},{'no':'264','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'21','unit':'SQM','po':'WO # 17440'},{'no':'265','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'33','unit':'SQM','po':'WO # 17440'},{'no':'266','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'6','unit':'SQM','po':'PO # 8331'},{'no':'267','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'6','unit':'SQM','po':'PO # 34881'},{'no':'268','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3.6','unit':'SQM','po':'PO # 8331'},{'no':'269','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'270','cat':'Volume Control Damper','desc':'Round','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'12','unit':'No','po':'PO # 8223'},{'no':'271','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'200mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'18','unit':'Lm','po':'PO # 34881'},{'no':'272','cat':'Plenum Box','desc':'Square','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'N/A','serial':'N/A','mfr':'LOCAL IHCC','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'N/A','cp':'N/A','sc':'N/A','email':'N/A','addr':'N/A','qty':'12','unit':'SQM','po':'N/A'},{'no':'273','cat':'Liner / Sound Liner   |  Plenum Boxes','desc':'Linear / Square','tag':'PU-02','dwg':'M-107-GF','flr':'Ground Floor','room':'Grand Stairs','model':'ARMA-SOUND','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'25mm','volt':'N/A','dia':'25mm x 9000mm L = Roll','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'12','unit':'SQM','po':'PO # 34881'},{'no':'274','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'7','unit':'SQM','po':'WO # 17440'},{'no':'275','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'7','unit':'SQM','po':'WO # 17440'},{'no':'276','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'7','unit':'SQM','po':'PO # 8331'},{'no':'277','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7','unit':'SQM','po':'PO # 34881'},{'no':'278','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4.5','unit':'SQM','po':'PO # 8331'},{'no':'279','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'280','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'281','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'8','unit':'SQM','po':'WO # 17440'},{'no':'282','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'11','unit':'SQM','po':'WO # 17440'},{'no':'283','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'8','unit':'SQM','po':'PO # 8331'},{'no':'284','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'11','unit':'SQM','po':'PO # 34881'},{'no':'285','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4.8','unit':'SQM','po':'PO # 8331'},{'no':'286','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'287','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-03','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'288','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'5.2','unit':'SQM','po':'WO # 17440'},{'no':'289','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'7','unit':'SQM','po':'WO # 17440'},{'no':'290','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'5.2','unit':'SQM','po':'PO # 8331'},{'no':'291','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'7','unit':'SQM','po':'PO # 34881'},{'no':'292','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4.8','unit':'SQM','po':'PO # 8331'},{'no':'293','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'294','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-02','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'295','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'4','unit':'SQM','po':'WO # 17440'},{'no':'296','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'4','unit':'SQM','po':'WO # 17440'},{'no':'297','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'298','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'4','unit':'SQM','po':'PO # 34881'},{'no':'299','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4.8','unit':'SQM','po':'PO # 8331'},{'no':'300','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'301','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-07','dwg':'M-104-RT','flr':'Roof','room':'Grand Stairs','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'302','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'3','unit':'SQM','po':'WO # 17440'},{'no':'303','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'3','unit':'SQM','po':'WO # 17440'},{'no':'304','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3','unit':'SQM','po':'PO # 8331'},{'no':'305','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'SQM','po':'PO # 34881'},{'no':'306','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4.8','unit':'SQM','po':'PO # 8331'},{'no':'307','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'308','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-08','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'309','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'9','unit':'SQM','po':'WO # 17440'},{'no':'310','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'9','unit':'SQM','po':'WO # 17440'},{'no':'311','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'9','unit':'SQM','po':'PO # 8331'},{'no':'312','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'SQM','po':'PO # 34881'},{'no':'313','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'5.6','unit':'SQM','po':'PO # 8331'},{'no':'314','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'315','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-01','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'316','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'7','unit':'SQM','po':'WO # 17440'},{'no':'317','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'10','unit':'SQM','po':'WO # 17440'},{'no':'318','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'7','unit':'SQM','po':'PO # 8331'},{'no':'319','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'10','unit':'SQM','po':'PO # 34881'},{'no':'320','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4.9','unit':'SQM','po':'PO # 8331'},{'no':'321','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'322','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-09','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'323','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'6','unit':'SQM','po':'WO # 17440'},{'no':'324','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'6','unit':'SQM','po':'WO # 17440'},{'no':'325','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'6','unit':'SQM','po':'PO # 8331'},{'no':'326','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'6','unit':'SQM','po':'PO # 34881'},{'no':'327','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4.2','unit':'SQM','po':'PO # 8331'},{'no':'328','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'329','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-06','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'330','cat':'Supply Air Duct','desc':'GI Duct','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'3','unit':'SQM','po':'WO # 17440'},{'no':'331','cat':'Return Air Duct','desc':'GI Duct','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'3','unit':'SQM','po':'WO # 17440'},{'no':'332','cat':'Supply Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'3','unit':'SQM','po':'PO # 8331'},{'no':'333','cat':'Return air Duct Insualtion','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'GULF-O-FLEX','coo':'UAE','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'N/A','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'SQM','po':'PO # 34881'},{'no':'334','cat':'Duct Liner','desc':'Closed Cell Rubber Foam one Side Adhesive','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'ARMA-SOUND','serial':'N/A','mfr':'ARMAFLEX','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1m x 1m Sheet)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'4','unit':'SQM','po':'PO # 8331'},{'no':'335','cat':'Flexible Duct Connector','desc':'Flexible Duct Connector','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'V-G4-225-100','serial':'N/A','mfr':'AERO DUCT','coo':'UAE','cap':'28 Gauge','pwr':'N/A','volt':'Class-1 ASTM E-84','dia':'3\'\' x 3\'\' x 3\'\'','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'3','unit':'Lm','po':'PO # 34881'},{'no':'336','cat':'Volume Control Damper','desc':'Rectangular','tag':'PU-05','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'337','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'86','unit':'SQM','po':'WO # 17440'},{'no':'338','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'86','unit':'SQM','po':'PO # 8331'},{'no':'339','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'18','unit':'Lm','po':'PO # 34881'},{'no':'340','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'12','unit':'No','po':'PO # 8223'},{'no':'341','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'100mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'342','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'343','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'344','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'350mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'345','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'346','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'100mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'347','cat':'Fresh Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'138','unit':'SQM','po':'WO # 17440'},{'no':'348','cat':'Fresh Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'138','unit':'SQM','po':'PO # 8331'},{'no':'349','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'Lm','po':'PO # 34881'},{'no':'350','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'351','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'3','unit':'No','po':'PO # 8223'},{'no':'352','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'3','unit':'No','po':'PO # 8223'},{'no':'353','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'250mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'354','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'3','unit':'No','po':'PO # 8223'},{'no':'355','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'350mm x 250mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'356','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'400mm x 250mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'357','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'150mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'358','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'359','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-106-BF','flr':'Basement','room':'Basement','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'300mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'360','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'72','unit':'SQM','po':'WO # 17440'},{'no':'361','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'72','unit':'SQM','po':'PO # 8331'},{'no':'362','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'8','unit':'Lm','po':'PO # 34881'},{'no':'363','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'5','unit':'Nos','po':'PO # 8223'},{'no':'364','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'100mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'365','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'366','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'367','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'368','cat':'Fresh Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'36','unit':'SQM','po':'WO # 17440'},{'no':'369','cat':'Fresh Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'36','unit':'SQM','po':'PO # 8331'},{'no':'370','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'0','unit':'Lm','po':'PO # 34881'},{'no':'371','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'N/A','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'0','unit':'No','po':'PO # 8223'},{'no':'372','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'373','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'374','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'No','po':'PO # 8223'},{'no':'375','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'Ground Floor','room':'Ground Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'No','po':'PO # 8223'},{'no':'376','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'42','unit':'SQM','po':'WO # 17440'},{'no':'377','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'42','unit':'SQM','po':'PO # 8331'},{'no':'378','cat':'Round Flexible Duct','desc':'Pre-insulated','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'NSU-(POLY-ALU) ADF','serial':'N/A','mfr':'AL Haram Flex','coo':'KSA','cap':'N/A','pwr':'25mm','volt':'3000 Pa, 30 M/S','dia':'100mm','sup':'Elaf-Al -Yamamah Metal Service','cp':'N/A','sc':'050 860 1630','email':'supimtiyaz@gmail.com','addr':'PO Box 34678 Jeddah 24478','qty':'9','unit':'Lm','po':'PO # 34881'},{'no':'379','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'VDRG2P','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'0.9 mm','pwr':'N/A','volt':'N/A','dia':'100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'7','unit':'Nos','po':'PO # 8223'},{'no':'380','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'150mm x 150mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'381','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'200mm x 200mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'2','unit':'Nos','po':'PO # 8223'},{'no':'382','cat':'Volume Control Damper','desc':'Rectangular','tag':'N/A','dwg':'M-107-GF','flr':'First Floor','room':'First Floor','model':'3VCD (SLIP)','serial':'N/A','mfr':'BETA','coo':'KSA','cap':'1.2mm','pwr':'N/A','volt':'N/A','dia':'250mm x 100mm','sup':'MOTASIM AL DOUR','cp':'N/A','sc':'01 2922512','email':'info@adf.com.sa','addr':'PO Box 19389 Riyadh 11435','qty':'1','unit':'Nos','po':'PO # 8223'},{'no':'383','cat':'Exhaust Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'120','unit':'SQM','po':'WO # 17440'},{'no':'384','cat':'Exhaust Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'120','unit':'SQM','po':'PO # 8331'},{'no':'385','cat':'Fresh Air Duct','desc':'GI Duct','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'N/A','serial':'N/A','mfr':'EKHLAS MUSTAFA EST','coo':'KSA','cap':'24 Gauge','pwr':'0.7mm','volt':'Class-3','dia':'N/A','sup':'EKHLAS MUSTAFA EST','cp':'Moh. Al Sawadi','sc':'00966 503535686','email':'N/A','addr':'N/A','qty':'100','unit':'SQM','po':'WO # 17440'},{'no':'386','cat':'Fresh Air Duct Insulation','desc':'Roll Insulation One Side Adhesive & one Side Aluminum','tag':'N/A','dwg':'M-104-RT','flr':'Roof','room':'Roof','model':'AP','serial':'N/A','mfr':'ARMAFLEX AP','coo':'KSA','cap':'N/A','pwr':'13mm','volt':'N/A','dia':'13mm (1 X 17 Meter)','sup':'Mariam Trading','cp':'Farook','sc':'966126615397','email':'mail: info@mariamtrading.com','addr':'PO Box 8618 Jeddah 24492','qty':'100','unit':'SQM','po':'PO # 8331'}]};
window.HVAC_PO_LINKS={"PO # 10692": "https://drive.google.com/file/d/1oDmdt1T7n5SRWA9dIR3TypXndGccKFBA/view?usp=sharing", "PO # 10714": "https://drive.google.com/file/d/1hY6YhYwz5mHZlj-KsPiE7BwQxRHXomsR/view?usp=sharing", "PO # 10981": "https://drive.google.com/file/d/1Q5D9oubwSrFnWcXk-cysvm58mEtNzMPj/view?usp=sharing", "PO # 12388": "https://drive.google.com/file/d/1IHoqKpkukMK9TTdlDPZVNWtiL-x0ti4p/view?usp=sharing", "PO # 14282": "https://drive.google.com/file/d/1X3_AJwT5w-0IoXdA6Zmz2LnNCdpVL5du/view?usp=sharing", "PO # 14857": "https://drive.google.com/file/d/1FD2mFTvuGpO2uqSeqVBVBEdqCj5Uj3O2/view?usp=sharing", "PO # 15098": "https://drive.google.com/file/d/1Xxpecvfr-kmbqBCODux0h_R_tAYn2qCN/view?usp=sharing", "PO # 15217": "https://drive.google.com/file/d/1y_aud59Lz2zTkzIFuh2OFcSOPfJJBWHZ/view?usp=sharing", "PO # 15922": "https://drive.google.com/file/d/1TKdNpb50zl55lUGLJgxuEni4NQXEdtut/view?usp=sharing", "PO # 16456": "https://drive.google.com/file/d/1f3xyC71ELUHPQ283YvFkbiz2UscLzy3c/view?usp=sharing", "PO # 28565": "https://drive.google.com/file/d/1BqOb7cMBSPNYEmrWWyxF0aXewFbkfr_q/view?usp=sharing", "PO # 33799": "https://drive.google.com/file/d/1wVQ0oJ4q3a__RPFddnh4U6V5KuJaVfQF/view?usp=sharing", "PO # 34880": "https://drive.google.com/file/d/1oTU6UqKuXBIlD-ZLPWDRZ2ULUmNrcwts/view?usp=sharing", "PO # 34881": "https://drive.google.com/file/d/1dZDQlEuj2YSQlj1d_aHsu3fY8hbI8TPQ/view?usp=sharing", "PO # 35819": "https://drive.google.com/file/d/1ToC0McynSY478gWjzOQ_V9oCw1bjcveZ/view?usp=sharing", "PO # 36154": "https://drive.google.com/file/d/1t-_6Ub6rdpGzHyA0RromMVXgBxKiShZu/view?usp=sharing", "PO # 36429": "https://drive.google.com/file/d/14adqRdl3_YARe5jexvBFVARjDrFxtOUU/view?usp=sharing", "PO # 36458": "https://drive.google.com/file/d/1w_jYlCdOAWjhusabBg5NLIkNlbSuB06Q/view?usp=drive_link", "PO # 36765": "https://drive.google.com/file/d/1fDKsfNUoS7LWoguJI6y6A5MPWRTYjlhk/view?usp=sharing", "PO # 36817": "https://drive.google.com/file/d/1_NzRMAhXY5un4RK2TDACivXmrOeVUzcY/view?usp=sharing", "PO # 37245": "https://drive.google.com/file/d/10IWs09jUaR7SbQskcqL79-1XHooErO2o/view?usp=sharing", "PO # 8223": "https://drive.google.com/file/d/16wOwYD4u8XMKqwjhtnbVyzP1r46WSQPD/view?usp=sharing", "PO # 8331": "https://drive.google.com/file/d/18sFVGGoxiBalFttQlrjU8TUIK6Si5C6F/view?usp=sharing", "WO # 10812": "https://drive.google.com/file/d/1CyGjigNlHgDpwBZDePucUzy9y5uyWCQ3/view?usp=sharing", "WO # 17440": "https://drive.google.com/file/d/1S23m9Vtiq4TTZ_7awwkvZIGpJIaaVceG/view?usp=sharing", "WO # 35710": "https://drive.google.com/file/d/1jwFIIZrhTLIFrb5OEeIBil_ucZ38XXa5/view?usp=sharing", "PO # 38196": "https://drive.google.com/file/d/1t-k5DMQA9Z7E_N_YDTDbGOGHq8H0x2-s/view", "PO # 37881": "https://drive.google.com/file/d/1itcWDqPjvVxfps22q1Q15dzxH6WQ86d4/view", "WO # 10812  |  WO # 35710-1": "https://drive.google.com/file/d/1jwFIIZrhTLIFrb5OEeIBil_ucZ38XXa5/view", "WO # 35710-1": "https://drive.google.com/file/d/1jwFIIZrhTLIFrb5OEeIBil_ucZ38XXa5/view", "PO # 17440": "https://drive.google.com/file/d/1S23m9Vtiq4TTZ_7awwkvZIGpJIaaVceG/view?usp=sharing"};
window.HVAC_AR_COLORS={'vrf':{color:'#0ea5e9',bg:'rgba(14,165,233,0.12)',border:'rgba(14,165,233,0.4)'},'fahu':{color:'#a78bfa',bg:'rgba(167,139,250,0.12)',border:'rgba(167,139,250,0.4)'},'hmu':{color:'#fb923c',bg:'rgba(251,146,60,0.12)',border:'rgba(251,146,60,0.4)'},'pkg':{color:'#f87171',bg:'rgba(248,113,113,0.12)',border:'rgba(248,113,113,0.4)'},'sac':{color:'#34d399',bg:'rgba(52,211,153,0.12)',border:'rgba(52,211,153,0.4)'},'fans':{color:'#fbbf24',bg:'rgba(251,191,36,0.12)',border:'rgba(251,191,36,0.4)'},'air':{color:'#2dd4bf',bg:'rgba(45,212,191,0.12)',border:'rgba(45,212,191,0.4)'},'duct':{color:'#94a3b8',bg:'rgba(148,163,184,0.12)',border:'rgba(148,163,184,0.4)'}};
window.HVAC_AR_DL={'vrf':[['no','No.'],['tag','Tag / ID'],['cat','Category'],['desc','Description'],['dwg','Drawing Ref'],['flr','Floor'],['room','Room / Location'],['model','Model No.'],['serial','Serial No.'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Capacity / Rating'],['pwr','Power (kW/HP)'],['volt','Voltage / Phase / Hz'],['dia','Diameter'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']],'fahu':[['no','No.'],['tag','Tag / ID'],['cat','Category'],['desc','Description'],['dwg','Drawing Ref'],['flr','Floor'],['room','Room / Location'],['model','Model No.'],['serial','Serial No.'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Capacity / Rating'],['pwr','Power (kW/HP)'],['volt','Voltage / Phase / Hz'],['dia','Diameter'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']],'hmu':[['no','No.'],['tag','Tag / ID'],['cat','Category'],['desc','Description'],['dwg','Drawing Ref'],['flr','Floor'],['room','Room / Location'],['model','Model No.'],['serial','Serial No.'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Capacity / Rating'],['pwr','Power (kW/HP)'],['volt','Voltage / Phase / Hz'],['dia','Diameter'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']],'pkg':[['no','No.'],['tag','Tag / ID'],['cat','Category'],['desc','Description'],['dwg','Drawing Ref'],['flr','Floor'],['room','Room / Location'],['model','Model No.'],['serial','Serial No.'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Capacity / Rating'],['pwr','Power (kW/HP)'],['volt','Voltage / Phase / Hz'],['dia','Diameter'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']],'sac':[['no','No.'],['tag','Tag / ID'],['cat','Category'],['desc','Description'],['dwg','Drawing Ref'],['flr','Floor'],['room','Room / Location'],['model','Model No.'],['serial','Serial No.'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Capacity / Rating'],['pwr','Power (kW/HP)'],['volt','Voltage / Phase / Hz'],['dia','Diameter'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']],'fans':[['no','No.'],['tag','Tag / ID'],['cat','Category'],['desc','Description'],['dwg','Drawing Ref'],['flr','Floor'],['room','Room / Location'],['model','Model No.'],['serial','Serial No.'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Capacity / Rating'],['pwr','Power (kW/HP)'],['volt','Voltage / Phase / Hz'],['dia','Diameter'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']],'air':[['no','Sr #'],['tag','Tag / ID'],['cat','Item Type'],['desc','Description'],['dwg','Drawing'],['flr','Floor'],['room','Room'],['model','Model / Ref / Art'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Slot Size'],['pwr','Slot No.'],['volt','Material'],['dia','RAL Color'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']],'duct':[['no','No.'],['tag','Tag / ID'],['cat','Category'],['desc','Description'],['dwg','Drawing Ref'],['flr','Floor'],['room','Room'],['model','Material / Type'],['mfr','Manufacturer'],['coo','Country of Origin'],['cap','Gauge'],['pwr','Thickness'],['volt','Class'],['dia','Size / Dia'],['sup','Supplier / Vendor'],['cp','Contact Person'],['sc','Supplier Contact'],['email','Email'],['addr','Postal Address'],['qty','Qty'],['unit','Unit'],['po','PO #']]};
(function(){
  var _tab='vrf';
  window._harFiltered=[];

  function applyColor(key){
    var c=window.HVAC_AR_COLORS[key]||{color:'#0ea5e9',bg:'rgba(14,165,233,0.12)',border:'rgba(14,165,233,0.4)'};
    var r=document.getElementById('pg_hvac_ar');
    if(!r)return;
    r.style.setProperty('--har-accent',c.color);
    r.style.setProperty('--har-tab-bg',c.bg);
    r.style.setProperty('--har-tab-border',c.border);
  }

  window.harSetTab=function(k){
    _tab=k;
    document.querySelectorAll('.har-tab').forEach(function(t){
      t.classList.toggle('har-tab-active',t.getAttribute('data-tabkey')===k);
    });
    applyColor(k);
    harPopulateCats(k);
    harFilter();
  };
  window.harPopulateCats=function(k){
    var sel=document.getElementById('har-cat-sel');
    if(!sel)return;
    var data=window.HVAC_AR[k]||[];
    var cats={};
    data.forEach(function(r){if(r.cat)cats[r.cat]=1;});
    var sorted=Object.keys(cats).sort();
    var html='<option value="">All Categories</option>';
    sorted.forEach(function(c){html+='<option>'+c+'</option>';});
    sel.innerHTML=html;
    sel.value='';
  };

  window.harFilter=function(){
    var s=(document.getElementById('har-search')||{}).value||'';
    s=s.toLowerCase();
    var fl=(document.getElementById('har-flr-sel')||{}).value||'';
    var cat=(document.getElementById('har-cat-sel')||{}).value||'';
    var clr=document.getElementById('har-clr-btn');
    if(clr)clr.style.display=s?'block':'none';
    var data=window.HVAC_AR[_tab]||[];
    var f=data.filter(function(r){
      if(fl&&r.flr!==fl)return false;
      if(cat&&r.cat!==cat)return false;
      if(s){var all=Object.values(r).join(' ').toLowerCase();return all.indexOf(s)>-1;}
      return true;
    });
    window._harFiltered=f;
    var res=document.getElementById('har-results');
    if(res){
      var txt=f.length+' of '+data.length+' records';
      if(cat)txt+=' · Cat: '+cat;
      if(fl)txt+=' · Floor: '+fl;
      if(s)txt+=' · "'+s+'"';
      res.textContent=txt;
    }
    harBuildTable(f);
  };

  window.harClearSearch=function(){
    var el=document.getElementById('har-search');
    if(el)el.value='';
    harFilter();
  };

  window.harBuildTable=function(rows){
    var cols;
    if(_tab==='air'){
      cols=[{k:'no',l:'Sr#'},{k:'tag',l:'Tag / ID'},{k:'cat',l:'Item'},
            {k:'desc',l:'Description'},{k:'flr',l:'Floor'},{k:'room',l:'Room'},
            {k:'model',l:'Model/Ref'},{k:'mfr',l:'Manufacturer'},{k:'qty',l:'Qty'},{k:'po',l:'PO #'}];
    }else if(_tab==='duct'){
      cols=[{k:'no',l:'No.'},{k:'tag',l:'Tag / ID'},{k:'cat',l:'Category'},
            {k:'desc',l:'Description'},{k:'flr',l:'Floor'},{k:'room',l:'Room'},
            {k:'dia',l:'Size / Dia'},{k:'mfr',l:'Manufacturer'},{k:'qty',l:'Qty'},{k:'po',l:'PO #'}];
    }else{
      cols=[{k:'no',l:'No.'},{k:'tag',l:'Tag / ID'},{k:'cat',l:'Category'},
            {k:'desc',l:'Description'},{k:'flr',l:'Floor'},{k:'room',l:'Room'},
            {k:'model',l:'Model No.'},{k:'serial',l:'Serial No.'},{k:'mfr',l:'Manufacturer'},{k:'po',l:'PO #'}];
    }
    var thead=document.getElementById('har-thead');
    if(thead){var h='<tr>';cols.forEach(function(c){h+='<th>'+c.l+'</th>';});h+='</tr>';thead.innerHTML=h;}
    var tbody=document.getElementById('har-tbody');
    if(!tbody)return;
    if(!rows.length){tbody.innerHTML='<tr><td colspan="'+cols.length+'" class="har-no-results">No records match the filter.</td></tr>';return;}
    var html='';
    rows.forEach(function(r,i){
      html+='<tr class="'+(i%2?'har-row-odd':'')+'" onclick="harShowDetail('+i+',event)">';
      cols.forEach(function(c){
        var v=r[c.k]||'';
        var cell='';
        if(c.k==='tag'){
          cell=v?'<span class="har-tag-pill">'+v+'</span>':'';
        }else if(c.k==='po'){
          var link=window.HVAC_PO_LINKS&&window.HVAC_PO_LINKS[v];
          if(link){cell='<a class="har-po-link" href="'+link+'" target="_blank" onclick="event.stopPropagation()">'+v+' &#8599;</a>';}
          else if(v&&v!=='N/A'){cell='<span class="har-po-plain">'+v+'</span>';}
          else{cell='';}
        }else if(c.k==='mfr'){
          cell=v?'<span class="har-mfr-pill">'+v+'</span>':'';
        }else{
          cell='<span title="'+v+'">'+v+'</span>';
        }
        html+='<td>'+cell+'</td>';
      });
      html+='</tr>';
    });
    tbody.innerHTML=html;
  };

  window.harShowDetail=function(idx,evt){
    var r=window._harFiltered[idx];
    if(!r)return;
    var labels=window.HVAC_AR_DL[_tab]||window.HVAC_AR_DL['vrf'];
    var tagEl=document.getElementById('har-pop-tag');
    var titleEl=document.getElementById('har-pop-title');
    if(tagEl)tagEl.textContent=r.tag||r.no||'—';
    if(titleEl)titleEl.textContent=r.desc||r.cat||'Equipment Detail';
    var html='';
    labels.forEach(function(pair){
      var fk=pair[0],fl=pair[1];
      var v=r[fk]||'';
      var empty=!v||v==='N/A'||v==='None'||v==='nan';
      var isAddr=v.length>55;
      html+='<div class="har-pop-item'+(isAddr?' har-pop-full':'')+'">';
      html+='<div class="har-pop-lbl">'+fl+'</div>';
      if(fk==='po'&&!empty){
        var link=window.HVAC_PO_LINKS&&window.HVAC_PO_LINKS[v];
        if(link){html+='<div class="har-pop-val"><a class="har-pop-po-link" href="'+link+'" target="_blank">&#128196; '+v+' &mdash; OPEN PO</a></div>';}
        else{html+='<div class="har-pop-val">'+v+'</div>';}
      }else{
        html+='<div class="har-pop-val'+(empty?' har-pop-empty':'')+'">'+(empty?'—':v)+'</div>';
      }
      html+='</div>';
    });
    var grid=document.getElementById('har-pop-grid');
    if(grid)grid.innerHTML=html;
    // Position popup near click
    var popup=document.getElementById('har-popup');
    var overlay=document.getElementById('har-popup-overlay');
    if(!popup)return;
    popup.style.display='flex';
    popup.style.flexDirection='column';
    if(overlay)overlay.style.display='block';
    // Smart position: center horizontally, place below click but keep in viewport
    var vw=window.innerWidth, vh=window.innerHeight;
    var pw=Math.min(520, vw*0.92);
    var clickY=evt?evt.clientY:vh/2;
    var left=Math.max(8, (vw-pw)/2);
    popup.style.width=pw+'px';
    popup.style.left=left+'px';
    // Calculate: try to open below click, shift up if not enough room
    var popH=Math.min(popup.scrollHeight||500, vh*0.78);
    var top=clickY+10;
    if(top+popH>vh-10) top=Math.max(10, clickY-popH-10);
    popup.style.top=top+'px';
    popup.style.maxHeight=(vh*0.78)+'px';
  };

  window.harCloseDetail=function(){
    var popup=document.getElementById('har-popup');
    var overlay=document.getElementById('har-popup-overlay');
    if(popup)popup.style.display='none';
    if(overlay)overlay.style.display='none';
  };

  document.addEventListener('DOMContentLoaded',function(){
    var el=document.getElementById('pg_hvac_ar');
    if(!el)return;
    applyColor('vrf');
    harPopulateCats('vrf');
    new MutationObserver(function(muts){
      muts.forEach(function(m){
        if(m.target.classList.contains('visible')){applyColor(_tab);harPopulateCats(_tab);harFilter();}
      });
    }).observe(el,{attributes:true,attributeFilter:['class']});
    harFilter();
  });
})();

window.PLUMB_PO_LINKS={
  'PO # 9003':'https://drive.google.com/file/d/1v8TtcdFdXLWVcOlFZpZwUH-XfLFcFgq2/view?usp=drive_link',
  'PO # 28565':'https://drive.google.com/file/d/1BqOb7cMBSPNYEmrWWyxF0aXewFbkfr_q/view',
  'PO # 7890':'https://drive.google.com/file/d/1SCSktVOtPYIdCsDAGS654sjkrdpKV3k6/view?usp=drive_link',
  'PO # 7903':'https://drive.google.com/file/d/1PVPlbpzL-jPv9Iw8i3QczQx6oSs11t4A/view?usp=drive_link',
  'PO # 8658':'https://drive.google.com/file/d/1RNXG7ei_P5NKFUvx0nJQGqwBwtQCaUf5/view?usp=drive_link',
  'PO # 8848':'https://drive.google.com/file/d/1Y15nwDuPf5Tu2jFit9iVjtrFDbZsFVPe/view?usp=drive_link',
  'PO # 9008':'https://drive.google.com/file/d/1tOjH96xQlUIfRe5V5JU_19Bq1YOrz_ut/view?usp=drive_link',
  'PO # 9003':'https://drive.google.com/file/d/1v8TtcdFdXLWVcOlFZpZwUH-XfLFcFgq2/view?usp=drive_link',
  'PO # 13326':'https://drive.google.com/file/d/1evSVIXkTdSnidmkiMo8mCg_0GiZCSFec/view?usp=drive_link',
  'PO # 11906':'https://drive.google.com/file/d/1dauWRwLsiid7eXL-swELtYUkcObp3waq/view?usp=drive_link',
  'PO # 12052':'https://drive.google.com/file/d/1vhpZHypwRhL2JbpjiUDfHlGQ9FnkttZN/view?usp=drive_link',
  'PO # 12049':'https://drive.google.com/file/d/10vcixCxcKr79du9tPgtV11_00HtqKhnz/view?usp=drive_link',
  'PO # 12076':'https://drive.google.com/file/d/10Ew4SH_i3UlGY5iVDkqAuNd5t_FzhFOA/view?usp=drive_link',
  'PO # 12224':'https://drive.google.com/file/d/1f1lbJEzyZd56gamtfcjJqJdsmTvH4IKG/view?usp=drive_link',
  'PO # 12378':'https://drive.google.com/file/d/1NeYDFd1wU13eptv-0OZFma_14qWiza0M/view?usp=sharing',
  'PO # 12358':'https://drive.google.com/file/d/1MJO_YQovyD8nv3f-rkRdFUF_NInkAnyx/view?usp=drive_link',
  'PO # 12739':'https://drive.google.com/file/d/105R8RC5DvzK7371aciMui1iduBeoXBD5/view?usp=drive_link',
  'PO # 12887':'https://drive.google.com/file/d/1Grj-d_wF8yq_agUp_3A5SoShIJtZMhzh/view?usp=drive_link',
  'PO # 12993':'https://drive.google.com/file/d/1dMlqhSOpauKkbQfTzssoGBuQHCWS_GSU/view?usp=drive_link',
  'PO # 13092':'https://drive.google.com/file/d/13SwwNpUSH119hLMcE537BV4BEBpuX2VL/view?usp=drive_link',
  'PO # 13256':'https://drive.google.com/file/d/1DjwhhrQGf2Irm1cvU4myUXK-xeX8f8hy/view?usp=drive_link',
  'PO # 13250':'https://drive.google.com/file/d/1ZqeWly8RIYc0wAkxEu77579spUvL4IR1/view?usp=drive_link',
  'PO # 15316':'https://drive.google.com/file/d/1c4UF6Us9VoGYrrxAeGlB7O90BXzG50m0/view?usp=drive_link',
  'PO # 31289':'https://drive.google.com/file/d/1syvb3eOJck768f-wKzU6OtNNL-su1d1X/view?usp=drive_link',
  'PO # 36424':'https://drive.google.com/file/d/1vSaGerrvH4Oa9ssqeP8yK039dVjqdGPi/view?usp=drive_link',
  'PO # 14550':'https://drive.google.com/file/d/1nMIL9UJk673KCK7nDXcKxVsfKh-F8QgY/view?usp=drive_link',
  'PO # 33388':'https://drive.google.com/file/d/1u1-hFt63LKM12bb6k9-fujzOSAluytVx/view?usp=drive_link',
  'PO # 35430':'https://drive.google.com/file/d/13sX-JPPEzRAy-ynD_hnUGO4f0ELSInDh/view?usp=drive_link',
  'PO # 35493':'https://drive.google.com/file/d/149CDWossfmcYsR5PxnTFhk6kkhg535sl/view?usp=drive_link',
  'PO # 36032':'https://drive.google.com/file/d/1xl8uLnGNb9NlVH0_9l9bjGyNIumV1kMf/view?usp=drive_link',
  'PO # 36625':'https://drive.google.com/file/d/1xI-UxXwmIo-NxNRiCWIvHTB9CdNNfgJF/view?usp=drive_link',
  'WO # 36899':'https://drive.google.com/file/d/1xgFG6GyyACwVROd4M5MSyWuF_VUB5Moh/view?usp=drive_link',
  'PO # 36498':'https://drive.google.com/file/d/15_lL5fpVT4jgBvIXAZeZekVFvnttUn2u/view?usp=drive_link',
  'PO # 36386':'https://drive.google.com/file/d/1KQQHTw1zvERTSseoOCmg02zHwys1WWBT/view?usp=drive_link',
  'PO # 36069':'https://drive.google.com/file/d/1V2IcS6n4ZMarMr_pShM7EtoN-62-NNu4/view?usp=drive_link',
  'PO # 35986':'https://drive.google.com/file/d/1aILrktfCaPQpvKwc_GPusZMWRH9Fr5tS/view?usp=drive_link',
  'PO # 35761':'https://drive.google.com/file/d/1gVuQdPgsJA1VK4KFf6ke1HHI28TzHtxe/view?usp=drive_link',
  'PO # 35649':'https://drive.google.com/file/d/1b47Ph-ZFqA9_Yu9bBc1bdnQtrmjEV9x6/view?usp=drive_link',
  'PO # 35648':'https://drive.google.com/file/d/1CMEzfJPu1EO7RHxPMRRAVH1MsAGfdSab/view?usp=drive_link',
  'PO # 37020':'https://drive.google.com/file/d/1_MPa-p8ziCKrgbMdHG9KuTmureVCi7UG/view?usp=drive_link',
  'PO # 37021':'https://drive.google.com/file/d/1nUB0UFIhRDDYEphEM40OMATtjHCPRxN6/view?usp=drive_link',
  'PO # 37246':'https://drive.google.com/file/d/19M64h7mZau94MQQ0JM8l7SU8SyyAU4cr/view?usp=drive_link',
  'PO # 37247':'https://drive.google.com/file/d/1D5K7UUrs5-2ykn2jhSwDWjhZVueWLHBN/view?usp=drive_link',
  'PO # 37653':'https://drive.google.com/file/d/12K2dX8F3Vs66Bp3_6IlQUgFFe0gw0w6C/view?usp=drive_link',
  'PO # 36996':'https://drive.google.com/file/d/1KNRoapRJQT1b4Q2Q8Hd-qDEh2Gsuroml/view?usp=drive_link',
  'WO # 8846':'https://drive.google.com/file/d/12RNI2-F80h2v3DNyb-p__KKKKq1hYLT2/view?usp=drive_link',
  'PO # 14276':'https://drive.google.com/file/d/1Xej9BD66sPKyq0f1Y8wqprqb9eszKXoO/view?usp=drive_link',
  'PO # 30279':'https://drive.google.com/file/d/1OtngHbqYgJJwIwIFUUpWBJGMcLBDOkD7/view?usp=drive_link',
  'PO # 30276':'https://drive.google.com/file/d/1QpJU5l2F0Hjob6I0VdGUfcJE0ZiE2qOj/view?usp=drive_link',
  'PO # 26386':'https://drive.google.com/file/d/1YqfkbjaZY5ASXSvrNtTvhfZFFNnvs1c3/view?usp=drive_link',
  'PO # 33674':'https://drive.google.com/file/d/11oEA4DBtaaIV44jMk7TZrY1amG5IilpE/view?usp=drive_link',
  'PO # 36335':'https://drive.google.com/file/d/1pYnAZHtz7cLtCs__cXEx1F2kjuXeB-ly/view?usp=drive_link',
  'PO # 36530':'https://drive.google.com/file/d/15pNAG7n1knpudZjDXald_IVpOtEJfKWb/view?usp=drive_link',
  'PO # 35693':'https://drive.google.com/file/d/155yaFKhp7aVnhxm4NoTuC05htCbpFDWu/view?usp=drive_link',
  'PO # 12227':'https://drive.google.com/file/d/1SZUslnoPN8hRBWx7B_2Dh4e7PU9b0G4p/view?usp=drive_link'
};

function errSearch(inputId, tableId, noResultId) {
  var q = document.getElementById(inputId).value.toLowerCase();
  var rows = document.getElementById(tableId).querySelectorAll('tr.err-row');
  var shown = 0;
  rows.forEach(function(r) {
    var text = (r.getAttribute('data-search') || r.innerText).toLowerCase();
    if (!q || text.indexOf(q) > -1) { r.classList.remove('hidden'); shown++; }
    else { r.classList.add('hidden'); }
  });
  var noRes = document.getElementById(noResultId);
  if (noRes) noRes.style.display = (shown === 0 && q) ? 'block' : 'none';
}
function errFilter(pill, tableId) {
  var pills = pill.parentElement.querySelectorAll('.err-legend-pill');
  var filter = pill.getAttribute('data-filter');
  var isActive = pill.classList.contains('active');
  pills.forEach(function(p2) { p2.classList.remove('active','dimmed'); });
  var rows = document.getElementById(tableId).querySelectorAll('tr.err-row');
  if (isActive) {
    rows.forEach(function(r) { r.classList.remove('hidden'); });
  } else {
    pill.classList.add('active');
    pills.forEach(function(p2) { if (p2 !== pill) p2.classList.add('dimmed'); });
    rows.forEach(function(r) {
      var text = (r.getAttribute('data-search') || '').toLowerCase();
      r.classList.toggle('hidden', text.indexOf(filter.toLowerCase()) < 0);
    });
  }
}
function rxytqTab(name, btn) {
  var tabs = document.querySelectorAll('#pg_hvac_err_rxytq .err-tab-content');
  var btns = document.querySelectorAll('#pg_hvac_err_rxytq .err-tab-btn');
  tabs.forEach(function(t) { t.classList.remove('active'); });
  btns.forEach(function(b) { b.classList.remove('active'); });
  var el = document.getElementById('rxytq-tab-' + name);
  if (el) el.classList.add('active');
  btn.classList.add('active');
}

function plumbSearch(inputId, tableId, noResId) {
  var q = document.getElementById(inputId).value.toLowerCase();
  var rows = document.getElementById(tableId).querySelectorAll('tr.err-row');
  var shown = 0;
  rows.forEach(function(r) {
    var text = (r.getAttribute('data-search') || r.innerText).toLowerCase();
    if (!q || text.indexOf(q) > -1) { r.classList.remove('hidden'); shown++; }
    else { r.classList.add('hidden'); }
  });
  var el = document.getElementById(noResId);
  if (el) el.style.display = (shown === 0 && q) ? 'block' : 'none';
}
function peTab(name, btn) {
  var screen = btn.closest('.screen');
  screen.querySelectorAll('.pe-tab-content').forEach(function(t){t.classList.remove('active');});
  screen.querySelectorAll('.pe-tab-btn').forEach(function(b){b.classList.remove('active');});
  var el = document.getElementById('pe-tab-' + name);
  if (el) el.classList.add('active');
  btn.classList.add('active');
}

function hvacPpmDl(b64,fname){
  var bin=atob(b64);
  var bytes=new Uint8Array(bin.length);
  for(var i=0;i<bin.length;i++)bytes[i]=bin.charCodeAt(i);
  var blob=new Blob([bytes],{type:'application/vnd.openxmlformats-officedocument.wordprocessingml.document'});
  var url=URL.createObjectURL(blob);
  var a=document.createElement('a');
  a.href=url;a.download=fname;
  document.body.appendChild(a);a.click();
  document.body.removeChild(a);URL.revokeObjectURL(url);
}
// ── Irrigation Asset Register row detail (uses shared par-popup) ──
window.irrArShowDetail = function(tr, evt) {
  if (evt && evt.target && evt.target.closest('a')) return;
  var popup = document.getElementById('par-popup');
  var overlay = document.getElementById('par-popup-overlay');
  if (!popup || !overlay) return;
  var table = document.getElementById('ar-table');
  if (!table) return;
  var headers = Array.prototype.slice.call(table.querySelectorAll('thead th')).map(function(th) {
    return th.textContent.trim();
  });
  var cells = Array.prototype.slice.call(tr.querySelectorAll('td')).map(function(td) {
    return td.textContent.trim();
  });
  var tag = cells[3] || cells[0] || '—';
  var desc = cells[2] || 'Equipment Detail';
  var bodyHtml = '';
  for (var i = 0; i < headers.length && i < cells.length; i++) {
    if (!cells[i] || cells[i] === '—') continue;
    if (headers[i].indexOf('PO') !== -1) continue;
    bodyHtml += '<div class="par-pop-row"><span class="par-pop-lbl">' + headers[i] +
      '</span><span class="par-pop-val">' + cells[i] + '</span></div>';
  }
  var poCell = cells.length ? cells[cells.length - 1] : '';
  var poNum = poCell ? poCell.trim() : '';
  var poLink = poNum ? evaPoLink(poNum) : null;
  var poHtml = '';
  if (poNum && poNum.indexOf('PO') !== -1) {
    poHtml = '<hr class="par-pop-divider"><div class="par-pop-row"><span class="par-pop-lbl">PO Number</span>' +
      '<span class="par-pop-val" style="font-family:monospace;font-size:12px;color:#1a3a28;font-weight:700;">' +
      poNum + '</span></div>';
    if (poLink) {
      poHtml += '<div class="par-pop-po"><a class="par-pop-po-btn" href="' + poLink +
        '" onclick="return evaOpenExternal(this.href,event);">&#128196; OPEN PO</a></div>';
    }
  }
  popup.innerHTML =
    '<div class="par-pop-hdr"><div><div class="par-pop-tag">' + tag + '</div>' +
    '<div class="par-pop-name">' + desc + '</div></div>' +
    '<button class="par-pop-close" onclick="parClosePopup()">&#10005;</button></div>' +
    '<div class="par-pop-body">' + bodyHtml + poHtml + '</div>';
  overlay.style.display = 'block';
  popup.style.display = 'flex';
  var vw = window.innerWidth, vh = window.innerHeight;
  var pw = Math.min(520, vw * 0.92);
  var clickY = evt ? evt.clientY : vh / 2;
  popup.style.width = pw + 'px';
  popup.style.left = Math.max(8, (vw - pw) / 2) + 'px';
  popup.style.top = '-9999px';
  setTimeout(function() {
    var popH = Math.min(popup.scrollHeight || 500, vh * 0.78);
    var top = clickY + 12;
    if (top + popH > vh - 10) top = Math.max(10, clickY - popH - 12);
    popup.style.top = top + 'px';
  }, 10);
};

</script>

<script src="eva-review-approval.js"></script>

<script id="eva-sync-boot">
(function(){
  try {
    var h = location.hash ? decodeURIComponent(location.hash.slice(1)) : '';
    var t = h ? document.getElementById(h) : null;
    if (!t) t = document.querySelector('.screen[data-eva-default]');
    if (!t) return;
    document.querySelectorAll('.screen').forEach(function(s){ s.classList.remove('visible'); s.style.cssText = ''; });
    t.classList.add('visible');
    if (typeof current_page !== 'undefined') current_page = t.id;
    window.__EVA_SYNC_BOOT = t.id;
  } catch(e) {}
  if (typeof evaSyncBootFinish === 'function') {
    evaSyncBootFinish(function() {
      if (window.__EVA_SYNC_BOOT === 'pg_hvac_ppm_fahu' && typeof fahuModel === 'function') fahuModel('fahu');
    });
  } else {
    document.documentElement.classList.remove('eva-preboot');
  }
})();
</script>

</body>
</html>
