<!DOCTYPE html>
<html lang="en">
<head>
    <link rel="manifest" href="manifest.json">
    <link rel="apple-touch-icon" href="apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png">
    <meta name="theme-color" content="#FFC107">

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>EVA-APP | HVAC PPM — Ventilation Fans | CEO Villa</title>
<link href="https://fonts.googleapis.com/css2?family=Rajdhani:wght@300;400;500;600;700&family=Share+Tech+Mono&family=Exo+2:wght@200;300;400;600&display=swap" rel="stylesheet">
<style>
*, *::before, *::after { margin:0; padding:0; box-sizing:border-box; }
:root {
  --black:#050507; --deep:#0a0b10; --surface:#0f1117; --panel:#141720;
  --border:#1e2330; --accent:#c9a84c; --dim:#3a4055; --text:#e8eaf0; --muted:#7a8099;
}
html, body { width:100%; height:100%; overflow:hidden; background:var(--black); font-family:'Exo 2',sans-serif; color:var(--text); }

.screen { position:fixed; inset:0; display:flex; align-items:center; justify-content:center; opacity:0; pointer-events:none; }
.screen.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg0 { z-index:50; background:#000; display:flex; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg3 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg4 { z-index:15; background:linear-gradient(rgba(2,6,16,0.22),rgba(2,6,16,0.22)),url('HVAC Content Back Ground Image.jpg') center center / cover no-repeat; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg5 { z-index:14; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg6 { z-index:16; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg7 { z-index:17; background:var(--black); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg8 { z-index:18; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg9 { z-index:19; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg10 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_drr {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_drr.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_drr { z-index:21; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu { z-index:13; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ── SHARED KEYFRAMES ── */
@keyframes scanMove    { from{top:-120px} to{top:110%} }
@keyframes fadeInUp    { from{opacity:0;transform:translateY(20px)} to{opacity:1;transform:translateY(0)} }

/* ── PG0 KEYFRAMES ── */
@keyframes ringBreathe {
  0%,100%{ border-color:rgba(201,168,76,0.3); box-shadow:0 0 0 rgba(201,168,76,0); }
  50%    { border-color:var(--accent);         box-shadow:0 0 28px rgba(201,168,76,0.35), 0 0 60px rgba(201,168,76,0.12); }
}
@keyframes arrowPulse {
  0%,100%{ transform:scale(1);   opacity:0.7; }
  50%    { transform:scale(1.18);opacity:1;   }
}
@keyframes textBlink {
  0%,48%,52%,100%{ opacity:1; }
  50%            { opacity:0; }
}

/* ── PG1 KEYFRAMES ── */
@keyframes evaGlow {
  0%  { text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
  50% { text-shadow:0 0 60px rgba(255,255,255,0.22),0 0 120px rgba(201,168,76,0.18),0 0 200px rgba(201,168,76,0.08); }
  100%{ text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
}
@keyframes tagIn    { from{opacity:0;letter-spacing:.2em} to{opacity:1;letter-spacing:.5em} }
@keyframes scanLine { 0%{top:-2px;opacity:0} 5%{opacity:1} 95%{opacity:1} 100%{top:100%;opacity:0} }
@keyframes cpulse   { 0%,100%{opacity:.3} 50%{opacity:.9} }
@keyframes dflick   { 0%,90%,100%{opacity:.35} 92%,98%{opacity:.7} }
@keyframes svgSpin  { from{transform:rotate(0deg)} to{transform:rotate(360deg)} }
@keyframes svgSpinR { from{transform:rotate(0deg)} to{transform:rotate(-360deg)} }
@keyframes svgPulse { 0%,100%{opacity:.12} 50%{opacity:.45} }
@keyframes svgPulse2{ 0%,100%{opacity:.06} 50%{opacity:.22} }
@keyframes dashFlow { from{stroke-dashoffset:600} to{stroke-dashoffset:0} }

/* ══ PG1 — EVA SCI-FI SCREEN ══ */
/* CRT scanlines */
#pg1::before {
  content:'';position:absolute;inset:0;z-index:1;pointer-events:none;
  background:repeating-linear-gradient(0deg,transparent,transparent 3px,rgba(255,255,255,.013) 3px,rgba(255,255,255,.013) 4px);
}
/* scan beam */
.scan-bar{
  position:absolute;left:0;right:0;height:3px;z-index:2;pointer-events:none;
  background:linear-gradient(90deg,transparent,rgba(201,168,76,.6),rgba(86,194,240,.4),transparent);
  box-shadow:0 0 18px 4px rgba(201,168,76,.25);
  animation:scanLine 4s linear infinite;
}
/* SVG canvas — fills screen, perfectly centered */
.eva-svg-bg{
  position:absolute;inset:0;width:100%;height:100%;
  overflow:visible;pointer-events:none;z-index:1;
}
/* corner brackets */
.eva-corner{position:absolute;z-index:2;width:28px;height:28px;pointer-events:none;animation:cpulse 3s ease-in-out infinite;}
.eva-corner.tl{top:2rem;left:2rem;border-top:2px solid var(--accent);border-left:2px solid var(--accent);}
.eva-corner.tr{top:2rem;right:2rem;border-top:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:.5s;}
.eva-corner.bl{bottom:2rem;left:2rem;border-bottom:2px solid var(--accent);border-left:2px solid var(--accent);animation-delay:1s;}
.eva-corner.br{bottom:2rem;right:2rem;border-bottom:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:1.5s;}
/* data strips */
.eva-data-strip{
  position:absolute;z-index:2;pointer-events:none;
  font-family:'Share Tech Mono',monospace;font-size:.52rem;
  letter-spacing:.08em;color:rgba(86,194,240,.35);
  writing-mode:vertical-lr;line-height:1.6;
  animation:dflick 4s ease-in-out infinite;
}
.eva-data-strip.left {left:3rem; top:50%;transform:translateY(-50%);animation-delay:0s;}
.eva-data-strip.right{right:3rem;top:50%;transform:translateY(-50%);animation-delay:1.8s;}
/* EVA wordmark */
.eva-word{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(4rem,14vw,9rem);
  color:#fff;letter-spacing:.45em;text-align:center;
  position:relative;z-index:3;
  animation:evaGlow 3s ease-in-out infinite;
}
/* tagline */
.eva-tagline{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(.68rem,1.5vw,.92rem);
  letter-spacing:.5em;color:#56c2f0;text-align:center;
  position:relative;z-index:3;margin-top:1rem;
  animation:tagIn 1.5s ease-out both;animation-delay:.3s;
  text-shadow:0 0 20px rgba(86,194,240,.5),0 0 40px rgba(86,194,240,.2);
}
/* status line */
.eva-status{
  font-family:'Share Tech Mono',monospace;font-size:.58rem;
  letter-spacing:.28em;color:rgba(201,168,76,.6);text-align:center;
  position:relative;z-index:3;margin-top:.6rem;
  animation:dflick 3s ease-in-out infinite;
}

/* TOPBAR (shared) */
.topbar { display:flex; align-items:center; justify-content:space-between; padding:0.75rem 2rem; border-bottom:1px solid; flex-shrink:0; gap:1rem; }
.topbar-left { display:flex; align-items:center; gap:1rem; }
.app-logo-text { font-family:'Share Tech Mono',monospace; font-size:0.85rem; letter-spacing:0.3em; }

.searchbar { display:flex; align-items:center; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; gap:0.5rem; }
.searchbar svg { width:14px; height:14px; fill:none; flex-shrink:0; }
.searchbar input { background:none; border:none; outline:none; font-family:'Share Tech Mono',monospace; font-size:0.7rem; width:220px; letter-spacing:0.05em; }

.print-btn { display:flex; align-items:center; gap:0.4rem; background:none; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; cursor:pointer; font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.1em; transition:border-color 0.2s,color 0.2s; }
.print-btn svg { width:14px; height:14px; stroke:currentColor; fill:none; flex-shrink:0; }

/* NAV ARROWS */
.nav-arrows { display:flex; align-items:center; gap:0.5rem; }
.nav-arrow { display:flex; align-items:center; justify-content:center; width:30px; height:30px; border-radius:4px; background:none; border:1px solid; cursor:pointer; transition:border-color 0.2s,color 0.2s; }

/* Home button */
.home-btn {
  display:flex; align-items:center; gap:0.4rem;
  padding:0 0.75rem; height:30px; border-radius:4px;
  background:none; border:1px solid var(--dim);
  color:var(--muted); cursor:pointer;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.18em; transition:border-color 0.2s, color 0.2s, background 0.2s;
  flex-shrink:0;
}
.home-btn:hover { border-color:var(--accent); color:var(--accent); background:rgba(201,168,76,0.07); }
.home-btn svg { width:13px; height:13px; fill:none; stroke:currentColor; stroke-width:2; flex-shrink:0; }
.nav-arrow svg { width:14px; height:14px; fill:none; stroke:currentColor; stroke-width:2; stroke-linecap:round; stroke-linejoin:round; }
.nav-arrow:disabled { opacity:0.25; cursor:not-allowed; }
.nav-arrow { border-color:#c9a84c !important; color:#c9a84c !important; }
.nav-arrow:hover:not(:disabled) { border-color:#ffd700 !important; color:#ffd700 !important; }

/* Light theme topbar (pg2) */
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }

/* Dark theme topbar (pg3) */
#pg3 .topbar { background:var(--panel); border-color:var(--border); }
#pg3 .app-logo-text { color:var(--accent); }
#pg3 .searchbar { background:var(--surface); border-color:var(--border); }
#pg3 .searchbar svg { stroke:var(--muted); }
#pg3 .searchbar input { color:var(--text); }
#pg3 .searchbar input::placeholder { color:var(--dim); }
#pg3 .print-btn { border-color:var(--border); color:var(--muted); }
#pg3 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg3 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg3 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* PG2 body */
.p2-body { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:flex-end; padding:0 2rem 6rem; gap:1rem; overflow:hidden; }
.p2-corner { position:absolute; font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.2em; color:#bbb; }
.p2-corner.tl { top:4rem; left:2rem; }
.p2-corner.br { bottom:2rem; right:2rem; text-align:right; }
.p2-badge { font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.45em; color:#aaa; text-transform:uppercase; }
.p2-title { font-family:'Rajdhani',sans-serif; font-size:clamp(2.2rem,5.2vw,4.2rem); font-weight:700; color:#1a1a2e; text-align:center; line-height:1.12; letter-spacing:0.06em; }
.p2-title em { color:#c9a84c; font-style:normal; }
.p2-title small { display:block; font-size:0.38em; font-weight:300; color:#888; letter-spacing:0.22em; margin-top:0.4rem; }
.p2-rule { width:70px; height:2px; background:linear-gradient(90deg,transparent,#c9a84c,transparent); }
.p2-eng-name { font-family:'Rajdhani',sans-serif; font-size:1.25rem; font-weight:700; color:#1a1a2e; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-title { font-family:'Exo 2',sans-serif; font-size:0.72rem; color:#555; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-sub { font-family:'Share Tech Mono',monospace; font-size:0.6rem; color:#888; letter-spacing:0.1em; text-align:center; }
.leed-img { max-width:179px; width:100%; height:auto; display:block; border-radius:4px; mix-blend-mode:multiply; background:transparent; }

/* PG3 — Tab navigation screen */
.p3-hero { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:center; gap:2.5rem; padding:2rem; }
.p3-label { font-family:'Share Tech Mono',monospace; font-size:0.63rem; letter-spacing:0.5em; color:var(--muted); text-transform:uppercase; }
.p3-rule { width:1px; height:36px; background:var(--border); }
.sys-tabs { display:flex; flex-direction:column; gap:1rem; width:100%; max-width:500px; }
.sys-tab-btn {
  display:flex; align-items:center; gap:1.2rem;
  padding:1.1rem 2rem; border-radius:8px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.25s ease;
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:clamp(1rem,2.5vw,1.35rem); letter-spacing:0.14em;
  text-transform:uppercase; text-align:left;
  animation:fadeInUp 0.5s ease both;
}
.sys-tab-btn:nth-child(1) { animation-delay:0.1s; }
.sys-tab-btn:nth-child(2) { animation-delay:0.25s; }
.sys-tab-btn:nth-child(3) { animation-delay:0.4s; }
.sys-tab-btn .tab-num { font-family:'Share Tech Mono',monospace; font-size:0.68rem; color:var(--dim); min-width:22px; }
.sys-tab-btn .tab-dot { width:10px; height:10px; border-radius:50%; flex-shrink:0; }
.sys-tab-btn .tab-arrow { margin-left:auto; opacity:0; transition:opacity 0.2s,transform 0.2s; }
.sys-tab-btn .tab-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }
.sys-tab-btn:hover .tab-arrow { opacity:1; transform:translateX(4px); }

.sys-tab-btn.hvac { border-color:#1e4d70; color:#6ab8e8; }
.sys-tab-btn.hvac .tab-dot { background:#4a9fd4; box-shadow:0 0 8px #4a9fd4; }
.sys-tab-btn.hvac:hover { background:#0b1f35; border-color:#4a9fd4; box-shadow:0 0 20px rgba(74,159,212,0.15); }

.sys-tab-btn.plumb { border-color:#1a553f; color:#4dd4a0; }
.sys-tab-btn.plumb .tab-dot { background:#2abf8f; box-shadow:0 0 8px #2abf8f; }
.sys-tab-btn.plumb:hover { background:#0a2018; border-color:#2abf8f; box-shadow:0 0 20px rgba(42,191,143,0.15); }

/* ── PG3 PROFESSIONAL 2-TAB REDESIGN ── */
.p3-hero { gap:0; padding:0; justify-content:stretch; overflow:hidden; }

/* Left accent panel */
.p3-side-panel {
  width:380px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg, #07090f 0%, #0b1020 50%, #080c18 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem 2.5rem; position:relative; overflow:hidden;
}
.p3-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:320px; height:320px; border-radius:50%;
  background:radial-gradient(circle, rgba(201,168,76,0.08) 0%, transparent 70%);
  pointer-events:none;
}
.p3-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.06) 0%, transparent 70%);
  pointer-events:none;
}
.p3-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:var(--accent); margin-bottom:1rem;
  opacity:1; position:relative; z-index:2;
}
.p3-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(2rem,3.5vw,3rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.p3-main-title em { color:var(--accent); font-style:normal; display:block; font-size:0.52em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.p3-divider { width:40px; height:2px; background:linear-gradient(90deg,var(--accent),transparent); margin:1.2rem 0; position:relative; z-index:2; }
.p3-info-row {
  display:flex; flex-direction:column; gap:0.5rem;
  margin-bottom:1.5rem; position:relative; z-index:2;
}
.p3-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.78rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.p3-info-item-dot { width:5px; height:5px; border-radius:50%; background:var(--accent); opacity:0.85; flex-shrink:0; }

/* Status chips at bottom of side panel */
.p3-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.p3-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.p3-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.p3-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.p3-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p3-chip-dot.gold  { background:var(--accent); box-shadow:0 0 5px var(--accent); }

/* Right area — the two tab cards */
.p3-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:3rem 3rem;
  gap:1.4rem; background:var(--deep); position:relative;
}
.p3-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 70% 30%, rgba(74,159,212,0.04) 0%, transparent 70%);
}
.p3-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.45em; color:#7a80a0; text-transform:uppercase;
  margin-bottom:-0.2rem;
}

/* The two main tab cards */
.p3-sys-card {
  display:flex; align-items:center; gap:1.8rem;
  padding:1.6rem 2rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both;
}
.p3-sys-card:nth-child(1) { animation-delay:0.15s; }
.p3-sys-card:nth-child(2) { animation-delay:0.3s; }
.p3-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  background:linear-gradient(90deg, var(--card-accent,rgba(255,255,255,0.06)), transparent);
  transition:width 0.3s ease;
}
.p3-sys-card:hover::before { width:100%; }

.p3-sys-card.hvac { border-color:#1e4d70; --card-accent:rgba(74,159,212,0.08); }
.p3-sys-card.hvac:hover { border-color:#4a9fd4; box-shadow:0 0 40px rgba(74,159,212,0.12), inset 0 0 20px rgba(74,159,212,0.03); transform:translateY(-2px); }
.p3-sys-card.plumb { border-color:#1a553f; --card-accent:rgba(42,191,143,0.08); }
.p3-sys-card.plumb:hover { border-color:#2abf8f; box-shadow:0 0 40px rgba(42,191,143,0.12), inset 0 0 20px rgba(42,191,143,0.03); transform:translateY(-2px); }

/* Card icon box */
.p3-card-icon {
  width:64px; height:64px; border-radius:14px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  border:1px solid;
}
.p3-sys-card.hvac .p3-card-icon { background:#0b1f35; border-color:#1e4d70; }
.p3-sys-card.plumb .p3-card-icon { background:#0a2018; border-color:#1a553f; }
.p3-card-icon svg { width:28px; height:28px; fill:none; stroke-width:1.5; }
.p3-sys-card.hvac .p3-card-icon svg { stroke:#4a9fd4; }
.p3-sys-card.plumb .p3-card-icon svg { stroke:#2abf8f; }

/* Card text */
.p3-card-text { flex:1; min-width:0; }
.p3-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.25em; margin-bottom:0.35rem;
}
.p3-sys-card.hvac .p3-card-num { color:#4a9fd4; }
.p3-sys-card.plumb .p3-card-num { color:#2abf8f; }
.p3-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.32rem,2.9vw,1.8rem); letter-spacing:0.1em;
  text-transform:uppercase; margin-bottom:0.3rem;
}
.p3-sys-card.hvac .p3-card-title { color:#6ab8e8; }
.p3-sys-card.plumb .p3-card-title { color:#4dd4a0; }
.p3-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.94rem;
  color:#a8aec8; line-height:1.55;
}
/* Card pills */
.p3-card-pills { display:flex; gap:0.4rem; flex-wrap:wrap; margin-top:0.6rem; }
.p3-card-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.64rem;
  letter-spacing:0.1em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:#8a90b0; background:var(--surface);
}

/* Card arrow */
.p3-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.p3-sys-card:hover .p3-card-arrow { transform:translateX(4px); border-color:currentColor; }
.p3-sys-card.hvac:hover .p3-card-arrow { color:#4a9fd4; border-color:#1e4d70; }
.p3-sys-card.plumb:hover .p3-card-arrow { color:#2abf8f; border-color:#1a553f; }
.p3-card-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }

/* Corner grid lines decoration */
.p3-grid-lines {
  position:absolute; inset:0; pointer-events:none; opacity:0.03;
  background-image: linear-gradient(var(--text) 1px, transparent 1px), linear-gradient(90deg, var(--text) 1px, transparent 1px);
  background-size: 40px 40px;
}

/* ── PG6 DOCUMENT VIEWER ── */
#pg6 .topbar { background:var(--panel); border-color:var(--border); }
#pg6 .app-logo-text { color:var(--accent); }
#pg6 .print-btn { border-color:var(--border); color:var(--muted); }
#pg6 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg6 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg6 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p6-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.p6-inner { max-width:900px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* Doc header */
.p6-doc-header {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.p6-doc-header::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:180px; height:180px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.15) 0%,transparent 70%);
  pointer-events:none;
}
.p6-doc-tag {
  display:inline-flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.4em; color:#6ab8e8;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.25rem 0.9rem;
  margin-bottom:1rem;
}
.p6-doc-tag-dot { width:5px; height:5px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p6-doc-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.4rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.3rem;
}
.p6-doc-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:1.2rem;
}
.p6-meta-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(200px,1fr));
  gap:0.6rem; margin-top:1rem;
}
.p6-meta-item {
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:6px; padding:0.5rem 0.8rem;
}
.p6-meta-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.25em; color:var(--muted); margin-bottom:0.2rem;
}
.p6-meta-value {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  font-weight:600; color:var(--text);
}

/* Section blocks */
.p6-section { margin-bottom:2rem; }
.p6-section-header {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1rem; padding-bottom:0.7rem;
  border-bottom:1px solid var(--border);
}
.p6-section-icon {
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  background:#0b1f35; border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p6-section-icon svg { width:16px; height:16px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p6-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:#4a9fd4;
}
.p6-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.15rem; letter-spacing:0.1em; color:var(--text);
}

/* Content blocks */
.p6-para {
  font-family:'Exo 2',sans-serif; font-size:0.88rem;
  line-height:1.85; color:#b8bdd0; margin-bottom:1rem;
}
.p6-para strong { color:var(--text); font-weight:600; }

/* Subsection */
.p6-sub { margin-bottom:1.2rem; }
.p6-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:1rem; letter-spacing:0.08em; color:#6ab8e8;
  margin-bottom:0.6rem;
}

/* Bullet list */
.p6-list { list-style:none; display:flex; flex-direction:column; gap:0.4rem; margin-bottom:0.8rem; padding-left:0.5rem; }
.p6-list li {
  display:flex; gap:0.7rem; align-items:flex-start;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  line-height:1.6; color:#b8bdd0;
}
.p6-list li::before {
  content:''; width:5px; height:5px; border-radius:50%;
  background:#4a9fd4; flex-shrink:0; margin-top:0.5rem;
}

/* Equipment table */
.p6-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:8px; border:1px solid var(--border); }
.p6-table { width:100%; border-collapse:collapse; }
.p6-table th {
  background:#0b1f35; padding:0.6rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.2em; color:#6ab8e8; text-align:left;
  border-bottom:1px solid #1e4d70;
}
.p6-table td {
  padding:0.55rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
}
.p6-table tr:last-child td { border-bottom:none; }
.p6-table tr:hover td { background:rgba(74,159,212,0.05); }
.p6-table td:first-child { font-family:'Share Tech Mono',monospace; font-size:0.72rem; color:var(--accent); }

/* Maintenance table */
.p6-maint-table { width:100%; border-collapse:collapse; border-radius:8px; overflow:hidden; border:1px solid var(--border); margin-bottom:1rem; }
.p6-maint-table th { background:#0b1f35; padding:0.6rem 1rem; font-family:'Share Tech Mono',monospace; font-size:0.62rem; letter-spacing:0.2em; color:#6ab8e8; text-align:left; }
.p6-maint-table td { padding:0.7rem 1rem; font-family:'Exo 2',sans-serif; font-size:0.82rem; color:#b8bdd0; border-bottom:1px solid var(--border); vertical-align:top; }
.p6-maint-table tr:last-child td { border-bottom:none; }
.p6-maint-table td:first-child { font-weight:600; color:var(--accent); white-space:nowrap; width:130px; }

/* Feature pills */
.p6-features { display:flex; flex-wrap:wrap; gap:0.6rem; margin-bottom:1rem; }
.p6-feature-pill {
  display:flex; align-items:center; gap:0.5rem;
  background:var(--panel); border:1px solid var(--border);
  border-radius:6px; padding:0.45rem 0.8rem;
  font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0;
  transition:border-color 0.2s;
}
.p6-feature-pill:hover { border-color:#4a9fd4; }
.p6-feature-pill::before { content:'✓'; color:#4a9fd4; font-size:0.7rem; font-weight:700; }

/* Contact cards */
.p6-contacts { display:grid; grid-template-columns:repeat(auto-fill,minmax(260px,1fr)); gap:1rem; }
.p6-contact-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1.1rem 1.2rem;
  transition:border-color 0.2s;
}
.p6-contact-card:hover { border-color:#1e4d70; }
.p6-contact-co { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.08em; color:var(--text); margin-bottom:0.2rem; }
.p6-contact-role { font-family:'Share Tech Mono',monospace; font-size:0.58rem; letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.7rem; }
.p6-contact-line { display:flex; gap:0.5rem; align-items:flex-start; font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0; margin-bottom:0.3rem; }
.p6-contact-line svg { width:13px; height:13px; fill:none; stroke:#4a9fd4; stroke-width:1.5; flex-shrink:0; margin-top:2px; }

/* IHCC footer strip */
.p6-footer {
  margin-top:2.5rem; padding:1.2rem 1.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:8px; text-align:center;
}
.p6-footer-name { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.15em; color:#6ab8e8; }
.p6-footer-detail { font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.15em; color:var(--muted); margin-top:0.3rem; }

/* ── PG_DRR — DRAWINGS REVISION RECORD ── */
#pg_drr .topbar { background:var(--panel); border-color:var(--border); }
#pg_drr .app-logo-text { color:var(--accent); }
#pg_drr .print-btn { border-color:var(--border); color:var(--muted); }
#pg_drr .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg_drr .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_drr .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* Shimmer sweep — pseudo-element translateX, right to left */
@keyframes drrShimmer {
  0%   { transform: translateX(120%); }
  100% { transform: translateX(-120%); }
}

.drr-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.drr-inner { max-width:1100px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* DRR hero */
.drr-hero {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem 1.8rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.drr-hero::before {
  content:''; position:absolute; top:-50px; right:-50px;
  width:220px; height:220px; border-radius:50%;
  background:radial-gradient(circle,rgba(201,168,76,0.1) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero::after {
  content:''; position:absolute; bottom:-30px; left:-30px;
  width:150px; height:150px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.07) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:var(--accent); margin-bottom:0.6rem;
}
.drr-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.5rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.1; margin-bottom:0.3rem;
}
.drr-hero-title em { color:var(--accent); font-style:normal; }
.drr-hero-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.63rem;
  letter-spacing:0.18em; color:var(--muted); margin-bottom:1.2rem;
}
.drr-meta-row {
  display:flex; flex-wrap:wrap; gap:0.6rem; margin-top:0.8rem;
}
.drr-meta-chip {
  display:flex; align-items:center; gap:0.5rem;
  background:rgba(255,255,255,0.04); border:1px solid var(--border);
  border-radius:20px; padding:0.28rem 0.9rem;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:var(--muted);
}
.drr-meta-chip.gold { border-color:rgba(201,168,76,0.4); color:var(--accent); background:rgba(201,168,76,0.06); }
.drr-meta-chip.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }
.drr-meta-dot { width:5px; height:5px; border-radius:50%; background:currentColor; opacity:0.7; }

/* Stats bar */
.drr-stats {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-stat-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:flex; flex-direction:column; gap:0.3rem;
  transition:border-color 0.2s;
}
.drr-stat-card:hover { border-color:var(--accent); }
.drr-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.8rem; color:var(--accent); line-height:1;
}
.drr-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.2em; color:var(--muted);
}

/* Filter bar — increased font size */
.drr-filter-bar {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1.2rem; flex-wrap:wrap;
}
.drr-filter-label {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.28em; color:var(--text); white-space:nowrap;
  font-weight:600;
}
.drr-filter-btns { display:flex; gap:0.4rem; flex-wrap:wrap; }
.drr-filter-btn {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; padding:0.3rem 0.8rem;
  border:1px solid var(--border); border-radius:4px;
  background:none; color:#9aa0b8; cursor:pointer;
  transition:all 0.2s;
}
.drr-filter-btn:hover, .drr-filter-btn.active {
  border-color:var(--accent); color:var(--accent);
  background:rgba(201,168,76,0.07);
}
.drr-search-wrap {
  margin-left:auto; display:flex; align-items:center;
  border:1px solid var(--border); border-radius:4px;
  background:var(--surface); padding:0.3rem 0.75rem; gap:0.5rem;
}
.drr-search-wrap svg { width:13px; height:13px; fill:none; stroke:var(--muted); stroke-width:2; flex-shrink:0; }
.drr-search-wrap input {
  background:none; border:none; outline:none;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  color:var(--text); width:160px; letter-spacing:0.05em;
}
.drr-search-wrap input::placeholder { color:var(--dim); }

/* Revision table */
.drr-table-wrap {
  border:1px solid var(--border); border-radius:10px;
  overflow:hidden; margin-bottom:2rem;
  overflow-x:auto;
}
.drr-table {
  width:100%; border-collapse:collapse; min-width:780px;
}
.drr-table thead tr {
  background:linear-gradient(135deg,#0b1827,#080f1a);
}
/* Table headers — bigger, more visible */
.drr-table th {
  padding:0.8rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.18em; color:#8ec8f0;
  text-align:left; border-bottom:1px solid #1e4d70;
  white-space:nowrap;
}
.drr-table th:first-child { width:50px; text-align:center; color:#9aa0b8; }
/* Table cells — slightly bigger */
.drr-table td {
  padding:0.75rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
  vertical-align:middle; line-height:1.4;
}
.drr-table tr:last-child td { border-bottom:none; }
.drr-table tbody tr { transition:background 0.15s; }
.drr-table tbody tr:hover td { background:rgba(201,168,76,0.04); }
.drr-table td:first-child {
  font-family:'Share Tech Mono',monospace; font-size:0.7rem;
  color:#7a8099; text-align:center; width:50px;
}
.drr-table td:nth-child(2) {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  color:var(--accent); white-space:nowrap; font-weight:600;
}

/* ── LATEST REVISION ROW — shimmer sweep right→left ── */
.drr-row-latest {
  position: relative;
}
.drr-row-latest td {
  background: rgba(201,168,76,0.06) !important;
  border-bottom: 1px solid rgba(201,168,76,0.12) !important;
  border-top: 1px solid rgba(201,168,76,0.12) !important;
  animation: drrLatestPulse 2.8s ease-in-out infinite;
}
.drr-row-latest td:first-child {
  border-left: 4px solid #c9a84c !important;
}
.drr-row-latest td:nth-child(2) {
  color: #e8cc6a !important;
  font-weight: 700 !important;
}
@keyframes drrLatestPulse {
  0%,100% { background: rgba(201,168,76,0.04) !important; }
  50%      { background: rgba(201,168,76,0.11) !important; }
}

.drr-rev-badge {
  display:inline-flex; align-items:center; justify-content:center;
  width:28px; height:22px; border-radius:4px;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  font-weight:700; letter-spacing:0;
}
.drr-rev-badge.r0 { background:rgba(74,159,212,0.12); color:#6ab8e8; border:1px solid #1e4d70; }
.drr-rev-badge.r-latest {
  background:rgba(201,168,76,0.18); color:#f0d070;
  border:1px solid rgba(201,168,76,0.5);
  box-shadow:0 0 8px rgba(201,168,76,0.3);
  font-size:0.72rem;
}
.drr-rev-badge.r-mid { background:rgba(255,255,255,0.05); color:#9aa0b8; border:1px solid var(--border); }

.drr-date { font-family:'Share Tech Mono',monospace; font-size:0.7rem; color:#9aa0b8; white-space:nowrap; }
.drr-desc { font-size:0.83rem; color:#c0c5d8; max-width:280px; }

/* Floor tags — slightly bigger */
.drr-floor-tag {
  display:inline-block; font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.1em; padding:0.18rem 0.55rem;
  border-radius:3px; border:1px solid var(--border); color:#9aa0b8;
  background:var(--surface); white-space:nowrap;
}
.drr-floor-tag.bf { border-color:#1e3050; color:#6ab8e8; background:#040c18; }
.drr-floor-tag.gf { border-color:#1a4030; color:#4dd4a0; background:#040f0a; }
.drr-floor-tag.ff { border-color:#3a2515; color:#c9a84c; background:#0f0905; }
.drr-floor-tag.rf { border-color:#2a1a40; color:#a084e8; background:#0a0515; }
.drr-floor-tag.gen { border-color:#2a2a2a; color:#888; background:#111; }

/* Group row separator */
.drr-group-row td {
  background:linear-gradient(90deg, rgba(74,159,212,0.13), rgba(74,159,212,0.03), transparent) !important;
  padding:0.75rem 1rem 0.75rem 1.2rem !important;
  font-family:'Rajdhani',sans-serif !important;
  font-size:1.05rem !important;
  font-weight:700 !important;
  letter-spacing:0.06em !important;
  color:#7cc8f0 !important;
  border-bottom:1px solid rgba(74,159,212,0.25) !important;
  border-top:2px solid rgba(74,159,212,0.2) !important;
}
.drr-group-row:hover td { background:linear-gradient(90deg, rgba(74,159,212,0.18), rgba(74,159,212,0.05), transparent) !important; }

/* Hidden row for filter */
.drr-row-hidden { display:none !important; }

/* Approval section */
.drr-approvals-title {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.38em; color:var(--muted); margin-bottom:1rem;
  text-transform:uppercase;
}
.drr-approval-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(280px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-approval-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:grid; grid-template-columns:1fr auto;
  gap:0.4rem 1rem; align-items:start;
  transition:border-color 0.2s;
}
.drr-approval-card:hover { border-color:#1e4d70; }
.drr-approval-role {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.3rem;
  grid-column:1/-1;
}
.drr-approval-name {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  font-weight:600; color:var(--text);
}
.drr-approval-sig-area {
  border-bottom:1px solid var(--dim); width:80px; height:28px;
  display:flex; align-items:flex-end; justify-content:center;
  font-family:'Share Tech Mono',monospace; font-size:0.5rem;
  color:var(--dim); letter-spacing:0.1em; padding-bottom:2px;
}
.drr-note-box {
  background:rgba(201,168,76,0.04); border:1px solid rgba(201,168,76,0.2);
  border-left:3px solid var(--accent); border-radius:8px;
  padding:1rem 1.2rem; margin-bottom:2rem;
}
.drr-note-label {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--accent); margin-bottom:0.5rem;
  text-transform:uppercase;
}
.drr-note-text {
  font-family:'Exo 2',sans-serif; font-size:0.84rem;
  line-height:1.75; color:#b8bdd0;
}
.drr-note-text strong { color:var(--text); }

/* ── PG5 PLUMBING TOPBAR THEME ── */
#pg5 .topbar { background:var(--panel); border-color:var(--border); }
#pg5 .app-logo-text { color:#2abf8f; }
#pg5 .searchbar { background:var(--surface); border-color:var(--border); }
#pg5 .searchbar svg { stroke:var(--muted); }
#pg5 .searchbar input { color:var(--text); }
#pg5 .searchbar input::placeholder { color:var(--dim); }
#pg5 .print-btn { border-color:var(--border); color:var(--muted); }
#pg5 .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg5 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg5 .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }

/* PG5 sidebar badge — removed (new sub-tab design) */

/* PG5 nav active state — green */
#pg5 .p4-nav-item.active { background:rgba(42,191,143,0.08); border-left-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-num { color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon { background:#0a2018; border-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon svg { stroke:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-label { color:var(--text); }
#pg5 .p4-nav-item.active .p4-nav-count { color:#2abf8f; border-color:#1a553f; background:#0a2018; }

/* PG5 hero — green tint */
#pg5 .p4-hero { background:linear-gradient(135deg,#050d0a 0%,#091a12 100%); }
#pg5 .p4-hero::before { background:radial-gradient(circle, rgba(42,191,143,0.12) 0%, transparent 70%); }
#pg5 .p4-hero-icon-wrap { background:linear-gradient(135deg,#0a2018,#1a553f); border-color:#1a553f; }
#pg5 .p4-hero-icon-wrap svg { stroke:#2abf8f; }
#pg5 .p4-hero-num { color:#2abf8f; }
#pg5 .p4-pill.blue { border-color:#1a553f; color:#4dd4a0; background:#0a2018; }

/* PG5 cards — green hover */
#pg5 .p4-item-card:hover { border-color:#1a553f; background:#060f0a; box-shadow:0 8px 24px rgba(42,191,143,0.12); }
#pg5 .p4-item-card:hover::before { background:#2abf8f; }
#pg5 .p4-item-card:hover .p4-item-dot { background:#2abf8f; box-shadow:0 0 8px rgba(42,191,143,0.7); }
#pg5 .p4-item-card:hover .p4-item-tag { color:#4dd4a0; border-color:#1a553f; }
#pg5 .p4-item-action { color:#2abf8f; }
#pg5 .p4-item-action svg { stroke:#2abf8f; }

/* PG5 progress bar — green */
#pg5 .p4-prog-fill { background:linear-gradient(90deg,#1a553f,#2abf8f); }

/* PG5 breadcrumb accent */
#pg5 .p4-breadcrumb span { color:#2abf8f; }

/* ── PG4 HVAC CONTENT PAGE ── */
#pg4 .topbar { background:var(--panel); border-color:var(--border); }
#pg4 .app-logo-text { color:var(--accent); }
#pg4 .searchbar { background:var(--surface); border-color:var(--border); }
#pg4 .searchbar svg { stroke:var(--muted); }
#pg4 .searchbar input { color:var(--text); }
#pg4 .searchbar input::placeholder { color:var(--dim); }
#pg4 .print-btn { border-color:var(--border); color:var(--muted); }
#pg4 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg4 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg4 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* BREADCRUMB */
.p4-breadcrumb {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.35em;
  color:var(--muted); display:flex; align-items:center; gap:0.5rem;
}
.p4-breadcrumb span { color:var(--accent); }

/* LAYOUT: fixed sidebar + scrollable right */
.p4-layout {
  flex:1; display:grid;
  grid-template-columns: 280px 1fr;
  overflow:hidden;
}

/* LEFT SIDEBAR */
.p4-sidebar {
  background:var(--black);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Sidebar header */
.p4-sidebar-header {
  padding:1.5rem 1.5rem 1rem;
  border-bottom:1px solid var(--border);
  flex-shrink:0;
}
.p4-sys-badge {
  display:inline-flex; align-items:center; gap:0.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.3rem 0.9rem;
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.3em;
  color:#6ab8e8;
}
.p4-sys-badge-dot { width:6px; height:6px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 6px #4a9fd4; }
.p4-sidebar-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.1rem; letter-spacing:0.1em; color:var(--text);
  margin-top:0.8rem; line-height:1.2;
}
.p4-sidebar-sub {
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; letter-spacing:0.2em; color:var(--muted);
  margin-top:0.3rem;
}

/* Section nav items */
.p4-nav-item {
  display:flex; align-items:center; gap:0.9rem;
  padding:0.85rem 1.5rem; cursor:pointer;
  border:none; background:none; width:100%; text-align:left;
  border-left:3px solid transparent;
  transition:background 0.2s, border-color 0.2s;
  position:relative;
}
.p4-nav-item:hover { background:rgba(201,168,76,0.04); }
.p4-nav-item.active {
  background:rgba(74,159,212,0.08);
  border-left-color:#4a9fd4;
}
.p4-nav-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; color:var(--dim); min-width:18px; flex-shrink:0;
}
.p4-nav-item.active .p4-nav-num { color:#4a9fd4; }
.p4-nav-icon {
  width:32px; height:32px; border-radius:8px;
  background:var(--surface); border:1px solid var(--border);
  display:flex; align-items:center; justify-content:center;
  flex-shrink:0; transition:border-color 0.2s, background 0.2s;
}
.p4-nav-icon svg { width:15px; height:15px; fill:none; stroke:var(--muted); stroke-width:1.5; }
.p4-nav-item.active .p4-nav-icon {
  background:#0b1f35; border-color:#4a9fd4;
}
.p4-nav-item.active .p4-nav-icon svg { stroke:#4a9fd4; }
.p4-nav-label {
  font-family:'Exo 2',sans-serif; font-size:0.8rem;
  font-weight:500; color:var(--muted); line-height:1.3;
  transition:color 0.2s;
}
.p4-nav-item.active .p4-nav-label { color:var(--text); }
.p4-nav-count {
  margin-left:auto; flex-shrink:0;
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; color:var(--dim);
  background:var(--surface); border:1px solid var(--border);
  border-radius:10px; padding:0.1rem 0.45rem;
}
.p4-nav-item.active .p4-nav-count { color:#4a9fd4; border-color:#1e4d70; background:#0b1f35; }

/* RIGHT CONTENT PANEL */
.p4-content {
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Section hero banner */
.p4-hero {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  background:linear-gradient(135deg, #050810 0%, #0b1827 100%);
  position:relative; overflow:hidden; flex-shrink:0;
}
.p4-hero::before {
  content:''; position:absolute; top:-60px; right:-60px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.12) 0%, transparent 70%);
  pointer-events:none;
}
.p4-hero-row { display:flex; align-items:flex-start; gap:1.5rem; }
.p4-hero-icon-wrap {
  width:64px; height:64px; border-radius:16px; flex-shrink:0;
  background:linear-gradient(135deg,#0b1f35,#1e4d70);
  border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p4-hero-icon-wrap svg { width:30px; height:30px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p4-hero-text { flex:1; }
.p4-hero-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.4em; color:#4a9fd4;
  margin-bottom:0.3rem;
}
.p4-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.7rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p4-hero-subtitle {
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.15em; color:var(--muted);
  margin-top:0.4rem;
}
.p4-hero-pills { display:flex; gap:0.5rem; margin-top:0.8rem; flex-wrap:wrap; }
.p4-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:var(--muted); background:var(--surface);
}
.p4-pill.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }

/* Sub-items grid */
.p4-items-area { padding:2rem 2.5rem; }
.p4-items-grid {
  display:grid;
  grid-template-columns: repeat(auto-fill, minmax(280px, 1fr));
  gap:1rem;
}
@keyframes p4ItemIn {
  from { opacity:0; transform:translateY(12px); }
  to   { opacity:1; transform:translateY(0); }
}
.p4-item-card {
  background:var(--panel);
  border:1px solid var(--border);
  border-radius:10px;
  padding:1.1rem 1.2rem;
  cursor:pointer;
  transition:border-color 0.25s, background 0.25s, transform 0.2s, box-shadow 0.25s;
  animation:p4ItemIn 0.35s ease both;
  position:relative; overflow:hidden;
  display:flex; flex-direction:column; gap:0.6rem;
}
.p4-item-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0;
  width:3px; background:var(--dim);
  transition:background 0.25s;
}
.p4-item-card:hover {
  border-color:#1e4d70;
  background:#080e18;
  transform:translateY(-2px);
  box-shadow:0 8px 24px rgba(74,159,212,0.12);
}
.p4-item-card:hover::before { background:#4a9fd4; }
.p4-item-top { display:flex; align-items:center; gap:0.7rem; }
.p4-item-dot {
  width:8px; height:8px; border-radius:50%;
  background:var(--dim); flex-shrink:0;
  transition:background 0.25s, box-shadow 0.25s;
}
.p4-item-card:hover .p4-item-dot {
  background:#4a9fd4;
  box-shadow:0 0 8px rgba(74,159,212,0.7);
}
.p4-item-name {
  font-family:'Exo 2',sans-serif; font-size:0.82rem; font-weight:600;
  color:var(--text); line-height:1.3; flex:1;
}
.p4-item-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.15em; color:var(--muted);
  border:1px solid var(--border); border-radius:3px;
  padding:0.1rem 0.4rem; flex-shrink:0;
  transition:color 0.2s, border-color 0.2s;
}
.p4-item-card:hover .p4-item-tag { color:#6ab8e8; border-color:#1e4d70; }
.p4-item-note {
  font-family:'Exo 2',sans-serif; font-size:0.72rem;
  color:var(--muted); line-height:1.5; padding-left:1.5rem;
}
.p4-item-action {
  display:flex; align-items:center; gap:0.4rem;
  padding-left:1.5rem; opacity:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:#4a9fd4;
  transition:opacity 0.2s;
}
.p4-item-card:hover .p4-item-action { opacity:1; }
.p4-item-action svg { width:11px; height:11px; stroke:#4a9fd4; fill:none; }

/* Progress bar at bottom of sidebar */
.p4-sidebar-footer {
  margin-top:auto; padding:1rem 1.5rem;
  border-top:1px solid var(--border); flex-shrink:0;
}
.p4-prog-label {
  display:flex; justify-content:space-between;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--muted); margin-bottom:0.5rem;
}
.p4-prog-bar {
  height:3px; background:var(--dim); border-radius:2px; overflow:hidden;
}
.p4-prog-fill {
  height:100%; background:linear-gradient(90deg,#1e4d70,#4a9fd4);
  border-radius:2px; transition:width 0.4s ease;
}

/* ── PG7 SEQUENCE OF OPERATION — SYSTEM SELECTOR ── */
#pg7 .topbar { background:rgba(5,5,7,0.95); border-color:var(--border); backdrop-filter:blur(10px); }
#pg7 .app-logo-text { color:var(--accent); }
#pg7 .print-btn { border-color:var(--border); color:var(--muted); }
#pg7 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg7 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg8 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg9 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg10 .nav-arrow { border-color:var(--border); color:var(--muted); }

/* PG10 — VRF Controller Schedule — yellow/ctrl theme overrides */
#pg10 .p8-hero.ctrl  { background:linear-gradient(135deg,#1a1500,#3a2e00); border:1px solid #6a5a00; }
#pg10 .p8-hero.ctrl::before { background:#e8c84a; }
#pg10 .p8-hero.ctrl .p8-hero-eyebrow { color:#e8d870; }
#pg10 .p8-hero.ctrl .p8-hero-chip  { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }
.p8-ctrl  { background:#e8c84a; }
.p8-ctrl-text { color:#e8d870; }
.p8-section-dot.p8-ctrl { background:#e8c84a; }
#pg10 .p8-step.ctrl .p8-step-num  { background:#1a1500; color:#e8c84a; border:1px solid #6a5a00; }
#pg10 .p8-step.ctrl .p8-step-label { color:#e8d870; }
#pg10 .p8-step.ctrl:hover { border-color:var(--dim); }
#pg10 .p8-note-box.ctrl { border-color:#e8c84a; }
#pg10 .p8-note-box.ctrl .p8-note-title { color:#e8d870; }
#pg10 .p8-list.ctrl li::before { color:#e8c84a; }
#pg10 .p8-pill.ctrl { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }

/* Group header row — VRF table ctrl theme */
#pg10 .p8-table thead tr { background:#1a1500; }
#pg10 .p8-table th { color:#e8d870; }
#pg10 .p8-table .grp-row td { background:#120f00; color:#e8c84a; }
#pg10 .p8-table .ou-row td { background:#0d1a0d; color:#4acc84; font-weight:600; }

/* Capacity badge pills inline in table */
.cap-cool { color:#6ab8e8; font-size:0.72rem; }
.cap-heat { color:#e87a4a; font-size:0.72rem; }
.addr-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  background:rgba(232,200,74,0.12); border:1px solid #6a5a00;
  color:#e8c84a; border-radius:3px; padding:0.1rem 0.4rem;
}

/* ── BRC HEARTBEAT ANIMATION ── */
@keyframes brcHeartbeat {
  0%   { background:rgba(74,159,212,0.0);  }
  25%  { background:rgba(74,159,212,0.14); }
  45%  { background:rgba(74,159,212,0.04); }
  65%  { background:rgba(74,159,212,0.11); }
  85%  { background:rgba(74,159,212,0.0);  }
  100% { background:rgba(74,159,212,0.0);  }
}
.brc-row { animation: brcHeartbeat 2.8s ease-in-out infinite; }
.brc-row td { color:var(--text) !important; }
.brc-row:nth-child(even) { animation-delay:1.4s; }

/* BRC / KNX controller badges */
.brc-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #2a6a9a;
  color:#6ab8e8; background:rgba(74,159,212,0.1); white-space:nowrap;
}
.knx-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #1a553f;
  color:#4dd4a0; background:rgba(42,191,143,0.08); white-space:nowrap;
}

/* Legend strip on pg10 */
.p10-legend {
  display:flex; gap:1.4rem; align-items:center; flex-wrap:wrap;
  padding:0.7rem 1rem; margin-bottom:1rem;
  background:var(--panel); border:1px solid var(--border); border-radius:8px;
}
.p10-legend-item {
  display:flex; align-items:center; gap:0.45rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.12em; color:var(--muted);
}
.p10-pulse {
  width:9px; height:9px; border-radius:50%;
  background:#4a9fd4; border:1px solid #2a6a9a;
  animation:brcHeartbeat 2.8s ease-in-out infinite;
}
.p10-dot-knx {
  width:9px; height:9px; border-radius:50%;
  background:rgba(42,191,143,0.35); border:1px solid #2abf8f;
}
#pg7 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p7-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Page intro */
.p7-intro {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  display:flex; align-items:center; justify-content:space-between; gap:2rem;
  flex-shrink:0;
}
.p7-intro-left {}
.p7-intro-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:#4a9fd4; margin-bottom:0.4rem;
}
.p7-intro-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.9rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p7-intro-sub {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); margin-top:0.4rem;
}
.p7-intro-stat {
  display:flex; flex-direction:column; align-items:center;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:0.9rem 1.5rem; flex-shrink:0;
}
.p7-intro-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:2.2rem; color:var(--accent); line-height:1;
}
.p7-intro-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.25em; color:var(--muted); margin-top:0.2rem;
}

/* Grid of system cards */
.p7-grid {
  display:grid;
  grid-template-columns: repeat(3, 1fr);
  gap:1.5rem;
  padding:2rem 2.5rem;
}

@keyframes p7CardIn {
  from { opacity:0; transform:translateY(16px) scale(0.97); }
  to   { opacity:1; transform:translateY(0) scale(1); }
}

.p7-sys-card {
  position:relative; overflow:hidden;
  border-radius:14px; border:1px solid var(--border);
  background:var(--panel);
  cursor:pointer;
  transition:border-color 0.3s, box-shadow 0.3s, transform 0.25s;
  animation:p7CardIn 0.4s ease both;
  display:flex; flex-direction:column;
  min-height:200px;
}
.p7-sys-card:nth-child(1) { animation-delay:0.05s; }
.p7-sys-card:nth-child(2) { animation-delay:0.12s; }
.p7-sys-card:nth-child(3) { animation-delay:0.19s; }
.p7-sys-card:nth-child(4) { animation-delay:0.26s; }
.p7-sys-card:nth-child(5) { animation-delay:0.33s; }
.p7-sys-card:nth-child(6) { animation-delay:0.40s; }

/* Glow bg layer */
.p7-sys-card::before {
  content:''; position:absolute; inset:0;
  opacity:0; transition:opacity 0.35s;
  pointer-events:none;
}
.p7-sys-card:hover { transform:translateY(-4px); }
.p7-sys-card:hover::before { opacity:1; }

/* Per-card accent colors */
.p7-sys-card.vrf     { --c:#4a9fd4; --cb:#0b1f35; --cb2:#1e4d70; }
.p7-sys-card.pkg     { --c:#c9a84c; --cb:#1a1200; --cb2:#3d2e00; }
.p7-sys-card.fahu    { --c:#2abf8f; --cb:#0a2018; --cb2:#1a553f; }
.p7-sys-card.hmu     { --c:#b06af0; --cb:#150a25; --cb2:#3d1a70; }
.p7-sys-card.split   { --c:#e8734a; --cb:#1f0d05; --cb2:#5a2510; }
.p7-sys-card.ctrl    { --c:#e8c84a; --cb:#1a1500; --cb2:#4d3d00; }

.p7-sys-card:hover { border-color:var(--c); box-shadow:0 12px 40px rgba(0,0,0,0.4), 0 0 30px color-mix(in srgb, var(--c) 20%, transparent); }
.p7-sys-card::before { background:radial-gradient(ellipse at top left, color-mix(in srgb, var(--c) 12%, transparent), transparent 65%); }

/* Card top accent bar */
.p7-card-bar {
  height:3px; width:100%;
  background:linear-gradient(90deg, var(--c), transparent);
  flex-shrink:0;
}

/* Card body */
.p7-card-body { padding:1.4rem 1.5rem 1.2rem; flex:1; display:flex; flex-direction:column; gap:0.8rem; }

/* Icon + number row */
.p7-card-top { display:flex; align-items:flex-start; justify-content:space-between; }
.p7-card-icon-wrap {
  width:52px; height:52px; border-radius:12px; flex-shrink:0;
  background:var(--cb); border:1px solid var(--cb2);
  display:flex; align-items:center; justify-content:center;
  transition:background 0.3s, border-color 0.3s;
}
.p7-sys-card:hover .p7-card-icon-wrap { background:var(--cb2); border-color:var(--c); }
.p7-card-icon-wrap svg { width:24px; height:24px; fill:none; stroke:var(--c); stroke-width:1.5; }
.p7-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.3em; color:var(--dim);
}

/* Name & tag */
.p7-card-name {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.25rem; letter-spacing:0.1em; color:var(--text);
  line-height:1.2;
}
.p7-card-full {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0.8;
}
.p7-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  color:var(--muted); line-height:1.55; flex:1;
}

/* Bottom action row */
.p7-card-foot {
  display:flex; align-items:center; justify-content:space-between;
  padding-top:0.8rem; border-top:1px solid var(--border);
  margin-top:auto;
}
.p7-card-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted);
  background:var(--surface); border:1px solid var(--border);
  border-radius:3px; padding:0.15rem 0.5rem;
}
.p7-card-arrow {
  display:flex; align-items:center; gap:0.35rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0;
  transition:opacity 0.2s, transform 0.2s;
}
.p7-sys-card:hover .p7-card-arrow { opacity:1; transform:translateX(3px); }
.p7-card-arrow svg { width:13px; height:13px; fill:none; stroke:var(--c); stroke-width:2; }

/* ── PG8 / PG9 — SEQUENCE OF OPERATION DETAIL PAGES ── */
.p8-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}
.p8-inner { max-width:960px; margin:0 auto; padding:2rem 2.5rem 3rem; width:100%; }

/* Doc header banner */
.p8-hero {
  border-radius:12px; padding:1.8rem 2rem;
  margin-bottom:2rem; position:relative; overflow:hidden;
}
.p8-hero.blue  { background:linear-gradient(135deg,#0b1f35,#1e4d70); border:1px solid #2a6a9a; }
.p8-hero.gold  { background:linear-gradient(135deg,#1a1200,#3d2e00); border:1px solid #6a5010; }
.p8-hero::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  opacity:0.07;
}
.p8-hero.blue::before  { background:#4a9fd4; }
.p8-hero.gold::before  { background:#c9a84c; }
.p8-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.4em; margin-bottom:0.5rem;
}
.p8-hero.blue .p8-hero-eyebrow { color:#6ab8e8; }
.p8-hero.gold .p8-hero-eyebrow { color:#e0b86a; }
.p8-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.75rem; letter-spacing:0.06em; color:var(--text);
  line-height:1.15; margin-bottom:0.5rem;
}
.p8-hero-meta {
  display:flex; gap:1.5rem; flex-wrap:wrap; margin-top:0.8rem;
}
.p8-hero-chip {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; padding:0.25rem 0.7rem;
  border-radius:4px; border:1px solid;
}
.p8-hero.blue .p8-hero-chip { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-hero.gold .p8-hero-chip { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Section blocks */
.p8-section { margin-bottom:2rem; }
.p8-section-header {
  display:flex; align-items:center; gap:0.75rem;
  margin-bottom:1rem; padding-bottom:0.6rem;
  border-bottom:1px solid var(--border);
}
.p8-section-dot {
  width:8px; height:8px; border-radius:50%; flex-shrink:0;
}
.p8-blue  { background:#4a9fd4; }
.p8-gold  { background:#c9a84c; }
.p8-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--muted);
}
.p8-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.05rem; letter-spacing:0.1em; color:var(--text);
}
.p8-para {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--muted); line-height:1.7; margin-bottom:0.8rem;
}
.p8-para strong { color:var(--text); font-weight:600; }
.p8-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:0.9rem; letter-spacing:0.08em;
  margin:1rem 0 0.4rem;
}
.p8-blue-text { color:#6ab8e8; }
.p8-gold-text { color:#e0b86a; }
.p8-list {
  list-style:none; padding:0; margin:0 0 0.8rem;
  display:flex; flex-direction:column; gap:0.45rem;
}
.p8-list li {
  font-family:'Exo 2',sans-serif; font-size:0.83rem;
  color:var(--muted); line-height:1.55;
  padding-left:1.1rem; position:relative;
}
.p8-list li::before {
  content:'›'; position:absolute; left:0;
  font-weight:700;
}
.p8-list.blue li::before  { color:#4a9fd4; }
.p8-list.gold  li::before { color:#c9a84c; }
.p8-list li strong { color:var(--text); }

/* Steps — numbered sequence cards */
.p8-steps { display:flex; flex-direction:column; gap:0.8rem; margin-bottom:1rem; }
.p8-step {
  display:flex; gap:1rem; align-items:flex-start;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  transition:border-color 0.2s;
}
.p8-step:hover { border-color:var(--dim); }
.p8-step-num {
  width:32px; height:32px; border-radius:8px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  font-family:'Rajdhani',sans-serif; font-weight:700; font-size:0.85rem;
}
.p8-step.blue .p8-step-num { background:#0b1f35; color:#4a9fd4; border:1px solid #2a6a9a; }
.p8-step.gold .p8-step-num { background:#1a1200; color:#c9a84c; border:1px solid #6a5010; }
.p8-step-content {}
.p8-step-label {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.06em; margin-bottom:0.3rem;
}
.p8-step.blue .p8-step-label { color:#6ab8e8; }
.p8-step.gold .p8-step-label { color:#e0b86a; }
.p8-step-text {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); line-height:1.6;
}
.p8-step-text strong { color:var(--text); }

/* Info grid (2-col key/value) */
.p8-info-grid {
  display:grid; grid-template-columns:1fr 1fr; gap:0.8rem;
  margin-bottom:1rem;
}
.p8-info-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:8px; padding:0.9rem 1rem;
}
.p8-info-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:0.3rem;
}
.p8-info-val {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--text); font-weight:600;
}

/* Feature pills row */
.p8-pills { display:flex; flex-wrap:wrap; gap:0.5rem; margin-bottom:1rem; }
.p8-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.3rem 0.75rem;
  border-radius:20px; border:1px solid;
}
.p8-pill.blue { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-pill.gold { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Large controller table */
.p8-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:10px; border:1px solid var(--border); }
.p8-table { width:100%; border-collapse:collapse; font-family:'Exo 2',sans-serif; font-size:0.75rem; }
.p8-table thead tr { background:#0b1f35; }
.p8-table.gold thead tr { background:#1a1200; }
.p8-table th {
  padding:0.6rem 0.7rem; text-align:left;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; font-weight:400;
}
.p8-table.blue th { color:#6ab8e8; }
.p8-table.gold th { color:#e0b86a; }
.p8-table td { padding:0.55rem 0.7rem; color:var(--muted); border-top:1px solid var(--border); }
.p8-table tr:hover td { background:rgba(255,255,255,0.03); color:var(--text); }
.p8-table td strong { color:var(--text); font-weight:600; }
.p8-table .grp-row td { background:#0d1a2a; color:#4a9fd4; font-weight:600; font-size:0.72rem; letter-spacing:0.08em; }
.p8-table.gold .grp-row td { background:#140f00; color:#c9a84c; }

/* Integration note box */
.p8-note-box {
  background:var(--panel); border-radius:10px; padding:1.2rem 1.4rem;
  border-left:3px solid; margin-bottom:1rem;
}
.p8-note-box.blue { border-color:#4a9fd4; }
.p8-note-box.gold { border-color:#c9a84c; }
.p8-note-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.1em; margin-bottom:0.5rem;
}
.p8-note-box.blue .p8-note-title { color:#6ab8e8; }
.p8-note-box.gold .p8-note-title { color:#e0b86a; }

/* Footer */
.p8-footer {
  background:var(--panel); border-top:1px solid var(--border);
  padding:1rem 2.5rem; display:flex; align-items:center;
  justify-content:space-between; flex-shrink:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.12em; color:var(--muted);
}

/* PRINT */
@media print {
  * { -webkit-print-color-adjust:exact!important; print-color-adjust:exact!important; }
  body { background:white!important; overflow:visible!important; }
  .screen { position:static!important; opacity:1!important; pointer-events:all!important; display:none!important; }
  .screen.print-target { display:flex!important; opacity:1!important; position:static!important; flex-direction:column!important; width:100%!important; height:auto!important; min-height:100vh!important; }
  #pg2.print-target { background:#f4f1eb!important; }
  #pg3.print-target { background:white!important; color:#1a1a2e!important; }
  #pg3.print-target .p3-label { color:#555!important; }
  #pg3.print-target .sys-tab-btn { background:#f8f8f8!important; }
  #pg4.print-target { background:white!important; color:#1a1a2e!important; }
  #pg4.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg4.print-target .p4-layout { display:block!important; }
  #pg4.print-target .p4-nav-item { color:#333!important; }
  #pg4.print-target .p4-hero { background:#eef4fa!important; }
  #pg4.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg4.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-note { color:#555!important; }
  #pg4.print-target .p4-item-action { display:none!important; }
  #pg5.print-target { background:white!important; color:#1a1a2e!important; }
  #pg5.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg5.print-target .p4-layout { display:block!important; }
  #pg5.print-target .p4-nav-item { color:#333!important; }
  #pg5.print-target .p4-hero { background:#edfaf4!important; }
  #pg5.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg5.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-note { color:#555!important; }
  #pg5.print-target .p4-item-action { display:none!important; }
  #pg6.print-target { background:white!important; color:#1a1a2e!important; }
  #pg6.print-target .p6-doc-header { background:#eef4fa!important; border-color:#ccc!important; }
  #pg6.print-target .p6-doc-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-section-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-para, #pg6.print-target .p6-list li { color:#333!important; }
  #pg6.print-target .p6-table td, #pg6.print-target .p6-maint-table td { color:#333!important; }
  #pg6.print-target .p6-contact-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg6.print-target .p6-contact-line { color:#333!important; }
  #pg6.print-target .p6-footer { background:#eef4fa!important; }
  #pg7.print-target { background:white!important; color:#1a1a2e!important; }
  #pg7.print-target .p7-intro { background:#f5f5f5!important; }
  #pg7.print-target .p7-intro-title { color:#1a1a2e!important; }
  #pg7.print-target .p7-sys-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg7.print-target .p7-card-name { color:#1a1a2e!important; }
  #pg7.print-target .p7-card-desc { color:#444!important; }
  #pg7.print-target .p7-card-arrow { display:none!important; }
  #pg8.print-target, #pg9.print-target { background:white!important; color:#111!important; }
  #pg8.print-target .p8-hero, #pg9.print-target .p8-hero { background:#e8f4fb!important; border-color:#aad4ee!important; }
  #pg8.print-target .p8-step, #pg9.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg8.print-target .p8-table td, #pg9.print-target .p8-table td { color:#333!important; }
  #pg8.print-target .p8-para, #pg9.print-target .p8-para { color:#444!important; }
  #pg8.print-target .p8-footer, #pg9.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  #pg10.print-target .brc-row { animation:none!important; background:#fffbe6!important; }
  #pg10.print-target .brc-badge { background:#e8f0ff!important; border-color:#4a7fc4!important; color:#1a4a9a!important; }
  #pg10.print-target .knx-badge { background:#e8fff4!important; border-color:#1a7a50!important; color:#0a4a30!important; }
  #pg10.print-target { background:white!important; color:#111!important; }
  #pg10.print-target .p8-hero { background:#fdf8e1!important; border-color:#d4b800!important; }
  #pg10.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg10.print-target .p8-table td { color:#333!important; }
  #pg10.print-target .cap-cool { color:#1a6a9a!important; }
  #pg10.print-target .cap-heat { color:#9a3a1a!important; }
  #pg10.print-target .addr-badge { background:#f0e88a!important; border-color:#c8a800!important; color:#5a4400!important; }
  #pg10.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  .print-btn, .nav-arrow, .home-btn { display:none!important; }
  .p2-corner { color:#888!important; }
}
#pg_hvac_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_hvac_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}
#pg_plumb_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}

/* ── PG2 CEO VILLA PROJECT PAGE ── */
#pg2 { z-index:30; background:#0a0c14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; position:relative; }
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }
#pg2.print-target { background:#f4f1eb!important; }
/* ── PG4 REBUILT LAYOUT ── */
#pg4 .p4-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative;z-index:2}

#pg4 .p4-bg-overlay{position:absolute;inset:0;z-index:1;background:rgba(4,6,14,0.40);pointer-events:none}
#pg4 .p4-new-body > *{position:relative;z-index:2}

/* Header */
#pg4 .p4-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(74,159,212,0.3)}
#pg4 .p4-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg4 .p4-new-badge{background:rgba(0,16,32,0.85);border:1px solid rgba(74,159,212,0.65);color:#6ab8e8;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg4 .p4-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg4 .p4-new-sub{font-size:11px;color:rgba(220,235,255,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg4 .p4-new-count{font-size:11px;color:rgba(74,159,212,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}

/* Section card — glass */
#pg4 .p4-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(74,159,212,0.5);background:rgba(4,12,28,0.015);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
#pg4 .p4-sec.p4-sec-green{border-color:rgba(42,191,143,0.5);background:rgba(4,14,8,0.015)}

/* Section header — glass */
#pg4 .p4-sec-head{background:rgba(4,14,32,0.015);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(74,159,212,0.25)}
#pg4 .p4-sec-green .p4-sec-head{background:rgba(4,16,10,0.015);border-bottom-color:rgba(42,191,143,0.25)}

/* Section number badge */
#pg4 .p4-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#4a9fd4;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
#pg4 .p4-sec-num-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.6)}

/* Section icon */
#pg4 .p4-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,16,32,0.55);border:1px solid rgba(74,159,212,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg4 .p4-sec-icon svg{width:15px;height:15px;stroke:#4a9fd4;fill:none;stroke-width:1.5}
#pg4 .p4-sec-icon-green{background:rgba(0,20,12,0.55);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-sec-icon-green svg{stroke:#2abf8f}

/* Section text */
#pg4 .p4-sec-info{flex:1}
#pg4 .p4-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg4 .p4-sec-sub{font-size:10.5px;color:rgba(180,210,230,0.8);margin-top:2px;letter-spacing:0.04em}

/* Section tags */
#pg4 .p4-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg4 .p4-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:2px 6px;border-radius:2px}
#pg4 .p4-sec-tag-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.5)}

/* Items grid */
#pg4 .p4-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,20,40,0.01);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.95s cubic-bezier(0.33,1,0.68,1),opacity 0.75s ease,padding 0.55s ease}
#pg4 .p4-items-wrap-green{background:rgba(0,30,16,0.01)}

/* Sub-item card — glass */
#pg4 .p4-icard{background:rgba(4,12,28,0.25);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg4 .p4-icard:hover{background:rgba(8,20,48,0.45);border-left-color:#4a9fd4}
#pg4 .p4-icard-green{background:rgba(4,14,8,0.25)}
#pg4 .p4-icard-green:hover{background:rgba(8,28,16,0.45);border-left-color:#2abf8f}

/* Sub-item content */
#pg4 .p4-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg4 .p4-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.75);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg4 .p4-itag-green{color:#2abf8f;background:rgba(0,20,12,0.75);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-iname{font-size:12.5px;font-weight:600;color:#e0ecff;letter-spacing:0.04em;line-height:1.3}
#pg4 .p4-inote{font-size:10.5px;color:rgba(160,190,220,0.85);line-height:1.45}
#pg4 .p4-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg4 .p4-icard:hover .p4-iarrow{opacity:0.85}
#pg4 .p4-iarrow svg{width:10px;height:10px;stroke:#4a9fd4;fill:none;stroke-width:2}
#pg4 .p4-iarrow-green svg{stroke:#2abf8f}
#pg4 .p4-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#c9a84c,#a8841e);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease}
#pg4 .p4-expand-btn:hover{background:linear-gradient(135deg,#dfc05e,#c9a84c);transform:translateY(-1px)}
#pg4 .p4-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#1a1000;text-transform:uppercase}
#pg4 .p4-items-wrap:not(.p4-hidden){max-height:0;opacity:0;padding:0}
#pg4 .p4-items-wrap.p4-visible{max-height:600px;opacity:1;padding:3px;gap:3px}


#pg_plumb_menu { z-index:13; background:transparent; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu .topbar { background:var(--panel); border-color:var(--border); }
#pg_plumb_menu .app-logo-text { color:#2abf8f; }
#pg_plumb_menu .print-btn { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .home-btn:hover { border-color:#2abf8f; color:#2abf8f; }

/* Plumb menu layout mirrors pg3 layout */
.pm-hero {
  flex:1; display:flex; flex-direction:row; overflow:hidden;
}
.pm-side-panel {
  width:360px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg,#060c0a 0%,#081510 50%,#050f0a 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem; position:relative; overflow:hidden;
}
.pm-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:300px; height:300px; border-radius:50%;
  background:radial-gradient(circle, rgba(42,191,143,0.09) 0%, transparent 70%);
  pointer-events:none;
}
.pm-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(77,212,160,0.05) 0%, transparent 70%);
  pointer-events:none;
}
.pm-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:#2abf8f; margin-bottom:1rem;
  position:relative; z-index:2;
}
.pm-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.8rem,3vw,2.6rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.pm-main-title em { color:#2abf8f; font-style:normal; display:block; font-size:0.5em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.pm-divider { width:40px; height:2px; background:linear-gradient(90deg,#2abf8f,transparent); margin:1.2rem 0; position:relative; z-index:2; }
.pm-info-row { display:flex; flex-direction:column; gap:0.5rem; margin-bottom:1.5rem; position:relative; z-index:2; }
.pm-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.pm-info-dot { width:5px; height:5px; border-radius:50%; background:#2abf8f; opacity:0.85; flex-shrink:0; }
.pm-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.pm-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.pm-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.pm-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.pm-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }

/* Right card area */
.pm-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:2.5rem 3rem;
  gap:1.2rem; background:var(--deep); position:relative;
}
.pm-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 60% 40%, rgba(42,191,143,0.04) 0%, transparent 70%);
}
.pm-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:1.0rem;
  letter-spacing:0.35em; color:#2abf8f;
  text-transform:uppercase; font-weight:700;
  text-shadow:0 0 18px rgba(42,191,143,0.45);
  margin-bottom:0.3rem; position:relative; z-index:2;
}

/* Three sub-module cards */
.pm-sys-card {
  display:flex; align-items:center; gap:1.6rem;
  padding:1.4rem 1.8rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:rgba(6,12,22,0.38);
  backdrop-filter:blur(14px); -webkit-backdrop-filter:blur(14px);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both; width:100%;
  text-align:left;
}
.pm-sys-card:nth-child(1) { animation-delay:0.1s; }
.pm-sys-card:nth-child(2) { animation-delay:0.22s; }
.pm-sys-card:nth-child(3) { animation-delay:0.34s; }
.pm-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  transition:width 0.3s ease;
}
.pm-sys-card:hover::before { width:100%; }

.pm-sys-card.ws   { border-color:#1a553f; --pm-c:#2abf8f; --pm-cb:#0a2018; --pm-cb2:#1a553f; }
.pm-sys-card.ws::before { background:linear-gradient(90deg,rgba(42,191,143,0.08),transparent); }
.pm-sys-card.ws:hover { border-color:#2abf8f; box-shadow:0 0 36px rgba(42,191,143,0.12); transform:translateY(-2px); }

.pm-sys-card.san  { border-color:#1e4d70; --pm-c:#4a9fd4; --pm-cb:#0b1f35; --pm-cb2:#1e4d70; }
.pm-sys-card.san::before { background:linear-gradient(90deg,rgba(74,159,212,0.08),transparent); }
.pm-sys-card.san:hover { border-color:#4a9fd4; box-shadow:0 0 36px rgba(74,159,212,0.12); transform:translateY(-2px); }

.pm-sys-card.irr  { border-color:#2d4a1a; --pm-c:#7acc4a; --pm-cb:#0e1a07; --pm-cb2:#2d4a1a; }
.pm-sys-card.irr::before { background:linear-gradient(90deg,rgba(122,204,74,0.08),transparent); }
.pm-sys-card.irr:hover { border-color:#7acc4a; box-shadow:0 0 36px rgba(122,204,74,0.12); transform:translateY(-2px); }

.pm-sys-card.spa  { border-color:#164e63; --pm-c:#06b6d4; --pm-cb:#061a22; --pm-cb2:#164e63; }
.pm-sys-card.spa::before { background:linear-gradient(90deg,rgba(6,182,212,0.08),transparent); }
.pm-sys-card.spa:hover { border-color:#06b6d4; box-shadow:0 0 36px rgba(6,182,212,0.12); transform:translateY(-2px); }

.pm-card-icon {
  width:58px; height:58px; border-radius:12px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  background:var(--pm-cb); border:1px solid var(--pm-cb2);
  transition:background 0.3s;
}
.pm-sys-card:hover .pm-card-icon { background:var(--pm-cb2); }
.pm-card-icon svg { width:26px; height:26px; fill:none; stroke:var(--pm-c); stroke-width:1.5; }

.pm-card-text { flex:1; min-width:0; }
.pm-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.25em; color:var(--pm-c); margin-bottom:0.3rem;
}
.pm-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:800;
  font-size:clamp(1.3rem,2.6vw,1.75rem); letter-spacing:0.12em;
  text-transform:uppercase; margin-bottom:0.25rem;
  color:var(--text);
}
.pm-card-desc { font-family:'Exo 2',sans-serif; font-size:0.88rem; color:#a8aec8; line-height:1.5; }

.pm-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:34px; height:34px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.pm-sys-card:hover .pm-card-arrow { transform:translateX(4px); border-color:var(--pm-c); color:var(--pm-c); }
.pm-card-arrow svg { width:15px; height:15px; fill:none; stroke:currentColor; stroke-width:2; }


/* ── PG_PLUMB_CONTENTS NEW LAYOUT ── */
#pg_plumb_contents .pc-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative;z-index:2}
#pg_plumb_contents .topbar{background:rgba(6,10,18,0.75);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px);position:relative;z-index:10}
#pg_plumb_contents .pc-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(42,191,143,0.3)}
#pg_plumb_contents .pc-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg_plumb_contents .pc-new-badge{background:rgba(0,30,18,0.85);border:1px solid rgba(0,255,180,0.65);color:#00ffcc;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg_plumb_contents .pc-new-sub{font-size:11px;color:rgba(230,250,240,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg_plumb_contents .pc-new-count{font-size:11px;color:rgba(42,191,143,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}
/* Expand button */
#pg_plumb_contents .pc-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#2abf8f,#1a8060);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease;flex-shrink:0;margin-top:2px}
#pg_plumb_contents .pc-expand-btn:hover{background:linear-gradient(135deg,#3dd4a4,#2abf8f);transform:translateY(-1px)}
#pg_plumb_contents .pc-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#001a0e;text-transform:uppercase}
/* Section card — glass */
#pg_plumb_contents .pc-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(42,191,143,0.5);background:rgba(4,14,8,0.28);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
/* Section header */
#pg_plumb_contents .pc-sec-head{background:rgba(4,16,10,0.55);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(42,191,143,0.25)}
/* Section number badge */
#pg_plumb_contents .pc-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#2abf8f;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
/* Section icon */
#pg_plumb_contents .pc-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,20,12,0.55);border:1px solid rgba(42,191,143,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg_plumb_contents .pc-sec-icon svg{width:15px;height:15px;stroke:#2abf8f;fill:none;stroke-width:1.5}
#pg_plumb_contents .pc-sec-info{flex:1}
#pg_plumb_contents .pc-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg_plumb_contents .pc-sec-sub{font-size:10.5px;color:rgba(180,220,200,0.8);margin-top:2px;letter-spacing:0.04em}
/* Section tags */
#pg_plumb_contents .pc-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg_plumb_contents .pc-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:2px 6px;border-radius:2px}
/* Items grid gap */
#pg_plumb_contents .pc-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,30,16,0.45);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.45s ease,opacity 0.35s ease}
#pg_plumb_contents .pc-items-wrap.pc-visible{max-height:600px;opacity:1;padding:3px;gap:3px}
/* Sub-item card — glass */
#pg_plumb_contents .pc-icard{background:rgba(4,14,8,0.55);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-icard:hover{background:rgba(8,28,16,0.80);border-left-color:#2abf8f}
#pg_plumb_contents .pc-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg_plumb_contents .pc-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.75);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg_plumb_contents .pc-iname{font-size:12.5px;font-weight:600;color:#e0f4ec;letter-spacing:0.04em;line-height:1.3}
#pg_plumb_contents .pc-inote{font-size:10.5px;color:rgba(160,210,185,0.85);line-height:1.45}
#pg_plumb_contents .pc-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg_plumb_contents .pc-icard:hover .pc-iarrow{opacity:0.85}
#pg_plumb_contents .pc-iarrow svg{width:10px;height:10px;stroke:#2abf8f;fill:none;stroke-width:2}

/* ── IRRIGATION PANEL ── */
/* Panel-2 background image */
#pg5 .p5-panel#p5-panel-2{
  
  background-size:cover;
  background-position:center 40%;
  background-repeat:no-repeat;
  background-attachment:local;
}
/* Dark overlay inside irr-body to balance contrast */
.irr-body{
  flex:1;
  overflow-y:auto;
  padding:8px 12px 8px;
  background:rgba(2,8,4,0.25);
  position:relative;
}
/* Hero */
.irr-hero{background:rgba(4,16,8,0.55);border:1px solid rgba(42,191,143,0.28);border-radius:10px;padding:0.7rem 1.4rem;margin-bottom:0.6rem;position:relative;overflow:hidden;backdrop-filter:blur(12px);-webkit-backdrop-filter:blur(12px)}
.irr-hero::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;border-radius:50%;background:radial-gradient(circle,rgba(42,191,143,0.10) 0%,transparent 70%);pointer-events:none}
.irr-hero-tag{font-family:'Share Tech Mono',monospace;font-size:0.68rem;letter-spacing:0.4em;color:#4dd4a0;margin-bottom:0.6rem;text-transform:uppercase}
.irr-hero-title{font-family:'Rajdhani',sans-serif;font-weight:800;font-size:clamp(1.2rem,2.2vw,1.7rem);letter-spacing:0.1em;color:#ffffff;text-transform:uppercase;line-height:1.1;margin-bottom:0.2rem;text-shadow:0 2px 16px rgba(0,0,0,0.6)}
.irr-hero-title span{color:#4dd4a0}
.irr-hero-sub{font-family:'Exo 2',sans-serif;font-size:0.7rem;letter-spacing:0.18em;color:rgba(200,240,215,0.8);text-transform:uppercase}
/* Grid */
.irr-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(155px,1fr));gap:8px}
/* Card base — glass transparent */
.irr-card{
  position:relative;
  background:rgba(2,16,8,0.42);
  border:1px solid rgba(42,191,143,0.35);
  border-radius:10px;
  padding:0.65rem 0.9rem 0.55rem;
  cursor:pointer;
  transition:all 0.28s ease;
  overflow:hidden;
  backdrop-filter:blur(10px);
  -webkit-backdrop-filter:blur(10px);
}
.irr-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;background:linear-gradient(180deg,#2abf8f,transparent);border-radius:10px 0 0 10px;opacity:0;transition:opacity 0.25s}
.irr-card:hover{
  background:rgba(4,26,12,0.72);
  border-color:rgba(42,191,143,0.65);
  transform:translateY(-3px);
  box-shadow:0 8px 32px rgba(0,0,0,0.5),0 0 20px rgba(42,191,143,0.12);
}
.irr-card:hover::before{opacity:1}
/* Water drop accent */
.irr-card-drop{position:absolute;top:14px;right:14px;width:7px;height:10px;border-radius:50% 50% 50% 50%/60% 60% 40% 40%;background:rgba(42,191,143,0.22);border:1px solid rgba(42,191,143,0.4);transition:all 0.25s}
.irr-card:hover .irr-card-drop{background:rgba(42,191,143,0.55);border-color:#2abf8f;transform:scale(1.3)}
/* Number */
.irr-card-num{font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.3em;color:rgba(77,212,160,0.55);margin-bottom:0.25rem}
/* Icon */
.irr-card-icon{width:28px;height:28px;border-radius:7px;background:rgba(0,30,14,0.65);border:1px solid rgba(42,191,143,0.35);display:flex;align-items:center;justify-content:center;margin-bottom:0.35rem;transition:all 0.25s}
.irr-card-icon svg{width:14px;height:14px;stroke:#2abf8f;fill:none;stroke-width:1.5}
.irr-card:hover .irr-card-icon{background:rgba(42,191,143,0.15);border-color:rgba(42,191,143,0.7)}
/* Title — bright and readable */
.irr-card-title{font-family:'Rajdhani',sans-serif;font-size:0.92rem;font-weight:700;letter-spacing:0.08em;color:#e8fff4;text-transform:uppercase;line-height:1.2;margin-bottom:0.2rem;text-shadow:0 1px 8px rgba(0,0,0,0.5)}
/* Description */
.irr-card-desc{font-family:'Exo 2',sans-serif;font-size:0.7rem;color:rgba(190,230,210,0.85);line-height:1.4;margin-bottom:0.35rem}
/* Tag */
.irr-card-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.22em;color:#2abf8f;background:rgba(42,191,143,0.1);border:1px solid rgba(42,191,143,0.32);border-radius:3px;padding:2px 8px;text-transform:uppercase}
/* Supplier contact card */
.irr-card-contact{border-color:rgba(77,212,160,0.4)}
.irr-card-contact .irr-card-icon{background:rgba(0,40,20,0.65);border-color:rgba(77,212,160,0.45)}
.irr-card-contact .irr-card-icon svg{stroke:#4dd4a0}
.irr-card-contact .irr-card-num{color:rgba(77,212,160,0.6)}
.irr-card-contact .irr-card-tag{color:#4dd4a0;background:rgba(77,212,160,0.1);border-color:rgba(77,212,160,0.35)}
.irr-card-contact .irr-card-drop{border-color:rgba(77,212,160,0.4)}
.irr-card-contact:hover{border-color:rgba(77,212,160,0.7)}

/* ── CONTENT FADE-IN ANIMATION — 0.4s delay, 0.6s fade ── */
@keyframes pgContentFadeIn {
  from { opacity:0; transform:translateY(10px); }
  to   { opacity:1; transform:translateY(0); }
}
/* pg4 HVAC — sections hidden by default, fade in when pg4 is visible */
#pg4 .p4-new-body .p4-sec { opacity:0; }
#pg4.visible .p4-new-body .p4-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-1 Water Supply — sys-grid hidden, animates when pg5 visible AND panel-0 active */
#p5-panel-0 .p5-sys-grid { opacity:0; }
#pg5.visible #p5-panel-0.active .p5-sys-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-3 Irrigation — irr-grid hidden, animates when pg5 visible AND panel-2 active */
#p5-panel-2 .irr-grid { opacity:0; }
#pg5.visible #p5-panel-2.active .irr-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg_plumb_contents Water Supply & Drainage — pc-sec sections fade in when page visible */
#pg_plumb_contents .pc-new-body .pc-sec { opacity:0; }
#pg_plumb_contents.visible .pc-new-body .pc-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }

/* ═══════════════ pg_plumb_omm CSS ═══════════════ */
#pg_plumb_omm{z-index:95;background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pomm-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;}
.pomm-hdr-top{display:flex;align-items:center;gap:10px;margin-bottom:4px;}
.pomm-back{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;}
.pomm-home{background:none;border:none;color:#C9A84C;font-size:20px;cursor:pointer;padding:4px 8px;margin-left:auto;line-height:1;}
.pomm-title{font-family:"Orbitron",sans-serif;font-size:17px;font-weight:700;color:#fff;letter-spacing:1px;}
.pomm-badge{background:rgba(201,168,76,0.18);color:#C9A84C;border:1px solid rgba(201,168,76,0.4);border-radius:4px;padding:2px 8px;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:600;}
.pomm-sub-label{font-family:"Rajdhani",sans-serif;font-size:13px;color:#8ab89a;letter-spacing:1px;}
.pomm-body{flex:1;overflow-y:auto;padding:8px 6px 80px;}
.pomm-section{margin-bottom:14px;border-radius:10px;overflow:hidden;border:1px solid #C9A84C;box-shadow:0 0 12px rgba(201,168,76,0.14);}
.pomm-sec-hdr{display:flex;align-items:center;gap:8px;padding:8px 10px;background:rgba(10,25,15,0.92);}
.pomm-sec-icon{font-size:17px;}
.pomm-sec-title{font-family:"Orbitron",sans-serif;font-size:13px;font-weight:700;color:#C9A84C;letter-spacing:0.5px;}
.pomm-sec-cnt{margin-left:auto;background:rgba(201,168,76,0.18);color:#C9A84C;border-radius:3px;padding:1px 7px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;}
/* 3-column grid — narrower cards */
.pomm-grid{display:grid;grid-template-columns:1fr 1fr 1fr;gap:6px;padding:7px 7px 9px;background:rgba(5,12,7,0.88);}
/* Section color variants for cards */
.pomm-card{border-radius:8px;border:1.5px solid;box-shadow:0 0 8px;overflow:hidden;display:flex;flex-direction:column;background:rgba(10,20,12,0.97);cursor:pointer;transition:box-shadow 0.2s;}
.pomm-card:active{filter:brightness(1.15);}
/* S1 teal */
.pomm-s1 .pomm-card{border-color:#2abf8f;box-shadow:0 0 8px rgba(42,191,143,0.25);}
.pomm-s1 .pomm-card:active{box-shadow:0 0 18px rgba(42,191,143,0.55);}
.pomm-s1 .pomm-tag{background:rgba(42,191,143,0.15);color:#2abf8f;}
.pomm-s1 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(42,191,143,0.18),transparent);border-bottom:1px solid rgba(42,191,143,0.3);}
.pomm-s1 .pomm-go{color:#2abf8f;}
.pomm-s1 .pomm-doc-pill{border-top:1px solid rgba(42,191,143,0.2);}
/* S2 amber */
.pomm-s2 .pomm-card{border-color:#F59E0B;box-shadow:0 0 8px rgba(245,158,11,0.25);}
.pomm-s2 .pomm-card:active{box-shadow:0 0 18px rgba(245,158,11,0.55);}
.pomm-s2 .pomm-tag{background:rgba(245,158,11,0.15);color:#F59E0B;}
.pomm-s2 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(245,158,11,0.18),transparent);border-bottom:1px solid rgba(245,158,11,0.3);}
.pomm-s2 .pomm-go{color:#F59E0B;}
.pomm-s2 .pomm-doc-pill{border-top:1px solid rgba(245,158,11,0.2);}
/* S3 blue */
.pomm-s3 .pomm-card{border-color:#38BDF8;box-shadow:0 0 8px rgba(56,189,248,0.25);}
.pomm-s3 .pomm-card:active{box-shadow:0 0 18px rgba(56,189,248,0.55);}
.pomm-s3 .pomm-tag{background:rgba(56,189,248,0.15);color:#38BDF8;}
.pomm-s3 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(56,189,248,0.18),transparent);border-bottom:1px solid rgba(56,189,248,0.3);}
.pomm-s3 .pomm-go{color:#38BDF8;}
.pomm-s3 .pomm-doc-pill{border-top:1px solid rgba(56,189,248,0.2);}
/* S4 lime */
.pomm-s4 .pomm-card{border-color:#84CC16;box-shadow:0 0 8px rgba(132,204,22,0.25);}
.pomm-s4 .pomm-card:active{box-shadow:0 0 18px rgba(132,204,22,0.55);}
.pomm-s4 .pomm-tag{background:rgba(132,204,22,0.15);color:#84CC16;}
.pomm-s4 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(132,204,22,0.18),transparent);border-bottom:1px solid rgba(132,204,22,0.3);}
.pomm-s4 .pomm-go{color:#84CC16;}
.pomm-s4 .pomm-doc-pill{border-top:1px solid rgba(132,204,22,0.2);}
.pomm-emoji-bar{padding:7px 8px 5px;display:flex;align-items:center;gap:5px;}
.pomm-emoji{font-size:18px;line-height:1;}
.pomm-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;letter-spacing:0.5px;border-radius:3px;padding:2px 5px;margin-left:auto;}
.pomm-name{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;padding:2px 8px 5px;line-height:1.25;}
.pomm-doc-pill{padding:4px 8px;display:flex;align-items:center;justify-content:space-between;background:rgba(0,0,0,0.3);}
.pomm-doc-n{font-family:"Rajdhani",sans-serif;font-size:11px;color:#9abba0;}
.pomm-go{font-family:"Rajdhani",sans-serif;font-size:11px;font-weight:700;letter-spacing:0.5px;}
/* ── Sub-screen shared styles ── */
#pg_pomm_wsbp,#pg_pomm_vfd,#pg_pomm_hwcp,#pg_pomm_ewh,#pg_pomm_wsp,
#pg_pomm_pt,#pg_pomm_emv,#pg_pomm_prv,#pg_pomm_prlv,#pg_pomm_tbv,
#pg_pomm_sdlps,#pg_pomm_sdlpr,#pg_pomm_drn,#pg_pomm_ppr,#pg_pomm_pprbv,
#pg_pomm_upvc,#pg_pomm_upvcbv,#pg_pomm_gv,#pg_pomm_irrp,#pg_pomm_irrctrl,
#pg_pomm_san,
#pg_pomm_san_bss,#pg_pomm_san_btm,#pg_pomm_san_dco,#pg_pomm_san_ftcp,
#pg_pomm_san_ft,#pg_pomm_san_hts,#pg_pomm_san_ptrap,#pg_pomm_san_rh,
#pg_pomm_san_st,#pg_pomm_san_tbh,#pg_pomm_san_tr,#pg_pomm_san_trh,
#pg_pomm_san_wbc,#pg_pomm_san_wbmkh,#pg_pomm_san_wbmh,#pg_pomm_san_wc,
#pg_pomm_san_bss_br,#pg_pomm_san_bss_ms,#pg_pomm_san_bss_sa,
#pg_pomm_san_pt_bt,#pg_pomm_san_pt_bwc,#pg_pomm_san_wbmh_mhm,
#pg_pomm_san_wc_fm,#pg_pomm_san_wc_wh
{background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_pomm_wsbp{z-index:96;}#pg_pomm_vfd{z-index:97;}#pg_pomm_hwcp{z-index:98;}
#pg_pomm_ewh{z-index:99;}#pg_pomm_wsp{z-index:100;}#pg_pomm_pt{z-index:101;}
#pg_pomm_emv{z-index:102;}#pg_pomm_prv{z-index:103;}#pg_pomm_prlv{z-index:104;}
#pg_pomm_tbv{z-index:105;}#pg_pomm_sdlps{z-index:106;}#pg_pomm_sdlpr{z-index:107;}
#pg_pomm_drn{z-index:108;}#pg_pomm_ppr{z-index:109;}#pg_pomm_pprbv{z-index:110;}
#pg_pomm_upvc{z-index:111;}#pg_pomm_upvcbv{z-index:112;}#pg_pomm_gv{z-index:113;}
#pg_pomm_irrp{z-index:114;}#pg_pomm_irrctrl{z-index:115;}#pg_pomm_san{z-index:116;}
#pg_pomm_san_bss{z-index:117;}#pg_pomm_san_btm{z-index:118;}#pg_pomm_san_dco{z-index:119;}
#pg_pomm_san_ftcp{z-index:120;}#pg_pomm_san_ft{z-index:121;}#pg_pomm_san_hts{z-index:122;}
#pg_pomm_san_ptrap{z-index:123;}#pg_pomm_san_rh{z-index:124;}#pg_pomm_san_st{z-index:125;}
#pg_pomm_san_tbh{z-index:126;}#pg_pomm_san_tr{z-index:127;}#pg_pomm_san_trh{z-index:128;}
#pg_pomm_san_wbc{z-index:129;}#pg_pomm_san_wbmkh{z-index:130;}#pg_pomm_san_wbmh{z-index:131;}
#pg_pomm_san_wc{z-index:132;}#pg_pomm_san_bss_br{z-index:133;}#pg_pomm_san_bss_ms{z-index:134;}
#pg_pomm_san_bss_sa{z-index:135;}#pg_pomm_san_pt_bt{z-index:136;}#pg_pomm_san_pt_bwc{z-index:137;}
#pg_pomm_san_wbmh_mhm{z-index:138;}#pg_pomm_san_wc_fm{z-index:139;}#pg_pomm_san_wc_wh{z-index:140;}
.pomm-sub-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;display:flex;align-items:center;gap:8px;}
.pomm-sub-back,.pomm-sub-home{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;flex-shrink:0;}
.pomm-sub-home{font-size:20px;margin-left:auto;}
.pomm-sub-hdr-center{flex:1;min-width:0;}
.pomm-sub-hdr-title{font-family:"Orbitron",sans-serif;font-size:14px;font-weight:700;color:#fff;letter-spacing:0.5px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-sub-hdr-sub{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;letter-spacing:1px;margin-top:2px;}
.pomm-sub-body{flex:1;overflow-y:auto;padding:10px 10px 80px;}
.pomm-doc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-doc-row{display:flex;align-items:center;gap:8px;background:rgba(10,20,12,0.95);border:1px solid rgba(201,168,76,0.3);border-radius:7px;padding:10px 11px;margin-bottom:7px;}
.pomm-doc-name{flex:1;font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:600;color:#d4e8d8;line-height:1.3;}
.pomm-doc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 11px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;white-space:nowrap;flex-shrink:0;}
.pomm-fc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-fc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.18);border-radius:8px;padding:11px 11px 9px;cursor:pointer;transition:box-shadow 0.2s;display:flex;flex-direction:column;gap:5px;}
.pomm-fc:active{box-shadow:0 0 18px rgba(201,168,76,0.5);}
.pomm-fc-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;color:#C9A84C;background:rgba(201,168,76,0.12);border-radius:3px;padding:2px 5px;align-self:flex-start;}
.pomm-fc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;margin-top:2px;}
.pomm-fc-count{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;}
.pomm-pc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-pc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-pc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.15);border-radius:8px;padding:10px 10px 9px;display:flex;flex-direction:column;gap:6px;align-items:flex-start;}
.pomm-pc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;}
.pomm-pc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 10px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;align-self:stretch;text-align:center;}
/* ═══ end pg_plumb_omm CSS ═══ */

/* ── Sanitary Docs Modal ── */
#pomm-folder-modal{display:none;position:fixed;inset:0;z-index:9999;background:rgba(0,0,0,0.88);align-items:center;justify-content:center;flex-direction:column;}
.pomm-fm-box{background:#0d1a26;border:2px solid #2abf8f;border-radius:14px;width:92%;max-width:580px;max-height:80vh;display:flex;flex-direction:column;overflow:hidden;box-shadow:0 20px 60px rgba(0,0,0,0.8);}
.pomm-fm-hdr{background:#0a141e;padding:12px 16px;display:flex;align-items:center;justify-content:space-between;border-bottom:1px solid rgba(42,191,143,0.3);flex-shrink:0;}
.pomm-fm-left{display:flex;flex-direction:column;flex:1;margin-right:10px;overflow:hidden;}
.pomm-fm-badge{color:#2abf8f;font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:1px;margin-bottom:3px;}
.pomm-fm-label{color:#e0f7ef;font-size:13px;font-weight:600;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-fm-close{background:rgba(231,76,60,0.9);color:#fff;border:none;border-radius:8px;padding:7px 15px;cursor:pointer;font-size:12px;font-weight:700;flex-shrink:0;}
.pomm-fm-close:hover{background:#e74c3c;}
.pomm-fm-list{flex:1;overflow-y:auto;padding:10px 10px 4px;background:#0d1a26;}
.pomm-fm-file{display:flex;align-items:center;gap:10px;padding:10px 12px;margin-bottom:8px;background:#0f2235;border:1px solid rgba(42,191,143,0.2);border-radius:10px;text-decoration:none;cursor:pointer;transition:background 0.15s,border-color 0.15s;}
.pomm-fm-file:hover{background:#1a3048;border-color:#2abf8f;}
.pomm-fm-fi{font-size:20px;flex-shrink:0;}
.pomm-fm-fn{flex:1;color:#c8e8d8;font-size:12px;line-height:1.4;word-break:break-word;}
.pomm-fm-fo{background:#2abf8f;color:#071a10;font-size:10px;font-weight:800;padding:4px 10px;border-radius:6px;flex-shrink:0;letter-spacing:0.5px;}
.pomm-fm-empty{padding:24px;text-align:center;color:#6a8a9a;font-size:13px;}
.pomm-fm-foot{background:#0a141e;padding:7px 16px;font-size:10px;color:#6a8a9a;border-top:1px solid rgba(42,191,143,0.15);flex-shrink:0;text-align:center;}



/* ═══ HVAC Asset Register v2 — pg_hvac_ar ═══ */
#pg_hvac_ar{z-index:141;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.har-wrap{display:flex;flex-direction:column;height:100%;overflow:hidden;background:#060f1e;}

/* ── Header ── */
.har-hdr{display:flex;align-items:center;gap:10px;padding:10px 14px 9px;background:linear-gradient(135deg,#0a1a36 0%,#0d2050 100%);border-bottom:2px solid var(--har-accent,#0ea5e9);flex-shrink:0;}
.har-back{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 12px;border-radius:8px;font-size:15px;cursor:pointer;font-weight:700;flex-shrink:0;}
.har-back:hover{background:rgba(255,255,255,0.15);}
.har-hdr-title{flex:1;text-align:center;}
.har-hdr-badge{display:inline-block;background:rgba(255,255,255,0.1);border:1px solid rgba(255,255,255,0.2);color:#fff;font-size:9px;font-weight:700;letter-spacing:2px;padding:2px 8px;border-radius:4px;margin-bottom:3px;}
.har-hdr-name{color:#ffffff;font-size:20px;font-weight:800;letter-spacing:0.5px;text-shadow:0 0 20px rgba(14,165,233,0.4);}
.har-hdr-sub{color:rgba(255,255,255,0.6);font-size:10px;margin-top:1px;}
.har-home{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 10px;border-radius:8px;font-size:17px;cursor:pointer;flex-shrink:0;}
.har-home:hover{background:rgba(255,255,255,0.15);}

/* ── Stats ── */
.har-stats{display:flex;justify-content:space-around;padding:7px 8px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-stat{text-align:center;padding:0 4px;}
.har-stat-n{font-size:17px;font-weight:800;line-height:1;}
.har-stat-l{color:#6b7fa3;font-size:8.5px;font-weight:600;letter-spacing:0.3px;margin-top:2px;}

/* ── Controls ── */
.har-controls{display:flex;gap:7px;padding:7px 10px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-search-wrap{flex:1;position:relative;display:flex;align-items:center;}
.har-search-ico{position:absolute;left:9px;color:#4a6a8a;font-size:13px;pointer-events:none;}
.har-search{width:100%;background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 28px 7px 28px;border-radius:8px;font-size:12px;outline:none;box-sizing:border-box;}
.har-search::placeholder{color:#2a3f5c;}
.har-search:focus{border-color:var(--har-accent,#0ea5e9);}
.har-search-clr{position:absolute;right:7px;background:none;border:none;color:#4a6a8a;cursor:pointer;font-size:13px;padding:2px 4px;}
.har-sel{background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 8px;border-radius:8px;font-size:11px;outline:none;min-width:100px;cursor:pointer;}
.har-sel:focus{border-color:var(--har-accent,#0ea5e9);}

/* ── Tabs ── */
.har-tabs{display:flex;overflow-x:auto;padding:8px 10px;gap:7px;background:#080e1f;border-bottom:2px solid #111d35;flex-shrink:0;scrollbar-width:none;}
.har-tabs::-webkit-scrollbar{display:none;}
.har-tab{background:#0a1424;border:2px solid #1a2d4d;border-radius:12px;color:#6a8aaa;padding:10px 22px;min-width:88px;font-size:13px;font-weight:700;letter-spacing:0.3px;cursor:pointer;white-space:nowrap;flex-shrink:0;display:flex;flex-direction:column;align-items:center;gap:3px;transition:all 0.2s;box-shadow:0 0 0 rgba(14,165,233,0);}
.har-tab:hover{border-color:var(--har-accent,#0ea5e9);color:#fff;background:#0d1e3a;box-shadow:0 0 14px var(--har-tab-bg,rgba(14,165,233,0.35)),inset 0 0 8px rgba(14,165,233,0.08);}
.har-tab-active{background:var(--har-tab-bg,rgba(14,165,233,0.15))!important;border-color:var(--har-accent,#0ea5e9)!important;color:var(--har-accent,#0ea5e9)!important;box-shadow:0 0 18px var(--har-tab-bg,rgba(14,165,233,0.45)),inset 0 0 12px rgba(14,165,233,0.1)!important;}
.har-tab-cnt{font-size:18px;font-weight:900;line-height:1;color:var(--har-accent,#0ea5e9);display:block;}
.har-tab-active .har-tab-cnt{color:var(--har-accent,#0ea5e9);}
.har-tab-lbl{font-size:11px;font-weight:600;letter-spacing:0.2px;opacity:0.85;display:block;margin-top:1px;}
.har-tab-active .har-tab-lbl{opacity:1;color:var(--har-accent,#0ea5e9);}
.har-tab:hover .har-tab-lbl{opacity:1;color:#fff;}

/* ── Results bar ── */
.har-results{color:#3a5070;font-size:10px;padding:3px 11px;background:#060f1e;flex-shrink:0;border-bottom:1px solid #080e1f;}

/* ── Table ── */
.har-tbl-wrap{flex:1;overflow:auto;background:#060f1e;position:relative;}
.har-tbl-wrap::-webkit-scrollbar{width:5px;height:5px;}
.har-tbl-wrap::-webkit-scrollbar-track{background:#060f1e;}
.har-tbl-wrap::-webkit-scrollbar-thumb{background:var(--har-accent,#0ea5e9);border-radius:3px;opacity:0.4;}
.har-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.har-tbl thead{position:sticky;top:0;z-index:2;}
.har-tbl thead th{background:#0a1628;color:#ffffff;font-size:11px;font-weight:800;letter-spacing:0.5px;padding:9px 10px;text-align:left;border-bottom:2px solid var(--har-accent,#0ea5e9);white-space:nowrap;text-transform:uppercase;}
.har-tbl thead th:first-child{color:var(--har-accent,#0ea5e9);}
.har-tbl tbody tr{border-bottom:1px solid #0a1220;cursor:pointer;transition:background 0.12s;}
.har-tbl tbody tr:hover{background:var(--har-tab-bg,rgba(14,165,233,0.08));}
.har-tbl tbody tr.har-row-odd{background:rgba(10,20,40,0.5);}
.har-tbl tbody td{padding:7px 10px;color:#d4e4ff;vertical-align:middle;white-space:nowrap;max-width:170px;overflow:hidden;text-overflow:ellipsis;font-size:12px;}
.har-tbl tbody td:first-child{color:var(--har-accent,#0ea5e9);font-weight:700;font-size:11.5px;}
.har-tag-pill{display:inline-block;background:var(--har-tab-bg);border:1px solid var(--har-tab-border);color:var(--har-accent,#0ea5e9);border-radius:5px;padding:2px 7px;font-size:10.5px;font-weight:800;letter-spacing:0.3px;}
.har-po-link{display:inline-block;background:rgba(196,161,76,0.15);border:1px solid rgba(196,161,76,0.5);color:#f0c060;border-radius:5px;padding:2px 7px;font-size:10px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-po-link:hover{background:rgba(196,161,76,0.3);color:#ffd060;}
.har-po-plain{display:inline-block;background:rgba(196,161,76,0.08);border:1px solid rgba(196,161,76,0.2);color:#a08040;border-radius:5px;padding:2px 7px;font-size:10px;}
.har-mfr-pill{display:inline-block;background:rgba(52,211,153,0.1);border:1px solid rgba(52,211,153,0.3);color:#34d399;border-radius:5px;padding:2px 6px;font-size:10px;}
.har-no-results{text-align:center;color:#3a5070;padding:40px 20px;font-size:13px;}

/* ── Detail Popup Modal ── */
#har-popup-overlay{display:none;position:fixed;inset:0;z-index:9990;background:rgba(0,0,0,0.55);}
#har-popup{display:none;position:fixed;z-index:9991;background:#ffffff;border-radius:14px;width:92%;max-width:520px;max-height:78vh;box-shadow:0 8px 40px rgba(0,0,0,0.45),0 0 0 1.5px rgba(0,0,0,0.12);overflow:hidden;flex-direction:column;}
.har-pop-hdr{display:flex;align-items:center;gap:10px;padding:12px 15px;background:#f4f6fa;border-bottom:2px solid #e0e4ec;flex-shrink:0;}
.har-pop-tag{background:#1e3a6e;color:#fff;font-size:12px;font-weight:800;padding:4px 11px;border-radius:6px;white-space:nowrap;flex-shrink:0;letter-spacing:0.5px;}
.har-pop-title{flex:1;color:#0d1a2e;font-size:14px;font-weight:800;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
.har-pop-close{background:#e74c3c;color:#fff;border:none;border-radius:8px;padding:6px 13px;font-size:12px;font-weight:800;cursor:pointer;flex-shrink:0;letter-spacing:0.3px;}
.har-pop-close:hover{background:#c0392b;}
.har-pop-grid{flex:1;overflow-y:auto;padding:12px 14px;display:grid;grid-template-columns:1fr 1fr;gap:8px;background:#ffffff;}
.har-pop-grid::-webkit-scrollbar{width:5px;}
.har-pop-grid::-webkit-scrollbar-thumb{background:#c0cce0;border-radius:3px;}
.har-pop-item{background:#f8fafd;border:1px solid #e0e6f0;border-radius:8px;padding:8px 10px;}
.har-pop-item.har-pop-full{grid-column:1/-1;}
.har-pop-lbl{font-size:9px;font-weight:700;letter-spacing:0.8px;text-transform:uppercase;margin-bottom:3px;color:#5b7aaa;}
.har-pop-val{color:#0d1a2e;font-size:12.5px;word-break:break-word;line-height:1.4;font-weight:500;}
.har-pop-val.har-pop-empty{color:#b0bdd0;font-style:italic;font-size:11px;}
.har-pop-po-link{display:inline-flex;align-items:center;gap:5px;background:#1e3a6e;color:#fff;border-radius:6px;padding:4px 11px;font-size:12px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-pop-po-link:hover{background:#2a4f96;}
.har-pop-foot{background:#f4f6fa;border-top:1px solid #e0e4ec;padding:7px 15px;text-align:center;font-size:10px;color:#8a9ab8;flex-shrink:0;}


/* ══ PROJECT INTRODUCTION — ARCHITECTURAL EDITION (pi-*) ════════ */
#pg_hvac_proj_intro{z-index:186;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_proj_intro{z-index:187;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pi-header{padding:12px 16px 11px;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-header-nav{display:flex;align-items:center;margin-bottom:9px;}
.pi-back,.pi-home{background:none;border:none;cursor:pointer;padding:5px;color:#c9a84c;display:flex;align-items:center;justify-content:center;}
.pi-back svg,.pi-home svg{width:21px;height:21px;stroke:currentColor;fill:none;stroke-width:2;stroke-linecap:round;stroke-linejoin:round;}
.pi-hbadge{display:inline-block;font-size:10px;font-weight:700;letter-spacing:1px;color:#c9a84c;border:1px solid rgba(201,168,76,0.4);border-radius:3px;padding:3px 9px;margin-bottom:8px;text-transform:uppercase;}
.pi-title{font-size:26px;font-weight:700;color:#fff;line-height:1.1;letter-spacing:-0.3px;}
.pi-subtitle{font-size:14px;color:rgba(255,255,255,0.45);margin-top:5px;line-height:1.4;}
.pi-statsbar{display:flex;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-stat{flex:1;padding:10px 8px;border-right:1px solid rgba(255,255,255,0.07);text-align:center;}
.pi-stat:last-child{border-right:none;}
.pi-sval{font-size:14px;font-weight:700;}
#pg_hvac_proj_intro .pi-sval{color:#4da6ff;}
#pg_plumb_proj_intro .pi-sval{color:#2abf8f;}
.pi-slbl{font-size:9px;color:rgba(255,255,255,0.35);text-transform:uppercase;letter-spacing:.5px;margin-top:2px;}
.pi-body{flex:1;overflow-y:auto;padding-bottom:40px;}
.pi-section{padding:14px 14px 6px;}
.pi-seclabel{font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;margin-bottom:10px;padding-bottom:6px;border-bottom:1px solid rgba(255,255,255,0.06);}
#pg_hvac_proj_intro .pi-seclabel{color:rgba(77,166,255,0.8);}
#pg_plumb_proj_intro .pi-seclabel{color:rgba(42,191,143,0.8);}
.pi-intro-para{font-size:12.5px;color:rgba(255,255,255,0.55);line-height:1.7;margin-bottom:10px;}
.pi-projdata-tbl{width:100%;border-collapse:collapse;font-size:12.5px;margin-bottom:4px;}
.pi-projdata-tbl tr{border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-projdata-tbl td{padding:7px 8px;vertical-align:top;}
.pi-projdata-tbl td:first-child{color:rgba(255,255,255,0.38);width:38%;font-size:11.5px;}
#pg_hvac_proj_intro .pi-projdata-tbl td:last-child{color:#a8ccff;font-weight:500;}
#pg_plumb_proj_intro .pi-projdata-tbl td:last-child{color:#9de8cc;font-weight:500;}
.pi-floor{display:flex;gap:0;margin-bottom:10px;border:1px solid rgba(255,255,255,0.07);border-radius:9px;overflow:hidden;}
.pi-fnum{width:40px;flex-shrink:0;display:flex;flex-direction:column;align-items:center;justify-content:center;padding:10px 0;}
#pg_hvac_proj_intro .pi-fnum{background:rgba(77,166,255,0.07);border-right:1px solid rgba(77,166,255,0.14);}
#pg_plumb_proj_intro .pi-fnum{background:rgba(42,191,143,0.07);border-right:1px solid rgba(42,191,143,0.14);}
.pi-flevel{font-size:17px;font-weight:700;line-height:1;}
#pg_hvac_proj_intro .pi-flevel{color:rgba(77,166,255,0.55);}
#pg_plumb_proj_intro .pi-flevel{color:rgba(42,191,143,0.55);}
.pi-ftag{font-size:7px;text-transform:uppercase;letter-spacing:.5px;margin-top:3px;}
#pg_hvac_proj_intro .pi-ftag{color:rgba(77,166,255,0.35);}
#pg_plumb_proj_intro .pi-ftag{color:rgba(42,191,143,0.35);}
.pi-fbody{flex:1;padding:10px 11px;}
.pi-fname{font-size:14px;font-weight:700;color:#fff;margin-bottom:5px;}
.pi-fdesc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.6;margin-bottom:8px;padding-bottom:8px;border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-fcols{display:flex;gap:0;}
.pi-fcol{flex:1;padding-right:8px;}
.pi-fcol:last-child{padding-right:0;padding-left:8px;border-left:1px solid rgba(255,255,255,0.05);}
.pi-fcolhead{font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:.5px;margin-bottom:6px;}
#pg_hvac_proj_intro .pi-fcolhead{color:rgba(77,166,255,0.7);}
#pg_plumb_proj_intro .pi-fcolhead{color:rgba(42,191,143,0.7);}
.pi-fi{display:flex;align-items:baseline;gap:5px;padding:2px 0;font-size:11.5px;color:rgba(255,255,255,0.58);line-height:1.4;}
.pi-fi::before{content:"›";flex-shrink:0;opacity:0.3;}
.pi-planbtn{display:inline-flex;align-items:center;gap:6px;font-size:11px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;padding:8px 16px;border-radius:6px;margin-top:10px;text-decoration:none;cursor:pointer;border:none;}
#pg_hvac_proj_intro .pi-planbtn{color:#fff;background:#4da6ff;}
#pg_plumb_proj_intro .pi-planbtn{color:#fff;background:#2abf8f;}
.pi-planbtn svg{width:13px;height:13px;stroke:currentColor;fill:none;stroke-width:2.5;}
.pi-feat-grid{display:flex;flex-direction:column;gap:7px;}
.pi-feat{display:flex;gap:11px;align-items:flex-start;background:rgba(255,255,255,0.025);border:1px solid rgba(255,255,255,0.06);border-radius:8px;padding:10px 12px;}
.pi-feat-icon{width:30px;height:30px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_proj_intro .pi-feat-icon{background:rgba(77,166,255,0.1);}
#pg_plumb_proj_intro .pi-feat-icon{background:rgba(42,191,143,0.1);}
.pi-feat-icon svg{width:16px;height:16px;stroke-width:1.8;stroke:currentColor;fill:none;}
#pg_hvac_proj_intro .pi-feat-icon svg{stroke:#4da6ff;}
#pg_plumb_proj_intro .pi-feat-icon svg{stroke:#2abf8f;}
.pi-feat-title{font-size:13px;font-weight:700;color:#e0e0e0;margin-bottom:3px;}
.pi-feat-desc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.55;}
.pi-area-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.pi-area-tbl thead tr{background:rgba(255,255,255,0.05);}
.pi-area-tbl thead th{padding:8px 9px;text-align:left;font-size:10px;font-weight:700;letter-spacing:.5px;color:rgba(255,255,255,0.4);text-transform:uppercase;}
.pi-area-tbl tbody tr{border-bottom:1px solid rgba(255,255,255,0.04);}
.pi-area-tbl tbody td{padding:7px 9px;color:rgba(255,255,255,0.62);vertical-align:top;}
.pi-area-tbl tbody td:first-child{font-weight:700;}
#pg_hvac_proj_intro .pi-area-tbl tbody td:first-child{color:#4da6ff;}
#pg_plumb_proj_intro .pi-area-tbl tbody td:first-child{color:#2abf8f;}
.pi-area-tbl tbody td:nth-child(3){color:rgba(255,255,255,0.35);font-size:11px;}
.pi-notebox{background:rgba(201,168,76,0.06);border:1px solid rgba(201,168,76,0.18);border-radius:7px;padding:11px 13px;font-size:11px;color:rgba(255,255,255,0.45);line-height:1.65;}
.pi-notebox strong{color:#c9a84c;}
/* ══ END PROJECT INTRODUCTION ════════════════════════════════ */


</style>

<!-- EVA routed screen styles (from original body) -->
<style>
/* Screen shells */
#pg_ms{z-index:22;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ms{z-index:23;background:#030b0a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
#pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{
  z-index:23;background:#0b0d14;
  flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* Topbar */
.msv-topbar{background:rgba(6,7,12,0.97);border-color:var(--border);}
.msv-topbar .app-logo-text{color:var(--accent);}
.msv-topbar .nav-arrow{border-color:var(--border);color:var(--muted);}
.msv-topbar .nav-arrow:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .print-btn{border-color:var(--border);color:var(--muted);}
.msv-topbar .print-btn:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .home-btn{border-color:var(--dim);color:var(--muted);}
.msv-topbar .home-btn:hover{border-color:var(--accent);color:var(--accent);}

/* LIST PAGE search */
.ms-list-search-wrap{display:flex;align-items:center;border:1px solid var(--border);
  border-radius:4px;background:var(--surface);padding:.3rem .75rem;gap:.5rem;}
.ms-list-search-wrap svg{width:13px;height:13px;fill:none;stroke:var(--muted);stroke-width:2;flex-shrink:0;}
.ms-list-search-wrap input{background:none;border:none;outline:none;
  font-family:'Share Tech Mono',monospace;font-size:.68rem;
  color:var(--text);width:180px;letter-spacing:.05em;}
.ms-list-search-wrap input::placeholder{color:var(--dim);}

/* Cards */
.ms-cards-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(370px,1fr));
  gap:1rem;padding:1.5rem 2.5rem 4rem;}
.ms-card{border:1px solid var(--border);border-radius:12px;background:var(--panel);
  cursor:pointer;display:flex;flex-direction:column;position:relative;overflow:hidden;
  transition:border-color .22s,box-shadow .22s,transform .18s;}
.ms-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;
  background:linear-gradient(180deg,var(--accent),transparent);opacity:0;transition:opacity .22s;}
.ms-card:hover{border-color:rgba(201,168,76,.55);box-shadow:0 8px 32px rgba(0,0,0,.4);transform:translateY(-2px);}
.ms-card:hover::before{opacity:1;}
.ms-card-head{display:flex;align-items:flex-start;gap:1rem;padding:1.2rem 1.4rem .8rem;}
.ms-card-num{width:38px;height:38px;border-radius:8px;flex-shrink:0;
  background:#0b1f35;border:1px solid #1e4d70;display:flex;align-items:center;
  justify-content:center;font-family:'Share Tech Mono',monospace;font-size:.74rem;
  color:var(--accent);font-weight:700;}
.ms-card-doc{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.28em;color:#4a9fd4;margin-bottom:.3rem;}
.ms-card-title{font-family:'Rajdhani',sans-serif;font-weight:700;font-size:1rem;letter-spacing:.06em;color:var(--text);line-height:1.25;}
.ms-card-scope{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#8a90a8;line-height:1.55;padding:0 1.4rem 1rem;}
.ms-card-foot{display:flex;align-items:center;justify-content:space-between;padding:.7rem 1.4rem;border-top:1px solid var(--border);flex-shrink:0;}
.ms-card-tags{display:flex;gap:.4rem;flex-wrap:wrap;}
.ms-ctag{font-family:'Share Tech Mono',monospace;font-size:.54rem;letter-spacing:.12em;
  padding:.15rem .5rem;border-radius:10px;border:1px solid var(--border);color:var(--muted);background:var(--surface);}
.ms-ctag.ok{border-color:rgba(42,191,143,.35);color:#4dd4a0;background:rgba(42,191,143,.06);}
.ms-ctag.blue{border-color:#1e4d70;color:#6ab8e8;background:#040c18;}
.ms-card-open{display:flex;align-items:center;gap:.4rem;font-family:'Share Tech Mono',
  monospace;font-size:.6rem;letter-spacing:.18em;color:var(--accent);transition:gap .18s;}
.ms-card-open svg{width:12px;height:12px;fill:none;stroke:currentColor;stroke-width:2;}
.ms-card:hover .ms-card-open{gap:.7rem;}

/* Viewer scroll body */
.msv-body{flex:1;overflow-y:auto;overflow-x:hidden;scrollbar-width:thin;scrollbar-color:var(--dim) transparent;}
.msv-inner{max-width:860px;margin:0 auto;padding:2rem 2.5rem 5rem;}

/* Cover block */
.ms-cover{border:1px solid rgba(201,168,76,.22);border-radius:12px;
  background:linear-gradient(135deg,#05080f,#0b1120);margin-bottom:2.5rem;overflow:hidden;}
.ms-cover-stripe{height:4px;background:linear-gradient(90deg,var(--accent),#4a9fd4,transparent);}
.ms-cover-body{padding:1.6rem 2rem 1.8rem;}
.ms-cover-label{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.5em;color:var(--muted);margin-bottom:.4rem;}
.ms-cover-title{font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:clamp(1.5rem,3vw,2.2rem);letter-spacing:.05em;color:var(--text);line-height:1.15;margin-bottom:.25rem;}
.ms-cover-sub{font-family:'Share Tech Mono',monospace;font-size:.62rem;letter-spacing:.2em;color:#4a9fd4;margin-bottom:1.3rem;}
.ms-cover-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:.5rem;}
.ms-cover-item{background:rgba(255,255,255,.025);border:1px solid var(--border);
  border-radius:6px;padding:.45rem .75rem;display:flex;flex-direction:column;gap:.1rem;}
.ms-cover-key{font-family:'Share Tech Mono',monospace;font-size:.52rem;letter-spacing:.2em;color:var(--muted);}
.ms-cover-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:var(--text);}
.ms-status-ok{color:#4dd4a0 !important;}

/* ═══════════════════════════════════════════════════
   DOCUMENT BODY TYPOGRAPHY — SAME FOR ALL 10 MSs
   Golden H1 · Sky-blue H2 · White-bold H3
   Single gold-dot bullets · Dark body text
═══════════════════════════════════════════════════ */
.ms-body-content{font-family:'Exo 2',sans-serif;}

/* ── MAIN HEADING  (H1) — GOLD ── */
/* Numbered sections: "1. Purpose", "📋 PROJECT INFORMATION", "1.0 SCOPE" etc. */
.ms-h1{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:1.08rem;          /* visibly larger than body */
  letter-spacing:.12em;
  text-transform:uppercase;
  color:#c9a84c;              /* GOLD */
  background:rgba(201,168,76,.07);
  border-left:4px solid #c9a84c;
  border-radius:0 5px 5px 0;
  padding:.6rem 1.1rem .6rem .9rem;
  margin:2rem 0 .75rem;
  line-height:1.3;
}

/* ── SUB-HEADING  (H2) — SKY BLUE ── */
/* Sub-sections: "1.1 Material Inspection", "3.2 Duct Gauge" etc. */
.ms-h2{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:.98rem;           /* smaller than H1, bigger than body */
  letter-spacing:.09em;
  color:#56c2f0;              /* SKY BLUE */
  border-bottom:1px solid rgba(86,194,240,.28);
  padding-bottom:.32rem;
  margin:1.4rem 0 .55rem;
  line-height:1.3;
}

/* ── ROLE / LABEL  (H3) — LIGHT TEAL ── */
/* Role labels: "Project Manager:", "Site Engineer (HVAC):", "1.1 xxx:" */
.ms-h3{
  font-family:'Exo 2',sans-serif;
  font-weight:700;
  font-size:.88rem;
  color:#4dd4a0;              /* TEAL — distinguishable from H2 */
  margin:1rem 0 .3rem;
  letter-spacing:.04em;
}

/* ── BODY PARAGRAPH ── */
.ms-para{
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.92;
  color:#adb4cc;              /* muted body — clearly lighter than headings */
  margin:.35rem 0;
}

/* ── BULLET LIST — single gold dot, bold number/tag in gold ── */
.ms-list{
  list-style:none;
  margin:.35rem 0 .9rem 0;
  padding:0;
  display:flex;flex-direction:column;gap:.1rem;
}
.ms-list li{
  display:flex;align-items:flex-start;gap:.75rem;
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.78;
  color:#adb4cc;
  padding:.15rem 0;
}
/* Single gold dot bullet */
.ms-list li::before{
  content:'';
  min-width:7px;height:7px;border-radius:50%;
  background:#c9a84c;        /* GOLD dot */
  flex-shrink:0;margin-top:.55rem;opacity:.9;
}
/* Bold numbers / tags inside list items  e.g. "18 FXSQ", "1%" */
.ms-list li strong{color:#dde0f0;font-weight:700;}

/* ── TABLES ── */
.msv-tbl-wrap{overflow-x:auto;margin:.9rem 0 1.3rem;border-radius:8px;border:1px solid var(--border);}
.msv-tbl{width:100%;border-collapse:collapse;min-width:320px;}
.msv-tbl th{
  background:#0e1e30;padding:.6rem .95rem;
  font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:.8rem;letter-spacing:.12em;
  color:#56c2f0;text-align:left;          /* sky-blue header text */
  border-bottom:1px solid #1e4d70;
  text-transform:uppercase;
}
.msv-tbl td{
  padding:.58rem .95rem;
  font-family:'Exo 2',sans-serif;font-size:.84rem;
  color:#adb4cc;border-bottom:1px solid var(--border);vertical-align:top;line-height:1.6;}
.msv-tbl tr:last-child td{border-bottom:none;}
.msv-tbl tr:hover td{background:rgba(201,168,76,.025);}
.msv-tbl td:first-child{font-weight:700;color:#c9a84c;} /* first col gold bold */

/* Page footer */
.ms-page-footer{display:flex;align-items:center;justify-content:space-between;
  border-top:1px solid var(--border);padding:1rem 0 0;margin-top:3rem;
  font-family:'Share Tech Mono',monospace;font-size:.55rem;letter-spacing:.1em;color:var(--muted);}
.ms-footer-right{color:#4a9fd4;text-align:right;white-space:nowrap;}

/* ══════════════════════════════════
   PRINT — professional white layout
══════════════════════════════════ */
@media print{
  *{-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important;}
  body{background:#fff!important;overflow:visible!important;}
  .screen{display:none!important;}
  .screen.ms-print-target{display:block!important;width:100%!important;height:auto!important;}
  /* Hide chrome */
  .topbar,.nav-arrow,.print-btn,.home-btn,.ms-list-search-wrap,.ms-cover-stripe{display:none!important;}
  /* White backgrounds */
  .msv-body,.msv-inner,.ms-body-content,
  #pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
  #pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{background:#fff!important;color:#111!important;}
  .msv-body{overflow:visible!important;}
  .msv-inner{max-width:100%!important;padding:1cm 1.5cm 1.5cm!important;}
  /* Cover */
  .ms-cover{background:#f4f6fb!important;border:1px solid #ccc!important;border-radius:0!important;break-inside:avoid;}
  .ms-cover-label{color:#666!important;}
  .ms-cover-title{color:#111!important;}
  .ms-cover-sub{color:#1a5a8a!important;}
  .ms-cover-item{background:#edf0f7!important;border-color:#ccc!important;}
  .ms-cover-key{color:#666!important;}
  .ms-cover-val{color:#111!important;}
  .ms-status-ok{color:#1a7a40!important;}
  /* H1 gold → dark navy box */
  .ms-h1{background:#eef2fa!important;border-left-color:#1a3a6a!important;color:#1a2a4a!important;break-after:avoid;}
  /* H2 sky blue → dark blue text */
  .ms-h2{color:#1a4a80!important;border-bottom-color:#9ab!important;break-after:avoid;}
  /* H3 teal → dark teal */
  .ms-h3{color:#1a5a40!important;}
  /* Body */
  .ms-para{color:#222!important;}
  /* Lists */
  .ms-list li{color:#222!important;}
  .ms-list li::before{background:#1a3a6a!important;}
  /* Tables */
  .msv-tbl-wrap{border-color:#bbb!important;break-inside:avoid;}
  .msv-tbl th{background:#e8edf5!important;color:#1a2a4a!important;}
  .msv-tbl td{color:#222!important;border-bottom-color:#dde!important;}
  .msv-tbl td:first-child{color:#1a3a6a!important;}
  /* Footer */
  .ms-page-footer{border-top-color:#bbb!important;color:#666!important;}
  .ms-footer-right{color:#1a4a80!important;}
}
</style>
<style id="si-detail-css">
/* pg_ppm_sds */
#pg_ppm_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wspa */
#pg_ppm_wspa {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wspa.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wss */
#pg_ppm_wss {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wss.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wh */
#pg_ppm_wh {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wh.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_tdv */
#pg_ppm_tdv {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_tdv.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sp */
#pg_ppm_sp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sff */
#pg_ppm_sff {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sff.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_hwcp */
#pg_ppm_hwcp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_hwcp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_cwbp */
#pg_ppm_cwbp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_cwbp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_vm */
#pg_seq_wso_vm {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_vm.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_op */
#pg_seq_wso_op {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_op.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso */
#pg_seq_wso {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_cs */
#pg_seq_cs {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_cs.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_pd */
#pg_seq_pd {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_pd.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_sds */
#pg_seq_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rw — Rain Water Drainage */
#pg_seq_rw {
  z-index: 166 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_rw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rwp — Rain Water Pump SOO */
#pg_plumb_abl{z-index:192;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_abl { z-index:183; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_abl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_spec_dwg { z-index:182; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_spec_dwg.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_seq_rwp { z-index:181; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_seq_rwp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }



/* pg_seq_chw */
#pg_seq_chw {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_chw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_menu */
#pg_seq_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_menu.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_menu */
#pg_ppm_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* pg_si_menu */
#pg_si_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_si_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* ── Shared detail screen styles ── */
.sid-screen{z-index:27;background:#0b0d14;display:flex;flex-direction:column !important;align-items:stretch !important;justify-content:flex-start !important;overflow:hidden;}
.sid-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(255,255,255,.08);flex-shrink:0;}
.sid-topbar-left{display:flex;align-items:center;gap:.75rem;}
.sid-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.sid-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;}
.sid-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#5a6380;}
.sid-banner{padding:1.2rem 1.4rem 1rem;flex-shrink:0;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-banner-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:.62rem;font-weight:700;letter-spacing:.14em;padding:.18rem .6rem;border-radius:4px;border:1px solid;margin-bottom:.5rem;}
.sid-banner-title{font-family:'Rajdhani',sans-serif;font-size:1.5rem;font-weight:700;letter-spacing:.04em;line-height:1.2;margin-bottom:.5rem;}
.sid-banner-meta{display:flex;gap:1.2rem;flex-wrap:wrap;}
.sid-meta-item{display:flex;align-items:center;gap:.35rem;font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#5a6380;letter-spacing:.06em;}
.sid-meta-item svg{width:11px;height:11px;fill:none;stroke:currentColor;stroke-width:2;opacity:.5;flex-shrink:0;}
.sid-proj-bar{font-family:'Exo 2',sans-serif;font-size:.75rem;color:#7a85a3;line-height:1.6;padding:.6rem .9rem;border-radius:0 6px 6px 0;margin:0 0 1.2rem;border-left:3px solid;}
.sid-proj-bar strong{font-weight:700;}
/* Body */
.sid-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:1.2rem 1.4rem 3rem;}
.sid-body::-webkit-scrollbar{width:5px;}
.sid-body::-webkit-scrollbar-track{background:#0b0d14;}
.sid-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:3px;}
/* Section */
.sid-sec{margin-bottom:1.6rem;}
.sid-sec-head{display:flex;align-items:center;gap:.55rem;padding:.45rem 0;margin-bottom:.8rem;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-sec-icon{width:26px;height:26px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.sid-sec-icon svg{width:13px;height:13px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-sec-num{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.1em;flex-shrink:0;}
.sid-sec-title{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#dce0f2;letter-spacing:.04em;}
.sid-sub{font-family:'Exo 2',sans-serif;font-size:.8rem;font-weight:700;margin:.85rem 0 .4rem;letter-spacing:.02em;}
.sid-para{font-family:'Exo 2',sans-serif;font-size:.8rem;color:#adb4cc;line-height:1.8;margin-bottom:.6rem;}
.sid-ul{margin:.3rem 0 .6rem;padding:0;list-style:none;}
.sid-ul li{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#adb4cc;line-height:1.7;padding:.12rem 0 .12rem 1.1rem;position:relative;}
.sid-ul li::before{content:'';position:absolute;left:0;top:.62rem;width:5px;height:5px;border-radius:50%;opacity:.6;}
/* Info grid */
.sid-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(190px,1fr));gap:.55rem;margin:.7rem 0;}
.sid-card{background:#0d1020;border-radius:7px;padding:.7rem .85rem;border:1px solid rgba(255,255,255,.06);}
.sid-card-lbl{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#3a4060;margin-bottom:.28rem;}
.sid-card-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:#dce0f2;line-height:1.4;}
.sid-card-val span{font-weight:700;}
/* Tables */
.sid-table-wrap{overflow-x:auto;margin:.7rem 0;border-radius:7px;border:1px solid rgba(255,255,255,.07);}
.sid-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.76rem;min-width:420px;}
.sid-table thead tr{background:#0f1220;}
.sid-table thead th{padding:.42rem .7rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.08em;font-weight:400;border-bottom:1px solid rgba(255,255,255,.08);white-space:nowrap;}
.sid-table tbody tr{border-bottom:1px solid rgba(255,255,255,.04);}
.sid-table tbody tr:hover{background:rgba(255,255,255,.02);}
.sid-table td{padding:.38rem .7rem;color:#adb4cc;vertical-align:middle;}
.sid-table td:first-child{color:#dce0f2;font-weight:500;}
/* Contact cards */
.sid-contacts{display:grid;grid-template-columns:repeat(auto-fill,minmax(230px,1fr));gap:.65rem;margin:.7rem 0;}
.sid-contact{background:#0d1020;border:1px solid rgba(255,255,255,.06);border-radius:8px;padding:.85rem .95rem;}
.sid-contact-role{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;margin-bottom:.3rem;}
.sid-contact-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;color:#dce0f2;margin-bottom:.28rem;}
.sid-contact-detail{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.6;}
/* Footer */
.sid-footer{margin-top:1.6rem;padding-top:.9rem;border-top:1px solid rgba(255,255,255,.05);font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#3a4060;text-align:center;}
/* Brand cards */
.sid-brands{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:.6rem;margin:.7rem 0;}
.sid-brand{background:#0d1020;border-radius:8px;padding:.85rem .95rem;border:1px solid rgba(255,255,255,.06);}
.sid-brand-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;margin-bottom:.15rem;}
.sid-brand-origin{font-family:'Share Tech Mono',monospace;font-size:.56rem;color:#5a6380;margin-bottom:.35rem;}
.sid-brand-desc{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.55;}

@keyframes seq5pulse {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 18px 2px rgba(201,168,76,.12); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 8px rgba(201,168,76,.06), 0 0 28px 6px rgba(201,168,76,.22); border-color: rgba(201,168,76,.6); }
}
@keyframes seq5ring {
  0%,100% { transform: scale(1);   opacity:.5; }
  50%      { transform: scale(1.04); opacity:1; }
}

@keyframes wsoGlow1 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoGlow2 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoRing {
  0%,100% { transform: scale(1);    opacity:.4; }
  50%      { transform: scale(1.03); opacity:.9; }
}

@keyframes importantGlow {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 12px 2px rgba(201,168,76,.08); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 5px rgba(201,168,76,.06), 0 0 28px 8px rgba(201,168,76,.28); border-color: rgba(201,168,76,.75); }
}
@keyframes importantRing {
  0%,100% { transform: scale(1);    opacity:.3; }
  50%      { transform: scale(1.02); opacity:.85; }
}
@keyframes importantText {
  0%,100% { opacity:.85; }
  50%      { opacity:1; text-shadow: 0 0 12px rgba(201,168,76,.6); }
}
</style>
<style>
#pg_hvac_po{z-index:28;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hpo-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.hpo-topbar-left{display:flex;align-items:center;gap:.75rem;}
.hpo-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.hpo-back:hover{border-color:#4aa8d4;color:#4aa8d4;}
.hpo-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.hpo-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#4aa8d4;}
.hpo-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#5a6380;}
.hpo-breadcrumb span{color:#4aa8d4;}
.hpo-header{display:flex;align-items:center;gap:1rem;padding:.7rem 1rem;background:linear-gradient(135deg,rgba(74,168,212,.06),rgba(74,168,212,.02));border-bottom:1px solid rgba(255,255,255,.05);flex-shrink:0;flex-wrap:wrap;}
.hpo-header-icon{width:38px;height:38px;border-radius:7px;background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hpo-header-icon svg{width:18px;height:18px;fill:none;stroke:#4aa8d4;stroke-width:1.5;}
.hpo-header-title{font-family:'Rajdhani',sans-serif;font-size:1.05rem;font-weight:700;color:#fff;letter-spacing:.04em;}
.hpo-header-sub{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.12em;color:#4aa8d4;margin-top:.1rem;}
.hpo-summary-row{display:flex;gap:.4rem;flex-wrap:wrap;padding:.5rem 1rem;background:#090b12;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;align-items:center;}
.hpo-sum-chip{font-family:'Share Tech Mono',monospace;font-size:.72rem;padding:.22rem .65rem;border-radius:3px;border:1px solid;white-space:nowrap;cursor:pointer;transition:all .2s;user-select:none;}
.hpo-sum-chip:hover{opacity:.8;transform:translateY(-1px);}
.hpo-chip-active{box-shadow:0 0 0 2px currentColor !important;font-weight:700;}
.hpo-sum-total{background:rgba(74,168,212,.1);border-color:rgba(74,168,212,.3);color:#4aa8d4;}
.hpo-sum-equip{background:rgba(74,168,212,.08);border-color:rgba(74,168,212,.25);color:#4aa8d4;}
.hpo-sum-duct{background:rgba(100,212,255,.08);border-color:rgba(100,212,255,.25);color:#64d4ff;}
.hpo-sum-mat{background:rgba(138,154,176,.08);border-color:rgba(138,154,176,.25);color:#8a9ab0;}
.hpo-sum-work{background:rgba(80,200,255,.08);border-color:rgba(80,200,255,.25);color:#50c8ff;}
.hpo-controls{display:flex;align-items:center;gap:.5rem;padding:.45rem .8rem;background:#0b0d18;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;flex-wrap:wrap;}
.hpo-search-wrap{position:relative;flex:1;min-width:160px;}
.hpo-search-icon{position:absolute;left:.5rem;top:50%;transform:translateY(-50%);width:12px;height:12px;fill:none;stroke:#5a6380;stroke-width:2;}
.hpo-search{width:100%;height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem 0 1.8rem;font-family:'Exo 2',sans-serif;font-size:.85rem;color:#e0e4f4;outline:none;}
.hpo-search:focus{border-color:rgba(74,168,212,.4);}
.hpo-filter{height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem;font-family:'Exo 2',sans-serif;font-size:.83rem;color:#adb4cc;outline:none;cursor:pointer;}
.hpo-count{font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#5a6380;margin-left:auto;white-space:nowrap;}
.hpo-body{flex:1;overflow-y:auto;overflow-x:hidden;}
.hpo-body::-webkit-scrollbar{width:4px;}
.hpo-body::-webkit-scrollbar-track{background:#0b0d14;}
.hpo-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:2px;}
.hpo-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.88rem;table-layout:fixed;}
.hpo-table colgroup col:nth-child(1){width:3.5%;}
.hpo-table colgroup col:nth-child(2){width:4%;}
.hpo-table colgroup col:nth-child(3){width:10%;}
.hpo-table colgroup col:nth-child(4){width:5.5%;}
.hpo-table colgroup col:nth-child(5){width:28%;}
.hpo-table colgroup col:nth-child(6){width:31%;}
.hpo-table colgroup col:nth-child(7){width:10%;}
.hpo-table colgroup col:nth-child(8){width:8%;}
.hpo-table thead tr{background:#0f1220;position:sticky;top:0;z-index:4;}
.hpo-table thead th{padding:.5rem .75rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.72rem;letter-spacing:.08em;color:#4aa8d4;font-weight:600;border-bottom:1px solid rgba(74,168,212,.2);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hpo-table tbody tr{border-bottom:1px solid rgba(255,255,255,.03);transition:background .15s;}
.hpo-table tbody tr:hover{background:rgba(74,168,212,.04);}
.hpo-table td{padding:.55rem .75rem;color:#adb4cc;vertical-align:middle;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
</style>
<style>
#pg_hvac_equip_sched{z-index:29;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hes-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a 0%,#0d1530 60%,#070a18 100%);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;position:relative;z-index:10;}
.hes-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.hes-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.hes-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.12em;color:rgba(140,180,255,0.55);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hes-breadcrumb span{color:rgba(77,166,255,0.9);}
.hes-header{flex-shrink:0;padding:14px 18px 10px;background:linear-gradient(135deg,#070b18 0%,#0a1228 100%);border-bottom:1px solid rgba(40,120,255,0.14);}
.hes-header-inner{display:flex;align-items:flex-start;justify-content:space-between;gap:12px;flex-wrap:wrap;}
.hes-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.hes-title{font-family:'Rajdhani',sans-serif;font-size:22px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(64,160,255,0.3);}
.hes-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:4px;}
.hes-stats{display:flex;gap:8px;flex-wrap:wrap;align-items:center;}
.hes-stat{display:flex;flex-direction:column;align-items:center;background:rgba(0,0,0,0.35);border:1px solid rgba(40,120,255,0.18);border-radius:8px;padding:5px 13px;min-width:60px;}
.hes-stat-num{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;line-height:1;}
.hes-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:7px;letter-spacing:0.22em;color:rgba(140,180,255,0.5);margin-top:2px;}
.hes-stat.total .hes-stat-num{color:#fff;}
.hes-stat.spec .hes-stat-num{color:#4da6ff;}
.hes-stat.pend .hes-stat-num{color:#e09c3a;}
.hes-legend{flex-shrink:0;display:flex;gap:18px;flex-wrap:wrap;padding:7px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);}
.hes-leg{display:flex;align-items:center;gap:6px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);}
.hes-leg-dot{width:7px;height:7px;border-radius:50%;flex-shrink:0;}
.hes-body{flex:1;overflow-y:auto;padding:16px 14px 80px;}
.hes-tbl-wrap{border-radius:10px;overflow:hidden;border:1px solid rgba(40,120,255,0.18);}
.hes-tbl{width:100%;border-collapse:collapse;}
.hes-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.12) 0%,rgba(32,128,255,0.05) 100%);border-bottom:1px solid rgba(32,128,255,0.28);}
.hes-tbl thead th{padding:11px 14px;font-family:'Rajdhani',sans-serif;font-size:16px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;text-align:left;}
.hes-tbl thead th:not(:first-child){text-align:center;width:150px;}
.hes-tbl tbody tr{border-bottom:1px solid rgba(32,128,255,0.07);transition:background 0.18s;}
.hes-tbl tbody tr:last-child{border-bottom:none;}
.hes-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.15);}
.hes-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.hes-tbl td{padding:8px 14px;vertical-align:middle;}
.hes-tbl td:not(:first-child){text-align:center;}
.hes-name{font-family:'Rajdhani',sans-serif;font-size:17px;font-weight:700;color:#fff;line-height:1.2;text-shadow:0 0 10px rgba(64,160,255,0.15);}
.hes-abbr{display:inline-block;margin-left:7px;font-family:'Share Tech Mono',monospace;font-size:9px;color:#c9a84c;background:rgba(201,168,76,0.1);border:1px solid rgba(201,168,76,0.28);border-radius:3px;padding:2px 6px;vertical-align:middle;letter-spacing:0.08em;}
.hes-card-spec{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(32,128,255,0.4);background:rgba(32,128,255,0.1);text-decoration:none;cursor:pointer;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-spec:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(32,128,255,0.35),0 0 0 1px rgba(77,166,255,0.5);border-color:#4da6ff;background:rgba(32,128,255,0.18);}
.hes-card-pend{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(224,156,58,0.35);background:rgba(224,156,58,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-pend:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(224,156,58,0.28),0 0 0 1px rgba(224,156,58,0.5);border-color:#e09c3a;background:rgba(224,156,58,0.15);}
.hes-card-np{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(155,111,255,0.35);background:rgba(155,111,255,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-np:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(155,111,255,0.28),0 0 0 1px rgba(155,111,255,0.5);border-color:#9b6fff;background:rgba(155,111,255,0.15);}
.hes-card-icon{width:24px;height:24px;border-radius:5px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hes-card-icon svg{width:11px;height:11px;}
.hes-card-spec .hes-card-icon{background:rgba(32,128,255,0.18);border:1px solid rgba(32,128,255,0.35);color:#4da6ff;}
.hes-card-pend .hes-card-icon{background:rgba(224,156,58,0.14);border:1px solid rgba(224,156,58,0.35);color:#e09c3a;}
.hes-card-np .hes-card-icon{background:rgba(155,111,255,0.14);border:1px solid rgba(155,111,255,0.35);color:#9b6fff;}
.hes-card-lbl{font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.1em;color:#fff;line-height:1;white-space:nowrap;}

.hes-grid{display:grid;grid-template-columns:1fr;gap:10px;max-width:980px;margin:0 auto;}
.hes-row-card{background:linear-gradient(135deg,rgba(12,20,40,0.95),rgba(8,14,28,0.98));border:1px solid rgba(40,120,255,0.2);border-radius:12px;padding:14px 16px;display:grid;grid-template-columns:1fr auto;gap:12px;align-items:center;}
.hes-row-card.plumb{border-color:rgba(42,191,143,0.22);background:linear-gradient(135deg,rgba(8,22,18,0.95),rgba(6,16,12,0.98));}
.hes-row-meta{min-width:0;}
.hes-row-actions{display:flex;gap:8px;flex-wrap:wrap;justify-content:flex-end;}
.hes-btn{display:inline-flex;align-items:center;gap:6px;padding:8px 14px;border-radius:8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.08em;cursor:pointer;text-decoration:none;white-space:nowrap;border:1px solid transparent;}
.hes-btn-spec{background:rgba(32,128,255,0.12);border-color:rgba(32,128,255,0.35);color:#4da6ff;}
.hes-btn-spec.plumb{background:rgba(42,191,143,0.12);border-color:rgba(42,191,143,0.35);color:#2abf8f;}
.hes-btn-sel{background:rgba(224,156,58,0.1);border-color:rgba(224,156,58,0.35);color:#e09c3a;}
.hes-btn-pend{background:rgba(80,80,80,0.15);border-color:rgba(120,120,120,0.25);color:rgba(180,180,180,0.7);cursor:default;}
@media(max-width:720px){.hes-row-card{grid-template-columns:1fr;}.hes-row-actions{justify-content:flex-start;}}

.hes-footer{margin:0 0 20px;padding:10px 14px;background:rgba(32,128,255,0.05);border:1px solid rgba(32,128,255,0.15);border-left:3px solid rgba(32,128,255,0.4);border-radius:8px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);line-height:1.8;}
</style>
<style>
#pg_hvac_vrf_iu_sel{z-index:30;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_ou_sel{z-index:31;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_wall{z-index:164;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil{z-index:165;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil .ves-body{overflow:hidden;padding:14px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vrf_iu_ceil .ves-tbl-scroll{flex:1;overflow:auto;}
.vriu-land-body{flex:1;overflow-y:auto;padding:18px 14px 60px;display:flex;flex-direction:column;gap:16px;}
.vriu-card{background:linear-gradient(145deg,rgba(15,25,55,0.98),rgba(8,14,35,0.98));border:1px solid rgba(40,120,255,0.25);border-radius:14px;padding:22px 20px;cursor:pointer;transition:all 0.2s;position:relative;overflow:hidden;}
.vriu-card:hover{border-color:rgba(77,166,255,0.55);background:linear-gradient(145deg,rgba(20,35,75,0.98),rgba(12,20,50,0.98));}
.vriu-card::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,#1a5fd4,#4da6ff,#1a5fd4);border-radius:14px 14px 0 0;}
.vriu-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.12);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;margin-bottom:8px;}
.vriu-name{font-family:'Rajdhani',sans-serif;font-size:24px;font-weight:700;letter-spacing:0.08em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.vriu-desc{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.12em;margin-top:4px;}
.vriu-stats{display:flex;gap:18px;margin-top:12px;}
.vriu-stat{background:rgba(32,128,255,0.08);border:1px solid rgba(32,128,255,0.2);border-radius:6px;padding:6px 14px;text-align:center;}
.vriu-stat-val{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;color:#4da6ff;line-height:1;}
.vriu-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:8px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:2px;}
.vriu-models{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.6);margin-top:12px;line-height:1.6;}
.vriu-btn{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-family:'Rajdhani',sans-serif;font-size:13px;font-weight:700;letter-spacing:0.1em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:7px 16px;border-radius:6px;}
.vriu-card:hover .vriu-btn{background:rgba(32,128,255,0.18);border-color:rgba(77,166,255,0.5);}
.ves-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a,#0d1530);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;}
.ves-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.ves-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.ves-bc{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.1em;color:rgba(140,180,255,0.5);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.ves-bc span{color:rgba(77,166,255,0.9);}
.ves-hdr{flex-shrink:0;padding:12px 18px 10px;background:linear-gradient(135deg,#070b18,#0a1228);border-bottom:1px solid rgba(40,120,255,0.14);}
.ves-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.ves-title{font-family:'Rajdhani',sans-serif;font-size:21px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.ves-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.15em;margin-top:4px;}
.ves-legend{flex-shrink:0;display:flex;gap:20px;flex-wrap:wrap;padding:6px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);}
.ves-leg{display:inline-flex;align-items:center;gap:6px;}
.ves-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.ves-tbl-scroll{overflow-x:scroll;border-radius:10px;border:1px solid rgba(40,120,255,0.18);}
.ves-tbl-scroll::-webkit-scrollbar{height:8px;}
.ves-tbl-scroll::-webkit-scrollbar-track{background:rgba(10,16,40,0.8);border-radius:0 0 10px 10px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb{background:linear-gradient(90deg,#1a5fd4,#2080ff);border-radius:4px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb:hover{background:#4da6ff;}
.ves-tbl{border-collapse:collapse;font-size:11px;white-space:nowrap;}
.ves-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.14),rgba(32,128,255,0.06));border-bottom:1px solid rgba(32,128,255,0.3);}
.ves-tbl thead th{padding:7px 8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;color:#fff;letter-spacing:0.08em;text-align:center;border-right:1px solid rgba(40,120,255,0.1);}
.ves-tbl thead th:first-child{text-align:left;min-width:190px;position:sticky;left:0;background:#0b1428;z-index:2;}
.ves-tbl thead th:nth-child(2){min-width:34px;}
.ves-tbl thead th:last-child{border-right:none;}
.ves-tbl tbody tr{border-bottom:1px solid rgba(40,120,255,0.07);transition:background 0.15s;}
.ves-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.14);}
.ves-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.ves-tbl td{padding:5px 8px;vertical-align:middle;text-align:center;color:rgba(210,230,255,0.88);border-right:1px solid rgba(40,120,255,0.06);}
.ves-val{text-align:left;font-size:14px;font-weight:600;color:#ddeeff;padding-left:14px;white-space:normal;}
.ves-tbl td:first-child{text-align:left;font-size:12.5px;color:#7a9ab8;font-weight:500;min-width:200px;padding:8px 10px;}
.ves-tbl td:first-child{text-align:left;font-size:11px;color:rgba(210,230,255,0.9);position:sticky;left:0;background:#06080f;z-index:1;border-right:1px solid rgba(40,120,255,0.15);}
.ves-tbl tr:nth-child(even) td:first-child{background:#0a0c14;}
.ves-tbl tr:hover td:first-child{background:#0d1428!important;}
.ves-tbl td:nth-child(2){font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);min-width:34px;}
.ves-tbl td:last-child{border-right:none;}
.ves-sec{background:rgba(32,128,255,0.09)!important;border-top:1px solid rgba(32,128,255,0.2)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.ves-sec td{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:12px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;}
.ves-sec td:first-child{background:rgba(32,128,255,0.12)!important;}
.ves-total td{background:rgba(32,128,255,0.1)!important;color:#fff!important;font-weight:700!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;}
.ves-total td:first-child{background:rgba(32,128,255,0.14)!important;color:#4da6ff!important;}
</style>
<style>
#pg_hvac_fahu_sel{z-index:32;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_pkg_sel{z-index:33;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.fhs-main-sec td{background:linear-gradient(90deg,rgba(32,128,255,0.22),rgba(32,128,255,0.06))!important;color:#7ec8ff!important;font-family:'Rajdhani',sans-serif!important;font-size:15px!important;font-weight:700!important;letter-spacing:0.12em!important;padding:8px 12px!important;border-top:1px solid rgba(32,128,255,0.4)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.fhs-sub-sec td{background:rgba(20,60,120,0.35)!important;color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(32,128,255,0.18)!important;}
.fhs-fan-sec td{background:rgba(0,180,100,0.1)!important;color:#00e5a0!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(0,180,100,0.22)!important;}
.fhs-note td{background:rgba(200,168,76,0.07)!important;color:rgba(200,168,76,0.75)!important;font-size:10.5px!important;padding:6px 10px!important;font-style:italic;border-top:1px solid rgba(200,168,76,0.18)!important;white-space:normal!important;}
.fhs-cat{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:11.5px!important;font-weight:700!important;letter-spacing:0.06em!important;min-width:110px;white-space:nowrap;}
.fhs-cat-empty{min-width:110px;}
.fhs-param{text-align:left!important;color:rgba(200,220,255,0.82)!important;font-size:12px!important;}
.fhs-val{text-align:left!important;color:#e8f0ff!important;font-size:12px!important;font-weight:500;}
.fhs-tbl{width:100%;}
.fhs-tbl thead th:first-child{min-width:110px;text-align:left;}
.fhs-tbl thead th:nth-child(2){min-width:200px;text-align:left;}
.fhs-tbl thead th:last-child{min-width:220px;text-align:left;}
#pg_hvac_fahu_sel .ves-tbl thead th,#pg_hvac_pkg_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_fahu_sel .ves-badge,#pg_hvac_pkg_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_fahu_sel .ves-title,#pg_hvac_pkg_sel .ves-title{font-size:24px!important;}
#pg_hvac_fahu_sel .ves-sub,#pg_hvac_pkg_sel .ves-sub{font-size:10.5px!important;}
.pks-sub-title{background:rgba(32,128,255,0.12);color:#4da6ff;font-family:'Rajdhani',sans-serif;font-size:14px;font-weight:700;letter-spacing:0.1em;padding:6px 12px;margin:8px 0 4px;border-radius:5px;border-left:3px solid #2080ff;}
.pks-tbl-dp thead th:first-child{min-width:200px;text-align:left;}
.pks-tbl-dp thead th{min-width:130px;}
.pks-tbl-dcc{width:100%;}
.pks-tbl-dcc thead th:first-child{min-width:240px;text-align:left;}
.pks-tbl-dcc thead th:last-child{min-width:200px;text-align:left;}
</style>
<style>
#pg_hvac_vf_sel{z-index:34;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vf_sel .ves-body{overflow-y:hidden;padding:8px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vf_sel .ves-tbl-scroll{flex:1;overflow-x:scroll;overflow-y:auto;border-radius:6px 6px 0 0;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar{height:8px;width:8px;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar-corner{background:rgba(10,16,40,0.9);}
#pg_hvac_vf_sel .ves-tbl td:nth-child(2){font-family:inherit;font-size:11px;color:rgba(210,230,255,0.88);min-width:120px;}
#pg_hvac_vf_sel .ves-tbl thead th:nth-child(2){min-width:120px;font-size:12px;color:#fff;}
</style>
<style>
#pg_hvac_hmu_sel{z-index:50;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_hmu_sel .ves-body{overflow-y:auto;padding:16px 14px 80px;}
#pg_hvac_hmu_sel .ves-tbl-scroll{overflow-x:auto;overflow-y:visible;}
#pg_hvac_hmu_sel .ves-tbl{font-size:13px!important;white-space:nowrap;min-width:600px;}
#pg_hvac_hmu_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_hmu_sel .ves-title{font-size:21px!important;}
#pg_hvac_hmu_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-sub{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-bc{font-size:10.5px!important;}
</style>
<style>
#pg_hvac_npd{z-index:69;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_comp_ov{z-index:80;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_sac{z-index:81;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_fahu{z-index:82;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_hmu{z-index:83;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
/* Blue overrides for HVAC NPD */
#pg_hvac_npd .npd-topbar{background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,0.2);}
#pg_hvac_npd .npd-logo{color:rgba(77,166,255,0.7);border-color:rgba(40,120,255,0.25);}
#pg_hvac_npd .npd-bc{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-bc span{color:rgba(77,166,255,0.9);}
#pg_hvac_npd .npd-hdr{background:linear-gradient(135deg,#060a18,#080f22);border-bottom:1px solid rgba(40,100,255,0.15);}
#pg_hvac_npd .npd-tag{background:rgba(32,100,255,0.15);border-color:rgba(40,120,255,0.4);color:#4da6ff;}
#pg_hvac_npd .npd-title{color:#ffffff;text-shadow:0 0 18px rgba(64,140,255,0.3);}
#pg_hvac_npd .npd-subtitle{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-st{background:rgba(32,100,255,0.06);border-color:rgba(40,120,255,0.18);}
#pg_hvac_npd .npd-sn{color:#4da6ff;}
#pg_hvac_npd .npd-sl{color:rgba(77,166,255,0.5);}
#pg_hvac_npd .npd-item{background:rgba(32,100,255,0.04);border-color:rgba(40,120,255,0.14);}
#pg_hvac_npd .npd-item:hover{background:rgba(32,100,255,0.09);border-color:rgba(40,120,255,0.3);}
#pg_hvac_npd .npd-ia{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;letter-spacing:0.05em;color:#ffffff;text-transform:uppercase;}
#pg_hvac_npd .npd-in{color:rgba(200,220,255,0.88);}
#pg_hvac_npd .npd-btn-p{background:rgba(224,156,58,0.07);border-color:rgba(224,156,58,0.22);color:#e09c3a;}
#pg_hvac_npd_vrfou{z-index:70;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

</style>
<style>
#pg_hvac_npd_vf{z-index:72;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vf .vf-topbar{display:flex;align-items:center;gap:.7rem;padding:.45rem .85rem;background:rgba(5,7,18,.97);border-bottom:1px solid rgba(32,128,255,.2);flex-shrink:0;}
#pg_hvac_npd_vf .vf-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_vf .vf-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_vf .vf-hdr{padding:.55rem .9rem .4rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(32,128,255,.25);flex-shrink:0;}
#pg_hvac_npd_vf .vf-hdr-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,128,255,.12);border:1px solid rgba(32,128,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_vf .vf-hdr-title{font-family:"Rajdhani",sans-serif;font-size:1.5rem;font-weight:700;color:#fff;letter-spacing:.08em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_vf .vf-hdr-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.65);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_vf .vf-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.2rem;}
#pg_hvac_npd_vf .vf-section-lbl{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.35rem .7rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_vf .vf-tbl-scroll{overflow-x:auto;overflow-y:visible;border-radius:6px;border:1px solid rgba(32,128,255,.18);}
#pg_hvac_npd_vf table{border-collapse:collapse;white-space:nowrap;width:100%;}
#pg_hvac_npd_vf thead th{font-family:"Rajdhani",sans-serif;font-size:.88rem;font-weight:700;color:#4da6ff;background:rgba(10,20,50,.9);padding:.45rem .65rem;border-bottom:2px solid rgba(32,128,255,.3);letter-spacing:.06em;text-align:center;}
#pg_hvac_npd_vf thead th:first-child{text-align:left;min-width:160px;color:#8ab8e8;}
#pg_hvac_npd_vf tbody tr:nth-child(odd){background:rgba(10,20,45,.7);}
#pg_hvac_npd_vf tbody tr:nth-child(even){background:rgba(5,12,30,.8);}
#pg_hvac_npd_vf tbody td{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;padding:.38rem .65rem;border-bottom:1px solid rgba(32,128,255,.08);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vf tbody td:first-child{font-family:"Share Tech Mono",monospace;font-size:.82rem;color:#8ab8e8;text-align:left;font-weight:600;}
#pg_hvac_npd_vf .vf-unit-col{font-family:"Share Tech Mono",monospace;font-size:.78rem;color:rgba(150,190,230,.6);font-style:italic;}
#pg_hvac_npd_vf .vf-sec-row td{background:rgba(32,128,255,.12)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.9rem!important;font-weight:700!important;letter-spacing:.06em;text-transform:uppercase;padding:.3rem .65rem!important;}
#pg_hvac_npd_vf .vf-note{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.75);background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.18);border-radius:5px;padding:.45rem .7rem;margin-top:.55rem;line-height:1.5;}
</style>
<style>
#pg_hvac_npd_sac{z-index:78;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_sac .sac-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:1.0rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1.1rem 0 .5rem;padding:.35rem .8rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_sac .sac-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .4rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_sac .sac-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_fahu{z-index:79;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_fahu .fahu-topbar{display:flex;align-items:center;justify-content:space-between;gap:.7rem;padding:.45rem .85rem;background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-topbar-left{display:flex;align-items:center;gap:.55rem;}
#pg_hvac_npd_fahu .fahu-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_fahu .fahu-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_fahu .fahu-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_npd_fahu .fahu-hdr{padding:.55rem .9rem .45rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,100,255,.12);border:1px solid rgba(32,100,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_fahu .fahu-title{font-family:"Rajdhani",sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.07em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_fahu .fahu-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.6);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_fahu .fahu-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.4rem;}
#pg_hvac_npd_fahu .fahu-sec{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.32rem .7rem;background:rgba(201,168,76,.07);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_fahu .fahu-tbl{width:100%;border-collapse:collapse;margin-bottom:.4rem;}
#pg_hvac_npd_fahu .fahu-tbl tr:nth-child(even){background:rgba(32,100,255,.04);}
#pg_hvac_npd_fahu .fahu-tbl tr:hover{background:rgba(32,100,255,.09);}
#pg_hvac_npd_fahu .fahu-tbl td{padding:.38rem .55rem;font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(200,220,255,.85);border-bottom:1px solid rgba(32,80,200,.1);}
#pg_hvac_npd_fahu .fahu-tbl td:first-child{color:rgba(100,160,220,.7);min-width:160px;width:55%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-val{color:#ffffff;font-weight:600;text-align:center;width:25%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-unit{color:rgba(77,166,255,.55);font-size:.68rem;text-align:center;width:20%;}
#pg_hvac_npd_fahu .fahu-supply td:first-child{color:rgba(42,200,130,.75);}
#pg_hvac_npd_fahu .fahu-supply td.fahu-val{color:#2abf8f;}
#pg_hvac_npd_fahu .fahu-return td:first-child{color:rgba(224,156,58,.8);}
#pg_hvac_npd_fahu .fahu-return td.fahu-val{color:#e09c3a;}
#pg_hvac_npd_fahu .fahu-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .3rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_fahu .fahu-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;text-align:center;padding:.6rem .2rem 1.4rem;}
</style>
<style>
#pg_hvac_npd_pac{z-index:84;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_pac .pac-note{font-family:"Share Tech Mono",monospace;font-size:.59rem;color:rgba(255,180,80,.65);letter-spacing:.07em;margin:.6rem 0 .3rem;padding:.4rem .7rem;border-left:2px solid rgba(255,160,50,.28);background:rgba(80,40,0,.08);border-radius:0 4px 4px 0;}
#pg_hvac_npd_pac .pac-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_dh{z-index:85;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl-wrap{border-radius:8px;border:1px solid rgba(32,128,255,.18);margin-bottom:.85rem;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl{width:100%;border-collapse:collapse;}
#pg_hvac_npd_dh .dh-tbl tr:nth-child(even){background:rgba(32,128,255,.04);}
#pg_hvac_npd_dh .dh-tbl tr:hover{background:rgba(32,128,255,.08)!important;}
#pg_hvac_npd_dh .dh-tbl td{padding:.4rem .8rem;border-bottom:1px solid rgba(32,128,255,.07);vertical-align:middle;}
#pg_hvac_npd_dh .dh-param{font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(150,190,230,.75);width:48%;white-space:nowrap;}
#pg_hvac_npd_dh .dh-val{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;font-weight:500;}
#pg_hvac_npd_dh .dh-notes-box{background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.2);border-radius:7px;padding:.6rem .85rem;margin-bottom:.7rem;}
#pg_hvac_npd_dh .dh-notes-lbl{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin-bottom:.35rem;}
#pg_hvac_npd_dh .dh-note-line{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.8);line-height:1.7;padding:.05rem 0;}
#pg_hvac_npd_dh .dh-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_vrfiu{z-index:88;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vrfiu .viu-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_npd_vrfiu .viu-logo{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;color:rgba(77,166,255,.6);letter-spacing:.12em;border:1px solid rgba(77,166,255,.2);padding:2px 7px;border-radius:3px;}
#pg_hvac_npd_vrfiu .viu-bc{font-family:"Share Tech Mono",monospace;font-size:.76rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_npd_vrfiu .viu-bc span{color:rgba(77,166,255,.85);}
#pg_hvac_npd_vrfiu .viu-hdr{padding:10px 16px 8px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.12);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.82rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 9px;border-radius:3px;margin-bottom:4px;}
#pg_hvac_npd_vrfiu .viu-title{font-family:"Exo 2",sans-serif;font-size:1.5rem;font-weight:700;color:#ffffff;letter-spacing:.04em;line-height:1.2;}
#pg_hvac_npd_vrfiu .viu-sub{font-family:"Share Tech Mono",monospace;font-size:.74rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:2px;}
#pg_hvac_npd_vrfiu .viu-body{overflow-y:auto;padding:12px 14px 80px;flex:1;}
#pg_hvac_npd_vrfiu .viu-sec-label{font-family:"Rajdhani",sans-serif;font-size:.93rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;margin:0 0 6px;padding:4px 0 4px 8px;border-left:3px solid #4da6ff;}
#pg_hvac_npd_vrfiu .viu-tbl-wrap{overflow-x:auto;border:1px solid rgba(77,166,255,.18);border-radius:7px;margin-bottom:1rem;-webkit-overflow-scrolling:touch;}
#pg_hvac_npd_vrfiu .viu-tbl{border-collapse:collapse;white-space:nowrap;font-size:13.5px;}
#pg_hvac_npd_vrfiu .viu-tbl th{background:rgba(77,166,255,.12);color:#4da6ff;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;padding:6px 10px;border-bottom:1px solid rgba(77,166,255,.2);text-align:center;white-space:nowrap;}
#pg_hvac_npd_vrfiu .viu-tbl th:first-child{text-align:left;background:#060810;border-right:1px solid rgba(77,166,255,.15);position:sticky;left:0;z-index:2;min-width:130px;}
#pg_hvac_npd_vrfiu .viu-tbl td{padding:5px 10px;border-bottom:1px solid rgba(77,166,255,.07);color:rgba(200,220,255,.85);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vrfiu .viu-tbl td:first-child{background:#060810;color:rgba(140,180,255,.7);font-family:"Share Tech Mono",monospace;font-size:13px;border-right:1px solid rgba(77,166,255,.1);position:sticky;left:0;z-index:1;text-align:left;}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td{background:rgba(77,166,255,.03);}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td:first-child{background:#07090e;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td{background:rgba(77,166,255,.08)!important;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td:first-child{background:#0a0e18!important;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td{background:rgba(77,166,255,.09)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.94rem!important;font-weight:700!important;letter-spacing:.08em;text-transform:uppercase;border-top:1px solid rgba(77,166,255,.2)!important;padding:5px 10px;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td:first-child{background:rgba(77,166,255,.09)!important;}
#pg_hvac_npd_vrfiu .viu-source{font-family:"Share Tech Mono",monospace;font-size:.7rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.4rem 0 1rem;}
</style>
<style>
#pg_hvac_tc_forms{z-index:89;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* ── Topbar ── */
#pg_hvac_tc_forms .tcf-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#05080f,#090d1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_tc_forms .tcf-logo{font-family:"Rajdhani",sans-serif;font-size:.8rem;font-weight:700;color:rgba(77,166,255,.7);letter-spacing:.12em;border:1px solid rgba(77,166,255,.25);padding:2px 8px;border-radius:3px;}
#pg_hvac_tc_forms .tcf-bc{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_tc_forms .tcf-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_tc_forms .tcf-nav{display:flex;gap:8px;}
#pg_hvac_tc_forms .tcf-btn{background:rgba(77,166,255,.08);border:1px solid rgba(77,166,255,.2);border-radius:5px;padding:5px 13px;font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.07em;color:#4da6ff;cursor:pointer;transition:background .2s;}
#pg_hvac_tc_forms .tcf-btn:hover{background:rgba(77,166,255,.18);}
#pg_hvac_tc_forms .tcf-btn-home{color:rgba(77,166,255,.5);border-color:rgba(77,166,255,.12);}

/* ── Header ── */
#pg_hvac_tc_forms .tcf-hdr{padding:12px 16px 10px;background:linear-gradient(135deg,#060a14,#0a1020);border-bottom:1px solid rgba(77,166,255,.1);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.75rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 10px;border-radius:3px;margin-bottom:5px;}
#pg_hvac_tc_forms .tcf-title{font-family:"Exo 2",sans-serif;font-size:1.4rem;font-weight:700;color:#ffffff;letter-spacing:.03em;line-height:1.2;}
#pg_hvac_tc_forms .tcf-sub{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:3px;}

/* ── Stats bar ── */
#pg_hvac_tc_forms .tcf-stats{display:flex;gap:10px;padding:10px 16px;background:#040710;border-bottom:1px solid rgba(77,166,255,.08);flex-shrink:0;flex-wrap:wrap;}
#pg_hvac_tc_forms .tcf-stat{display:flex;flex-direction:column;align-items:center;background:rgba(77,166,255,.06);border:1px solid rgba(77,166,255,.12);border-radius:6px;padding:5px 14px;min-width:70px;}
#pg_hvac_tc_forms .tcf-stat-n{font-family:"Exo 2",sans-serif;font-size:1.3rem;font-weight:700;color:#4da6ff;line-height:1.1;}
#pg_hvac_tc_forms .tcf-stat-l{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.6);letter-spacing:.06em;text-transform:uppercase;margin-top:1px;}
#pg_hvac_tc_forms .tcf-stat.avail .tcf-stat-n{color:#2abf8f;}
#pg_hvac_tc_forms .tcf-stat.avail{border-color:rgba(42,191,143,.2);background:rgba(42,191,143,.05);}
#pg_hvac_tc_forms .tcf-stat.pend .tcf-stat-n{color:#c9a84c;}
#pg_hvac_tc_forms .tcf-stat.pend{border-color:rgba(201,168,76,.2);background:rgba(201,168,76,.04);}

/* ── Body ── */
#pg_hvac_tc_forms .tcf-body{overflow-y:auto;padding:14px 14px 80px;flex:1;}

/* ── Section label ── */
#pg_hvac_tc_forms .tcf-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;padding:4px 0 4px 10px;border-left:3px solid #4da6ff;margin-bottom:12px;}

/* ── Equipment Cards ── */
#pg_hvac_tc_forms .tcf-card{background:rgba(10,18,35,.8);border:1px solid rgba(77,166,255,.13);border-radius:9px;margin-bottom:12px;overflow:hidden;transition:border-color .2s;}
#pg_hvac_tc_forms .tcf-card:hover{border-color:rgba(77,166,255,.28);}

/* Card top row: number + name + service */
#pg_hvac_tc_forms .tcf-card-top{display:flex;align-items:center;gap:10px;padding:10px 14px 8px;border-bottom:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-num{font-family:"Exo 2",sans-serif;font-size:.75rem;font-weight:700;color:rgba(77,166,255,.5);background:rgba(77,166,255,.07);border:1px solid rgba(77,166,255,.15);border-radius:4px;padding:2px 7px;min-width:28px;text-align:center;}
#pg_hvac_tc_forms .tcf-equip-name{font-family:"Exo 2",sans-serif;font-size:1rem;font-weight:700;color:#d8eaff;flex:1;}
#pg_hvac_tc_forms .tcf-svc{font-family:"Rajdhani",sans-serif;font-size:.7rem;font-weight:700;letter-spacing:.08em;padding:2px 8px;border-radius:3px;text-transform:uppercase;}
#pg_hvac_tc_forms .tcf-svc.ws{color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.25);}
#pg_hvac_tc_forms .tcf-svc.sw{color:#e07060;background:rgba(220,100,80,.1);border:1px solid rgba(220,100,80,.25);}
#pg_hvac_tc_forms .tcf-svc.rw{color:#6abfdf;background:rgba(100,190,220,.1);border:1px solid rgba(100,190,220,.25);}

/* Card docs row */
#pg_hvac_tc_forms .tcf-docs{display:grid;grid-template-columns:repeat(3,1fr);gap:0;border-top:1px solid rgba(77,166,255,.06);}
#pg_hvac_tc_forms .tcf-doc-cell{display:flex;flex-direction:column;align-items:center;padding:9px 8px 10px;border-right:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-doc-cell:last-child{border-right:none;}
#pg_hvac_tc_forms .tcf-doc-lbl{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.55);letter-spacing:.07em;text-transform:uppercase;margin-bottom:6px;text-align:center;}
/* OPEN button */
#pg_hvac_tc_forms .tcf-open-btn{font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:5px 14px;border-radius:5px;cursor:pointer;border:none;transition:all .2s;display:flex;align-items:center;gap:5px;}
#pg_hvac_tc_forms .tcf-open-pre{background:rgba(42,191,143,.12);color:#2abf8f;border:1px solid rgba(42,191,143,.3);}
#pg_hvac_tc_forms .tcf-open-pre:hover{background:rgba(42,191,143,.22);}
#pg_hvac_tc_forms .tcf-open-tc{background:rgba(77,166,255,.12);color:#4da6ff;border:1px solid rgba(77,166,255,.3);}
#pg_hvac_tc_forms .tcf-open-tc:hover{background:rgba(77,166,255,.22);}
#pg_hvac_tc_forms .tcf-open-3p{background:rgba(180,120,255,.1);color:#b47aff;border:1px solid rgba(180,120,255,.25);}
#pg_hvac_tc_forms .tcf-open-3p:hover{background:rgba(180,120,255,.2);}
/* PENDING badge */
#pg_hvac_tc_forms .tcf-pend{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(201,168,76,.6);background:rgba(201,168,76,.06);border:1px solid rgba(201,168,76,.15);border-radius:4px;padding:4px 10px;letter-spacing:.06em;}

/* ── Source ── */
#pg_hvac_tc_forms .tcf-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.5rem 0 1rem;}
</style>
<style>
/* ── Pre-Commissioning Check List ── pg_plumb_precomm ── */
#pg_plumb_precomm { z-index:90; background:#05141f; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_tc_forms{z-index:91;background:#060d18;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_report{z-index:93;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

.pcc-header { flex-shrink:0; background:linear-gradient(135deg,#071e2e 0%,#0a2d45 100%); border-bottom:2px solid #00c8d4; padding:14px 18px 12px; }
.pcc-nav { display:flex; align-items:center; gap:10px; margin-bottom:10px; }
.pcc-nav-btn { background:rgba(0,200,212,0.12); border:1px solid rgba(0,200,212,0.35); border-radius:8px; color:#00c8d4; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:600; letter-spacing:0.06em; padding:5px 14px; cursor:pointer; }
.pcc-nav-btn:hover { background:rgba(0,200,212,0.22); }
.pcc-nav-sep { color:rgba(0,200,212,0.4); font-size:0.7rem; }
.pcc-nav-cur { color:#fff; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:500; opacity:0.75; }
.pcc-badge { display:inline-block; background:#00c8d4; color:#05141f; font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:800; letter-spacing:0.12em; padding:3px 10px; border-radius:4px; margin-bottom:6px; }
.pcc-title { font-family:'Exo 2',sans-serif; font-size:1.35rem; font-weight:700; color:#ffffff; line-height:1.2; }
.pcc-sub { font-family:'Rajdhani',sans-serif; font-size:0.78rem; color:rgba(0,200,212,0.75); margin-top:2px; }
.pcc-stats { display:flex; gap:10px; margin-top:10px; }
.pcc-stat { flex:1; background:rgba(0,0,0,0.3); border-radius:8px; padding:7px 10px; border-top:2px solid; text-align:center; }
.pcc-stat-val { font-family:'Exo 2',sans-serif; font-size:1.3rem; font-weight:700; line-height:1; }
.pcc-stat-lbl { font-family:'Rajdhani',sans-serif; font-size:0.62rem; letter-spacing:0.08em; margin-top:2px; opacity:0.75; }
.pcc-stat.total { border-color:#00c8d4; color:#00c8d4; }
.pcc-stat.done { border-color:#22c55e; color:#22c55e; }
.pcc-stat.pend { border-color:#f59e0b; color:#f59e0b; }

.pcc-body { flex:1; overflow-y:auto; padding:14px 14px 30px; }
.pcc-divider { display:flex; align-items:center; gap:8px; margin:16px 0 10px; }
.pcc-div-line { flex:1; height:1px; background:rgba(255,255,255,0.08); }
.pcc-div-pill { font-family:'Rajdhani',sans-serif; font-size:0.9rem; font-weight:700; letter-spacing:0.12em; padding:5px 16px; border-radius:20px; white-space:nowrap; color:#ffffff; }
.pcc-div-ws { background:rgba(59,130,246,0.15); border:1px solid rgba(59,130,246,0.5); color:#ffffff; }
.pcc-div-sw { background:rgba(245,158,11,0.15); border:1px solid rgba(245,158,11,0.5); color:#ffffff; }
.pcc-div-rw { background:rgba(6,182,212,0.15); border:1px solid rgba(6,182,212,0.5); color:#ffffff; }

.pcc-card { display:flex; align-items:center; gap:12px; background:#0a1e2e; border:1px solid rgba(0,200,212,0.12); border-left:3px solid; border-radius:10px; padding:11px 14px; margin-bottom:8px; position:relative; overflow:hidden; }
.pcc-card::before { content:''; position:absolute; inset:0; background:linear-gradient(90deg,rgba(0,200,212,0.03) 0%,transparent 60%); pointer-events:none; }
.pcc-card.ws-card { border-left-color:#3b82f6; }
.pcc-card.sw-card { border-left-color:#f59e0b; }
.pcc-card.rw-card { border-left-color:#06b6d4; }

.pcc-num { width:32px; height:32px; border-radius:50%; display:flex; align-items:center; justify-content:center; font-family:'Exo 2',sans-serif; font-size:0.85rem; font-weight:700; flex-shrink:0; }
.pcc-card.ws-card .pcc-num { background:rgba(59,130,246,0.18); color:#60a5fa; }
.pcc-card.sw-card .pcc-num { background:rgba(245,158,11,0.18); color:#fbbf24; }
.pcc-card.rw-card .pcc-num { background:rgba(6,182,212,0.18); color:#22d3ee; }

.pcc-info { flex:1; min-width:0; }
.pcc-eqname { font-family:'Exo 2',sans-serif; font-size:0.88rem; font-weight:600; color:#e8f4ff; line-height:1.2; }
.pcc-svc { font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:600; letter-spacing:0.08em; margin-top:3px; opacity:0.7; }
.pcc-card.ws-card .pcc-svc { color:#60a5fa; }
.pcc-card.sw-card .pcc-svc { color:#fbbf24; }
.pcc-card.rw-card .pcc-svc { color:#22d3ee; }

.pcc-action { flex-shrink:0; display:flex; flex-direction:column; align-items:flex-end; gap:4px; }
.pcc-status { font-family:'Rajdhani',sans-serif; font-size:0.6rem; font-weight:700; letter-spacing:0.08em; padding:2px 7px; border-radius:4px; }
.pcc-status.ok { background:rgba(34,197,94,0.15); border:1px solid rgba(34,197,94,0.4); color:#4ade80; }
.pcc-status.na { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.4); color:#fbbf24; }
.pcc-open-btn { font-family:'Rajdhani',sans-serif; font-size:0.72rem; font-weight:700; letter-spacing:0.06em; padding:5px 13px; border-radius:6px; border:none; cursor:pointer; white-space:nowrap; }
.pcc-open-btn.active { background:#00c8d4; color:#05141f; }
.pcc-open-btn.active:hover { background:#00e5f0; }
.pcc-open-btn.pend { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.35); color:#f59e0b; cursor:default; }
.pcc-footer { font-family:'Rajdhani',sans-serif; font-size:0.62rem; color:rgba(255,255,255,0.3); text-align:center; margin-top:14px; letter-spacing:0.05em; }
</style>
<style>
#pg_hvac_mat_approvals{z-index:191;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.msa-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#0a0c16;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-topbar-badge{font-family:Rajdhani,sans-serif;font-weight:700;color:#4aa8d4;font-size:1rem;}
.msa-topbar-path{font-family:monospace;font-size:.62rem;color:#5a6380;letter-spacing:.06em;}
.msa-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.msa-header{padding:.7rem .9rem .5rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.msa-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#fff;line-height:1.1;}
.msa-title span{color:#4aa8d4;}
.msa-subtitle{font-family:monospace;font-size:.7rem;color:#5a6380;margin-top:.2rem;}
.msa-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-stat{flex:1;text-align:center;padding:.45rem .3rem;background:#060f1e;}
.msa-stat-n{font-family:Rajdhani,sans-serif;font-size:1.4rem;font-weight:800;line-height:1;}
.msa-stat-l{font-size:.68rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.msa-search-wrap{padding:.55rem .9rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.msa-search{width:100%;background:#0d1a2e;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.45rem .9rem .45rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.82rem;outline:none;box-sizing:border-box;}
.msa-search::placeholder{color:#3a5070;}
.msa-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#3a5070;font-size:.85rem;pointer-events:none;}
.msa-list{flex:1;overflow-y:auto;overflow-x:hidden;padding:0;}
.msa-row{display:flex;align-items:flex-start;gap:.7rem;padding:.75rem .9rem;border-bottom:1px solid rgba(74,168,212,.07);transition:background .15s;}
.msa-row:hover{background:rgba(74,168,212,.06)!important;}
.msa-num{font-family:monospace;font-size:1rem;font-weight:700;color:#1e3a5a;min-width:24px;text-align:center;padding-top:3px;flex-shrink:0;}
.msa-body{flex:1;min-width:0;}
.msa-desc{font-family:'Exo 2',sans-serif;font-size:.95rem;font-weight:700;color:#f5c842;line-height:1.3;margin-bottom:.3rem;text-shadow:0 0 8px rgba(245,200,66,.35);}
.msa-meta{display:flex;align-items:center;gap:.35rem;flex-wrap:wrap;margin-bottom:.3rem;}
.msa-pill-mfr{background:rgba(74,168,212,.12);border:1px solid rgba(74,168,212,.3);color:#7abfe0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-pill-vnd{background:rgba(100,200,150,.1);border:1px solid rgba(100,200,150,.25);color:#6dc8a0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-arrow{color:#3a5070;font-size:.75rem;}
.msa-dates{font-family:monospace;font-size:.72rem;color:#5a7090;display:flex;flex-wrap:wrap;gap:.25rem .5rem;align-items:center;}
.msa-date-lbl{color:#3a5070;font-size:.68rem;letter-spacing:.04em;}
.msa-date-sep{color:#2a3a50;padding:0 .15rem;}
.msa-right{display:flex;flex-direction:column;align-items:flex-end;gap:.4rem;flex-shrink:0;min-width:80px;}
.msa-status-pill{background:rgba(34,197,94,.12);border:1px solid rgba(34,197,94,.3);color:#4ade80;border-radius:5px;padding:3px 8px;font-size:.66rem;font-weight:700;font-family:monospace;letter-spacing:.03em;white-space:nowrap;}
.msa-code-pill{background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);color:#5a8aaa;border-radius:4px;padding:2px 6px;font-size:.65rem;font-family:monospace;font-weight:700;}
.msa-open-btn{font-family:monospace;font-size:.76rem;font-weight:700;color:#fff;background:#1a5a8a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .6rem;cursor:pointer;white-space:nowrap;transition:all .15s;}
.msa-open-btn:hover{background:rgba(74,168,212,.12);border-color:#4aa8d4;}
.msa-pend-btn{color:#3a4870!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
.msa-count{font-family:monospace;font-size:.72rem;color:#4a6080;padding:.3rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
</style>
<style>
#pg_hvac_ir{z-index:194;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.ir-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#070b14;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.ir-header{padding:.65rem .9rem .45rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.ir-title{font-family:Rajdhani,sans-serif;font-size:1.5rem;font-weight:700;color:#fff;}
.ir-title span{color:#4aa8d4;}
.ir-subtitle{font-family:monospace;font-size:.68rem;color:#5a6380;margin-top:.15rem;}
.ir-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-stat{flex:1;text-align:center;padding:.42rem .2rem;background:#060f1e;}
.ir-stat-n{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;line-height:1;}
.ir-stat-l{font-size:.64rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.ir-search-wrap{padding:.5rem .9rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.ir-search{width:100%;background:#0a1828;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.42rem .9rem .42rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.8rem;outline:none;box-sizing:border-box;}
.ir-search::placeholder{color:#2a3a50;}
.ir-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#2a3a50;font-size:.82rem;pointer-events:none;}
.ir-count{font-family:monospace;font-size:.68rem;color:#3a4860;padding:.28rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.07);flex-shrink:0;}
.ir-list{flex:1;overflow-y:auto;}
.ir-row{display:flex;align-items:flex-start;gap:.65rem;padding:.7rem .9rem;border-bottom:1px solid rgba(74,168,212,.06);transition:background .15s;}
.ir-row:hover{background:rgba(74,168,212,.05)!important;}
.ir-num{font-family:monospace;font-size:.88rem;font-weight:700;color:#1a2a3a;min-width:20px;text-align:center;padding-top:3px;flex-shrink:0;}
.ir-body{flex:1;min-width:0;}
.ir-ref{font-family:monospace;font-size:.8rem;font-weight:700;color:#4aa8d4;letter-spacing:.04em;margin-bottom:.22rem;}
.ir-loc{font-size:.75rem;color:#f5c842;font-weight:600;margin-bottom:.2rem;}
.ir-loc-ico{margin-right:4px;font-size:.72rem;}
.ir-desc{font-size:.8rem;color:rgba(200,216,240,.75);line-height:1.4;margin-bottom:.22rem;}
.ir-date-row{font-family:monospace;font-size:.66rem;color:#3a5070;display:flex;align-items:center;gap:.3rem;flex-wrap:wrap;}
.ir-date-lbl{color:#2a3a50;}
.ir-sep{color:#1a2a3a;}
.ir-disc{color:#2a4a6a;letter-spacing:.04em;}
.ir-open-btn{font-family:monospace;font-size:.74rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .58rem;cursor:pointer;white-space:nowrap;transition:background .15s;}
.ir-open-btn:hover{background:#2a5a7a;}
.ir-pend-btn{color:#3a4870!important;background:transparent!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
</style>
<style>
#pg_hvac_env{z-index:196;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_env .ec-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_env .ec-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_env .ec-hero{padding:13px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;}
#pg_hvac_env .ec-badge{font-family:monospace;font-size:.6rem;color:#378ADD;letter-spacing:.12em;margin-bottom:5px;}
#pg_hvac_env .ec-dyn-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#f5c842;letter-spacing:.05em;}
#pg_hvac_env .ec-dyn-theory{font-size:.76rem;line-height:1.75;color:rgba(180,205,235,.78);margin-top:7px;}
#pg_hvac_env .ec-cards{padding:10px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;}
#pg_hvac_env .ec-card{background:var(--cd);border:1.5px solid rgba(74,168,212,.25);border-radius:10px;padding:11px 8px 8px;cursor:pointer;transition:transform .18s,border-color .18s;}
#pg_hvac_env .ec-card:hover{transform:translateY(-2px);border-color:var(--cc);}
#pg_hvac_env .ec-card.active{border-color:var(--cc);border-width:2px;}
#pg_hvac_env .ec-card-num{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;color:var(--cc);line-height:1;}
#pg_hvac_env .ec-card-label{font-family:Rajdhani,sans-serif;font-size:.76rem;font-weight:600;color:#c8d8f0;line-height:1.3;margin-top:4px;}
#pg_hvac_env .ec-card-bar{height:2.5px;background:var(--cc);border-radius:2px;margin-top:8px;opacity:.4;}
#pg_hvac_env .ec-card.active .ec-card-bar{opacity:1;}
#pg_hvac_env .ec-body{flex:1;overflow-y:auto;}
#pg_hvac_env .ec-placeholder{padding:40px 14px;text-align:center;color:#1e3a5a;font-family:Rajdhani,sans-serif;font-size:.9rem;letter-spacing:.15em;}
#pg_hvac_env .ec-panel-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);}
#pg_hvac_env .ec-ph-title{font-family:Rajdhani,sans-serif;font-size:1.05rem;font-weight:700;color:#e0ecff;}
#pg_hvac_env .ec-dl{font-family:monospace;font-size:.78rem;font-weight:700;background:#1a3a5a;border:2px solid;border-radius:6px;padding:.38rem .9rem;cursor:pointer;color:#fff;}
#pg_hvac_env .ec-rows{padding:4px 0 24px;}
#pg_hvac_env .ec-row{display:flex;align-items:flex-start;gap:.6rem;padding:.65rem 14px;border-bottom:1px solid rgba(255,255,255,.04);}
#pg_hvac_env .ec-row:hover{background:rgba(255,255,255,.02);}
#pg_hvac_env .ec-num{font-family:monospace;font-size:.85rem;font-weight:700;color:#1e3a5a;min-width:20px;text-align:center;padding-top:2px;flex-shrink:0;}
#pg_hvac_env .ec-rbody{flex:1;min-width:0;}
#pg_hvac_env .ec-rtitle{font-family:'Exo 2',sans-serif;font-size:.9rem;font-weight:700;color:#f5c842;margin-bottom:.25rem;line-height:1.3;}
#pg_hvac_env .ec-pills{display:flex;flex-wrap:wrap;gap:5px;}
#pg_hvac_env .ec-pill{font-family:monospace;font-size:.66rem;}
#pg_hvac_env .ec-pill-lbl{color:#3a5570;}
#pg_hvac_env .ec-pill-val{color:#7aaac8;font-weight:600;}
#pg_hvac_env .ec-rstatus{flex-shrink:0;padding-top:2px;}
#pg_hvac_env .ec-secdiv{padding:7px 14px;background:rgba(74,168,212,.07);border-top:1px solid rgba(74,168,212,.18);border-bottom:1px solid rgba(74,168,212,.1);font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;color:#4aa8d4;letter-spacing:.06em;}
#pg_hvac_env .ec-empty{padding:30px;text-align:center;color:#2a4060;font-family:monospace;font-size:.75rem;}
</style>
<style>
#pg_hvac_trn{z-index:199;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_trn .htr-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_trn .htr-hero{padding:14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_trn .htr-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.18em;color:#4aa8d4;margin-bottom:5px;}
#pg_hvac_trn .htr-hero-title{font-family:Rajdhani,sans-serif;font-size:1.6rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_trn .htr-hero-title span{color:#4aa8d4;}
#pg_hvac_trn .htr-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_trn .htr-stats{display:flex;gap:6px;padding:10px 12px;background:#06101e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
#pg_hvac_trn .htr-stat{flex:1;background:#060f18;border:1px solid rgba(74,168,212,.18);border-radius:8px;padding:7px 4px;text-align:center;}
#pg_hvac_trn .htr-stat-n{font-family:Rajdhani,sans-serif;font-size:1.3rem;font-weight:800;line-height:1;}
#pg_hvac_trn .htr-stat-l{font-size:.62rem;color:#3a5070;font-weight:600;letter-spacing:.05em;margin-top:2px;}
#pg_hvac_trn .htr-body{flex:1;overflow-y:auto;padding:10px 12px 24px;}
#pg_hvac_trn .htr-grp-lbl{font-family:Rajdhani,sans-serif;font-size:.88rem;font-weight:700;letter-spacing:.12em;color:#4aa8d4;padding:8px 0 4px;border-bottom:1px solid rgba(74,168,212,.18);margin-bottom:8px;}
#pg_hvac_trn .htr-grp-lbl:not(:first-child){margin-top:16px;}
#pg_hvac_trn .htr-card{background:#040e18;border:1.5px solid rgba(74,168,212,.15);border-left:3px solid var(--tc);border-radius:10px;padding:12px;margin-bottom:8px;}
#pg_hvac_trn .htr-card-top{display:flex;align-items:flex-start;gap:10px;margin-bottom:10px;}
#pg_hvac_trn .htr-icon{width:42px;height:42px;border-radius:8px;display:flex;align-items:center;justify-content:center;flex-shrink:0;font-size:17px;font-weight:800;font-family:Rajdhani,sans-serif;}
#pg_hvac_trn .htr-info{flex:1;min-width:0;}
#pg_hvac_trn .htr-code{font-family:monospace;font-size:.62rem;color:var(--tc);letter-spacing:.06em;margin-bottom:3px;opacity:.8;}
#pg_hvac_trn .htr-title{font-family:'Exo 2',sans-serif;font-size:1rem;font-weight:700;color:#fff;line-height:1.25;margin-bottom:4px;}
#pg_hvac_trn .htr-sub{font-family:monospace;font-size:.66rem;color:#3a5070;line-height:1.4;}
#pg_hvac_trn .htr-btns{display:flex;gap:8px;justify-content:flex-end;}
#pg_hvac_trn .htr-btn-view{padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#0a2240;color:#4aa8d4;border:1.5px solid #4aa8d4;letter-spacing:.04em;}
#pg_hvac_trn .htr-btn-dl{display:inline-block;text-align:center;padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#1a3a5a;color:#fff;border:1.5px solid #4aa8d4;text-decoration:none;letter-spacing:.04em;}
#pg_hvac_trn .htr-overlay{display:none;position:absolute;inset:0;background:rgba(0,0,0,.75);z-index:10;flex-direction:column;}
#pg_hvac_trn .htr-overlay.active{display:flex;}
#pg_hvac_trn .htr-popup{background:#040e18;border:1.5px solid #4aa8d4;border-radius:12px;margin:16px 12px;flex:1;display:flex;flex-direction:column;overflow:hidden;min-height:0;}
#pg_hvac_trn .htr-pop-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-pop-title{font-family:Rajdhani,sans-serif;font-size:1rem;font-weight:700;color:#fff;flex:1;margin-right:10px;}
#pg_hvac_trn .htr-pop-close{width:30px;height:30px;border-radius:6px;background:rgba(248,113,113,.15);border:1px solid rgba(248,113,113,.4);color:#fca5a5;cursor:pointer;font-size:16px;display:flex;align-items:center;justify-content:center;font-weight:700;flex-shrink:0;}
#pg_hvac_trn .htr-pop-frame{flex:1;width:100%;border:none;background:#04090f;}
</style>
<style>
#pg_hvac_precomm_greener{z-index:201;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_greener{z-index:207;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_precomm_greener .pg-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero{padding:13px 14px 11px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.16em;color:#4aa8d4;margin-bottom:4px;}
#pg_hvac_precomm_greener .pg-hero-title{font-family:Rajdhani,sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_precomm_greener .pg-hero-title span{color:#4aa8d4;}
#pg_hvac_precomm_greener .pg-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_precomm_greener .pg-body{flex:1;overflow-y:auto;padding:10px;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px;align-content:start;}
#pg_hvac_precomm_greener .pg-card{border-radius:11px;overflow:hidden;display:flex;flex-direction:column;height:110px;cursor:pointer;transition:transform .18s,box-shadow .18s;}
#pg_hvac_precomm_greener .pg-card:hover{transform:translateY(-2px);box-shadow:0 4px 16px rgba(0,0,0,.4);}
#pg_hvac_precomm_greener .pg-card-left{display:flex;flex-direction:row;align-items:center;justify-content:flex-start;gap:8px;padding:10px 12px 6px;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-card-tag{font-family:monospace;font-size:.6rem;font-weight:700;border:1px solid;border-radius:3px;padding:1px 5px;letter-spacing:.04em;}
#pg_hvac_precomm_greener .pg-card-right{flex:1;padding:0 12px 10px;display:flex;flex-direction:column;justify-content:flex-end;gap:3px;min-width:0;}
#pg_hvac_precomm_greener .pg-card-name{font-family:Rajdhani,sans-serif;font-size:.95rem;font-weight:700;color:#ffffff;line-height:1.2;}
#pg_hvac_precomm_greener .pg-card-desc{font-family:monospace;font-size:.62rem;color:rgba(180,210,240,.55);line-height:1.3;}
#pg_hvac_precomm_greener .pg-card-pend{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#f59e0b;background:rgba(245,158,11,.1);border:1px solid rgba(245,158,11,.3);border-radius:3px;padding:2px 6px;margin-top:3px;width:fit-content;}
#pg_hvac_precomm_greener .pg-card-open{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:3px;padding:2px 8px;margin-top:3px;text-decoration:none;width:fit-content;}
</style>
<style>
/* ── pg_hvac_sc Landing ── */
#pg_hvac_sc{z-index:142;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hsc-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hsc-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hsc-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-title{color:#ffffff;font-size:19px;font-weight:700;letter-spacing:0.5px;flex:1;}
.hsc-subtitle{color:#5a8ab8;font-size:10px;letter-spacing:0.5px;margin-top:1px;}
.hsc-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;letter-spacing:0.5px;font-weight:600;}
.hsc-body{flex:1;overflow-y:auto;padding:18px 16px 60px;}
.hsc-sec-label{color:#ffffff;font-size:13px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:7px;margin-bottom:14px;}
.hsc-nav-grid{display:grid;grid-template-columns:1fr;gap:12px;}
.hsc-nav-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:12px;padding:18px 16px;display:flex;align-items:center;gap:14px;cursor:pointer;transition:border-color 0.2s,background 0.2s;}
.hsc-nav-card:hover{border-color:#4da6ff;background:#0a1628;}
.hsc-nav-card.gold-card{border-color:#3a2800;background:#080600;}
.hsc-nav-card.gold-card:hover{border-color:#c9a84c;background:#0d0900;}
.hsc-nav-icon{width:48px;height:48px;border-radius:10px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-icon svg{width:24px;height:24px;stroke:#4da6ff;stroke-width:1.8;fill:none;}
.hsc-nav-icon.gold-icon{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-icon.gold-icon svg{stroke:#c9a84c;}
.hsc-nav-info{flex:1;}
.hsc-nav-title{color:#ffffff;font-size:16px;font-weight:700;margin-bottom:4px;letter-spacing:0.2px;}
.hsc-nav-card.gold-card .hsc-nav-title{color:#f0c060;}
.hsc-nav-desc{color:#b0cfe8;font-size:13px;line-height:1.4;}
.hsc-nav-card.gold-card .hsc-nav-desc{color:#a07830;}
.hsc-nav-count{display:inline-block;background:#0d2040;border:1px solid #2a5a8e;color:#8abfe0;font-size:10px;padding:2px 8px;border-radius:4px;margin-top:5px;font-weight:600;}
.hsc-nav-card.gold-card .hsc-nav-count{background:#1a1005;border-color:#6a4a10;color:#b08040;}
.hsc-nav-arrow{width:28px;height:28px;border-radius:7px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-arrow svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-nav-card.gold-card .hsc-nav-arrow{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-card.gold-card .hsc-nav-arrow svg{stroke:#c9a84c;}
.hsc-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
</style>
<style>
/* ── pg_hvac_mfr_dir & pg_hvac_sup_dir shared contact styles ── */
#pg_hvac_mfr_dir{z-index:143;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sup_dir{z-index:144;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hcd-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hcd-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hcd-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hcd-title-wrap{flex:1;}
.hcd-title{color:#ffffff;font-size:17px;font-weight:700;letter-spacing:0.3px;}
.hcd-sub{color:#5a8ab8;font-size:10px;margin-top:1px;}
.hcd-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;font-weight:600;}
.hcd-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.hcd-group{margin-bottom:18px;}
.hcd-group-hdr{background:#071428;border-left:3px solid #4da6ff;border-radius:0 6px 6px 0;padding:7px 12px;margin-bottom:10px;}
.hcd-group-title{color:#ffffff;font-size:14px;font-weight:700;letter-spacing:0.8px;}
.hcd-group-count{color:#7ab0e0;font-size:12px;margin-top:2px;}
.hcd-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:10px;padding:13px 14px;margin-bottom:8px;}
.hcd-card-hdr{display:flex;align-items:center;gap:10px;margin-bottom:8px;}
.hcd-avatar{width:36px;height:36px;border-radius:50%;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;color:#4da6ff;font-size:11px;font-weight:700;flex-shrink:0;}
.hcd-name-wrap{}
.hcd-name{color:#ffffff;font-size:16px;font-weight:700;line-height:1.2;}
.hcd-role{color:#90bcd8;font-size:12px;margin-top:3px;}
.hcd-equip-tag{display:inline-block;background:#0d2040;border:1px solid #3a7abf;color:#ffffff;font-size:12px;padding:3px 10px;border-radius:4px;font-weight:700;margin:2px 2px 2px 0;}
.hcd-divider{border:none;border-top:1px solid #0f1e30;margin:8px 0;}
.hcd-rows{display:flex;flex-direction:column;gap:5px;}
.hcd-row{display:flex;align-items:flex-start;gap:8px;}
.hcd-row-icon{width:28px;height:20px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hcd-row-icon svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2;fill:none;}
.hcd-row-label{color:#5a8ab8;font-size:11px;font-weight:600;width:52px;flex-shrink:0;padding-top:1px;}
.hcd-row-val{color:#d0e8ff;font-size:12px;flex:1;line-height:1.4;}
.hcd-row-val a{color:#4da6ff;text-decoration:none;}
.hcd-equip-row{display:flex;flex-wrap:wrap;gap:4px;margin-top:6px;}
.hcd-pending{color:#5a8ab8;font-size:12px;font-style:italic;}
.hcd-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
/* ── Plumbing Contact Directory overrides ── */
#pg_plumb_sc{z-index:145;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_mfr_dir{z-index:146;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sup_dir{z-index:147;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ic{z-index:185;background:#0a1628;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pcd-link{color:#2abf8f;text-decoration:none;font-size:12px;}
.pcd-link:hover{text-decoration:underline;}
.pcd-equip-box{width:190px;flex-shrink:0;background:#020a05;border:1px solid #1a5a3a;border-radius:8px;padding:9px 11px;align-self:stretch;}
.pcd-equip-title{color:#2abf8f;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #0a2a1a;padding-bottom:5px;margin-bottom:7px;}
.pcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.pcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}

/* ── Project Contact box ── */
.hcd-pc-box{background:#02080e;border:1px solid #c9a84c55;border-radius:7px;padding:8px 11px;margin-top:9px;}
.hcd-pc-title{color:#c9a84c;font-size:10px;font-weight:700;letter-spacing:1.2px;margin-bottom:6px;display:flex;align-items:center;gap:5px;}
.hcd-pc-title svg{stroke:#c9a84c !important;}
.hcd-pc-row{color:#f0d890;font-size:12px;line-height:1.6;}

/* ── Equipment box layout ── */
.hcd-card-inner{display:flex;gap:12px;align-items:flex-start;}
.hcd-card-left{flex:1;min-width:0;}
.hcd-equip-box{width:190px;flex-shrink:0;background:#030c1c;border:1px solid #2a5a8e;border-radius:8px;padding:9px 11px;align-self:stretch;}
.hcd-equip-box-title{color:#4da6ff;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:5px;margin-bottom:7px;}
.hcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.hcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}
.hcd-link{color:#4da6ff;text-decoration:none;font-size:12px;}
.hcd-link:hover{text-decoration:underline;}

</style>
<style>
/* ---- HVAC Error Codes — shared base ---- */
#pg_hvac_err { z-index:148; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_vrf { z-index:149; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_rxytq { z-index:150; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_r { z-index:151; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_c { z-index:152; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_brc { z-index:153; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ---- Shared nav header ---- */
.err-nav { display:flex; align-items:center; gap:10px; padding:12px 16px 8px; background:#08152b; border-bottom:1px solid #1a2f50; flex-shrink:0; }
.err-nav-back { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; display:flex; align-items:center; gap:5px; }
.err-nav-back:active { background:#1a3a6a; }
.err-nav-title { flex:1; font-size:16px; font-weight:700; color:#e8f4ff; letter-spacing:.3px; }
.err-nav-home { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; }
.err-nav-home:active { background:#1a3a6a; }

/* ---- LANDING: cards grid ---- */
.err-land-body { flex:1; overflow-y:auto; padding:16px; }
.err-land-hero { background:linear-gradient(135deg,#0f2040,#0a1628); border:1px solid #1e3a5f; border-radius:12px; padding:16px 18px; margin-bottom:18px; display:flex; align-items:center; gap:14px; }
.err-land-hero-icon { width:48px; height:48px; background:#0f2a50; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:22px; flex-shrink:0; }
.err-land-hero-info { flex:1; }
.err-land-hero-title { font-size:18px; font-weight:700; color:#e8f4ff; }
.err-land-hero-sub { font-size:12px; color:#6a8fb0; margin-top:3px; }
.err-land-stats { display:flex; gap:8px; margin-top:10px; flex-wrap:wrap; }
.err-stat { background:#0a1628; border:1px solid #1a2f50; border-radius:8px; padding:6px 12px; text-align:center; flex:1; min-width:70px; }
.err-stat-num { font-size:20px; font-weight:700; color:#4dabf7; }
.err-stat-label { font-size:10px; color:#5a7a9a; text-transform:uppercase; letter-spacing:.5px; margin-top:2px; }
.err-land-grid { display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:10px; }
.err-card { background:#0c1a2e; border:2px solid #1a2f4a; border-radius:12px; padding:12px; cursor:pointer; transition:transform .22s ease,box-shadow .22s ease; display:flex; flex-direction:column; align-items:flex-start; height:145px; box-sizing:border-box; position:relative; overflow:hidden; }
.err-card:hover { transform:scale(1.03); box-shadow:0 6px 20px rgba(0,0,0,.5); z-index:5; }
.err-card:active { transform:scale(.97); }
.err-card::before { content:''; position:absolute; top:0; left:0; right:0; height:3px; border-radius:12px 12px 0 0; }
.err-card-icon { width:42px; height:42px; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:20px; margin-bottom:10px; }
.err-card-name { font-size:14px; font-weight:700; color:#ffffff; line-height:1.3; }
.err-card-sub { font-size:11px; color:#5a7a9a; margin-top:4px; }
.err-card-count { margin-top:auto; padding-top:10px; font-size:12px; font-weight:600; }
.err-card-full { flex-direction:column; align-items:flex-start; gap:0; }
.err-card-full .err-card-name { font-size:14px; }
.err-card-full .err-card-count { margin-top:auto; padding-top:5px; }

/* ---- Sub-screen body ---- */
.err-body { flex:1; overflow-y:auto; padding:12px 0; }
.err-section-title { font-size:13px; font-weight:700; text-transform:uppercase; letter-spacing:.8px; color:#4dabf7; padding:10px 16px 6px; border-bottom:1px solid #0f2040; margin-bottom:6px; }

/* ---- Search bar ---- */
.err-search-wrap { padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; flex-shrink:0; }
.err-search-input { width:100%; box-sizing:border-box; background:#0c1e38; border:1px solid #1a3055; border-radius:8px; padding:8px 12px 8px 36px; color:#d0e8ff; font-size:14px; outline:none; background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='16' height='16' viewBox='0 0 24 24' fill='none' stroke='%234a6a8a' stroke-width='2'%3E%3Ccircle cx='11' cy='11' r='8'/%3E%3Cline x1='21' y1='21' x2='16.65' y2='16.65'/%3E%3C/svg%3E"); background-repeat:no-repeat; background-position:10px center; }
.err-search-input::placeholder { color:#3a5575; }

/* ---- Full Reference Table ---- */
.err-table-wrap { overflow-x:auto; padding:0 10px 20px; }
.err-table { width:100%; border-collapse:collapse; min-width:700px; }
.err-table thead th { background:#0a1628; color:#4dabf7; font-size:11px; text-transform:uppercase; letter-spacing:.6px; padding:8px 10px; text-align:left; border-bottom:2px solid #1a2f50; position:sticky; top:0; z-index:2; white-space:nowrap; }
.err-table tbody tr { border-bottom:1px solid #0c1e30; }
.err-table tbody tr:hover { background:#0c1e30; }
.err-row.hidden { display:none; }
.err-code { font-size:16px; font-weight:800; letter-spacing:.5px; padding:10px; white-space:nowrap; }
.err-series-badge { font-size:10px; font-weight:600; border:1px solid; border-radius:5px; padding:2px 6px; white-space:nowrap; }
.err-loc { font-size:12px; color:#7eb8f7; padding:10px; white-space:nowrap; }
.err-loc2 { font-size:12px; color:#7eb8f7; padding:8px 10px; }
.err-defn { font-size:13px; color:#d0e8ff; padding:10px; min-width:180px; }
.err-cause { font-size:12px; color:#8aaccc; padding:10px; min-width:180px; }
.err-action { font-size:12px; color:#74c0fc; padding:10px; min-width:180px; }
.err-vrv { padding:10px; text-align:center; }
.err-vrv-yes { background:#1a4028; color:#51cf66; font-size:10px; font-weight:700; border-radius:4px; padding:2px 6px; }
.err-vrv-no { color:#3a4a5a; font-size:12px; }
.err-no-results { color:#3a5575; font-size:14px; text-align:center; padding:30px; display:none; }

/* ---- Series Legend ---- */
.err-legend-wrap { padding:10px 14px; display:flex; flex-wrap:wrap; gap:6px; border-bottom:1px solid #0f2040; background:#06101c; }
.err-legend-pill { font-size:10px; font-weight:600; padding:3px 8px; border-radius:20px; border:1px solid; cursor:pointer; transition:opacity .15s; }
.err-legend-pill.dimmed { opacity:.3; }
.err-legend-pill.active { opacity:1; }

/* ---- RXYTQ compact table ---- */
.err-compact-table { width:100%; border-collapse:collapse; }
.err-compact-table thead th { background:#08152b; color:#6a8fb0; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; text-align:left; border-bottom:1px solid #0f2040; }
.err-compact-table tbody tr { border-bottom:1px solid #0a1628; }
.err-compact-table tbody tr:hover { background:#0a1628; }
.err-compact-table td { padding:8px 12px; vertical-align:top; }

/* ---- Sub code detail table ---- */
.err-det-table { width:100%; border-collapse:collapse; min-width:500px; }
.err-det-table thead th { background:#08152b; color:#ffd43b; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border-bottom:1px solid #1a2f20; white-space:nowrap; }
.err-det-table tbody tr { border-bottom:1px solid #0a1628; }
.err-det-table tbody tr:hover { background:#0c1628; }
.err-det-table td { padding:8px 10px; vertical-align:top; font-size:12px; }

/* ---- RXYTQ tab buttons ---- */
.err-tab-bar { display:flex; gap:6px; padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; overflow-x:auto; flex-shrink:0; }
.err-tab-btn { background:#0c1e38; border:1px solid #1a2f50; color:#7eb8f7; padding:6px 12px; border-radius:8px; font-size:12px; font-weight:600; cursor:pointer; white-space:nowrap; flex-shrink:0; }
.err-tab-btn.active { background:#1a3a6a; border-color:#4dabf7; color:#4dabf7; }
.err-tab-content { display:none; }
.err-tab-content.active { display:block; }

/* ---- Split AC How-to box ---- */
.err-howto-box { background:#0c1e38; border:1px solid #1a3055; border-radius:10px; margin:12px 14px; padding:14px; }
.err-howto-title { font-size:12px; font-weight:700; color:#ffd43b; text-transform:uppercase; letter-spacing:.5px; margin-bottom:10px; }
.err-howto-row { display:flex; gap:10px; margin-bottom:8px; align-items:flex-start; }
.err-howto-step { background:#ffd43b22; color:#ffd43b; border-radius:50%; width:22px; height:22px; display:flex; align-items:center; justify-content:center; font-size:11px; font-weight:700; flex-shrink:0; margin-top:1px; }
.err-howto-step.note { background:#4dabf722; color:#4dabf7; border-radius:6px; width:auto; padding:0 6px; font-size:10px; height:22px; }
.err-howto-text { font-size:12px; color:#b0cce8; line-height:1.5; }

/* ---- KN-86N3 sections ---- */
.err-kn-section { margin:0 12px 14px; }
.err-kn-sec-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; border-radius:6px 6px 0 0; margin-bottom:0; }
.err-kn-table { width:100%; border-collapse:collapse; background:#08152b; border-radius:0 0 6px 6px; overflow:hidden; }
.err-kn-table thead th { background:#06101c; color:#5a7a9a; font-size:11px; padding:6px 12px; text-align:left; border-bottom:1px solid #0c1a2e; }
.err-kn-table tbody tr { border-bottom:1px solid #0c1628; }
.err-kn-table tbody tr:hover { background:#0c1a2e; }
.err-kn-code { font-size:14px; font-weight:700; padding:7px 12px; white-space:nowrap; width:70px; }
.err-kn-defn { font-size:13px; color:#b0cce8; padding:7px 12px; }

/* ---- BRC Madoka ---- */
.brc-icon-name { font-size:13px; font-weight:700; color:#e8f4ff; padding:8px 12px; display:block; }
.brc-cat-badge { font-size:10px; font-weight:600; padding:3px 8px; border-radius:12px; white-space:nowrap; }
.brc-desc { font-size:12px; color:#8aaccc; padding:8px 12px; }
.brc-section-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.6px; padding:10px 14px 6px; color:#06d6a0; border-top:1px solid #0f2040; margin-top:4px; }

/* ---- Note box ---- */
.err-note-box { background:#0c1a2e; border:1px solid #1a2f50; border-radius:8px; margin:10px 14px; padding:12px; font-size:12px; color:#8aaccc; line-height:1.6; }
.err-note-box strong { color:#ffd43b; }

/* ---- Footer ---- */
.err-footer { padding:12px 16px; font-size:10px; color:#2a3a50; text-align:center; border-top:1px solid #0a1628; flex-shrink:0; }
</style>
<style>
#pg_hvac_sac_sel{z-index:190;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sac_sel .ves-tbl td{font-size:13px;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(2){font-family:'Rajdhani',sans-serif;font-size:13px;color:rgba(210,230,255,0.9);min-width:180px;text-align:left;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(3){font-size:12px;color:rgba(180,210,255,0.7);min-width:70px;text-align:center;}
#pg_hvac_sac_sel .ves-tbl td:first-child{font-size:12px;min-width:90px;}
#pg_plumb_parts_info{z-index:189;background:#06130d;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ra_land,#pg_ra_pm,#pg_ra_mep,#pg_ra_dd,#pg_ra_fm,#pg_ra_cr,#pg_ra_summary {
  background:#ffffff; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden;
}
#pg_ra_land    { z-index:158; }
#pg_ra_pm      { z-index:159; }
#pg_ra_mep     { z-index:188; }
#pg_ra_dd      { z-index:160; }
#pg_ra_fm      { z-index:161; }
#pg_ra_cr      { z-index:162; }
#pg_ra_summary { z-index:163; }
.ra-nav { background:#f5f5f5; border-bottom:1px solid #e0e0e0; padding:10px 14px; display:flex; align-items:center; gap:8px; flex-shrink:0; }
.ra-nav-back,.ra-nav-home { color:#1a73e8; font-size:12px; display:flex; align-items:center; gap:3px; cursor:pointer; background:none; border:none; padding:0; }
.ra-nav-title { color:#111; font-size:14px; font-weight:500; flex:1; text-align:center; }
.ra-body { flex:1; overflow-y:auto; padding:14px 14px 40px; background:#fff; }
.ra-screen-lbl { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#888; display:inline-block; margin-bottom:10px; }
.ra-hero { color:#333; font-size:14px; margin-bottom:14px; line-height:1.6; font-weight:500; }
.ra-land-grid { display:grid; grid-template-columns:1fr 1fr; gap:10px; margin-bottom:14px; }
.ra-land-card { border:1px solid #e0e0e0; border-radius:10px; padding:14px; cursor:pointer; background:#fff; transition:border-color 0.15s; }
.ra-land-card:hover { border-color:#999; }
.ra-card-icon { width:36px; height:36px; border-radius:50%; display:flex; align-items:center; justify-content:center; margin-bottom:8px; }
.ra-card-title { color:#111; font-size:15px; font-weight:700; margin-bottom:3px; }
.ra-card-sub { color:#555; font-size:12px; font-weight:500; }
.ra-pill { display:inline-block; font-size:11px; padding:3px 10px; border-radius:20px; margin-top:7px; font-weight:600; background:#f0f0f0; color:#666; }
.ra-summary-link { display:block; width:100%; padding:12px; background:#f5f5f5; border:1px solid #e0e0e0; border-radius:8px; text-align:center; color:#1a73e8; font-size:14px; font-weight:600; cursor:pointer; margin-top:4px; }
.ra-tab-bar { display:flex; background:#f5f5f5; border-radius:8px; padding:3px; margin-bottom:14px; border:1px solid #e0e0e0; }
.ra-tab { flex:1; padding:7px 4px; text-align:center; font-size:13px; border-radius:6px; cursor:pointer; color:#666; font-weight:500; }
.ra-tab.active { background:#fff; color:#111; font-weight:700; border:1px solid #e0e0e0; }
.ra-sdiv { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#666; margin:14px 0 8px; padding-bottom:5px; border-bottom:1px solid #ddd; font-weight:600; }
.ra-flbl { font-size:14px; color:#111; margin-bottom:4px; font-weight:700; }
.ra-finp { border:1px solid #ccc; border-radius:6px; padding:9px 11px; width:100%; color:#111; font-size:15px; background:#fafafa; margin-bottom:11px; box-sizing:border-box; font-family:inherit; font-weight:500; }
.ra-dec-row { display:grid; grid-template-columns:1fr 1fr 1fr; gap:8px; margin:12px 0; }
.ra-dec-btn { padding:10px 4px; border-radius:8px; text-align:center; cursor:pointer; font-size:13px; font-weight:700; border:1.5px solid #ddd; background:#fafafa; color:#333; user-select:none; }
.ra-dec-approved.ra-dec-sel { background:#e6f4ea; border-color:#34a853; color:#1e7e34; }
.ra-dec-comments.ra-dec-sel { background:#fff3e0; border-color:#fbbc04; color:#e65100; }
.ra-dec-rejected.ra-dec-sel { background:#fce8e6; border-color:#ea4335; color:#c5221f; }
.ra-cbox { background:#fffbe6; border:1px solid #fbbc04; border-radius:8px; padding:10px; margin:8px 0; display:none; }
.ra-cbox-lbl { font-size:14px; color:#b06000; margin-bottom:6px; font-weight:700; }
.ra-carea { background:#fff; border:1px solid #e0e0e0; border-radius:5px; padding:9px 11px; font-size:14px; color:#111; min-height:60px; width:100%; box-sizing:border-box; resize:none; font-family:inherit; font-weight:500; }
.ra-submit { background:#1a73e8; color:#fff; border:none; border-radius:8px; padding:12px; width:100%; font-size:15px; font-weight:700; cursor:pointer; margin-top:10px; }
.ra-lock-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:9px 12px; margin-bottom:12px; display:flex; align-items:center; gap:8px; }
.ra-lock-txt { font-size:13px; color:#1e7e34; font-weight:700; }
.ra-lock-date { font-size:10px; color:#555; margin-top:1px; }
.ra-ro { background:#f5f5f5; border:1px solid #e0e0e0; border-radius:6px; padding:9px 11px; font-size:15px; color:#333; margin-bottom:11px; font-weight:500; }
.ra-ldec { border-radius:8px; padding:10px 12px; margin-bottom:10px; border:1.5px solid #ddd; }
.ra-ldec-lbl { font-size:15px; font-weight:700; margin-bottom:5px; color:#111; }
.ra-ldec-cmt { font-size:14px; color:#333; font-weight:500; }
.ra-lock-footer { background:#e0e0e0; color:#888; border:none; border-radius:8px; padding:12px; width:100%; font-size:14px; text-align:center; display:block; margin-top:6px; font-weight:600; }
.ra-sum-row { background:#fafafa; border:1px solid #e8e8e8; border-radius:8px; padding:9px 12px; margin-bottom:7px; display:flex; align-items:center; gap:10px; }
.ra-sum-av { width:28px; height:28px; border-radius:50%; background:#e8f0fe; display:flex; align-items:center; justify-content:center; font-size:10px; font-weight:500; color:#1a73e8; flex-shrink:0; }
.ra-sum-name { font-size:14px; color:#111; font-weight:700; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-role { font-size:12px; color:#555; font-weight:500; }
.ra-sum-cmt { font-size:12px; color:#444; margin-top:3px; font-style:italic; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-pill { font-size:12px; padding:4px 10px; border-radius:20px; font-weight:600; flex-shrink:0; }
.ra-lock-svg { color:#1e7e34; }
.ra-master-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:10px 12px; margin-bottom:12px; font-size:13px; color:#1e7e34; line-height:1.5; text-align:center; }
</style>
<style>
#pg_hvac_ppm_menu {
  z-index: 171 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vrf {
  z-index: 172 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vrf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_sac {
  z-index: 173 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_sac.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_rtu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_rtu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_dh {
  z-index: 175 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_dh.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_fahu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_fahu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vf {
  z-index: 176 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_duct {
  z-index: 177 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_duct.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>

<style id="eva-preboot-css">html.eva-preboot,html.eva-preboot body{background:#050507!important}html.eva-preboot .screen{visibility:hidden!important;opacity:0!important;pointer-events:none!important}html.eva-nav-arriving::after{content:'';position:fixed;inset:0;z-index:999999;background:#050507;opacity:1;pointer-events:none;transition:opacity 0.5s ease}html.eva-nav-arriving.eva-nav-revealed::after{opacity:0}</style>
<script>document.documentElement.classList.add('eva-preboot');</script>
<script src="eva-nav-bridge.js"></script>
<style>
#pg_hvac_ppm_vf {
  z-index: 176 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
</head>
<body>
<div class="screen" id="pg_hvac_ppm_vf" data-eva-default="1">

  <div style="display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(201,168,76,.2);flex-shrink:0;">
    <div style="display:flex;align-items:center;gap:.75rem;">
      <button onclick="siGoTo('pg_hvac_ppm_menu')" style="width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;">
        <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="15,18 9,12 15,6"/></svg>
      </button>
      <span style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#2abf8f;">EVA-APP</span>
      <span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;letter-spacing:.07em;color:#7a85a3;">PPM &rsaquo; <span style="color:#2abf8f;">VENTILATION FANS</span></span>
    </div>
    <button onclick="siGoTo('pg3')" style="width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9,22 9,12 15,12 15,22"/></svg>
    </button>
  </div>

  <div style="padding:.7rem 1.2rem .5rem;background:linear-gradient(135deg,rgba(42,191,143,.07),transparent);border-bottom:1px solid rgba(255,255,255,.05);flex-shrink:0;">
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.5rem;font-weight:700;color:#ffffff;letter-spacing:.04em;">VENTILATION <span style='color:#2abf8f;'>FANS</span></div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.72rem;letter-spacing:.08em;color:#7a85a3;margin-top:.25rem;">Axial + Inline Models · Systemair/York · FAF/EXF Series · CEO Villa</div>
  </div>

  <div style="display:flex;background:#0a0c15;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;">
    <button id="vf-model-bkf" onclick="vfModel('bkf')" style="flex:1;padding:.5rem;background:rgba(42,191,143,.15);border:none;border-bottom:3px solid #2abf8f;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.8rem;font-weight:700;color:#2abf8f;letter-spacing:.05em;">BKF MODELS</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.62rem;color:#5a6380;">Axial · EXF-01 to EXF-06 · FAF-01</span></button>
    <button id="vf-model-cis" onclick="vfModel('cis')" style="flex:1;padding:.5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;"><span style="font-family:'Share Tech Mono',monospace;font-size:.8rem;font-weight:700;color:#5a6380;letter-spacing:.05em;">INLINE MODELS</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.62rem;color:#5a6380;">Inline/York · FAF-02 · FAF-03</span></button>
  </div>

  <div style="display:flex;background:#090b12;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;"><button id="ppm-vf-tab-daily" onclick="vfTabSwitch('daily')" style="flex:1;padding:.6rem .5rem;background:rgba(42,191,143,.15);border:none;border-bottom:3px solid #2abf8f;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#2abf8f;">🟢 DAILY</span><br><span id="vf-tab-cnt-daily" style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">12 ITEMS</span></button><button id="ppm-vf-tab-weekly" onclick="vfTabSwitch('weekly')" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🔵 WEEKLY</span><br><span id="vf-tab-cnt-weekly" style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">16 ITEMS</span></button><button id="ppm-vf-tab-monthly" onclick="vfTabSwitch('monthly')" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🟡 3 MONTHLY</span><br><span id="vf-tab-cnt-monthly" style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">30 ITEMS</span></button><button id="ppm-vf-tab-six" onclick="vfTabSwitch('six')" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🟠 6 MONTHLY</span><br><span id="vf-tab-cnt-six" style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">40 ITEMS</span></button></div>

  <div style="flex:1;overflow-y:auto;overflow-x:hidden;padding:1rem 1.2rem 3rem;box-sizing:border-box;">

    <div id="ppm-vf-bkf-panel-daily" class="vf-bkf-panel" style="display:block;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(42,191,143,.08);border-radius:8px;border-left:3px solid #2abf8f;">
  <div><div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#2abf8f;">DAILY PM CHECKLIST — BKF AXIAL FANS</div></div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#2abf8f;background:rgba(42,191,143,.15);border:1px solid rgba(42,191,143,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">12 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAAd66/1NEAAA7sAAABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd227jurm+L9B3IFKgaIGZWOdD9popdFwTrEwSJGmKfVUwEh2rkUUtSsphrvoQfcL9JJukJEeJpYkjp46tKDOwjvxJ/cePv0jql7/dz2Nwi0gW4eTLnrgv7AGUBDiMkusve3+/8D8beyDLYRLCGCfoy94Dyvb+9vWPf/jl7iDEQTFHSQ4oiSQ7uEuDL3uzPE8PJpMsmKE5zPbnUUBwhqf5foDnEzydRgGa3GESTiRBFPheSnCAsozW58DkFmZ7FbngfjVqIYF3tDAjqEyCGSQ5un+kIb6aiDoxJ8YyIakHIfqEkrhMSn41KW3CWrVESOlFiLZqiZLaj1LLw2n9KEnLlPR+lORlSkY/SkvqNF9WcJyihF6cYjKHOT0k15M5JDdF+pkSTmEeXUVxlD9QmoJWk4FRctOjRbTUgsJcDl9NQZ/McYhiOayp4C97BUkOqvKfF+VZ0w/K8tVmUQLFq1VLqzMn6D6Ps7wuS1bhXVncrRwL59qEoJjyESfZLEoX3mHelxq9OKuJ3P6MAbfzuL7vLhVXNLUu1+aWYngkuErzK9nN47LlP6coCitIk5FYlFilCU/rrFsypxr8WHEv1jSYK67ofGoC0hIBLUArBouahlHRmASP1s3oRCuaVU2nlAqjEz0yVlzRBz5vTINAWLyKhCTX7WAbVrxBKwvzcPY6crWMJqwszOEMZgujKSlOV3QENUWlQbFUsBgHC3/GaKLXMU1dEHyYN2SYXq9nqL8SXKSP1KL1qB0+uuw7Bp5eQasy+KYTytZrzPkMptSTz4ODw+sEE3gV0xZR8wXUAgGXAPulisw2fBfd8/NMf6qdacx2wgIwl7j3lYLAKxw+sG1KLygHKSTwkNqQptiSY+vSHj9LQ2jOzurVHz17QAFnePZlTxAMVXUFZXHKRVNYxDm7Uv7xWtJTwjb/Cuhtt5DqXkAdOiJ7k6+/TBZXy59q38dJntG7YRZEVIpWmuMMHENC8B2rC8Est7IILl+ZWUnWUiDInp2b8Kcvf52MbwMcY1K3UFF0yVHK27Ifi7NCfcZhrWucmyzann89PfMuveOLw0sPfLcOjy+8Y+vY8YDzzXN+Ozo8v2A352WRkgHLEpAtWbYVBjo+kgQeGS0tWP/I6PJcg9HMtA6yFAbUElKCMkRu0d7X36Kc2lcCvPsZLLIc+JDu+58FHfzfv/8DnvCePjnBeOoRJvb8IaV0shTF8XlOgWPZgF3jydfzhyyn3iUiKz2pl4S7+Zztsgf2bz5QBcHVwF8ufRe4JLpFyV+Bax0e/e8LBphfxdWmquIq/getngItkRqZwJ6jZFx4D8sG0jts6qNp75sf4bRuLfPXMWIlsh/UQfCdsqmcDHc0X/ZgkeOSUIymed+yVzjP8bxvaRJdz3pXHVFhh+jbesUv+xVnEnzK/qvYoQr9HXLhVRzlwmuRXP3Y7ddL2g1q9OgI45u6pdyr0oNpRLL8DN9VLYxh84hfdHBczJPG9ScnEvzNhkm4OLqsjxZtWGjiryQK2e413VIaZdMlVari0RucLius68mZn1gOMY0IpeiW4WuOXJ5dilALU/Lul6VTmkrNqWeyWSh06/VnsqnZVNUSlL8V24LKfvkjLleUB8+bo7Td9qhKrU6g2dzW8g1dayHAHqBsB98rW/4MjTmGJ9pqF6dbBfUzLPDOrr4ZrP6B0M1BizfmvBiuRCXJtmVF99aSaHWlrnG43BIk1zQsa4j678IcfUD91zzLkH3Pelv9Z5vy6UkrhaZK2YrhOmJXAziRMXi9hahlQ/BV31MHaLyHCe1CBTkmH9CCFcH1bNF9YwserBFYqunKvjNAIzgl+F/UCD4iiJMlTRbNIXo2xzsBl1Ecw26pVsG2DGHLzBFUWTBkwX0j/7CopTU7I/E86ZIejdmZMTvzjtkZQ9PLx3lyVlMFo+W0KbTlZkyz9awiPrZh9YSNLEuK7xsvvNS5IKy84mmitl04mLFzuZ5sFtZyD2IEyXNd5KKOWQLZVxVT28oIQ9tvxdF1sniQ5quZDkAhSoKiWZWEP+QLOp//VS1cRK4/9cAh3CRH1apVy1Mkx/MYR0bVegKKZii4SXGU5D10jPn3UcVq5KxQ1fGl0Xs9V7GT3/qoljmq1kK1dEHW7FG1llXr+OQC9FMvijZH9arVy1d8x3Lf7FXEYNTrDM0hucm69YttynsZpZ92VHTDp6cts4PJnMiWdEq6cg+sv3aewoVqqa+0Gtf0JF/eSqvpjuquZnmq9WaDBt9Z7Zvabe0D3zoGJ6femXVxeHJsHYHzC+vi7+dvou+yqyqGKTIWDadjvvu+XjN9W/TE9V7Sb72vb6q52AMedHSeByB+0fYVi7+h2E131pSsg5NpROZguhgLG2WAFEkSJdd8WGzAOrfA/n4+CWjTCI4BjV4oZnMH8yIDNPzHOIAxiJIwCmCOn44uXU1V2vvAu68pgmTYJo19a2lKdWVFR7Eiw1t7hrvPcIWiLlm31hsc/19heGtfaQAJG1+QbWfNULgGw9mm5CBprasJpgzZsFX7hbeyI5jadDT1RUcw1nwfvFNgSuoRIQcLpiRRcx3HfDMs/Z6SbZ95chRlOUpenF50TeD8PWcXNTV0+gzFdTT3/aYIvch0UCRFVlBYmuAoQ2BKqH7vlAQoHKfoe9elcIUgYR0JLoVPgMA8j+nxJ8DuyQqCQFrEGV8FoIdTHGy3wVF8Q9C70pxgJZ84dhte06MXBM1wx27DxhiuO5Irc6rb3m3QNcewfOmF8cxjt2HDGqRLpu/IysAHozQhgdwjQg6226Bromza3u7O/GpKlo8fAhR0A3TP1/S4ReA2uiIcFwH6n6HBGS7YSFuWcA1wkqAgRyEIiyC/w+Smh2oMFTxppiooouWvpRkjeHpFzlXzFVtfc1jgCJ5WZ7isKoKoy++m4WxTcpC01tVsquhZnuW+0NQRPG1YgwTbV1zRH/hgpWaIVXpEyMGCJ8WSdNGRhgGeLhGJpg8Ahuj3AuYIwIhMY3wHYA7Ycobgplr0aYYxw0s8HTUt4piiKHzDAVWKSqTVQ0WGCqJUkwZ10dnCmD5QECU6sq1LwnrzgEcQtTrDJd+UPEN7k2nqfRjONiUHSWtdzWjt67JgeF2vyDiRcdTre+neT0xaERXdX0/D3jPKdo96tfcBW0OvHOnKR4kdH7qeA5xqhNgFCmZJ9HuBMuBIgtAdWF9jBa4oa+pLoGXsSmwaS9qSpSrawJcjbSq/2q3OndIfbFdCFn3FEjwm6KHkYZlnK4e4hlGWxvCBO7gEAxjkLDPLm83SsDCGZE67ESH6yeyWTpUYatdBFBxXt+UtfJc60K6DrPqOKWhj12FzDJddyq5d6DqIviorrvKCMY6gadMa5Ii2ba25yudOgSatR4QcLGgSPMdTDe4dB5N/ZagJF3la5GBKEO36JcEDuIvyWZSAFJF5lLP31QQm1wj8ZU5PSgL49oNDqzm8Byo7+msPJRksjHJFR/fVMQO7KYZrpuJJ0poD0UcYtTrDddWUPEVfb5XEDWVgDcWVpZd6uSOM2rAGqaZjyMbQl3RpBlu9R4Qc7hhAUfQsSRsGjPIRijmIosApxnxqBH0giq0wqfNPj4MDZwjmnxp30p8pDBB7pR330JChYijZVwza/11v3ZERQ73CISuW58q2vX0MHyiGUkXfNVVxFzCUZgmqavrj9Ovt0iBRsTTD1T8QhjJ6RMjBYihVMVxNkXd3aa6mZM8QDMEc52yKREEIfXo2eYKBquabvCopRSBLSCVwjuiVHJWpqR6qMVTwpPiKaflrLmg4gqdXmKLh2YKrM6ojeNqIhjuar/k7AZ50xfMUSerKBnMi4xDA99K9Tg3TLNUULHWQH4LZB99PLk7OwJ/hPP0fcHp2cuE5bAVMHmP5Je8Y+I4FTAGcf9Ymp9+87uj6ClNQFUXzVe+FrM/Yj9iwM9VlzfEc+QPNxza71blT+sMdB6hYvmCbw8jFfuddiHrCdUf2Fd8iwvbYLdmc+oBPbEzgVUH4ypk4HBfCbKqHpdqm4K6nHmNnYnWGa6rjG6rCWDt2JjbDcNnwfP3dustsU3KQtNbVRFC+5Pm2MM6k2C4NUkRVNgXpI60q/pOZQZ3iHy6Ech1fcM03y8S/q2jrZcVPLxyQzxCZwxikBOco4GvahOg2ChBbaryaVAGTkIKsHOQkSlMU9tCLweZhbcWwLHPMw27QDhVbErYQqw51PoXruaZpv9tQV7YpOUha62o0VXREUZGErtdlnMiYh30v3evUMMnQBFN2hvgBIncf/Oode2fWUXfMfIWCK5Ipmro+rnb5X1TTHi5SdUVPNP0PlF0Vx08ONbMLmqvLur27a0k0RVtOs67XZULJbURwMmejNSDBBe0ITGEyqVe2rNOv14S2A4GQ9Q+qZTBZBpYt9dRDUYa7+KUhOqq6hWm/oXYWJN0xFXPMs26K4bqgurJs7sLka8XxJVkfv964bT5S0xzf8D/QijXi+MWhpgdxTd3TnLfLs2/zd2SO8PUT2Xc0d5u/IQOTB54v5mt0Zp8AvEowzydTRBhSKJjxF+8BJoQll1kumeeYM5DDG5T00PzBZpJ1qveuzKiO4HATDFcNybcscQuXoh9qJlk3Pdlfc0boZsChJNuy6egfOZPsS+xfl+7x7yuvoXut5dfOJAuybKiGs55Jv28mOSp/eSa5ksxCgib79ywsfz3GOToALozih+pr0FH2uGo2jCcZSjJMHvbBMQZHJxcngC0AExEU0jPoFhFw9ZDCLOt4GbwPDqf8Cyfs3S//oDSbscMX16OhPcT8vTCDAzkokjyicR/TEwEsMv4COQqpTUbTiNfmn1rA1ABM0zhCGf+kyiLPdD+jRXKQPWQ5mmf73cCgsuLSNlqcjGOopqi/iZMpdb+shRtitbOwPKFVz+kdNiYhItmjyXABsgGLMWIlsh/U/fKdElBxMk0zbNpTr7ILY+tVurbEXoUjqu4h+rZe8ct+xUu1aLL/iW9+9FDiCw6o5foz78yPjjC+qVvK3QZg/pNk+RmuPXwMm0f8ooPjYp40rj85keBvNkyYOyuPLuujRRsWmvgrdfK1s6c0yqargsLv7ThdkqhLrjC7RRcs33W7gOnCODYaC2v3R76hSmazsyKmpdE97WAwYlwkomjoNbG6SHsY5dxZbuNy5Gs1+YZetUa25qO2EmhqXguFtXCXZkumpsnPk3KCo9i66bK6tj4qZj/q55Uqt5z9cFi1jXPNoHiYZCmNXzTAnFNewbwgNEb+8/HvSXjZwiTB65/4n4BigPzpFNmtSye8/rEWUusGBB/RpCVPkW3DeLM3zjugCecFxbS3EYWy4AzdRujuiUGPNj0om+bxuhvk67ZtCJ7xJivZ8AY/Iy8rqr/iYoOu7POJv8vkyyslP2gsOmUCe16O1319zhjI3YRUeqwZ3VeNGsWl19RNMGnjlLKTT0EvnQtDqaXrKZ0RWy+kJMCcF0M/5c0zBCkcZiGft3RKe2iNw+si54dVbRRQM9lVGFuXqtMhDhhkZLSjBJ2ybhvtbGk1oiyfkO9e4fCB79AiBRs48PX/AQAA//8DAFBLAwQUAAYACAAAACEAs76LHQUBAAC2AwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACsk81qwzAQhO+FvoPYey07bUMJkXMpgVxb9wFke/1D9WOkTVq/fUVKEocG04OOM2JnvoXVevOtFTug8701ArIkBYamsnVvWgEfxfbhBZgnaWqprEEBI3rY5Pd36zdUksKQ7/rBs5BivICOaFhx7qsOtfSJHdCEl8Y6LSlI1/JBVp+yRb5I0yV30wzIrzLZrhbgdvUjsGIc8D/Ztmn6Cl9ttddo6EYF90gUNvMhU7oWScDJSUIW8NsIi6gINCqcAhz1XH0Ws97sdYkubHwhOFtzEMuYEBRm8QJwlL9mNsfwHJOhsYYKWaoJx9mag3iKCfGF5fufk5yYJxB+9dvyHwAAAP//AwBQSwMEFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWluPGzUUfkfiP1jznmZmcq+aolwp7W672t0W8ehknBk3nvHIdnY3QkioPPGChASIB5B44wEhkEAC8cKPqdSKy4/A9kwm48RDKd2iCu1G2vjynePP5xwfn0xy442LmIAzxDimSd/xrrkOQMmcBjgJ+87902mt6wAuYBJAQhPUd9aIO2/cfP21G/C6iFCMgJRP+HXYdyIh0uv1Op/LYciv0RQlcm5BWQyF7LKwHjB4LvXGpO67brseQ5w4IIGxVHtvscBzBE6VSufmRvmEyH+J4GpgTtiJUo0MCY0Nlp5642s+IgycQdJ35DoBPT9FF8IBBHIhJ/qOq/+c+s0b9UKIiArZktxU/+VyuUCw9LUcC2eFoDvxu02v0K8BROzjJl31KvRpAJzP5U4zLmWs12q7XT/HlkBZ06K71/EaJr6kv7Gvv9ce+k0Dr0FZs7m/x2lvMm4ZeA3Kmq09/MD1h72GgdegrNnewzcng44/MfAaFBGcLPfR7U63287RBWRByS0rvNduu51xDt+i6qXoyuQTURVrMXxI2VQCtHOhwAkQ6xQt4FziBqmgHIwxTwlcOyCFCeVy2PU9TwZe0/WLl7Y4vI5gSTobmvO9IcUH8DnDqeg7t6VWpwR58vPPjx/9+PjRT48/+ODxo+/AAQ4jYZG7BZOwLPfH1x//+eX74Pcfvvrjk0/teF7GP/32w6e//Pp36oVB67Pvn/74/ZPPP/rtm08s8AGDszL8FMeIg7voHBzTWG7QsgCaseeTOI0gLksMkpDDBCoZC3oiIgN9dw0JtOCGyLTjAybThQ345uqhQfgkYiuBLcA7UWwADyklQ8qse7qj1ipbYZWE9sXZqow7hvDMtvZox8uTVSrjHttUjiJk0Dwi0uUwRAkSQM3RJUIWsXcwNux6iOeMcroQ4B0MhhBbTXKKZ0Y0bYVu4Vj6ZW0jKP1t2ObwARhSYlM/RmcmUp4NSGwqETHM+CZcCRhbGcOYlJEHUEQ2kidrNjcMzoX0dIgIBZMAcW6TucfWBt07UOYtq9sPyTo2kUzgpQ15ACktI8d0OYpgnFo54yQqY9/iSxmiEBxRYSVBzROi+tIPMKl09wOMDHc/+2zfl2nIHiBqZsVsRwJR8zyuyQIim/IBi40UO2DYGh3DVWiE9gFCBJ7DACFw/y0bnqaGzbekb0cyq9xCNtvchmasqn6CuKyVVHFjcSzmRsieoJBW8Dlc7ySeNUxiyKo0312aITOZMXkYbfFK5ksjlWKmDq2dxD0eG/ur1HoUQSOsVJ/b43XNDP/9kzMmZR7+Cxn03DIysf9j25xCYiywDZhTiMGBLd1KEcP9WxF1nLTYyiq3MA/t1g31naInxskzKqD/rvKR9cWTL760YC+n2rEDX6TOqUolu9VNFW63phlRFuBXv6QZw1VyhOQtYoFeVTRXFc3/vqKpOs9XdcxVHXNVx9hFXkIdsy1d9AOgzWMerSWufOazwISciDVBB1wXPVye/WAqB3VHCxWPmNJINvPlDFzIoG4DRsXbWEQnEUzlMp5eIeS56pCDlHJZOOlhq241QVbxIQ3yJ3iqwtJPNaUAFNtxt1WMyyJNZKPtzvYRaKFe90L9mHVDQMk+D4nSYiaJhoVEZzP4DBJ6Z5fComdh0VXqK1not9wr8nICUD0QbzUzRjLcZEgHyk+Z/Ma7l+7pKmOa2/Yt2+sprpfjaYNEKdxMEqUwjOTlsTt8yb7ubV1q0FOm2KfR6b4MX6skspMbSGL2wLni1FF65jDtOwv5iUk241Qq5CpVQRImfWcuckv/m9SSMi7GkEcZTE9lBoixQAwQHMtgL/uBJCVyPXloXlVyvnLCq0ZOv5W9jBYLNBcVI9uunMuUWGdfEKw6dCVJn0TBOZiRFTuG0lCtjqe8G2AuClcHmJWie2vFnXyVn0Xjy5/tGYUkjWB+pZSzeQbX7YJOaR+a6e6uzH6+mVmonPTC1+6zhdREKWtW3CDq2rQnkJd3y5dYbRO/wSrL3bvJrrdJdlXXxIvfCCVq28UMaoqxhdp21KR2iRVBabkiNKsuicu+DnajVt0Qm8JS9/a+16azhzLyx7JcXZFshCSypymnR0xzn9FgnTcJz05JtqdNGiDJMVoAHFzIlGkzTv7FcZHEjrMF1OVVCFqtagrmeIXLDmwhnAX43woXEnplWXsXwrostykQF8XKGT5zWJE1ckupXLNnRfnZj8HR5mvdLJ3q0U2KvhBgxXDfeddtDZojvzWqud3WpNZsNN1atzVo1AatVsObtDx3PPTfk/REFHutzIFTGGOyzn/7oMf3fv8Qbz6wXJvTuE71p4m6Fta/f/D86t8/SKtIWv7Ea/oDf1Qbjb12remP27VupzGojfz22B/ITN6eDt5zwJkGe8PxeDpt+bX2SOKa7qBVGwwbo1q7Oxn6U2/SHLsSnDviIs/BuS02UXnzLwAAAP//AwBQSwMEFAAGAAgAAAAhAFjhqM9ZBAAAwgwAABEAAAB3b3JkL3NldHRpbmdzLnhtbLRXUXOjNhB+70z/g4fnEgPGxGHOuYntuMlN3OuU3PRZgDAaS4iRhB1fp/+9K4EMuaQ38bV5MWK/3W+X1WpX/vDxidHRHgtJeDV3/AvPGeEq4zmptnPny+PanTkjqVCVI8orPHeOWDofr3/+6cMhllgpUJMjoKhkzLK5UypVx+OxzErMkLzgNa4ALLhgSMGr2I4ZErumdjPOaqRISihRx3HgeZHT0fC504gq7ihcRjLBJS+UNol5UZAMdw9rId7itzVZ8axhuFLG41hgCjHwSpaklpaN/SgbgKUl2X/vI/aMWr2D773hcw9c5CeLt4SnDWrBMywlbBCjNkBS9Y7DF0Qn3xfgu/tEQwXmvmdWw8in5xEELwiiDD+dxzHrOMZgOeQh+Xk80YmH9In1ox8LZkCQN2dRBBMbh35o8wGXzFVenkdn92isbZFCJZKnimwZC3oeYzhgbAuM8mw35MTnJW16Ijyyfg/ly7BeqeoWeiCpQKLtGV1Jsyy+31ZcoJRCOFDaI6jOkYlO/8Im64dZ4icj17ntFgXVC0j9NbS0r5yz0SGuscjgXEM/9DxnrIGcyJqi4wJlu63gTZUnJaqxgeCg8SJRSIGzWNaYUtM7M4oRxHaItwIx6HpW0tLhAjVUPaI0UbwGpT2CFFwGnbesRAJlCoukRhmwLXmlBKdWL+e/cbWEDirggHcWpp/2q6TtzWBRIQZJedZvNzzHOrJGkLfvnjYw3v3p0OW3jjjMEkFy/Kg3I1FHitcQfEK+4psq/9RIRYDRdN3/EMH3AsCV9vwZyufxWOM1RqqBNL2TM7MTa0rqDRGCi/sqh7J5N2ekKLAABwRqbQPlQwQ/mDzfYZTDCH8nv43Ef4IynN7JI5TlbsGV4uzuWJeQ6/9hJ8fD8oWLSC7t4g/OlVX1vNl0uvLCNlKN9kjgX17Zk/ocCW8jP7p8Dfl3ttlqsg5mXWRdPCzW4/13YVe6qEestVgilgqCRht9ARhrjVTsFqSyeIqhi+EhkjSpBV23BSRDlK4hvRYwn8NM41nhwqzpBoltz9tpiFel0GE+nbh0M8PiV2hcdYseBKrbYrUqfhh2lqRSD4RZuWzSxFpV0HcHEHTBz3th8tSn5xAr2Hxz6B+QKSKjiyv3S6K3PSU5FAoSbnLT1RwVia4XvEF13ZZduvXnDiXbUvnaRMFbDtdG85Jugw4LDBa0mHlBmf5Q0O4WvSywsoHexMomvSy0srCXTa1s2ssiK4u0rIRGI6Dr7+AE2KWWF5xSfsD5XY+/ELVJkHqarNqhANXGW0E3JeRoH+MnmEY4Jwpu4zXJGXrSwymItHmnDeOJN+qZrsa0cv2cQd8N7Nl7Zmwq/ptY9LDKCFRncmRpP4Mu2sApkdAvahhXiguL/WIwP4xznt3r2Ru28mgxXc7WftDC0xM8beG/ZkHoh5G3ctdXN74bXgUTd7H0I/f2crVc3M6mi9nl1d/dubR/Pq7/AQAA//8DAFBLAwQUAAYACAAAACEAF9msnNQDAABKEgAAEgAAAHdvcmQvbnVtYmVyaW5nLnhtbMSW246jNhjH7yv1HRD3M8aGAEGbWWUTUk3Vk9TpAzjgBDQ2IGNyeIZe7F1722frk9QGDJmlXQEz6txgsP39/Mf+Dv7w8cKocSK8TPNsZcJ7yzRIFuVxmh1X5m9PuzvfNEqBsxjTPCMr80pK8+PDt998OAdZxfaEy4mGZGRlcC6ilZkIUQQAlFFCGC7vWRrxvMwP4j7KGcgPhzQi4JzzGCALWvVbwfOIlKXkbHB2wqXZ4qLLOFrM8VkaK6ADogRzQS49A06GLMAS+EMQmgGSf4jgEGVPRrlAqRqAnFkgqWpAWswj/cvPufNIaEjy5pHsIcmfRxq4Exs6eF6QTA4ecs6wkJ/8CBjmz1VxJ8EFFuk+pam4SqblagxOs+cZiqRVR2B2PJngAZbHhNqxpuQrs+JZ0NrfdfZKetDYt01nQei4ZeVyS0AugpZC2/Ixe9eYb/OoYiQT9a4BTqjcxzwrk7TosgObS5ODiYacvrYBJ0b1vHMBR4baf6W2bXMMPXCM/PbsGG2Uf50IrRGnqRCdxRgJL9fUSpj04H7hWVtzs7lwZPLRADQAuBEZWSw0w28ZIOqjW3HSkWGlOc2pKE7abywcmQO/FHMDiKtJCGRrHapR5jesMhZxMg2nzwgoWyxwgssuaBriYWQi0ETnhtg4GM2jLp8pJpm2aYsOeGU3Z1gcXxeo3/G8Knpa+jraY5+yz+r2NIHVBvxtEipfJ+bXBBcyk7MoeDxmOcd7KhXJ8DVkBBr1CaindGTV1K/kUvcr/2lfDlS9xJWhUqL5IG+BeF8KjiPxU8WMF1+PMpTkbVLCA07kFZKrzubCuD4Iwj9xgp/VFEXJSrVscMLSrbz1congBplAjbCKivQHciL06VoQPSe57nka/6jGqBpr5gpWUD3D32zDje2GzQg9qYFUNo2oQBRUFvOdG66RZzd/UmvU5rCxk3fcHes69xWlRHTEJ1ng9NDff37u+r+PdC8lh3Z68QtXTZqp31Td8j9RrSTB2bG+bduupeaCdjKoWV+Kh714Z7exLG/rv4X436eKh44zQz3q1dvQDj0Xrt9A/R9/TVWPoDtDvX2j3kbuegsb5/2/HQf5/gz1Tq8+dOy1HX4K38VzpNgZ6he9+sXC20jX2byL5zj2nKh1e/Vb23H87fIt1E/3nIU1J2q9Xj0MdxsUondS782JWr9Xv9w5IQzRW+Sc6epdZ1zUghdVtFVl1E9VUlUBqKt0EFd1DVedvrW0lz5qC9mLIqy11WvVS/x8IlwWT1VLdUHs9uNmrN+XRpkeqr8zpaxpm5L+8A8AAAD//wMAUEsDBBQABgAIAAAAIQCe+znrJQ0AAL6AAAAPAAAAd29yZC9zdHlsZXMueG1szJ1Lc9s4EsfvW7XfgeXT7iGRZcl2xjWeKcexN66xM57I2ZwhEpKwIQktH37Mp18ABCVQTVBsEPbOxQ+K/SOA7n8DTVLkz78+J3HwSLOc8fT8YPz+8CCgacgjli7PD749XL/7cBDkBUkjEvOUnh+80Pzg11/+/refn87y4iWmeSAAaX6WhOcHq6JYn41GebiiCcnf8zVNxYcLniWkEP9my1FCsh/l+l3IkzUp2JzFrHgZHR0enhxoTNaHwhcLFtJPPCwTmhbKfpTRWBB5mq/YOq9pT31oTzyL1hkPaZ6LTidxxUsISzeY8RSAEhZmPOeL4r3ojG6RQgnz8aH6K4m3gGMc4AgATkL6jGN80IyRsDQ5LMJxTjYcFhkct8YYgKhEIY4mdTvkL2lusPKoiFY4XO2jkbQlBVmRfNUkLmIccWoQqwCLefjDZFLcoB1vgC+J9GESnt0sU56ReSxIIioDEViBAsufwj/yl/qTPqvtclj0H4tY/iFG7Rch3YiHn+iClHGRy3+z+0z/q/9Tv655WuTB0xnJQ8bODx5YItT+hT4FX3lChDiezijJi4uckdYPVxdp3m4W5nDzSB4yJulSfP5IxMjT9N23WfMgm01zFgkyyd7NLqThSLe5+m30ZL35r9prp9siY4j8MavSmPiULm6Fw2g0K8QH5weH8lBi47eb+4zxTKSq84OfftIbZzRhn1kU0dTYMV2xiH5f0fRbTqPt9j+uVTToDSEvU/H35PREuSLOo6vnkK5l8hKfpiQRh/4iDWK5d8m2B1fm/61hYz1mbfYrSmQGD8a7CNV8FOJIWuRGb9uZ5U7f1V6oA03e6kDTtzrQ8Vsd6OStDnT6Vgf68FYHUpjXPBBLI5GM1f7wMIC6j2NRI5pjERuaY9ESmmORCppjUQKaYwl0NMcSx2iOJUwRnIKHtig0gn1iifZu7v45wo27f0pw4+6fAdy4+xO+G3d/fnfj7k/nbtz92duNuz9Z47nVUiu4ETJLi8EqW3BepLygQUGfh9NIKliqrPXDk5Mezbx00gOmymx6Ih5MC4n6f3+EKJG6z+eFrL4CvggWbFlmNB/ccJo+0pivaUCiSPA8AjNalJllRFxiOqMLmtE0pD4D2x80ZikN0jKZe4jNNVl6Y9E08jx8NdFLUtgENCmLlRQJ8xDUCQkzPrxpnHjLD7csHz5WEhJ8LOOYemJ98RNiijW8NlCY4aWBwgyvDBRmeGFg+MzXEGmap5HSNE8Dpmmexq2KT1/jpmmexk3TPI2bpg0ftwdWxCrFm6uOcf9zd5cxlxciBrdjxpYpEQuA4dONPmca3JOMLDOyXgXy1HA71uwz9jgfefQSPPiY0zYkX+t6FSKXotcsLYcPaIPmS1wbnid5bXieBLbhDZfYnVgmywXaZz/1zKycF62iVaReop2RuKwWtMPVRorhEbYVwDXLcm8yaMd6iOAvcjkr3ekj821bObxhW9ZwWe1mJa/N00gPrZRXLf2k4c8va5qJsuzHYNI1j2P+RCN/xFmR8SrWTMkfKZf0kvxVsl6RnKlaqYHoP9XXtzAEd2Q9uEP3MWGpH79dvUsIiwN/K4jPD3e3wQNfyzJTDowf4EdeFDzxxtRnAv/xnc7/6aeBF6IITl889fbC0+khBbtkHiaZisQjTySxzGQp8zKHKt5v9GXOSRb5od1ntLqpo6CeiDOSrKtFhwdtibz4JPKPh9WQ4v2bZEyeF/IlqgcvMOO0YV7O/0PD4anuCw+8nBn6vSzU+Ue11FXW/nDDlwkN3PAlgvKmmB5k/HrobAM3vLMNnK/OXsYkz5n1Eqozz1d3a57v/g4v/jSPxzxblLG/AayB3kawBnobQh6XSZr77LHieeyw4vnur8eQUTwPp+QU718Zi7w5Q8F8eULBfLlBwXz5QMG8OmD4HToGbPhtOgZs+L06FczTEsCA+Yozr9O/p6s8BsxXnCmYrzhTMF9xpmC+4mzyKaCLhVgE+5tiDKSvmDOQ/iaatKDJmmcke/GEvIrpkng4QVrR7jO+kF8n4Wl1E7cHpDxHHXtcbFc4X07+TufemiZZPtvl4YwoiWPOPZ1b2044yrJ579o+s4cVTYaX0fcxCemKxxHNLH2y24p6ebYmoT5NDy739TrtecuWqyKYrTZn+03MyeFey7pgb5jtP2DbmJ8cdZjd0YiVSd1Q+GWKk0l/YxXRDePpfuPtSqJhedzTEh7zZL/ldpXcsDztaQmP+aGnpdJpw7JLD59I9qM1EE674mdT41mC77QrijbGrYftCqSNZVsInnZFUUMqwUUYyqsF0Dv9NGO37yceuz1GRXYKRk52Sm9d2RFdAvtKH5mc2TFJUx1vc/cEyPtqEd0rc/5R8uq8feOCU/8vdd2IhVOa06CVM+l/4aqRZezj2Dvd2BG9844d0TsB2RG9MpHVHJWS7JTeucmO6J2k7Ah0toIzAi5bQXtctoL2LtkKUlyy1YBVgB3RezlgR6CFChFooQ5YKdgRKKECcyehQgpaqBCBFipEoIUKF2A4oUJ7nFChvYtQIcVFqJCCFipEoIUKEWihQgRaqBCBFqrj2t5q7iRUSEELFSLQQoUItFDVenGAUKE9TqjQ3kWokOIiVEhBCxUi0EKFCLRQIQItVIhACxUiUEIF5k5ChRS0UCECLVSIQAu1+qqhu1ChPU6o0N5FqJDiIlRIQQsVItBChQi0UCECLVSIQAsVIlBCBeZOQoUUtFAhAi1UiEALVV0sHCBUaI8TKrR3ESqkuAgVUtBChQi0UCECLVSIQAsVItBChQiUUIG5k1AhBS1UiEALFSK64lNforTdZj/Gn/W03rHf/9KVbtRX86vcJmrSH1W3ys7q/12Ej5z/CFq/eDhR9UY/CJvHjKtT1JbL6iZX3RKBuvD5+2X3N3xM+sCHLunvQqhrpgA+7WsJzqlMu0LetARF3rQr0k1LsOqcdmVf0xJMg9OupKt0Wd+UIqYjYNyVZgzjscW8K1sb5nCIu3K0YQhHuCszG4ZwgLvysWF4HMjkvGt93HOcTjb3lwJCVzgahFM7oSssoa/qdAyF0ddpdkJf79kJfd1oJ6D8acXgHWtHoT1sR7m5GsoM62p3odoJWFdDgpOrAcbd1RDl7GqIcnM1TIxYV0MC1tXuydlOcHI1wLi7GqKcXQ1Rbq6GUxnW1ZCAdTUkYF09cEK2YtxdDVHOroYoN1fDxR3W1ZCAdTUkYF0NCU6uBhh3V0OUs6shys3VoEpGuxoSsK6GBKyrIcHJ1QDj7mqIcnY1RHW5Wp1Fabga5WHDHLcIMwxxE7JhiEvOhqFDtWRYO1ZLBsGxWoK+qn2Oq5ZMp9kJfb1nJ/R1o52A8qcVg3esHYX2sB3l5mpctdTmaneh2glYV+OqJaurcdVSp6tx1VKnq3HVkt3VuGqpzdW4aqnN1e7J2U5wcjWuWup0Na5a6nQ1rlqyuxpXLbW5GlcttbkaVy21uXrghGzFuLsaVy11uhpXLdldjauW2lyNq5baXI2rltpcjauWrK7GVUudrsZVS52uxlVLdlfjqqU2V+OqpTZX46qlNlfjqiWrq3HVUqercdVSp6tx1dKdMGEeHgE1S0hWBP6eF/eZ5KuCDH844bc0ozmPH2kU+O3qLaqXo6fG668kW73PT+xfiDGTT0A3vq4UVU+A1UC14020eU2VNJYtCfSru/Rm1WB9ubY6ojLcc6gNXF8rHgP89uVW6gjbyKp30NrZHlq9CUz+4tVzkG4f43pfJZDRZgf97rNQhnC9y9HV6fSjvpaa/1lvneggzv+8lC8PM7YZryNz6fCRtcP6iNYObz1f7dfwe/8hqeMDPSRHOvWaQ1JtGzgkE+uQ6Mvqrz0ktV87hmR8Pf10qvO+MST66n1jSNS2gUMytQ6JPuJrD4kaeTAkTBmxy1z9tsTMwK4fW7uuI/K1u177r5dABna2eklgW2e12F67s3UneoX+/s6GK9HbUD+n0DKt6OeNb74wq542vjsMloeSW8ZEzxX7xsTe7kIubjrarBY/nfNhtT6yOq2314p5XPlA/HGTRgLwpF8NWbU0eiYVSnx+SeP4jlR787V915guiurT8aF6PM3O5/PqSatW+0wtya2AUbMx1b/dcVK9e0XfK2Zdfsh1Z8twqxsXh440VrDV7Xe7jam22qJSL89NIWqBbaeQ45ZZtdqGTC1hmQsnzuQOuyNZPQwZLrXq7bZWzqvoUOneNdFJX22/G7/bAlVZbD/eaUjPPLNNqptyYPc420/2hE2LItty4uHxyeSyXqHWG+V7HapoQCbKTQeu9buYtjeN7nak5W1Ng1OO7uAjzYqLmC1l5VH1pxSDlocZWyu1uUZA3Sn1LBprf9TLjqpsJdxUf2zaXoohez3VNxzSoSXQot0e1TtUz23fNtrWLW/+M5alOvE0lqV1KeQUmFfVK6nscQnfgvVXD0vdpdaobLyBC3jPsPxrxORug3a7oz/vikhzNP6/AVn/lf/yPwAAAP//AwBQSwMEFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAB3b3JkL3dlYlNldHRpbmdzLnhtbJzSUW/CIBAA4Pcl+w8N70p1akxj9WVZsudtPwDh2hKBawBX/feDWl0XX2Qv5Wh7X447NruTVtk3WCfRlGQ2zUkGhqOQpi7J1+fbZE0y55kRTKGBkpzBkd32+WnTFR3sP8D78KfLgmJcoXlJGu/bglLHG9DMTbEFEz5WaDXzYWtrqpk9HNsJR90yL/dSSX+m8zxfkYGxjyhYVZLDK/KjBuP7fGpBBRGNa2Trrlr3iNahFa1FDs6F82h18TST5sbMFneQltyiw8pPw2GGinoqpM/yPtLqF1imAfM7YMXhlGasB4OGzLEjRZqzujlSjJz/FTMCxDGJmL9c64hLTB9ZTnjRpHHXGdGYyzxrmGv+ipVKExcj8XLBFPLD2IS0pi1v4FnHGWpevNcGLdurIIVbmYWLlfVwfIb5xKUP4dS/j20ZgkrFIHSNbn8AAAD//wMAUEsDBBQABgAIAAAAIQBGMLSPJQIAAMMIAAASAAAAd29yZC9mb250VGFibGUueG1s3JPNbtswDMfvA/YOhu6NZeejadCkWNcG2GWHoXsARZZjofowRCVO3n6U7KQugg1xDzvUgWOaIn/mnxLvHw5aJXvhQFqzJNmIkkQYbgtptkvy+2V9MycJeGYKpqwRS3IUQB5WX7/cN4vSGg8J5htYaL4klff1Ik2BV0IzGNlaGFwsrdPM46vbppq51119w62umZcbqaQ/pjmlM9Jh3DUUW5aSiyfLd1oYH/NTJxQSrYFK1nCiNdfQGuuK2lkuAFCzVi1PM2nOmGxyAdKSOwu29CMU01UUUZie0Whp9QaYDgPkF4AZF4dhjHnHSDGzz5HFMM7szJFFj/OxYnqAYjcIkY9PdYRHSO+xoPBFNQx32qM05DLPKgbVe2KphhEnPWJ7wJTlr32mGNa06Rl41GEPNV/82Brr2EYhCU9lggcrieDwj/sTHtEUh+gPbemMUgUDu7bqJjdpFoZpBL1ILSD5KZrkl9XMxICaGQsiw5g9wzbQ0LAZHdMpneCdozUhaQjkFXMgAqwNpK27ZFqq48nrIjcu1NLz6uTfMyeDmHYJ5BYXdrChS/JMKc2f12vSerIl+Y6e2/n0sfPk4Vvxuus847OHBg+PnPiatRweOecY/GbaduKiI99qb7EjzDnbxHZcpRIaCTBIZR4Kyee3byq74sYXKqOmf6u8+5DKJwm1YsdPLvMTy8Oy1F9m9hFndhJnt/0NmdnhffjPM9sZsPoDAAD//wMAUEsDBBQABgAIAAAAIQBQMYzwUAEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77d2IyBZtpKo4UoSEyEa72p7gMb1w7Yy8Ne7DRgQufCyO895+p6zFpOtqqINOC+NLlGaEBSB5kZIvSrRYj6NxyjygWnBKqOhRDvwaEJvbwpuc24cPDtjwQUJPmpM2ufclmgdgs0x9nwNivmkIXRTXBqnWGiOboUt459sBTgjZIQVBCZYYLgVxrY3ooNS8F5pv13VCQTHUIECHTxOkxSf2ABO+asNXeWMVDLsLFxFj8We3nrZg3VdJ/WgQ5v8KX6bPb10o8ZSt7vigGgheM4dsGAcXehYMwWiwGcf2wVWzIdZs+ulBHG/o559yY9IMf1jjIsEcwX+C7V9Djay/WE064j+WBym318CImpS5/sZj5XXwcPjfIpoRrJRTIZxejdPhzkZ54S8t/ku+k9CdQjwb+OAXBqPAtolvnw59BcAAP//AwBQSwMEFAAGAAgAAAAhADO0b893AQAAyQIAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFLLTsMwELwj8Q9R7q3TFgpCW1eoFeLAS2qAs+VsEgvHtmyD2r9n3UAI4kZOu7Pe8czEsN53OvtAH5Q1q3w2LfIMjbSVMs0qfy5vJpd5FqIwldDW4Co/YMjX/PQEnrx16KPCkBGFCau8jdFdMRZki50IUxobmtTWdyJS6xtm61pJ3Fr53qGJbF4US4b7iKbCauIGwrxnvPqI/yWtrEz6wkt5cMTHocTOaRGRP6RNDWwAoLRR6FJ1yAuChwaeRIOBz4D1BbxaXwU+X5wB60vYtMILGSk8PlsslsBGAFw7p5UUkXLl90p6G2wds8ej2CwRABsfATKwQ/nuVTwkIeMW7pRJUkhLX5E2LxovXBv4IgkcOthJoXFD3nktdEBgPwBsbOeEIT42VMT3Fp5dabcpi6+V3+DI5quK7c4JmcScLy/Ghkcj2BGKFTkYNAwA3NIP8TpdQLumwer7zN9BivClf5l8tpwW9B0z+8bI+PBk+CcAAAD//wMAUEsBAi0AFAAGAAgAAAAhADKRb1dmAQAApQUAABMAAAAAAAAAAAAAAAAAAAAAAFtDb250ZW50X1R5cGVzXS54bWxQSwECLQAUAAYACAAAACEAHpEat+8AAABOAgAACwAAAAAAAAAAAAAAAACfAwAAX3JlbHMvLnJlbHNQSwECLQAUAAYACAAAACEAB3rr/U0QAADuwAAAEQAAAAAAAAAAAAAAAAC/BgAAd29yZC9kb2N1bWVudC54bWxQSwECLQAUAAYACAAAACEAs76LHQUBAAC2AwAAHAAAAAAAAAAAAAAAAAA7FwAAd29yZC9fcmVscy9kb2N1bWVudC54bWwucmVsc1BLAQItABQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAAAAAAAAAAAAAAIIZAAB3b3JkL3RoZW1lL3RoZW1lMS54bWxQSwECLQAUAAYACAAAACEAWOGoz1kEAADCDAAAEQAAAAAAAAAAAAAAAADhIAAAd29yZC9zZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAF9msnNQDAABKEgAAEgAAAAAAAAAAAAAAAABpJQAAd29yZC9udW1iZXJpbmcueG1sUEsBAi0AFAAGAAgAAAAhAJ77OeslDQAAvoAAAA8AAAAAAAAAAAAAAAAAbSkAAHdvcmQvc3R5bGVzLnhtbFBLAQItABQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAAAAAAAAAAAAAAL82AAB3b3JkL3dlYlNldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQBGMLSPJQIAAMMIAAASAAAAAAAAAAAAAAAAAEA4AAB3b3JkL2ZvbnRUYWJsZS54bWxQSwECLQAUAAYACAAAACEAUDGM8FABAACGAgAAEQAAAAAAAAAAAAAAAACVOgAAZG9jUHJvcHMvY29yZS54bWxQSwECLQAUAAYACAAAACEAM7Rvz3cBAADJAgAAEAAAAAAAAAAAAAAAAAAcPQAAZG9jUHJvcHMvYXBwLnhtbFBLBQYAAAAADAAMAAEDAADJPwAAAAA=','FAN_BKF_EF07_PM_Daily_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#2abf8f;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#2abf8f;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">A. FAN OPERATIONAL STATUS</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm fan EF-07 is running — check BMS/control panel status or local indicator</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Listen for unusual noise from fan — bearing noise, rattling, pressure pulsation</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check for excessive vibration on fan housing or connected ductwork</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify adequate airflow at main kitchen hood during full cooking operation</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">B. VFD STATUS — NIDEC Control Techniques C200</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check VFD panel display — no active fault or alarm codes</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify VFD output frequency within permitted range (min 20 Hz — max 50 Hz)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Feel VFD enclosure exterior — no excessive heat, enclosure surface cool</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Read motor current on VFD display — within rated nameplate range</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">C. MOTOR &amp; PROTECTION — MOTOREN FCA 90 S-6/PHE</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Motor housing — no excessive heat, overheating smell, or burning odor</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Confirm PTC thermal protection device is active and not tripped</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">D. GENERAL</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check kitchen environment around fan/ductwork — no grease dripping or overflow</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Log any deviations, abnormal readings, or corrective actions taken</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr></tbody>
</table></div>
    </div>

    <div id="ppm-vf-bkf-panel-weekly" class="vf-bkf-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(42,191,143,.08);border-radius:8px;border-left:3px solid #2abf8f;">
  <div><div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#2abf8f;">WEEKLY PM CHECKLIST — BKF AXIAL FANS</div></div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#2abf8f;background:rgba(42,191,143,.15);border:1px solid rgba(42,191,143,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">16 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAIViMjxrEgAAZ+QAABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd6W7jOLb+f4H7DkQGuKgGqmJRu3K7aqC1K6jKgiSTRv8aMBIda0rbUHKW/jUPMU94n+SSlGQrsV22ZY8dK3KAaOUheXiW73DTr399iiPwgEkepsnnI3gsHAGc+GkQJvefj/52433Sj0BeoCRAUZrgz0fPOD/665f//q9fH0+C1B/HOCkAJZHkJ4+Z//loVBTZyWCQ+yMco/w4Dn2S5umwOPbTeJAOh6GPB48pCQaiAAV+lpHUx3lO87NR8oDyo4qc/7QatYCgR5qYEZQH/giRAj9NacC1iSgDY6DPEhJbEKI1FOEsKWltUuqAlWqGkNyKEC3VDCWlHaU5lVPbURJnKWntKEmzlPR2lGbEKZ4V8DTDCX04TEmMCnpJ7gcxIj/G2SdKOENFeBdGYfFMaQpqTQaFyY8WJaKpJhRiKVibgjaI0wBHUlBTST8fjUlyUqX/NEnPin5Spq8OkxQ4Wi1bmp0xwE9FlBd1WrIK78rkTmVYONcGBEeUj2mSj8JsYh3ittTow1FN5OFnDHiIo/q9xwyuqGqLTJtTNsOU4CrFr9oujsqS/5wiFFZoTUZikmKVIrzMsy5JTCV4mnEr1jSYC1c0PjUBcYaA6uMVnUVNQ69oDPypdjM64YpqVdMpW4XRCaeMhSvawNeFaRAIxmuREKW6HOzAkjdo5UERjNYjV7fRgKVFBRqhfKI0JcXhioagpig3KJYCFqX+xJ4xmng9pikTgs9xow2z+80U9TeSjrMptXAzaqdTk/3IwNMatCqFbxqhfLPCXI9QRi157J+c3icpQXcRLRFVX0A1EPAWYP+pILMDP8VP/D6Tn+pkGLGTYAyYSTz6QkHgXRo8s2NGH8gnGSLolOqQ6hmup0LliN+lLrRgd7XqR++eUMAZXH0+EgTd1mRLn9xy8BCNo4I9KX88l+ySsMM/fPraA6Ky51ODjsnR4Muvg8nT8l917qVJkdO3Ue6HtBXNrEhzcI4ISR9ZXhjlhZmHaPbJyEzyOQn8/NW9Aa99+d/O+dFPo5TUJZRlTbTl8rX8z8ldob5js9I17g0mZS++XF65t+75zemtC87M0/Mb99w8t11gf3Xtb99Pr2/Yy0WZpGTAbAvIgiJplgbfVwtMGS1OWD9ldHmvwWimWid5hnyqCRnBOSYP+OjLt7Cg+pUA92mExnkBPETPvU+CBv7vX/8GL3hPa07SdOgS1uzFc0bp5BmOouuCAseyAIfGky/Xz3lBrUtIVqqpmwSHWc/5bQ+sbx5QBMFRwYdbzwEOCR9w8gv43XW/ff9jiQYWd1F1qPK4i36n+VOkBamWCawiJeeCJ1SWkL5hUSNNw29+lWZ1cZnBjjBLkf9JlZmflGXlZLil+XyExkVaEorwsGib9i4tijRum5qE96PWWYe0tQP8dbPkt+2SsxZ8yf67yKYSfYZ441Uc5Y03p+Xqas9/XtJuUKNX39P0R11SQTZ5omFI8uIqZUTYZYSqq+lDO43GMeuZqZ/XN/grSfrVQkkwubotr+C0DBNJ/I2EATu9p0dKoyy6qIiVQ9rC7TLDOp+CGYpZH9N0UYaoep5glXdnXNREldyn2dYpVaXm1Ku2mQj03Oev2qZmU5WLX/6v2OZX+surOJtR4b8ujjzvtakozTUCzeLOTd+QtTkEWAXKcvCzsuQvwYDiWJIqGvYCTs9tqJ+BgT3b+qa3+h3jHydzrDHnRXdbVFYc07Elc6MWrZ7UOXaXW5ouebrhsbRdk38HFfgdyr+kG5ZlaJVH2Zb8s0NZezKXQlOkTNF0oLtIpDiR3nltR3mhJBoma9SuKe9pQmMov0jJO9RgKErQgaa6XQ3uLLdsWdYNNobUOSW4JOk/qBK8QxUQbNnQbLgoADrkRrXdC3AbRhFa3KqVsy1d2CxzFM0WNcX2tmQfJrnM7Z0RuWbNyFHfO9P3zuyxd0ZXtbI6L+6qMqwk+sVtw5jXN2MI8+5CQWoUYo0eG81xFX3ZoMIN4XbJVFxB5HbprQBhxs/ZfPJRUDe8H2FEXgsjb+uIdSF7imyob9LF0PKbUXifTCrSHJxZ0Cdkiu60hd/lEJ3Hf1UJJ67rLy2ACNfJXrRqMyHJgu5sr7uxM6Jlj7D/I0vDpGghY8zA9yJWx0OuruhUyHoReyViF9/aiJbQi9Y0KhNNqEq21IvWK9E6v7gBrcSLw81evmr5kjXbda33PDdqvnxd4RiRH/liAWOH8l1G6aeRCnQtw/TkReNjnMgbiUoW9T6wiO06QxPRUtbUGsdwRU96k1qzUDckzZNs0zG2pRt7FvumdJvHwDPPgXXh/AH+B8XZ/4LTs0v3+3f3ik8ruw3zMYrAh0tMwK1zZgKRhhTqJwjOaKlH0fMvW1ELSYOSoohLgr4DC+A7EIvLtGaquDWxf5suoakNsAWMWBBkdyBeVlTPMeTDtXrNlq3GNMGQei4fsU5fQCuESUjdPzN0SQruCc0Vg7txGAWfxtlH4KeUEluB+BHQt7LRcx761BgGKEb3uIWkzA+VD19QVNf1TM/dyqyfFe3EigyfG0AePsM1m8IRqItvjuELQqrD57jkCA4FxJtFRxtwnB1KDpK5eb0AU64oaMuK2oOpXeusZammBDveNdh0uWILF9lZMCXqhq0bxtbGtfbasnzAAIQxW2lDA8MgJBRaUZwE0iEgacHXRXNUFSO2ZikHnAqgN+O0oFDqA4oiQPEYDvKfBJALhaSrOArqCg23BDYHocdROwGulqK5Knx7wLWzOEpURUm19K1Mn2rDcXYoOUjm5tXURtWQVNNYoo09jto1jlIkGVpux8fBmt5WauEiO4ujVAu6NnS2Nky115YtcdSQIqKcciFn8GkKqngvE+t4CuM7FKHEx+DDQ3hHOLoaJGmYYxCMCevJIuOkx1ENy614rqdtZw7/iiZiRYZ3tT8Kqh5VzB5H7YzjiqnaprfhPhq7wVGyLGmKZy8ZRuhx1I4lSBJUWxNFVrl3gqPkFi6yu4N7Fq2aoR3uyq1my9aDewFBYUJRE9ujLkxAEmZZhHlH1HCc8B4qFH1kQ313bJsvBq8+/Kh21akG/4Jx8bM5DQvlpKtQSjElqLv2ZmvBeii1hlk2Jc+TxR5K7c4SirpqCdYhdEmJhqk6lrak76OHUjuWIGipoqYLm+nsQUEppYWL7O7QnmVKjsetY2e6pCL8FN5FDA9RWOWnSVIO8OUcTBWMlxxHoZCACKMSSj3wuaI9emq4Fp1aBkHcm2tZzPCOoifB8Rzd3t/w0kKGd7cjShJUwdA2m9ayG/QkiJLqGBJjQI+e3pDOQskxdGdr2428ffSktnCRnUVPkgQdW1OXaOWBdUSFSYSLQTou6AHckzCKcAmdKGZK7/KCjDmc+gjux4gEOX0fZBHy+0nlzclQmqqLcLPVBz12WoPhimpYrvL2uvo6i50gZZVqu3sTcXYoOUjm5tV00prh6aqxaLiAE+kXru5L9hZKmOBIqmXq7kYStk/n+rhw4ap1DNhO+Mypnp86rg1sURDAB7bxcvQMeDfGlhanCp7qyVI/D/A/KMDtQn3TFc13FDZoi8V5Yet3dx6g7aiatEwrD6rTlZkz6p9wVEcKiAYJDxigCJE4ZzMBecGBnwY0mojS+3sctBCJrgYMmim4hrhsvnYfMGwPvtrQFCWDsbYPGHbCcQk6MjQPYhUq9BTZstQlS5R71LRz1CRIsrrhiNRBoSa9hYvsLGpSoKnLMvdH3elsZbgJJ36U5mNSzvabXgUphU3sAgd8wDp9wGSEUcFWTfA1Fy2ko6sASvJkxVTVfhuPXTFcdQUX6n2P6+44Ljq2oUBnbxunsEPJQTI3r2ZRZc3yzGXTEnsAtWMJgpTXqiN2/AO2TTdrtHCR3R2tVhRdtnmuXep2ClnFExQBP00jho3YNmkMSZFxktDrEjtNB65biERnx6k1TYQK3GxX+R41rRHCuqagbzrdtkdNa3BcFkwRQmlvIs4OJQfJ3LyaAa5ieo5mL1nW1qOmXUuQJHuy5HV8c/Gmb4VCCx/Z3X4n0aW/jmwle4tJOHzmuGlI8D/HOPGfQY4L/gUVvmks32g2JaBeXJpmmG3bwXbqoO+HBMeUZX3XU3MSqKQrwv4GNhYzvKtjd6IqmgLsQdTOOK7apqTJ8kHs2OFYpmFoi2aNcSL9ZL99yd5iJ6t4iiUe8ODO4sl+9jE4u7i5uKo+UXF5dXHj2jenF+f1hL/tTPWDkqzrstsPWv8HxbdNxG8aVLLVqrHeRfTQf4iiqZauLioq7MZeNd5kJxpQ4Lxge/6xQWl/TMOGpBgUI0xi+iwjacHWXD9gEOCH0K/WD/EkKAloIEEjjhZC0tUIQjBER4HcAPYRxC4YLpqGbkjOZksL+ghiDY5LpuqonnAIg9eSK3mCay2Z2dADqR1LkCpQV+o472jwGvYfoWg6SU+SdFHazEm+FSB1RimyKX7lJyWqgWpQ4SgOlthXJiSQjVBO0dNjWIzYnoAoxlmECgwISvqveDV7fVSoSaKwt508FjO8qwPZoqu5jv32GN7dBdeqYWoS3BtmZYeSg2RuXs3OPJGaamtZB32PoHYtQbIoe5a1GQY/LATVf36iiaANRzfkZcuaDmr+H1sGgSIQMabl7BtdPi0GSaPGWlQGpKY7KLeQh86OW8s2VAVrs4/R9JhpdYZr1IFruvb2Zlt2d8mEbqtQ4VTfOmYSdEkyobJIODiRftx6X7K3UMKgq5qerB9ur8TicWvnGFz/cX3jnlUD16Ztu9fXF1en7vViL7qGxIuO4ArKsg69PkrYNSzwbOgJ20OJBxAl9B9XaToiaoRN1+xGP2sZJSDfx3k+2RP8MSU/6m1qyi/VfQQ5RjHbyrJAfvGRHvNxVH4JeJyUr/S71TT6d1TZFnRlszktfeSwhk12XEOQlM10so8c1uA4BaKioBgHsWxI0GicIy/piu9x1M79qAAplHpPE//6L6s0e3scSXBcoRvLhurtavg3U9LxA5luCV4jKHo6wujhGQQhKRjkGsc1huq/rjIjHYpqi56zvw93LWZ4VxcNQd3RDKPfr2Z3BtDSXE9W97anJTuUHCRz82oUVdUN13atJbtH9RBq10ZSoU5Uhe+pK6r/vMqLrkga9UJhsyDsrUCoauU1G47O0RAXz9X3UwaN1RJsBCUHiGAwDEkcPfffVpkVCmhYqtYvltgdwwVNNGRB7r9Ltzu/JxuyZeh728ySHUoOkrl5NbXR8aBtaIt6OTiRjg9beyL7WyR74oayNzf9xsPWoqc6pqdt7QMUPIvdDluH5X8+bF21zKQFDfb3ygGDpzg6yTPqTD8fZWwFInnAR1/Oqe89AZeYgBculvKLpOnQJYxmydw8o9J2XSBSVG3w9qv85fo5L3CMQrJS5dwkOJiqzW9NYH3zwOnFWbn9H74fR4iAMGaVw2wrZYz4Ogua4AGzWoXxHYpQ4mPwwSdhEfooerH3zT2h1cO/HHMBuXXOTCBSrK1+guAG3UX4I4gpc0YUp/lsnJGNH/rROKACNckzCNmGOvxzeWVH2WCS58fJeo+4XA3CNtb5yBfIziyg5Wtn82Nw7l2awFCrgvHZjihMWMIXu/OAeJwX4A4D2vb8DRwcL4aQlbkvjeisrVA827RkfStxfGkky1y4xa5OJiZamGsQ6RtWSgJMcn7FbSuXjZw2Z4RZivxP6qf5SSkUnEzTXjcNb6u0E6vcKnVtslslDqkmBfjrZslv2yUvxaLJ/hdOfOrK4BJPNef5KzfOr76n6Y+6pIJs8kQ0GsqLq5QRYZcRqq6mD+00GsdJ43l9g7+SpF8tqleTq9vyCk7LMJHE3ygaYKcMFVAaZdEVgULACViYuV2SqFOu0t2kCRaU3tYeNbVlJV9x1Wajq3FEU+Mn5BeMGG8SCHWtJlYnmY+3OHdmyzgLkeaqfEOu5kKgZlXnEmhK3hwKGwF0zdVsUVMP+dN0+Z91fUW5vmOzbBv3mlCiGgGizvGazbkvqL86AX9/8VsGMu4JivcLoNat9N8BcFDxsvdlQcX2CZ7Wrdak4RZjgnep1bYALVk53BHb9SXhepxR5BzmVK2vKNDEj71Od1enuctejPNlVbY1S9/Kkl5e4FfdiLpu6payCnlFlmQ+cWKGfPWk5Ad1R5eswV6n43nfXzMGcjMhlhZrRM8VvQZy2T01E6y104yyU+NvcOPCgGppekpjxNZNlgSY8WIAqHx5hBFFxLQGAmfEMKUh2/Tyflzwyyo3iqlZ21UwWxOr20HqM9TIaNMY7ZJFnZ+PJLUGlWUN+eldGjzzE5pkzGK8L/8PAAD//wMAUEsDBBQABgAIAAAAIQCzvosdBQEAALYDAAAcAAgBd29yZC9fcmVscy9kb2N1bWVudC54bWwucmVscyCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAKyTzWrDMBCE74W+g9h7LTttQwmRcymBXFv3AWR7/UP1Y6RNWr99RUoShwbTg44zYme+hdV6860VO6DzvTUCsiQFhqaydW9aAR/F9uEFmCdpaqmsQQEjetjk93frN1SSwpDv+sGzkGK8gI5oWHHuqw619Ikd0ISXxjotKUjX8kFWn7JFvkjTJXfTDMivMtmuFuB29SOwYhzwP9m2afoKX22112joRgX3SBQ28yFTuhZJwMlJQhbw2wiLqAg0KpwCHPVcfRaz3ux1iS5sfCE4W3MQy5gQFGbxAnCUv2Y2x/Ack6GxhgpZqgnH2ZqDeIoJ8YXl+5+TnJgnEH712/IfAAAA//8DAFBLAwQUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAHdvcmQvdGhlbWUvdGhlbWUxLnhtbOxaW48bNRR+R+I/WPOeZmZyr5qiXCntbrva3Rbx6GScGTee8ch2djdCSKg88YKEBIgHkHjjASGQQALxwo+p1IrLj8D2TCbjxEMp3aIK7Uba+PKd48/nHB+fTHLjjYuYgDPEOKZJ3/GuuQ5AyZwGOAn7zv3Taa3rAC5gEkBCE9R31og7b9x8/bUb8LqIUIyAlE/4ddh3IiHS6/U6n8thyK/RFCVybkFZDIXssrAeMHgu9cak7rtuux5DnDgggbFUe2+xwHMETpVK5+ZG+YTIf4ngamBO2IlSjQwJjQ2Wnnrjaz4iDJxB0nfkOgE9P0UXwgEEciEn+o6r/5z6zRv1QoiICtmS3FT/5XK5QLD0tRwLZ4WgO/G7Ta/QrwFE7OMmXfUq9GkAnM/lTjMuZazXartdP8eWQFnTorvX8RomvqS/sa+/1x76TQOvQVmzub/HaW8ybhl4DcqarT38wPWHvYaB16Cs2d7DNyeDjj8x8BoUEZws99HtTrfbztEFZEHJLSu81267nXEO36LqpejK5BNRFWsxfEjZVAK0c6HACRDrFC3gXOIGqaAcjDFPCVw7IIUJ5XLY9T1PBl7T9YuXtji8jmBJOhua870hxQfwOcOp6Du3pVanBHny88+PH/34+NFPjz/44PGj78ABDiNhkbsFk7As98fXH//55fvg9x+++uOTT+14XsY//fbDp7/8+nfqhUHrs++f/vj9k88/+u2bTyzwAYOzMvwUx4iDu+gcHNNYbtCyAJqx55M4jSAuSwySkMMEKhkLeiIiA313DQm04IbItOMDJtOFDfjm6qFB+CRiK4EtwDtRbAAPKSVDyqx7uqPWKlthlYT2xdmqjDuG8My29mjHy5NVKuMe21SOImTQPCLS5TBECRJAzdElQhaxdzA27HqI54xyuhDgHQyGEFtNcopnRjRthW7hWPplbSMo/W3Y5vABGFJiUz9GZyZSng1IbCoRMcz4JlwJGFsZw5iUkQdQRDaSJ2s2NwzOhfR0iAgFkwBxbpO5x9YG3TtQ5i2r2w/JOjaRTOClDXkAKS0jx3Q5imCcWjnjJCpj3+JLGaIQHFFhJUHNE6L60g8wqXT3A4wMdz/7bN+XacgeIGpmxWxHAlHzPK7JAiKb8gGLjRQ7YNgaHcNVaIT2AUIEnsMAIXD/LRuepobNt6RvRzKr3EI229yGZqyqfoK4rJVUcWNxLOZGyJ6gkFbwOVzvJJ41TGLIqjTfXZohM5kxeRht8UrmSyOVYqYOrZ3EPR4b+6vUehRBI6xUn9vjdc0M//2TMyZlHv4LGfTcMjKx/2PbnEJiLLANmFOIwYEt3UoRw/1bEXWctNjKKrcwD+3WDfWdoifGyTMqoP+u8pH1xZMvvrRgL6fasQNfpM6pSiW71U0VbremGVEW4Fe/pBnDVXKE5C1igV5VNFcVzf++oqk6z1d1zFUdc1XH2EVeQh2zLV30A6DNYx6tJa585rPAhJyINUEHXBc9XJ79YCoHdUcLFY+Y0kg28+UMXMigbgNGxdtYRCcRTOUynl4h5LnqkIOUclk46WGrbjVBVvEhDfIneKrC0k81pQAU23G3VYzLIk1ko+3O9hFooV73Qv2YdUNAyT4PidJiJomGhURnM/gMEnpnl8KiZ2HRVeorWei33CvycgJQPRBvNTNGMtxkSAfKT5n8xruX7ukqY5rb9i3b6ymul+Npg0Qp3EwSpTCM5OWxO3zJvu5tXWrQU6bYp9HpvgxfqySykxtIYvbAueLUUXrmMO07C/mJSTbjVCrkKlVBEiZ9Zy5yS/+b1JIyLsaQRxlMT2UGiLFADBAcy2Av+4EkJXI9eWheVXK+csKrRk6/lb2MFgs0FxUj266cy5RYZ18QrDp0JUmfRME5mJEVO4bSUK2Op7wbYC4KVweYlaJ7a8WdfJWfRePLn+0ZhSSNYH6llLN5Btftgk5pH5rp7q7Mfr6ZWaic9MLX7rOF1EQpa1bcIOratCeQl3fLl1htE7/BKsvdu8mut0l2VdfEi98IJWrbxQxqirGF2nbUpHaJFUFpuSI0qy6Jy74OdqNW3RCbwlL39r7XprOHMvLHslxdkWyEJLKnKadHTHOf0WCdNwnPTkm2p00aIMkxWgAcXMiUaTNO/sVxkcSOswXU5VUIWq1qCuZ4hcsObCGcBfjfChcSemVZexfCuiy3KRAXxcoZPnNYkTVyS6lcs2dF+dmPwdHma90snerRTYq+EGDFcN95120NmiO/Naq53dak1mw03Vq3NWjUBq1Ww5u0PHc89N+T9EQUe63MgVMYY7LOf/ugx/d+/xBvPrBcm9O4TvWniboW1r9/8Pzq3z9Iq0ha/sRr+gN/VBuNvXat6Y/btW6nMaiN/PbYH8hM3p4O3nPAmQZ7w/F4Om35tfZI4pruoFUbDBujWrs7GfpTb9IcuxKcO+Iiz8G5LTZRefMvAAAA//8DAFBLAwQUAAYACAAAACEAoWLKoFkEAADCDAAAEQAAAHdvcmQvc2V0dGluZ3MueG1stFdRb6M4EH4/6f5DxPPRAAHaok1XTdpcu2puT0dX92zABCs2RrZJml3df7+xwYFuq1Wzd30JZr6Zb4bxeMb58PGJ0ckOC0l4PXf8M8+Z4DrnBak3c+fL48q9cCZSobpAlNd47hywdD5e/frLh30isVKgJidAUcuE5XOnUqpJplOZV5ghecYbXANYcsGQglexmTIktm3j5pw1SJGMUKIO08DzYqen4XOnFXXSU7iM5IJLXiptkvCyJDnuH9ZCvMVvZ3LD85bhWhmPU4EpxMBrWZFGWjb2s2wAVpZk96OP2DFq9fa+94bP3XNRHC3eEp42aATPsZSwQYzaAEk9OA5fEB19n4Hv/hMNFZj7nlmNI49OIwheEMQ5fjqN46LnmILlmIcUp/HERx4yJNaPfy6YEUHRnkQRzGwc+qHNR1yyUEV1Gp3do6m2RQpVSB4rsmMs6WmM4YixKzDK8+2YE5+WtOhIeGDDHsqXYb1S1R30QDKBRNcz+pJmeXK/qblAGYVwoLQnUJ0TE53+hU3WD7PET0auc9svSqoXkPoraGlfOWeTfdJgkcO5hn7oec5UAwWRDUWHBcq3G8Hbukgr1GADwUHjZaqQAmeJbDClpnfmFCOIbZ9sBGLQ9ayko8Mlaql6RFmqeANKOwQpOA96b3mFBMoVFmmDcmBb8loJTq1ewf/gagkdVMAB7y1MPx1WadebwaJGDJLyrN+ueYF1ZK0gb989bWC8+9HY5feOOMwSQQr8qDcjVQeKVxB8Sr7i67r41EpFgNF03f8QwY8CwLX2/BnK5/HQ4BVGqoU0vZMzsxMrSpo1EYKL+7qAsnk3Z6QssQAHBGptDeVDBN+bPN9hVMAIfye/rcR/gzKc3tkjlOV2wZXi7O7QVJDr/2Enp+PyhYtIIe3iL86VVfW8i+V5uLjoItXogHjX0a0XvIZE4Sz0Ll9D4ts4vL19DRn8TI/xsESP9z+FXeminrDOYolYJgiarPUFYKo1MrFdkNriGYYuhsdI2mYWdN0OkAxRuoL0WsC0AmYazw0uzZqukdgMvL2GeFUKHebTkUs3Myx+h8bVdOheoKYrVqvih2FvSWr1QJiVyzZLrVUNfXcEQRf8vBMmT0N69omCzTeH/gGZIjK6uHa/pHrbM1JAoSDhptd9zVGR6nrBa9Q0XdllG3/uULKplK9NFLwVcG00L9km6LHAYEGHmReU6w8F7X4xyAIrG+nNrGw2yEIrCwdZZGXRIIutLNayChqNgK6/hRNgl1peckr5Hhd3A/5C1CVB6mly0w0FqDbeCfopISe7BD/BNMIFUXAbb0jB0JMeTkGszXttGE+8Vc90NaaVm+cM+m5gz94zY1Px38Wih1VOoDrTA8uGGXTWBU6JhH7RwLhSXFjsN4P5YVLw/F7P3rCTx8FNtIhW5x0cHeGog7+dL+NgGd9cutFsGblhGEXu5fUidkPv+jYIL/1ZPPP/6c+l/fNx9S8AAAD//wMAUEsDBBQABgAIAAAAIQCB3EzQ0gMAAEkSAAASAAAAd29yZC9udW1iZXJpbmcueG1sxJbLbqw2GMf3lfoOI/aJucOgMzliblWq3qSmD+ABz4BiG2TMXJ6hi7Nrt322PkltwEBCewQkajYYbH8//7G/iz99vhK8OCNWpBldaca9ri0QjbI4paeV9tvT/s7XFgWHNIY4o2il3VChfX749ptPl4CW5ICYmLgQDFoElzxaaQnneQBAESWIwOKepBHLiuzI76OMgOx4TCMELhmLgakbevWWsyxCRSE4G0jPsNAaXHQdR4sZvAhjCbRBlEDG0bVjGJMhDlgCfwgyZ4DEH5rGEGVNRrlAqhqA7FkgoWpAcuaR/uXn3Hkkc0jy5pGsIcmfRxq4Exk6eJYjKgaPGSOQi092AgSy5zK/E+Ac8vSQ4pTfBFN3FQam9HmGImHVEogVTyZ4gGQxwlasKNlKKxkNGvu71l5KD2r7pmktEB63rFhuCdCV44IrWzZm72rzbRaVBFFe7RpgCIt9zGiRpHmbHchcmhhMFOT8tQ04E6zmXXJjZKj9V2rb1sfQAcfIb86O4Fr514mGPuI0JaK1GCPh5ZpKCREe3C08a2t6m2uMTD4KYA4AboRGFgvF8BsGiLrolpx0ZFgpTn0qkpN2G2uMzIGvxfQAcTkJYVpKh2ykeY9VxDxOpuHUGQFpCzlMYNEGTU08jkwEimj3iLWD4Sxq85lkommb5rTAG+mdYX56W6B+x7Iy72jp22iPXcq+yNvTBFYT8P0kVLxNzK8JzEUmJ1HweKIZgwcsFInwXYgIXFQnIJ/CkWVTvaJr1S/9p3k5YvkSlwuZErUHcQuEh4IzGPGfSrJ48fUoQkncJgU8YEhcIZnsrC+M4ZEjtmYIPsspkkILuWxwhsKt7KXn2NZ6pwE5QkrM0x/QGeGnW47UnOR2YGn8oxzDcqyey0mO1YylsdU93Q3rEXyWA6loalEBz7Eo5rvt2veMTa2h0qjMjdpO3HH3pO08lBgj3hKfRIFTQ3//+aXt/z5SvRgdm+n5L0w2KZW/KbtXmmdWShJIT9Vt23J1ORc0k0HFei3e6MS7YbgJXSt8D/G/TxVv2PYM9WanPgy3triTuO+g/o+/pqo3DXeGeqtT76zXu+1mZ36I45i+P0O93fMcf+0u987uQzxHiJ2h3unU+4a1W5vbzYd4jm3NiVq35zl6uHH3/rtE7WTPcfQ5Uev11If7nb3Z1an/f1fvzYlav6d+6Zn7bfgxe+/a46IWvKiijapF9ZQlVRaAqkoHcVnVcNlpOrbteZb/uiI/yuUradVS1Qo/nxETtVOWUlUP2+3ojXXbUgtTQ9U3lcLqtq7oD/8AAAD//wMAUEsDBBQABgAIAAAAIQCe+znrJQ0AAL6AAAAPAAAAd29yZC9zdHlsZXMueG1szJ1Lc9s4EsfvW7XfgeXT7iGRZcl2xjWeKcexN66xM57I2ZwhEpKwIQktH37Mp18ABCVQTVBsEPbOxQ+K/SOA7n8DTVLkz78+J3HwSLOc8fT8YPz+8CCgacgjli7PD749XL/7cBDkBUkjEvOUnh+80Pzg11/+/refn87y4iWmeSAAaX6WhOcHq6JYn41GebiiCcnf8zVNxYcLniWkEP9my1FCsh/l+l3IkzUp2JzFrHgZHR0enhxoTNaHwhcLFtJPPCwTmhbKfpTRWBB5mq/YOq9pT31oTzyL1hkPaZ6LTidxxUsISzeY8RSAEhZmPOeL4r3ojG6RQgnz8aH6K4m3gGMc4AgATkL6jGN80IyRsDQ5LMJxTjYcFhkct8YYgKhEIY4mdTvkL2lusPKoiFY4XO2jkbQlBVmRfNUkLmIccWoQqwCLefjDZFLcoB1vgC+J9GESnt0sU56ReSxIIioDEViBAsufwj/yl/qTPqvtclj0H4tY/iFG7Rch3YiHn+iClHGRy3+z+0z/q/9Tv655WuTB0xnJQ8bODx5YItT+hT4FX3lChDiezijJi4uckdYPVxdp3m4W5nDzSB4yJulSfP5IxMjT9N23WfMgm01zFgkyyd7NLqThSLe5+m30ZL35r9prp9siY4j8MavSmPiULm6Fw2g0K8QH5weH8lBi47eb+4zxTKSq84OfftIbZzRhn1kU0dTYMV2xiH5f0fRbTqPt9j+uVTToDSEvU/H35PREuSLOo6vnkK5l8hKfpiQRh/4iDWK5d8m2B1fm/61hYz1mbfYrSmQGD8a7CNV8FOJIWuRGb9uZ5U7f1V6oA03e6kDTtzrQ8Vsd6OStDnT6Vgf68FYHUpjXPBBLI5GM1f7wMIC6j2NRI5pjERuaY9ESmmORCppjUQKaYwl0NMcSx2iOJUwRnIKHtig0gn1iifZu7v45wo27f0pw4+6fAdy4+xO+G3d/fnfj7k/nbtz92duNuz9Z47nVUiu4ETJLi8EqW3BepLygQUGfh9NIKliqrPXDk5Mezbx00gOmymx6Ih5MC4n6f3+EKJG6z+eFrL4CvggWbFlmNB/ccJo+0pivaUCiSPA8AjNalJllRFxiOqMLmtE0pD4D2x80ZikN0jKZe4jNNVl6Y9E08jx8NdFLUtgENCmLlRQJ8xDUCQkzPrxpnHjLD7csHz5WEhJ8LOOYemJ98RNiijW8NlCY4aWBwgyvDBRmeGFg+MzXEGmap5HSNE8Dpmmexq2KT1/jpmmexk3TPI2bpg0ftwdWxCrFm6uOcf9zd5cxlxciBrdjxpYpEQuA4dONPmca3JOMLDOyXgXy1HA71uwz9jgfefQSPPiY0zYkX+t6FSKXotcsLYcPaIPmS1wbnid5bXieBLbhDZfYnVgmywXaZz/1zKycF62iVaReop2RuKwWtMPVRorhEbYVwDXLcm8yaMd6iOAvcjkr3ekj821bObxhW9ZwWe1mJa/N00gPrZRXLf2k4c8va5qJsuzHYNI1j2P+RCN/xFmR8SrWTMkfKZf0kvxVsl6RnKlaqYHoP9XXtzAEd2Q9uEP3MWGpH79dvUsIiwN/K4jPD3e3wQNfyzJTDowf4EdeFDzxxtRnAv/xnc7/6aeBF6IITl889fbC0+khBbtkHiaZisQjTySxzGQp8zKHKt5v9GXOSRb5od1ntLqpo6CeiDOSrKtFhwdtibz4JPKPh9WQ4v2bZEyeF/IlqgcvMOO0YV7O/0PD4anuCw+8nBn6vSzU+Ue11FXW/nDDlwkN3PAlgvKmmB5k/HrobAM3vLMNnK/OXsYkz5n1Eqozz1d3a57v/g4v/jSPxzxblLG/AayB3kawBnobQh6XSZr77LHieeyw4vnur8eQUTwPp+QU718Zi7w5Q8F8eULBfLlBwXz5QMG8OmD4HToGbPhtOgZs+L06FczTEsCA+Yozr9O/p6s8BsxXnCmYrzhTMF9xpmC+4mzyKaCLhVgE+5tiDKSvmDOQ/iaatKDJmmcke/GEvIrpkng4QVrR7jO+kF8n4Wl1E7cHpDxHHXtcbFc4X07+TufemiZZPtvl4YwoiWPOPZ1b2044yrJ579o+s4cVTYaX0fcxCemKxxHNLH2y24p6ebYmoT5NDy739TrtecuWqyKYrTZn+03MyeFey7pgb5jtP2DbmJ8cdZjd0YiVSd1Q+GWKk0l/YxXRDePpfuPtSqJhedzTEh7zZL/ldpXcsDztaQmP+aGnpdJpw7JLD59I9qM1EE674mdT41mC77QrijbGrYftCqSNZVsInnZFUUMqwUUYyqsF0Dv9NGO37yceuz1GRXYKRk52Sm9d2RFdAvtKH5mc2TFJUx1vc/cEyPtqEd0rc/5R8uq8feOCU/8vdd2IhVOa06CVM+l/4aqRZezj2Dvd2BG9844d0TsB2RG9MpHVHJWS7JTeucmO6J2k7Ah0toIzAi5bQXtctoL2LtkKUlyy1YBVgB3RezlgR6CFChFooQ5YKdgRKKECcyehQgpaqBCBFipEoIUKF2A4oUJ7nFChvYtQIcVFqJCCFipEoIUKEWihQgRaqBCBFqrj2t5q7iRUSEELFSLQQoUItFDVenGAUKE9TqjQ3kWokOIiVEhBCxUi0EKFCLRQIQItVIhACxUiUEIF5k5ChRS0UCECLVSIQAu1+qqhu1ChPU6o0N5FqJDiIlRIQQsVItBChQi0UCECLVSIQAsVIlBCBeZOQoUUtFAhAi1UiEALVV0sHCBUaI8TKrR3ESqkuAgVUtBChQi0UCECLVSIQAsVItBChQiUUIG5k1AhBS1UiEALFSK64lNforTdZj/Gn/W03rHf/9KVbtRX86vcJmrSH1W3ys7q/12Ej5z/CFq/eDhR9UY/CJvHjKtT1JbL6iZX3RKBuvD5+2X3N3xM+sCHLunvQqhrpgA+7WsJzqlMu0LetARF3rQr0k1LsOqcdmVf0xJMg9OupKt0Wd+UIqYjYNyVZgzjscW8K1sb5nCIu3K0YQhHuCszG4ZwgLvysWF4HMjkvGt93HOcTjb3lwJCVzgahFM7oSssoa/qdAyF0ddpdkJf79kJfd1oJ6D8acXgHWtHoT1sR7m5GsoM62p3odoJWFdDgpOrAcbd1RDl7GqIcnM1TIxYV0MC1tXuydlOcHI1wLi7GqKcXQ1Rbq6GUxnW1ZCAdTUkYF09cEK2YtxdDVHOroYoN1fDxR3W1ZCAdTUkYF0NCU6uBhh3V0OUs6shys3VoEpGuxoSsK6GBKyrIcHJ1QDj7mqIcnY1RHW5Wp1Fabga5WHDHLcIMwxxE7JhiEvOhqFDtWRYO1ZLBsGxWoK+qn2Oq5ZMp9kJfb1nJ/R1o52A8qcVg3esHYX2sB3l5mpctdTmaneh2glYV+OqJaurcdVSp6tx1VKnq3HVkt3VuGqpzdW4aqnN1e7J2U5wcjWuWup0Na5a6nQ1rlqyuxpXLbW5GlcttbkaVy21uXrghGzFuLsaVy11uhpXLdldjauW2lyNq5baXI2rltpcjauWrK7GVUudrsZVS52uxlVLdlfjqqU2V+OqpTZX46qlNlfjqiWrq3HVUqercdVSp6tx1dKdMGEeHgE1S0hWBP6eF/eZ5KuCDH844bc0ozmPH2kU+O3qLaqXo6fG668kW73PT+xfiDGTT0A3vq4UVU+A1UC14020eU2VNJYtCfSru/Rm1WB9ubY6ojLcc6gNXF8rHgP89uVW6gjbyKp30NrZHlq9CUz+4tVzkG4f43pfJZDRZgf97rNQhnC9y9HV6fSjvpaa/1lvneggzv+8lC8PM7YZryNz6fCRtcP6iNYObz1f7dfwe/8hqeMDPSRHOvWaQ1JtGzgkE+uQ6Mvqrz0ktV87hmR8Pf10qvO+MST66n1jSNS2gUMytQ6JPuJrD4kaeTAkTBmxy1z9tsTMwK4fW7uuI/K1u177r5dABna2eklgW2e12F67s3UneoX+/s6GK9HbUD+n0DKt6OeNb74wq542vjsMloeSW8ZEzxX7xsTe7kIubjrarBY/nfNhtT6yOq2314p5XPlA/HGTRgLwpF8NWbU0eiYVSnx+SeP4jlR787V915guiurT8aF6PM3O5/PqSatW+0wtya2AUbMx1b/dcVK9e0XfK2Zdfsh1Z8twqxsXh440VrDV7Xe7jam22qJSL89NIWqBbaeQ45ZZtdqGTC1hmQsnzuQOuyNZPQwZLrXq7bZWzqvoUOneNdFJX22/G7/bAlVZbD/eaUjPPLNNqptyYPc420/2hE2LItty4uHxyeSyXqHWG+V7HapoQCbKTQeu9buYtjeN7nak5W1Ng1OO7uAjzYqLmC1l5VH1pxSDlocZWyu1uUZA3Sn1LBprf9TLjqpsJdxUf2zaXoohez3VNxzSoSXQot0e1TtUz23fNtrWLW/+M5alOvE0lqV1KeQUmFfVK6nscQnfgvVXD0vdpdaobLyBC3jPsPxrxORug3a7oz/vikhzNP6/AVn/lf/yPwAAAP//AwBQSwMEFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAB3b3JkL3dlYlNldHRpbmdzLnhtbJzSUW/CIBAA4Pcl+w8N70p1akxj9WVZsudtPwDh2hKBawBX/feDWl0XX2Qv5Wh7X447NruTVtk3WCfRlGQ2zUkGhqOQpi7J1+fbZE0y55kRTKGBkpzBkd32+WnTFR3sP8D78KfLgmJcoXlJGu/bglLHG9DMTbEFEz5WaDXzYWtrqpk9HNsJR90yL/dSSX+m8zxfkYGxjyhYVZLDK/KjBuP7fGpBBRGNa2Trrlr3iNahFa1FDs6F82h18TST5sbMFneQltyiw8pPw2GGinoqpM/yPtLqF1imAfM7YMXhlGasB4OGzLEjRZqzujlSjJz/FTMCxDGJmL9c64hLTB9ZTnjRpHHXGdGYyzxrmGv+ipVKExcj8XLBFPLD2IS0pi1v4FnHGWpevNcGLdurIIVbmYWLlfVwfIb5xKUP4dS/j20ZgkrFIHSNbn8AAAD//wMAUEsDBBQABgAIAAAAIQBGMLSPJQIAAMMIAAASAAAAd29yZC9mb250VGFibGUueG1s3JPNbtswDMfvA/YOhu6NZeejadCkWNcG2GWHoXsARZZjofowRCVO3n6U7KQugg1xDzvUgWOaIn/mnxLvHw5aJXvhQFqzJNmIkkQYbgtptkvy+2V9MycJeGYKpqwRS3IUQB5WX7/cN4vSGg8J5htYaL4klff1Ik2BV0IzGNlaGFwsrdPM46vbppq51119w62umZcbqaQ/pjmlM9Jh3DUUW5aSiyfLd1oYH/NTJxQSrYFK1nCiNdfQGuuK2lkuAFCzVi1PM2nOmGxyAdKSOwu29CMU01UUUZie0Whp9QaYDgPkF4AZF4dhjHnHSDGzz5HFMM7szJFFj/OxYnqAYjcIkY9PdYRHSO+xoPBFNQx32qM05DLPKgbVe2KphhEnPWJ7wJTlr32mGNa06Rl41GEPNV/82Brr2EYhCU9lggcrieDwj/sTHtEUh+gPbemMUgUDu7bqJjdpFoZpBL1ILSD5KZrkl9XMxICaGQsiw5g9wzbQ0LAZHdMpneCdozUhaQjkFXMgAqwNpK27ZFqq48nrIjcu1NLz6uTfMyeDmHYJ5BYXdrChS/JMKc2f12vSerIl+Y6e2/n0sfPk4Vvxuus847OHBg+PnPiatRweOecY/GbaduKiI99qb7EjzDnbxHZcpRIaCTBIZR4Kyee3byq74sYXKqOmf6u8+5DKJwm1YsdPLvMTy8Oy1F9m9hFndhJnt/0NmdnhffjPM9sZsPoDAAD//wMAUEsDBBQABgAIAAAAIQBQMYzwUAEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77d2IyBZtpKo4UoSEyEa72p7gMb1w7Yy8Ne7DRgQufCyO895+p6zFpOtqqINOC+NLlGaEBSB5kZIvSrRYj6NxyjygWnBKqOhRDvwaEJvbwpuc24cPDtjwQUJPmpM2ufclmgdgs0x9nwNivmkIXRTXBqnWGiOboUt459sBTgjZIQVBCZYYLgVxrY3ooNS8F5pv13VCQTHUIECHTxOkxSf2ABO+asNXeWMVDLsLFxFj8We3nrZg3VdJ/WgQ5v8KX6bPb10o8ZSt7vigGgheM4dsGAcXehYMwWiwGcf2wVWzIdZs+ulBHG/o559yY9IMf1jjIsEcwX+C7V9Djay/WE064j+WBym318CImpS5/sZj5XXwcPjfIpoRrJRTIZxejdPhzkZ54S8t/ku+k9CdQjwb+OAXBqPAtolvnw59BcAAP//AwBQSwMEFAAGAAgAAAAhANalFGx1AQAAyQIAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFLLTsMwELwj8Q9R7tRpiyqotq5QEeLAo1JDe7acTWLh2JZtEP171oSGIG7ktDvrHc9MDOuPTmfv6IOyZpVPJ0WeoZG2UqZZ5S/l3cVVnoUoTCW0NbjKjxjyNT8/g623Dn1UGDKiMGGVtzG6JWNBttiJMKGxoUltfScitb5htq6VxFsr3zo0kc2KYsHwI6KpsLpwA2HeMy7f439JKyuTvrAvj474OJTYOS0i8qe0qYENAJQ2Cl2qDnlB8NDAVjQY+BRYX8DB+irw2TUhfQmbVnghI4XHp4sFbY8AuHFOKyki5coflfQ22Dpmz19is0QAbHwEyMAO5ZtX8ZiEjFt4UCZJmQPrK9LmReOFawOfJ4FDBzspNG7IO6+FDgjsB4CN7ZwwxMeGivhew4sr7W3K4nvlNziyeVCx3Tkhk5jry6ux4dEIdoRiRQ4GDQMA9/RDvE4X0K5psDqd+TtIEe77l0n5Tgr6vjI7YWR8eDL8EwAA//8DAFBLAQItABQABgAIAAAAIQAykW9XZgEAAKUFAAATAAAAAAAAAAAAAAAAAAAAAABbQ29udGVudF9UeXBlc10ueG1sUEsBAi0AFAAGAAgAAAAhAB6RGrfvAAAATgIAAAsAAAAAAAAAAAAAAAAAnwMAAF9yZWxzLy5yZWxzUEsBAi0AFAAGAAgAAAAhAIViMjxrEgAAZ+QAABEAAAAAAAAAAAAAAAAAvwYAAHdvcmQvZG9jdW1lbnQueG1sUEsBAi0AFAAGAAgAAAAhALO+ix0FAQAAtgMAABwAAAAAAAAAAAAAAAAAWRkAAHdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHNQSwECLQAUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAAAAAAAAAAAAAACgGwAAd29yZC90aGVtZS90aGVtZTEueG1sUEsBAi0AFAAGAAgAAAAhAKFiyqBZBAAAwgwAABEAAAAAAAAAAAAAAAAA/yIAAHdvcmQvc2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhAIHcTNDSAwAASRIAABIAAAAAAAAAAAAAAAAAhycAAHdvcmQvbnVtYmVyaW5nLnhtbFBLAQItABQABgAIAAAAIQCe+znrJQ0AAL6AAAAPAAAAAAAAAAAAAAAAAIkrAAB3b3JkL3N0eWxlcy54bWxQSwECLQAUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAAAAAAAAAAAAAADbOAAAd29yZC93ZWJTZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEARjC0jyUCAADDCAAAEgAAAAAAAAAAAAAAAABcOgAAd29yZC9mb250VGFibGUueG1sUEsBAi0AFAAGAAgAAAAhAFAxjPBQAQAAhgIAABEAAAAAAAAAAAAAAAAAsTwAAGRvY1Byb3BzL2NvcmUueG1sUEsBAi0AFAAGAAgAAAAhANalFGx1AQAAyQIAABAAAAAAAAAAAAAAAAAAOD8AAGRvY1Byb3BzL2FwcC54bWxQSwUGAAAAAAwADAABAwAA40EAAAAA','FAN_BKF_EF07_PM_Weekly_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#2abf8f;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#2abf8f;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">A. FAN BODY &amp; IMPELLER — Visual (Per VDMA 24186-1 Monthly)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect fan casing exterior — no grease build-up, corrosion, or physical damage</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check impeller direction of rotation — matches arrow on motor (all speeds)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check for signs of impeller damage or imbalance (vibration/noise during run)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect drainage/drain nipple — functional, no blockage (kitchen grease duty)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check flexible duct connections — tight, no air leakage (visual)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect inlet/outlet grilles — no obstruction, guards in place</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">B. VFD — NIDEC C200 (Weekly Check)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check VFD panel — no active alarms or fault codes logged</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect VFD enclosure — enclosure door closed, no overheating signs</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check VFD internal cooling fan — running, no obstruction</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify VFD frequency setpoint correct for kitchen operating requirements</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">C. MOTOR &amp; PROTECTION (Weekly)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Functional test of overcurrent/thermal protective devices — test and reset</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Measure motor running current — all 3 phases within nameplate range</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check signal lights on control panel — all functional</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">D. SYSTEM &amp; ACCESSORIES</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check accessible ductwork — no damage, seams intact, insulation undamaged</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect air louvres — no damage, no heavy dirt accumulation (visual)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify all safety guards/protective grids are firmly in place</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr></tbody>
</table></div>
    </div>

    <div id="ppm-vf-bkf-panel-monthly" class="vf-bkf-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(42,191,143,.08);border-radius:8px;border-left:3px solid #2abf8f;">
  <div><div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#2abf8f;">3 MONTHLY PM CHECKLIST — BKF AXIAL FANS</div></div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#2abf8f;background:rgba(42,191,143,.15);border:1px solid rgba(42,191,143,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">30 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAGgK5H20GQAAXHIBABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd63LbOLL+f6rOO6B8arcytbFN3HjxbrLF68Q1iZ2yfbK1v7ZoCrK4oUgOL77k17zDniecJzkAKMl0LEWypNGFRlJlUiTRBBuN7g8NoPtvf78fJuCWFWWcpe8O4JF2AFgaZb04vXl38L9XwaF5AMoqTHthkqXs3cEDKw/+/v6//+tvdye9LKqHLK0AJ5GWJ3d59O5gUFX5yfFxGQ3YMCyPhnFUZGXWr46ibHic9ftxxI7vsqJ3jDSoybO8yCJWlvx9bpjehuXBiFx0vxi1XhHe8cKCIDmOBmFRsftHGvDFROixdWw+J4SWIMS/EMHnpPCLSenHolbPCJGlCPFaPaNEl6M05eP05Sih55SM5Sjh55TM5Sg9E6fhcwHPcpbym/2sGIYV/1ncHA/D4mudH3LCeVjF13ESVw+cpqaPyYRx+nWJGvFSEwpD3HsxBeN4mPVYgntjKtm7g7pIT0blDyflRdVPmvKjw6QESxZ7LX+ddczuq6SsxmWLRXjXFPdGikVy7bhgCedjlpaDOJ9oh+Gy1PjNwZjI7Y8YcDtMxs/d5XDBrjZLtXlNMzwSXKT6o7YbJk3Nf0wRagu0piAxKbFIFZ6+c1yTIZfgxxcvxZoWc+GCymdMAD0joEdsQWMxpmGOaBxHj71b0IkX7FZjOk2rCDrxI2Phgjrw+8q0CPTqF5FAeFwPcRDFW7TKXtUbvIzcuI2ORdmwCgdhOek0DcX+gopgTJG0KDYClmTRRJ8JmuxlTKMTgg/DVhvmN6t11J+LrM4fqcWrUTt9VNl3Ajy9gNaow7eVULlaZS4HYc41+TA6Ob1JsyK8TniNePcFvAcC2QLiLxdkcZCn7F5eF/IzOukn4qRXA6ESD95zEHid9R7EMec3yEkeFuEp70MGgbZue+RAXuUmtJJXR//41RMOOHsX7w40zfcRhnhyyWP9sE4qcaf5J9+Sfy7E4d8Rf+w25LIXcYXOioPj9387ntxt/ozOgyytSv50WEYxb0U7r7ISnIVFkd2Jd7GwrOwyDp/fGdhpOaVAVH537Vh+ffPXLeUxypKsGNeQEAO5pHms/Da5qo2vuKJ2rWvHk7pX7z9f+F/8s6vTLz74ZJ+eXfln9pnrA/eD7/7y8fTySjxcNUUaBjxvAUxMiIktGPuKWuCR0WjC+kdGN9dajBZd66TMw4j3hLxgJStu2cH7X+KK968U+PeDsC4rEIT8PDjUDPD7b/8HnvCef3mRZX2/EM1ePeScTpmzJLmsOHBsKrBvPHl/+VBWXLvExUJf6qe9/fzO6W0PnF8CQDXN08GbL4EHvCK+ZelPAB9+Oj+7+jCnC1bXyegwesl18g9eAQ61oKaZmviShnW9+7CpIn/C4Vqaj7/lrywf11do7ISJEuU3riLkSVNZSUaqmncHYV1lDaGE9atly15nVZUNly1dxDeDpV8d8+busQ+rFf+yXHHRgk/Zf524XKQ/hbLxRhyVjTel5cafPf1+Q7tFjf/6mGVfxzWVepX/6MdFWV1kd6MaJmH7l7zpZkk9TFv3n1xIsw9OmPYmv76Mf03qMJHEn4u4J05v+JHTaKqOKBpZpDVcbl44fk8lNMVzI9OyUbobmJqtO83VZzZq0pX8++et03SVMae+a5uJQE+9/13bjNk0ekvU/B2xLRr1X/mJz19URd9Xh0x77FGUpiqBdnWnlm/J2hQC4gOaesizpuZP0QB1XA9BZM3g9NSG+hEa2LKyb5urfzD29WSKNpa86G6L6obhw1UR9ujO+I0d5pbjmdAgbgfl3wsr9grln7oask04y3YsKf/i0Hx9MZVCqwII2i4lhj6jApKIMl7raGoNOcSyKOpg5z1N+SAqqrLiNVowqtumSYP19uCucougwLc8Y23+nB3qBJ+L7N+8E7zCLoBd34HU6WKjuv45+BInSTi7VUfGtjFhU/SDg6GGA8HYdeiHyVumemeQmJ59LkfKO6O8M1v0zpi60XzOk6s6tcwpl004zTdjadOu8o4FHyuxuMcG2tDn+mqOH+GqEOUNE5qaJfXSrgBhwc/n7ykHvXHDRwkLi++FUbZ1InzIASWWvpMmhtffTuKbdPIh7dmZGSMoZGiBa/o/bstOz9EF8t+ohhPT9T9LABHZJ5VojUULW9RF3mqD8y6Kljtg0dc8i9NqCRkTCl6J2Bg6Yx1Ch6zNo90ZETv/ZQnREihBidbYsxfomuFhQVWJVlu0zs6vwFLiJeGmkq+xfGGbS5ijVNf38nXBhmHxtZwtYOLQPCso/XCkolvIwkRazF13z8/yPogR22UeTkSLvrDXeJaPgrHvY088YtCyfOJ3cqLaPgIfz6/O5SKySzvwr/4JTi/PP9pXp+dn4M0nscWmyooH4LB+VjDwefBQxlGYADsSCzh/WkuvQJ7lmpTOAeZ7Nn7ff4ugu06AbWqvS+p30yK0OwNcAkXMGGPvf/MbAfJNE4mG3k+l127Z02GeMLktsF8nyaPKi8ssCSsGxKrKOM3rCuTZHSsA13ugz41ckgll1zyVPV17uph4TB8ed2CkayAb2YEA0CvPgyyoHBZj+PRBYwe0seH4GOPVHKN/BMNnDKP2n+Oa7mouhybb4rg4NBwspr6rLRwBdGyozTHVCkFtus+aDnEt31tJgvYKQaElTGR3EZTtYN2Ca9tvttWW/UcYV2AYp/GwHgIqzuqKlSDscy5I+NQAp6zfB288F1zXJYjCPIxijptALy7FrvUb9oMB42zt0FEIRQIPQ5MoCLWx/qhRnf8XykZBqI1wHDvYoba/mgthMxCKGoava96cVW8KQm1YgiAMvMAhHd+z3Ta0eAkT2VkIRQ3Lg4h0wwn1hRVx/wF8Y0UGbrOkCm8YCKtH39NxVlfCBcWZwuFVmPC6xdUAhHleZLesNynDcRd/ZAkx6awzSiAp31/Lov0FlcRiDO8qkkKQ6pZDlDNqc3YQWZprwdW2G20ISREUmLpkgEJSO9RndUqp46zNlO4+kiJLmMjOIimMbZdQf874Zr+R1DATzqYJfFqi+buKkAysQc+Aq61gUQjpBdrWtKnnu8rXtDkR93VNd82tuVPFoeFgMfVdbV1sm5aD5k2eK4S0aRPpE8Px8GoTvnuFkOgSJrKzCEmHGOuevpoC2RWEZFdVGA2ahU4cHsnFThWLBmkcxWEK0nDI3oJeWPG/VTxkS8hBV6GS5gampskd/AoqbQQqQWRZNKA7x/DOQiWKddtC9j6sbEIOthAHQTOqKomoHRPbkr2ZEkYCG1kk2F9vw93MHRPOEQjsM+Cce/8Efw6H+V/B6afP/seP/gV481mshfE+2QARaOqHUJpd/5YVDwCDT7zagzVtmYCO7yCqzzFSagSxYcVKLCvQffMVbZnQZ4vzzNbv7AhCI7pmav6s6Hsvbv6ttuwoChyIQhEiR2qySAQKAH25oK+oxPhhGN7wEUSUcQIiV9NbuXEiybKSgT6vEEtZodywLQGh2LN1KERBjS02wXBkQUt3oZqo3pwJDCg14HoCKC7DcXFoOFhMfVe7N2KD+Bqeo64ViNp0nzU0akN/bX643QdRxhImsrMgird84DvWajZyV0CUDK0EekUYpyJzWpyKmeoyz+pKAqp+nUYii1yYcBAlnAAg64ObgleDgWuRi4o/voRsdHbHhGV5DvR2z1PYVfhEoONCE63mxlHw6QUc141A96i7D65ZqHtEx65ggIJPuyNBmLo21F/TOj9zCRPZWfiEiKcj19rfvATtlj3PWQoKdhsL5xKIsltWNGE7Rr6peCiyvY3idQyyWnqqYsGjWEXraNtxwzAt01DAaVMMN0zDs5ztbXycyfDuRuugHqacZdviuDg0HCymvqstHJ5nB8G8yVEFnDYNvT0NG9hYm+XcfeBkLWEiu7tBwjQ010OrOa53xu+UsDB9hEdyH+l1UZcDCZ8KNuRQauRoOhZzeeCNCKNbVowlo+eyAgw4sw9FFtqyLlTkjpaoUNtwCXXVboqNqWbX9CFdMdmaglMv4DiCHvFsdx+m8TjsM6nnzKmqglObVpLUsqHjvqbwsdoSNrK783gEcXO0ogbZGTwl5/EmeEqAqDSbrH+65twA10nYY+VbAZzq9DpMwjRSc3fttXFQcxBRMTo2xvDAogSaa8nFvVaGd3fuzgkC6Ab7gJl037Qsw5mzPVlhpk3bTE+DyLXXtoB4DzCTirnfxswQ2jYM1hYweKtNOwrSMY4ZG8YFuAlzDpaqOyam9WSwDjFxl2bfviUMDMMqGrBShjcDubgdZQngrKuZWkPenuhwKfb83Yss0dm5PNsnlkvV/tSNcRwFxNed7QVPEYeGg8XUd7WBVEAsIzDnrNdSQGrjEmT6FJPVltHtF5BSoffbRhJBX0fzUortlfMpTBIwzOq0EmucJpvrmsAegpEcUlWZ3IonVkZxbPVrzcAbkcToOixFsI+aX+4nYXrDfrQJebaq6Cie0pEd+HR7kTVnMryreApqAV45zJLCUy/guAHtgDpoNW24ITxFdJdfFJWaVlVJRMX72Jbs/VDCILL3197ezYz34R4Bx7cvTs9+vnwe4GM90Tw06Gq+Y8xZT6IGEZseRFDbDEztFW1EhSr5RNsb62M/cL21rWDYatNesLISGZybNF1yFWCdyhynIp7H2EkL6WGT2avxwvJHlhCIro4UMDQMhF21i2JTDCfIxoGxvQycMxneXc+rQf3A3oucpxq2fceBatnfbkmQDqGOTLK2kcAegCaVZ6KtQWxIbHePIz+2m7bxvF7z0Xqc3pQSKYXXaVYMwwSkWVwy0KvFrQlaAm/4M4dJ3Gcgqa+LOAor1psQUG7XlsdAx44TOKstdVBg6gWK2cOGM9uztj2Gd3dLqmvphqXtw5ZUapoepu6cqiowtXEwRTziw9cEplRKiic627EJod0IKHuWVewEOHWcVIexdDvNBErSP1VGA9arEwYKlidhxIacXyLLF9be8u/5/bf/EHkCBktITFdRFfQ814LB7sWd6CqqwtAzfcdWAWY3pxMtT0ce3Iec8sTRNcOFs7xpkoiazN6W7M3u0y7l7Yb3dxX+7Mls7wh8Or86v5AGVp75ZyBwbWBp4PJQP/78wZ9tTV8g+QayEfLVstgd050kMHXkrhiWar/GEypBxRPbadDAtLuxv6hxzj7N+Quus3up28Rq2fHFslkg+1Zs2Z6kqhD7tIdZXFZ1obZpt0ecHtKoo0LbbIrhyMPIIHhrazNnMry7bllsQzGE2BbHxaHhYDH1XW0Y5egEm/Ni4SsYtWEJosjXbGq+pm3aKkVFW4ME2PZMoxu7iz5xihwDjYBUVBeF8LNygCQgFAb5ICxZ45AtGEdPPbllO8qGnBmsCSwokgnnSVgpHNVSEYHJ/yO1VnBjOAoamONWFe5mYxzXoelp/vaSg4hDw8Fi6rvaVcUQmua8WGQKR21YgojvOYHnr80dsQc4SuWqaHdL07ao53RjensU7ubzlQuqASvEEkERxIbJBF8giouojjmuylkRNim/mq3brKxAxXl8w4pJOrAlZKSrOIoQw9MCc/fcI50NG+i6NvKhwlGbE3FMdersReYKjH3Np2iOcCgctWEJwsixKZmXia1TOEqlrmi3P6QIEXs1nb0jOArcD5OTMg8jzhuRe4IVt+zg/ZWASY2HqgWqeuw2jhh4I/KCjR1XT+SCM6rIsr5fCM3W8PumCIeXVVhUo1bZphQXLAkffhI4cJFa+2lv+3We3jxjBPsWRFnaj4uhuJBLT6F4plqis3YV0GKDEn1u5F0FaNfHcBc6LvYFaxWg3QjH+YcZxNS3NoQQh4aDQoH+ENASnZoOQbOEQxJRKzS3JXszJYxSl4uY0cUVmv4R+BJ40jd0dur5LnB5dYosAVcsGqTxrzUrgYu0H6QaeYH4I8/hQ/1Abfv6A4V4CQVKiUbQq0rhjFTqnDZk8YkPA7MTqXOmDxhORwmchaprIhI1qwoaVVdNFm4KNRhNwp8+kZEdH9uF3y0r3cNBHa9wzorkYRxflvWW6KSdXeChQ8905cepcdwmGE50C0PdUwtlN8ZxiH3NDqy9yAGJNOp7Eg4oILs7EmRo2MSa/4pSaiOVz6jdLXXHxI7urqv9t9q0TU5tgVijLEuaKPypxK0DFlZlnH6d5IWsy0rsL+qx6yIuwXUdJ73DOl9CMjqLnojrGqa9mmAo9PQC9IT5oBKauxcYorvLOnSdIsvfh6D73EIHNnTnrORV6GnDEoRMw3R09Ip2ayOVxKiNnqwAIstbbS/urqCnC3YbszsJl5LsRsIoWcdjdiuWbQxiEZ78AfQLzu1eXOZJ+ACGLK2XEIiugiYDewHGO5iIsKugiaNUSBy6e5vhu+ty0g1i+O7WknGJQ8PBYuq7nkzSmKauaXN6owJNG++z1KPO+kKc7AFoUklb2hrEtVAA7TljmT0BTY8ptI+H4T0HR+zXmqXRA0jiYcxrkheZmEQcMjF3KhM/Jg/gDdLAh2+i0FtAm9PwXoUeb43MXeK6iG5tXmMmwzu7BNNwLdMju7fmtbvOJxt7Ll4xH99mcBQhGrYDOifLmsJRm7ajmmeaVFvb1M0e4CiVx6WNoz2D+JrWiRg309c3NfEDhSOKQ6okk0Fw+nHCGQPexP29WmzWj6uK9Tqxk0gsVpfBGUdR3wFviuski76q1Wet3qkbLg4spMI0bozhBNuG7aw2rFQQ9gUcx8hE0AxWy767GQhLddOxXWPWgFISUbuItiV7syGOq1smRGvL7yxfsRu7iIIj4J6fXV2cf7wEfw6H+V+B7br+5eX5xan/h6UxJ54TmK6pokP8gcK8jC/A0Klh0te0jEAlkWqP5G1X9zla3Fs1125aGQhC7AUax8oqmyUD461D3ISxJrJWKcZmb/khy/nfnAkf+SBMb1SU0pYFdBAx4YqTZWoYsTjDETID2/R2b91rZ4cRhitgib0Xm1h0E9vOvORtCj9tGj+Zhm+6aLX4bPuFn1TSnHa3tDxievOSMOwTfhpFaxJbWEYhtOQ+61HoptFKAhG5Kef4ioEqHjK5cFPFJ30mHMgmpuUQtSZzY73RNyw9mOlr2x7DO4ugKHYMTMlqUZo3g6AMYgY0sBSC2i0JMohuUX/FpGL7haBUvpxW+2uWjj1K1raWZKtNKxFUyRkQJiARPCslNgqTsBg2AWva7qkwWUIQOutuooFtou1ZkpkM72wwd10nNlHB3Dco4l5gUEpWGyxuBixBbHIcbczZa6PA0oYlCDsUW6632mLp/QJLKilOu1tCh3jEWdt07VabdhznL4wiVpbxdcJAr46qu6xogqX044JNIrrfMhCnZZ3I/Dhvwb+zmFdWhBQvmpTNS0hJZ9f/QQotQ7mdNtcrEaLQtHeP4d1d/0dQgP1ga5uGxKHhYDH1XW0nMMd8PkQq+txuSRDvGWZgWWvbwrDrSCrh5C5Y2mMF630Ob5hTsPBr05bvkUqY03ZIasgVLql1ScYWG70a7WPpJ2HeeKLKrBb+qKpiaR1WWdE4pURYulgsiOqFQy4bb8UWC4WspogGDHzX9Le27HwmwzsbZEXXPR3j3VuD1l1k5ZnEd62tLUITh4aDxdR3tWG3bhlWoIKs7FqfNYlj6fAVLYnCKkFF2/2gu7bv+aPO2gn8NGRidXgche25u7h6AFlfuqxGAEtAqSaHMxPhWFjysIRcdBU7QQQptHVBVWGnTTCc+Da3ecbWLPlMhncWOyHCNR8OVtN8m8FORKOmqemzjLQk0vFdqQES/2fJHlpR9qaWX31XKnRcqsF93pUaN3/lrtRRy0xa0BL/vzPB00NBnGUVO5kbhqPMuaRtMw7Hyz/3/eVDWbFhGBcLfdz2onWsqyWB80sATs8/gTeXo8zNUDvCP0lvVXsbstizl/bCogfCPE8ejkCQFYdJ3GfgmvfyOL0pgYiAJ+YMR9FBhlxbgrACWHvL5f333/5D5AkYyCyKJ6AuGajT+JYVJQd2F64HBGOBI7xfzl/4Q1lShTcMVFnCMV0aMcCxHTj1XYDNE/AX/U9vwSHU/nQEzoLPNrB0cFNwzjK53TCMU/n6eY247UAxSwioTLlWLvJhHRDOoZC5Jvg0J/A1rvjXp4DdD8K6rI6eMGGaKW4MnGTQUzDsE+wZM1PLLqbHR3caA9a8RVrT0cnEfGpTjRV/wsmKHhd++UvaPcmekvelhIkS5TcOFORJwxdJpm1L20ZxqbITi7lU6bE5XapwzIWpxz6sVvzLcsUbsWiz/wnAeoQZU8eCLRQx5f53EEv++phlX8c1lbYfCBBUlNVFNoZpcn5o8kvedLOkHqat+08upNkHh3eOya8v41+TOkwk8WeO1MSpQGycRlN1qhH57IzLDYlxyQVW9zueh4lE/LsDaMfKpfjARm02uKgTXprdh1EliMkmgdA0xsTGRaZjYcmd53V8Dl+ndvmWXE2Fp+1PnUqgLXlTKDwC2GUGT44NbdPbZ2hbfht/LyLjK654beta25KOFkBxw3IploxXdcEx7b+e/Nt9/PDSj/4XAF5Y7Xj+05d/1qThZmOC19irDezpmK4Y02C/evVlzYcJt3HJu3WT10T16e72aWmyZ+N8Q0O2YXtryawmK/z9VEvAby60Z0aDMNBEPZ73ruZOww9ujj6LBvu+nHz3zaVgoFQTqNFYA35OzTGQy2+4mhCtneWcnYZ8QioXAVQb1dMoI/67gWpSeQkA1Dw8YCFHxIJtcmqsn2VV6+dNXcmfo7dxTC3abgSzDTS63MsigRoF7Thln8WITUTPGIPK5gvl6XXWe5AnvEgtRuvv/x8AAP//AwBQSwMEFAAGAAgAAAAhALO+ix0FAQAAtgMAABwACAF3b3JkL19yZWxzL2RvY3VtZW50LnhtbC5yZWxzIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJPNasMwEITvhb6D2HstO21DCZFzKYFcW/cBZHv9Q/VjpE1av31FShKHBtODjjNiZ76F1XrzrRU7oPO9NQKyJAWGprJ1b1oBH8X24QWYJ2lqqaxBASN62OT3d+s3VJLCkO/6wbOQYryAjmhYce6rDrX0iR3QhJfGOi0pSNfyQVafskW+SNMld9MMyK8y2a4W4Hb1I7BiHPA/2bZp+gpfbbXXaOhGBfdIFDbzIVO6FknAyUlCFvDbCIuoCDQqnAIc9Vx9FrPe7HWJLmx8IThbcxDLmBAUZvECcJS/ZjbH8ByTobGGClmqCcfZmoN4ignxheX7n5OcmCcQfvXb8h8AAAD//wMAUEsDBBQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAd29yZC90aGVtZS90aGVtZTEueG1s7Fpbjxs1FH5H4j9Y855mZnKvmqJcKe1uu9rdFvHoZJwZN57xyHZ2N0JIqDzxgoQEiAeQeOMBIZBAAvHCj6nUisuPwPZMJuPEQyndogrtRtr48p3jz+ccH59McuONi5iAM8Q4pknf8a65DkDJnAY4CfvO/dNpresALmASQEIT1HfWiDtv3Hz9tRvwuohQjICUT/h12HciIdLr9Tqfy2HIr9EUJXJuQVkMheyysB4weC71xqTuu267HkOcOCCBsVR7b7HAcwROlUrn5kb5hMh/ieBqYE7YiVKNDAmNDZaeeuNrPiIMnEHSd+Q6AT0/RRfCAQRyISf6jqv/nPrNG/VCiIgK2ZLcVP/lcrlAsPS1HAtnhaA78btNr9CvAUTs4yZd9Sr0aQCcz+VOMy5lrNdqu10/x5ZAWdOiu9fxGia+pL+xr7/XHvpNA69BWbO5v8dpbzJuGXgNypqtPfzA9Ye9hoHXoKzZ3sM3J4OOPzHwGhQRnCz30e1Ot9vO0QVkQcktK7zXbrudcQ7fouql6MrkE1EVazF8SNlUArRzocAJEOsULeBc4gapoByMMU8JXDsghQnlctj1PU8GXtP1i5e2OLyOYEk6G5rzvSHFB/A5w6noO7elVqcEefLzz48f/fj40U+PP/jg8aPvwAEOI2GRuwWTsCz3x9cf//nl++D3H77645NP7Xhexj/99sOnv/z6d+qFQeuz75/++P2Tzz/67ZtPLPABg7My/BTHiIO76Bwc01hu0LIAmrHnkziNIC5LDJKQwwQqGQt6IiIDfXcNCbTghsi04wMm04UN+ObqoUH4JGIrgS3AO1FsAA8pJUPKrHu6o9YqW2GVhPbF2aqMO4bwzLb2aMfLk1Uq4x7bVI4iZNA8ItLlMEQJEkDN0SVCFrF3MDbseojnjHK6EOAdDIYQW01yimdGNG2FbuFY+mVtIyj9bdjm8AEYUmJTP0ZnJlKeDUhsKhExzPgmXAkYWxnDmJSRB1BENpInazY3DM6F9HSICAWTAHFuk7nH1gbdO1DmLavbD8k6NpFM4KUNeQApLSPHdDmKYJxaOeMkKmPf4ksZohAcUWElQc0TovrSDzCpdPcDjAx3P/ts35dpyB4gambFbEcCUfM8rskCIpvyAYuNFDtg2Bodw1VohPYBQgSewwAhcP8tG56mhs23pG9HMqvcQjbb3IZmrKp+grislVRxY3Es5kbInqCQVvA5XO8knjVMYsiqNN9dmiEzmTF5GG3xSuZLI5Vipg6tncQ9Hhv7q9R6FEEjrFSf2+N1zQz//ZMzJmUe/gsZ9NwyMrH/Y9ucQmIssA2YU4jBgS3dShHD/VsRdZy02MoqtzAP7dYN9Z2iJ8bJMyqg/67ykfXFky++tGAvp9qxA1+kzqlKJbvVTRVut6YZURbgV7+kGcNVcoTkLWKBXlU0VxXN/76iqTrPV3XMVR1zVcfYRV5CHbMtXfQDoM1jHq0lrnzms8CEnIg1QQdcFz1cnv1gKgd1RwsVj5jSSDbz5QxcyKBuA0bF21hEJxFM5TKeXiHkueqQg5RyWTjpYatuNUFW8SEN8id4qsLSTzWlABTbcbdVjMsiTWSj7c72EWihXvdC/Zh1Q0DJPg+J0mImiYaFRGcz+AwSemeXwqJnYdFV6itZ6LfcK/JyAlA9EG81M0Yy3GRIB8pPmfzGu5fu6Spjmtv2LdvrKa6X42mDRCncTBKlMIzk5bE7fMm+7m1datBTptin0em+DF+rJLKTG0hi9sC54tRReuYw7TsL+YlJNuNUKuQqVUESJn1nLnJL/5vUkjIuxpBHGUxPZQaIsUAMEBzLYC/7gSQlcj15aF5Vcr5ywqtGTr+VvYwWCzQXFSPbrpzLlFhnXxCsOnQlSZ9EwTmYkRU7htJQrY6nvBtgLgpXB5iVontrxZ18lZ9F48uf7RmFJI1gfqWUs3kG1+2CTmkfmunursx+vplZqJz0wtfus4XURClrVtwg6tq0J5CXd8uXWG0Tv8Eqy927ya63SXZV18SL3wglatvFDGqKsYXadtSkdokVQWm5IjSrLonLvg52o1bdEJvCUvf2vtems4cy8seyXF2RbIQksqcpp0dMc5/RYJ03Cc9OSbanTRogyTFaABxcyJRpM07+xXGRxI6zBdTlVQharWoK5niFyw5sIZwF+N8KFxJ6ZVl7F8K6LLcpEBfFyhk+c1iRNXJLqVyzZ0X52Y/B0eZr3Syd6tFNir4QYMVw33nXbQ2aI781qrnd1qTWbDTdWrc1aNQGrVbDm7Q8dzz035P0RBR7rcyBUxhjss5/+6DH937/EG8+sFyb07hO9aeJuhbWv3/w/OrfP0irSFr+xGv6A39UG429dq3pj9u1bqcxqI389tgfyEzeng7ec8CZBnvD8Xg6bfm19kjimu6gVRsMG6NauzsZ+lNv0hy7Epw74iLPwbktNlF58y8AAAD//wMAUEsDBBQABgAIAAAAIQBJ1BFDWAQAAMIMAAARAAAAd29yZC9zZXR0aW5ncy54bWy0V1Fv2zYQfh+w/2DoeYpEWXYcoU6R2PWaIl6HKcWeKYmyCZOiQFJ23GL/fUdKtJQmKOJueYmp++6+O90d75R37x85G+2JVFRUcw9dhN6IVLkoaLWZe18eVv7MGymNqwIzUZG5dyTKe3/96y/vDokiWoOaGgFFpRKez72t1nUSBCrfEo7VhahJBWApJMcaHuUm4FjumtrPBa+xphllVB+DKAynXkcj5l4jq6Sj8DnNpVCi1MYkEWVJc9L9OAv5Gr+tyVLkDSeVth4DSRjEICq1pbVybPxn2QDcOpL9j15iz5nTO6DwFa97ELI4WbwmPGNQS5ETpaBAnLkAadU7jp8RnXxfgO/uFS0VmKPQnoaRT84jiJ4RTHPyeB7HrOMIwHLIQ4vzeKYnHtonFk1/LpgBQdGcRRGNXRzmx5gPuFShi+15dK5GgbHFGm+xOnVky1iy8xjjAWPbYEzkuyEnOS9pkxPhkfc1VM/DeqGrW+ieZhLLdmZ0Lc3z5G5TCYkzBuFAa4+gO0c2OvMXimx+7JE8WrnJbXcomTlA6q9hpH0Vgo8OSU1kDvca5mEYeoEBCqpqho+3ON9tpGiqIt3imlgILpooU401OEtUTRizszNnBENsh2QjMYep5yQtHSlxw/QDzlItalDaY0jBZdR5y7dY4lwTmdY4B7aFqLQUzOkV4g+hFzBBJVzwzsLO0/6UtrMZLCrMISlP5u1aFMRE1kj6+uoZA+sdTYYuv3ckYJdIWpAHU4xUHxlZQfAp/UpuquJTozQFRjt1/0MEPwqAVMbzZ2ifh2NNVgTrBtL0Rs5sJVaM1msqpZB3VQFt82bOaFkSCQ4o9Noa2odKcbB5/khwASv8jfw2ivwNynB7xw/QlrtbobXgH4/1FnL9P1QyGLYvfIgUyh3+EkI71TD88CEao3EbqUF7JERoFd68hKArNEPRS8jlDM3Cq5eQ3k9wiocnZr3/Kd3JNPWItxYLzDNJ8WhtPgACo5HJ3S2tHJ4RmGJkiKRN5kDfbwHFMWMrSK8D7CjgdvAsSWnPbI3lpuftNOSLUpgwn05cZpgR+TsMrrpFDxLXbbM6FRTHnSWt9D3lTq6aLHVWFczdAQRT8PNe2jz16TkkGopvL/09tk1kdUnlf0lN2TNaQKNg6addvXImU9MvZI3rum27bIPmHqObrUbGRMNTAZ+N9iHbRB0WWSxqMfuAc/OioN0delnkZAO9sZONe1nsZHEvmzjZpJdNnWxqZFsYNBKm/g5ugDsaeSkYEwdSfOzxZ6I2Ccpsk2W7FKDbRCvotoQa7RPyCNuIFFTD13hNC44fzXKKpsa804b1JBr9RNdgRrl+ymC+Ddzde2JsO/67WMyyyil0Z3rkWb+DLtrAGVUwL2pYV1pIh/1mMRQnhcjvzO6NW/l4GqL4Jl618OQET1r42yWK0Qotl/7NMlr4MVqE/mwcL/zVEoVXl7eXq3g5+ae7l+6fj+t/AQAA//8DAFBLAwQUAAYACAAAACEAtY3CbNYDAABKEgAAEgAAAHdvcmQvbnVtYmVyaW5nLnhtbMSWy46kNhSG95HyDoh9t8FcC031qApqoo5yk9J5ABe4CtQ2IGPq8gxZzC7Z5tnyJLEBQ3WTjIAepTcYbJ/PP8fn+PjDxwsl2gmzKivytW7eG7qG87hIsvy41n97+nTn61rFUZ4gUuR4rV9xpX98+PabD+cgr+keMzFRE4y8Cs5lvNZTzssAgCpOMUXVPc1iVlTFgd/HBQXF4ZDFGJwLlgBomEbzVrIixlUlOCHKT6jSO1x8mUZLGDoLYwm0QZwixvFlYJizIQ5YAX8MggtA4g+hOUZZs1EukKpGIHsRSKgakZxlpH/5OXcZCY5J3jKSNSb5y0ijcKLjAC9KnIvBQ8Eo4uKTHQFF7Lku7wS4RDzbZyTjV8E0XIVBWf68QJGw6gnUSmYTPECLBBMrUZRirdcsDzr7u95eSg9a+67pLTCZtqxYbgXwhZOKK1s2xXeteVTENcU5b7wGGCbCj0VepVnZnw50KU0Mpgpy+pIDTpSoeefSnJhq/3W0Re02DMAp8ru9o6RV/mWiaUzYTYnoLaZIeLmmUkJFBA8LL3LNjXPNiYePAsARwI3xxGKhGH7HAPGQ3ZKTTUwrxWl3RXKywbHmxDPwtZgbQFLPQkBL6ZCNNL9hVQlP0nk4tUdA2iKOUlT1SdMSDxMPAkW0b4htgJEi7s8zycTznOb0wCu92cPy+LZE/Y4VdTnQsrfRHocj+yxvTzNYXcLfHkLV28T8mqJSnOQ0Dh6PecHQnghFIn01kYFaswPyKQJZNs0rvjT9Mn66lwORL0mtySNRfxC3QLSvOEMx/6mm2ouvR5FK4jYp4AHD4grJZGd7YdwcOGZbhtGznCIpeSWXDU5IhBW0bQfurFAHcoTWhGc/4BMmT9cSqznpdc+y5Ec5RuRYO5fTkqgZxtazN67ntyPkJAcy0bSiAl4SUcxDx4WRBTeNhkajMjdbO3HH/UT7zn1NCOY98UkUODX095+f+/7vY9VL8KGbXv7CZJPl8jdl91r3YKMkRfmxuW1briHngm4yaFivxZuDeDcKoRlGrQPfKP73ueJN216gHg7qN+bOjzaG/xXU//HXXPXQdBeotwb1u91KxE74VXw/O3Cg7y9Qb99EjhMZbhi2Cfx/R44Qu0C9M6g3PWgbG+d9Ise2lmStO6i3jdXOtqLwXSLHMZZkrTeoj7ah7Zvu7n3Ue0uy1h/Ub/0N3Irbzbuod+1pWQteVNFOldY8ZUmVBaCp0kFSNzVcdq6gZ0Pbg/B1SX6U6zfamrWaJX4+YSaKp6ylqiD2/rgZG/zSKlNDzXculbVtW9If/gEAAP//AwBQSwMEFAAGAAgAAAAhAJ77OeslDQAAvoAAAA8AAAB3b3JkL3N0eWxlcy54bWzMnUtz2zgSx+9btd+B5dPuIZFlyXbGNZ4px7E3rrEznsjZnCESkrAhCS0ffsynXwAEJVBNUGwQ9s7FD4r9I4DufwNNUuTPvz4ncfBIs5zx9Pxg/P7wIKBpyCOWLs8Pvj1cv/twEOQFSSMS85SeH7zQ/ODXX/7+t5+fzvLiJaZ5IABpfpaE5werolifjUZ5uKIJyd/zNU3FhwueJaQQ/2bLUUKyH+X6XciTNSnYnMWseBkdHR6eHGhM1ofCFwsW0k88LBOaFsp+lNFYEHmar9g6r2lPfWhPPIvWGQ9pnotOJ3HFSwhLN5jxFIASFmY854viveiMbpFCCfPxoforibeAYxzgCABOQvqMY3zQjJGwNDkswnFONhwWGRy3xhiAqEQhjiZ1O+QvaW6w8qiIVjhc7aORtCUFWZF81SQuYhxxahCrAIt5+MNkUtygHW+AL4n0YRKe3SxTnpF5LEgiKgMRWIECy5/CP/KX+pM+q+1yWPQfi1j+IUbtFyHdiIef6IKUcZHLf7P7TP+r/1O/rnla5MHTGclDxs4PHlgi1P6FPgVfeUKEOJ7OKMmLi5yR1g9XF2nebhbmcPNIHjIm6VJ8/kjEyNP03bdZ8yCbTXMWCTLJ3s0upOFIt7n6bfRkvfmv2mun2yJjiPwxq9KY+JQuboXDaDQrxAfnB4fyUGLjt5v7jPFMpKrzg59+0htnNGGfWRTR1NgxXbGIfl/R9FtOo+32P65VNOgNIS9T8ffk9ES5Is6jq+eQrmXyEp+mJBGH/iINYrl3ybYHV+b/rWFjPWZt9itKZAYPxrsI1XwU4kha5EZv25nlTt/VXqgDTd7qQNO3OtDxWx3o5K0OdPpWB/rwVgdSmNc8EEsjkYzV/vAwgLqPY1EjmmMRG5pj0RKaY5EKmmNRAppjCXQ0xxLHaI4lTBGcgoe2KDSCfWKJ9m7u/jnCjbt/SnDj7p8B3Lj7E74bd39+d+PuT+du3P3Z2427P1njudVSK7gRMkuLwSpbcF6kvKBBQZ+H00gqWKqs9cOTkx7NvHTSA6bKbHoiHkwLifp/f4QokbrP54WsvgK+CBZsWWY0H9xwmj7SmK9pQKJI8DwCM1qUmWVEXGI6owua0TSkPgPbHzRmKQ3SMpl7iM01WXpj0TTyPHw10UtS2AQ0KYuVFAnzENQJCTM+vGmceMsPtywfPlYSEnws45h6Yn3xE2KKNbw2UJjhpYHCDK8MFGZ4YWD4zNcQaZqnkdI0TwOmaZ7GrYpPX+OmaZ7GTdM8jZumDR+3B1bEKsWbq45x/3N3lzGXFyIGt2PGlikRC4Dh040+Zxrck4wsM7JeBfLUcDvW7DP2OB959BI8+JjTNiRf63oVIpei1ywthw9og+ZLXBueJ3lteJ4EtuENl9idWCbLBdpnP/XMrJwXraJVpF6inZG4rBa0w9VGiuERthXANctybzJox3qI4C9yOSvd6SPzbVs5vGFb1nBZ7WYlr83TSA+tlFct/aThzy9rmomy7Mdg0jWPY/5EI3/EWZHxKtZMyR8pl/SS/FWyXpGcqVqpgeg/1de3MAR3ZD24Q/cxYakfv129SwiLA38riM8Pd7fBA1/LMlMOjB/gR14UPPHG1GcC//Gdzv/pp4EXoghOXzz19sLT6SEFu2QeJpmKxCNPJLHMZCnzMocq3m/0Zc5JFvmh3We0uqmjoJ6IM5Ksq0WHB22JvPgk8o+H1ZDi/ZtkTJ4X8iWqBy8w47RhXs7/Q8Phqe4LD7ycGfq9LNT5R7XUVdb+cMOXCQ3c8CWC8qaYHmT8euhsAze8sw2cr85exiTPmfUSqjPPV3drnu/+Di/+NI/HPFuUsb8BrIHeRrAGehtCHpdJmvvsseJ57LDi+e6vx5BRPA+n5BTvXxmLvDlDwXx5QsF8uUHBfPlAwbw6YPgdOgZs+G06Bmz4vToVzNMSwID5ijOv07+nqzwGzFecKZivOFMwX3GmYL7ibPIpoIuFWAT7m2IMpK+YM5D+Jpq0oMmaZyR78YS8iumSeDhBWtHuM76QXyfhaXUTtwekPEcde1xsVzhfTv5O596aJlk+2+XhjCiJY849nVvbTjjKsnnv2j6zhxVNhpfR9zEJ6YrHEc0sfbLbinp5tiahPk0PLvf1Ou15y5arIpitNmf7TczJ4V7LumBvmO0/YNuYnxx1mN3RiJVJ3VD4ZYqTSX9jFdEN4+l+4+1KomF53NMSHvNkv+V2ldywPO1pCY/5oael0mnDsksPn0j2ozUQTrviZ1PjWYLvtCuKNsath+0KpI1lWwiedkVRQyrBRRjKqwXQO/00Y7fvJx67PUZFdgpGTnZKb13ZEV0C+0ofmZzZMUlTHW9z9wTI+2oR3Stz/lHy6rx944JT/y913YiFU5rToJUz6X/hqpFl7OPYO93YEb3zjh3ROwHZEb0ykdUclZLslN65yY7onaTsCHS2gjMCLltBe1y2gvYu2QpSXLLVgFWAHdF7OWBHoIUKEWihDlgp2BEooQJzJ6FCClqoEIEWKkSghQoXYDihQnucUKG9i1AhxUWokIIWKkSghQoRaKFCBFqoEIEWquPa3mruJFRIQQsVItBChQi0UNV6cYBQoT1OqNDeRaiQ4iJUSEELFSLQQoUItFAhAi1UiEALFSJQQgXmTkKFFLRQIQItVIhAC7X6qqG7UKE9TqjQ3kWokOIiVEhBCxUi0EKFCLRQIQItVIhACxUiUEIF5k5ChRS0UCECLVSIQAtVXSwcIFRojxMqtHcRKqS4CBVS0EKFCLRQIQItVIhACxUi0EKFCJRQgbmTUCEFLVSIQAsVIrriU1+itN1mP8af9bTesd//0pVu1Ffzq9wmatIfVbfKzur/XYSPnP8IWr94OFH1Rj8Im8eMq1PUlsvqJlfdEoG68Pn7Zfc3fEz6wIcu6e9CqGumAD7tawnOqUy7Qt60BEXetCvSTUuw6px2ZV/TEkyD066kq3RZ35QipiNg3JVmDOOxxbwrWxvmcIi7crRhCEe4KzMbhnCAu/KxYXgcyOS8a33cc5xONveXAkJXOBqEUzuhKyyhr+p0DIXR12l2Ql/v2Ql93WgnoPxpxeAda0ehPWxHubkaygzraneh2glYV0OCk6sBxt3VEOXsaohyczVMjFhXQwLW1e7J2U5wcjXAuLsaopxdDVFuroZTGdbVkIB1NSRgXT1wQrZi3F0NUc6uhig3V8PFHdbVkIB1NSRgXQ0JTq4GGHdXQ5SzqyHKzdWgSka7GhKwroYErKshwcnVAOPuaohydjVEdblanUVpuBrlYcMctwgzDHETsmGIS86GoUO1ZFg7VksGwbFagr6qfY6rlkyn2Ql9vWcn9HWjnYDypxWDd6wdhfawHeXmaly11OZqd6HaCVhX46olq6tx1VKnq3HVUqercdWS3dW4aqnN1bhqqc3V7snZTnByNa5a6nQ1rlrqdDWuWrK7GlcttbkaVy21uRpXLbW5euCEbMW4uxpXLXW6Glct2V2Nq5baXI2rltpcjauW2lyNq5asrsZVS52uxlVLna7GVUt2V+OqpTZX46qlNlfjqqU2V+OqJaurcdVSp6tx1VKnq3HV0p0wYR4eATVLSFYE/p4X95nkq4IMfzjhtzSjOY8faRT47eotqpejp8brryRbvc9P7F+IMZNPQDe+rhRVT4DVQLXjTbR5TZU0li0J9Ku79GbVYH25tjqiMtxzqA1cXyseA/z25VbqCNvIqnfQ2tkeWr0JTP7i1XOQbh/jel8lkNFmB/3us1CGcL3L0dXp9KO+lpr/WW+d6CDO/7yULw8zthmvI3Pp8JG1w/qI1g5vPV/t1/B7/yGp4wM9JEc69ZpDUm0bOCQT65Doy+qvPSS1XzuGZHw9/XSq874xJPrqfWNI1LaBQzK1Dok+4msPiRp5MCRMGbHLXP22xMzArh9bu64j8rW7Xvuvl0AGdrZ6SWBbZ7XYXruzdSd6hf7+zoYr0dtQP6fQMq3o541vvjCrnja+OwyWh5JbxkTPFfvGxN7uQi5uOtqsFj+d82G1PrI6rbfXinlc+UD8cZNGAvCkXw1ZtTR6JhVKfH5J4/iOVHvztX3XmC6K6tPxoXo8zc7n8+pJq1b7TC3JrYBRszHVv91xUr17Rd8rZl1+yHVny3CrGxeHjjRWsNXtd7uNqbbaolIvz00haoFtp5Djllm12oZMLWGZCyfO5A67I1k9DBkuterttlbOq+hQ6d410Ulfbb8bv9sCVVlsP95pSM88s02qm3Jg9zjbT/aETYsi23Li4fHJ5LJeodYb5XsdqmhAJspNB671u5i2N43udqTlbU2DU47u4CPNiouYLWXlUfWnFIOWhxlbK7W5RkDdKfUsGmt/1MuOqmwl3FR/bNpeiiF7PdU3HNKhJdCi3R7VO1TPbd822tYtb/4zlqU68TSWpXUp5BSYV9UrqexxCd+C9VcPS92l1qhsvIELeM+w/GvE5G6DdrujP++KSHM0/r8BWf+V//I/AAAA//8DAFBLAwQUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAHdvcmQvd2ViU2V0dGluZ3MueG1snNJRb8IgEADg9yX7Dw3vSnVqTGP1ZVmy520/AOHaEoFrAFf994NaXRdfZC/laHtfjjs2u5NW2TdYJ9GUZDbNSQaGo5CmLsnX59tkTTLnmRFMoYGSnMGR3fb5adMVHew/wPvwp8uCYlyheUka79uCUscb0MxNsQUTPlZoNfNha2uqmT0c2wlH3TIv91JJf6bzPF+RgbGPKFhVksMr8qMG4/t8akEFEY1rZOuuWveI1qEVrUUOzoXzaHXxNJPmxswWd5CW3KLDyk/DYYaKeiqkz/I+0uoXWKYB8ztgxeGUZqwHg4bMsSNFmrO6OVKMnP8VMwLEMYmYv1zriEtMH1lOeNGkcdcZ0ZjLPGuYa/6KlUoTFyPxcsEU8sPYhLSmLW/gWccZal681wYt26sghVuZhYuV9XB8hvnEpQ/h1L+PbRmCSsUgdI1ufwAAAP//AwBQSwMEFAAGAAgAAAAhAEYwtI8lAgAAwwgAABIAAAB3b3JkL2ZvbnRUYWJsZS54bWzck81u2zAMx+8D9g6G7o1l56Np0KRY1wbYZYehewBFlmOh+jBEJU7efpTspC6CDXEPO9SBY5oif+afEu8fDlole+FAWrMk2YiSRBhuC2m2S/L7ZX0zJwl4ZgqmrBFLchRAHlZfv9w3i9IaDwnmG1hoviSV9/UiTYFXQjMY2VoYXCyt08zjq9ummrnXXX3Dra6ZlxuppD+mOaUz0mHcNRRblpKLJ8t3Whgf81MnFBKtgUrWcKI119Aa64raWS4AULNWLU8zac6YbHIB0pI7C7b0IxTTVRRRmJ7RaGn1BpgOA+QXgBkXh2GMecdIMbPPkcUwzuzMkUWP87FieoBiNwiRj091hEdI77Gg8EU1DHfaozTkMs8qBtV7YqmGESc9YnvAlOWvfaYY1rTpGXjUYQ81X/zYGuvYRiEJT2WCByuJ4PCP+xMe0RSH6A9t6YxSBQO7tuomN2kWhmkEvUgtIPkpmuSX1czEgJoZCyLDmD3DNtDQsBkd0ymd4J2jNSFpCOQVcyACrA2krbtkWqrjyesiNy7U0vPq5N8zJ4OYdgnkFhd2sKFL8kwpzZ/Xa9J6siX5jp7b+fSx8+ThW/G66zzjs4cGD4+c+Jq1HB455xj8Ztp24qIj32pvsSPMOdvEdlylEhoJMEhlHgrJ57dvKrvixhcqo6Z/q7z7kMonCbVix08u8xPLw7LUX2b2EWd2Eme3/Q2Z2eF9+M8z2xmw+gMAAP//AwBQSwMEFAAGAAgAAAAhAC/kAvNRAQAAhgIAABEACAFkb2NQcm9wcy9jb3JlLnhtbCCiBAEooAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIySXU/CMBSG7038D0vvt3YjIC5bSdRwJYmJGI13tT1A4/phWxn4690GDIhceNmd5zx9z1mLyUZV0Rqcl0aXKE0IikBzI6ReluhlPo3HKPKBacEqo6FEW/BoQq+vCm5zbhw8OWPBBQk+akza59yWaBWCzTH2fAWK+aQhdFNcGKdYaI5uiS3jn2wJOCNkhBUEJlhguBXGtjeivVLwXmm/XdUJBMdQgQIdPE6TFB/ZAE75iw1d5YRUMmwtXEQPxZ7eeNmDdV0n9aBDm/wpfps9PnejxlK3u+KAaCF4zh2wYBx90bFmCkSBTz62C6yYD7Nm1wsJ4m5LPfuSH5Fi+scYFwnmCvwXavscrGX7w2jWEf2x2E+/uwRE1KTOdzMeKq+D+4f5FNGMZKOYDOP0Zp4OczLOCXlv8531H4VqH+Dfxuz23HgQ0C7x+cuhvwAAAP//AwBQSwMEFAAGAAgAAAAhAMnyBwN4AQAAyQIAABAACAFkb2NQcm9wcy9hcHAueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnFLLTsMwELwj8Q9R7q3TFoWHtkaoFeLAo1JDOVvOJrFwbMs2qP17Ng0NQdzIaXfWO56ZGG73rU4+0QdlzTKdTbM0QSNtqUy9TF+L+8lVmoQoTCm0NbhMDxjSW35+BhtvHfqoMCREYcIybWJ0N4wF2WArwpTGhiaV9a2I1Pqa2apSEtdWfrRoIptnWc5wH9GUWE7cQJj2jDef8b+kpZWdvrArDo74OBTYOi0i8uduUwMbAChsFLpQLfIZwUMDG1Fj4HNgfQFv1peBX+SE9CWsGuGFjBQen+eLS2AjAO6c00qKSLnyJyW9DbaKyctRbNIRABsfATKwRfnhVTzwDNi4hUdlOimkr69Imxe1F64JPO8EDh1spdC4Iu+8EjogsB8AVrZ1whAfGyriew+vrrDrLovvld/gyOabis3WCUkSFtn1Ymx4NIItoViSg0HDAMAD/RCvuwto19RYns78HXQR7vqXyWf5NKPvmNkJI+PDk+FfAAAA//8DAFBLAQItABQABgAIAAAAIQAykW9XZgEAAKUFAAATAAAAAAAAAAAAAAAAAAAAAABbQ29udGVudF9UeXBlc10ueG1sUEsBAi0AFAAGAAgAAAAhAB6RGrfvAAAATgIAAAsAAAAAAAAAAAAAAAAAnwMAAF9yZWxzLy5yZWxzUEsBAi0AFAAGAAgAAAAhAGgK5H20GQAAXHIBABEAAAAAAAAAAAAAAAAAvwYAAHdvcmQvZG9jdW1lbnQueG1sUEsBAi0AFAAGAAgAAAAhALO+ix0FAQAAtgMAABwAAAAAAAAAAAAAAAAAoiAAAHdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHNQSwECLQAUAAYACAAAACEA0FV2kiwHAAANIgAAFQAAAAAAAAAAAAAAAADpIgAAd29yZC90aGVtZS90aGVtZTEueG1sUEsBAi0AFAAGAAgAAAAhAEnUEUNYBAAAwgwAABEAAAAAAAAAAAAAAAAASCoAAHdvcmQvc2V0dGluZ3MueG1sUEsBAi0AFAAGAAgAAAAhALWNwmzWAwAAShIAABIAAAAAAAAAAAAAAAAAzy4AAHdvcmQvbnVtYmVyaW5nLnhtbFBLAQItABQABgAIAAAAIQCe+znrJQ0AAL6AAAAPAAAAAAAAAAAAAAAAANUyAAB3b3JkL3N0eWxlcy54bWxQSwECLQAUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAAAAAAAAAAAAAAAnQAAAd29yZC93ZWJTZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEARjC0jyUCAADDCAAAEgAAAAAAAAAAAAAAAACoQQAAd29yZC9mb250VGFibGUueG1sUEsBAi0AFAAGAAgAAAAhAC/kAvNRAQAAhgIAABEAAAAAAAAAAAAAAAAA/UMAAGRvY1Byb3BzL2NvcmUueG1sUEsBAi0AFAAGAAgAAAAhAMnyBwN4AQAAyQIAABAAAAAAAAAAAAAAAAAAhUYAAGRvY1Byb3BzL2FwcC54bWxQSwUGAAAAAAwADAABAwAAM0kAAAAA','FAN_BKF_EF07_PM_3Month_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#2abf8f;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#2abf8f;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">A. LOTO — SAFETY ISOLATION (Mandatory Before Physical Access)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Implement full LOTO — isolate VFD input power and fan local isolator</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Wait minimum 5 minutes after VFD power off (DC bus capacitor discharge)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify zero voltage at VFD input/output terminals with approved voltage tester</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify zero voltage at motor terminals</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Attach LOTO tag — technician name, date, time</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">B. FAN BODY &amp; IMPELLER (Per VDMA 24186-1 — Every 3 Months)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect casing — check for dirt, damage, corrosion, and loose fasteners</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check drain/drainage spout — functional, clear of grease blockage</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Open revision cover — inspect impeller and housing interior</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Clean impeller with brush — remove grease/dirt (NOT steel brush or high-pressure)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check impeller — no damage, bent blades, or unbalance</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify minimum air gap between rotor and nozzle matches test protocol values</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check all mounting fasteners — tighten to correct torque (fan base, duct flanges)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">C. BEARINGS (Per VDMA 24186-1)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Restore power — run fan for minimum 15-minute test run</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check bearings for abnormal noise during test run (for-life lubricated bearings)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note: Built-in for-life lubricated bearings — schedule replacement at 30,000–40,000 h</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">D. MOTOR — MOTOREN FCA 90 S-6/PHE</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check motor terminal box — all terminals tight, no corrosion or moisture</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Measure motor current on all 3 phases — record and compare with nameplate</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify PTC thermal protection circuit operational — test trigger function</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Test motor protection device (overcurrent relay) — trigger, confirm trip and reset</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">E. VFD — NIDEC Control Techniques C200</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect VFD power and control terminals — check all are properly tightened</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Clean VFD cooling fan and heatsink — no dust or debris build-up</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Review and log VFD fault/event history from display menu</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify min/max frequency limits programmed correctly (20 Hz min, 50 Hz max)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check VFD enclosure filter (if fitted) — clean or replace if blocked</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">F. CONTROLS &amp; ACCESSORIES (Per VDMA 24186-1)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">25</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Test all functions from control panel — start, stop, speed change</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">26</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Test triggering device — confirm correct response time and function</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">27</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Test signal lights and alarms — all functional</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">28</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect accessible ductwork — fire protective insulation, joints, corrosion</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">29</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check flaps and sound attenuators — no dirt, damage, or corrosion</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">30</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check mechanical functionality of duct flaps — operate freely</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr></tbody>
</table></div>
    </div>

    <div id="ppm-vf-bkf-panel-six" class="vf-bkf-panel" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(42,191,143,.08);border-radius:8px;border-left:3px solid #2abf8f;">
  <div><div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#2abf8f;">6 MONTHLY PM CHECKLIST — BKF AXIAL FANS</div></div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#2abf8f;background:rgba(42,191,143,.15);border:1px solid rgba(42,191,143,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">40 ITEMS</span>
</div>
