<!DOCTYPE html>
<html lang="en">
<head>
    <link rel="manifest" href="manifest.json">
    <link rel="apple-touch-icon" href="apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png">
    <meta name="theme-color" content="#FFC107">

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>EVA-APP | HVAC PPM — SAC | CEO Villa</title>
<link href="https://fonts.googleapis.com/css2?family=Rajdhani:wght@300;400;500;600;700&family=Share+Tech+Mono&family=Exo+2:wght@200;300;400;600&display=swap" rel="stylesheet">
<style>
*, *::before, *::after { margin:0; padding:0; box-sizing:border-box; }
:root {
  --black:#050507; --deep:#0a0b10; --surface:#0f1117; --panel:#141720;
  --border:#1e2330; --accent:#c9a84c; --dim:#3a4055; --text:#e8eaf0; --muted:#7a8099;
}
html, body { width:100%; height:100%; overflow:hidden; background:var(--black); font-family:'Exo 2',sans-serif; color:var(--text); }

.screen { position:fixed; inset:0; display:flex; align-items:center; justify-content:center; opacity:0; pointer-events:none; }
.screen.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg0 { z-index:50; background:#000; display:flex; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg3 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg4 { z-index:15; background:linear-gradient(rgba(2,6,16,0.22),rgba(2,6,16,0.22)),url('HVAC Content Back Ground Image.jpg') center center / cover no-repeat; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg5 { z-index:14; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg6 { z-index:16; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg7 { z-index:17; background:var(--black); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg8 { z-index:18; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg9 { z-index:19; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg10 { z-index:20; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_sdl {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_sdl.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_plumb_drr {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_plumb_drr.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

#pg_drr { z-index:21; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu { z-index:13; background:var(--deep); flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ── SHARED KEYFRAMES ── */
@keyframes scanMove    { from{top:-120px} to{top:110%} }
@keyframes fadeInUp    { from{opacity:0;transform:translateY(20px)} to{opacity:1;transform:translateY(0)} }

/* ── PG0 KEYFRAMES ── */
@keyframes ringBreathe {
  0%,100%{ border-color:rgba(201,168,76,0.3); box-shadow:0 0 0 rgba(201,168,76,0); }
  50%    { border-color:var(--accent);         box-shadow:0 0 28px rgba(201,168,76,0.35), 0 0 60px rgba(201,168,76,0.12); }
}
@keyframes arrowPulse {
  0%,100%{ transform:scale(1);   opacity:0.7; }
  50%    { transform:scale(1.18);opacity:1;   }
}
@keyframes textBlink {
  0%,48%,52%,100%{ opacity:1; }
  50%            { opacity:0; }
}

/* ── PG1 KEYFRAMES ── */
@keyframes evaGlow {
  0%  { text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
  50% { text-shadow:0 0 60px rgba(255,255,255,0.22),0 0 120px rgba(201,168,76,0.18),0 0 200px rgba(201,168,76,0.08); }
  100%{ text-shadow:0 0 20px rgba(255,255,255,0.06),0 0 40px rgba(201,168,76,0.04); }
}
@keyframes tagIn    { from{opacity:0;letter-spacing:.2em} to{opacity:1;letter-spacing:.5em} }
@keyframes scanLine { 0%{top:-2px;opacity:0} 5%{opacity:1} 95%{opacity:1} 100%{top:100%;opacity:0} }
@keyframes cpulse   { 0%,100%{opacity:.3} 50%{opacity:.9} }
@keyframes dflick   { 0%,90%,100%{opacity:.35} 92%,98%{opacity:.7} }
@keyframes svgSpin  { from{transform:rotate(0deg)} to{transform:rotate(360deg)} }
@keyframes svgSpinR { from{transform:rotate(0deg)} to{transform:rotate(-360deg)} }
@keyframes svgPulse { 0%,100%{opacity:.12} 50%{opacity:.45} }
@keyframes svgPulse2{ 0%,100%{opacity:.06} 50%{opacity:.22} }
@keyframes dashFlow { from{stroke-dashoffset:600} to{stroke-dashoffset:0} }

/* ══ PG1 — EVA SCI-FI SCREEN ══ */
/* CRT scanlines */
#pg1::before {
  content:'';position:absolute;inset:0;z-index:1;pointer-events:none;
  background:repeating-linear-gradient(0deg,transparent,transparent 3px,rgba(255,255,255,.013) 3px,rgba(255,255,255,.013) 4px);
}
/* scan beam */
.scan-bar{
  position:absolute;left:0;right:0;height:3px;z-index:2;pointer-events:none;
  background:linear-gradient(90deg,transparent,rgba(201,168,76,.6),rgba(86,194,240,.4),transparent);
  box-shadow:0 0 18px 4px rgba(201,168,76,.25);
  animation:scanLine 4s linear infinite;
}
/* SVG canvas — fills screen, perfectly centered */
.eva-svg-bg{
  position:absolute;inset:0;width:100%;height:100%;
  overflow:visible;pointer-events:none;z-index:1;
}
/* corner brackets */
.eva-corner{position:absolute;z-index:2;width:28px;height:28px;pointer-events:none;animation:cpulse 3s ease-in-out infinite;}
.eva-corner.tl{top:2rem;left:2rem;border-top:2px solid var(--accent);border-left:2px solid var(--accent);}
.eva-corner.tr{top:2rem;right:2rem;border-top:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:.5s;}
.eva-corner.bl{bottom:2rem;left:2rem;border-bottom:2px solid var(--accent);border-left:2px solid var(--accent);animation-delay:1s;}
.eva-corner.br{bottom:2rem;right:2rem;border-bottom:2px solid var(--accent);border-right:2px solid var(--accent);animation-delay:1.5s;}
/* data strips */
.eva-data-strip{
  position:absolute;z-index:2;pointer-events:none;
  font-family:'Share Tech Mono',monospace;font-size:.52rem;
  letter-spacing:.08em;color:rgba(86,194,240,.35);
  writing-mode:vertical-lr;line-height:1.6;
  animation:dflick 4s ease-in-out infinite;
}
.eva-data-strip.left {left:3rem; top:50%;transform:translateY(-50%);animation-delay:0s;}
.eva-data-strip.right{right:3rem;top:50%;transform:translateY(-50%);animation-delay:1.8s;}
/* EVA wordmark */
.eva-word{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(4rem,14vw,9rem);
  color:#fff;letter-spacing:.45em;text-align:center;
  position:relative;z-index:3;
  animation:evaGlow 3s ease-in-out infinite;
}
/* tagline */
.eva-tagline{
  font-family:'Share Tech Mono',monospace;
  font-size:clamp(.68rem,1.5vw,.92rem);
  letter-spacing:.5em;color:#56c2f0;text-align:center;
  position:relative;z-index:3;margin-top:1rem;
  animation:tagIn 1.5s ease-out both;animation-delay:.3s;
  text-shadow:0 0 20px rgba(86,194,240,.5),0 0 40px rgba(86,194,240,.2);
}
/* status line */
.eva-status{
  font-family:'Share Tech Mono',monospace;font-size:.58rem;
  letter-spacing:.28em;color:rgba(201,168,76,.6);text-align:center;
  position:relative;z-index:3;margin-top:.6rem;
  animation:dflick 3s ease-in-out infinite;
}

/* TOPBAR (shared) */
.topbar { display:flex; align-items:center; justify-content:space-between; padding:0.75rem 2rem; border-bottom:1px solid; flex-shrink:0; gap:1rem; }
.topbar-left { display:flex; align-items:center; gap:1rem; }
.app-logo-text { font-family:'Share Tech Mono',monospace; font-size:0.85rem; letter-spacing:0.3em; }

.searchbar { display:flex; align-items:center; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; gap:0.5rem; }
.searchbar svg { width:14px; height:14px; fill:none; flex-shrink:0; }
.searchbar input { background:none; border:none; outline:none; font-family:'Share Tech Mono',monospace; font-size:0.7rem; width:220px; letter-spacing:0.05em; }

.print-btn { display:flex; align-items:center; gap:0.4rem; background:none; border:1px solid; border-radius:4px; padding:0.3rem 0.8rem; cursor:pointer; font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.1em; transition:border-color 0.2s,color 0.2s; }
.print-btn svg { width:14px; height:14px; stroke:currentColor; fill:none; flex-shrink:0; }

/* NAV ARROWS */
.nav-arrows { display:flex; align-items:center; gap:0.5rem; }
.nav-arrow { display:flex; align-items:center; justify-content:center; width:30px; height:30px; border-radius:4px; background:none; border:1px solid; cursor:pointer; transition:border-color 0.2s,color 0.2s; }

/* Home button */
.home-btn {
  display:flex; align-items:center; gap:0.4rem;
  padding:0 0.75rem; height:30px; border-radius:4px;
  background:none; border:1px solid var(--dim);
  color:var(--muted); cursor:pointer;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.18em; transition:border-color 0.2s, color 0.2s, background 0.2s;
  flex-shrink:0;
}
.home-btn:hover { border-color:var(--accent); color:var(--accent); background:rgba(201,168,76,0.07); }
.home-btn svg { width:13px; height:13px; fill:none; stroke:currentColor; stroke-width:2; flex-shrink:0; }
.nav-arrow svg { width:14px; height:14px; fill:none; stroke:currentColor; stroke-width:2; stroke-linecap:round; stroke-linejoin:round; }
.nav-arrow:disabled { opacity:0.25; cursor:not-allowed; }
.nav-arrow { border-color:#c9a84c !important; color:#c9a84c !important; }
.nav-arrow:hover:not(:disabled) { border-color:#ffd700 !important; color:#ffd700 !important; }

/* Light theme topbar (pg2) */
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }

/* Dark theme topbar (pg3) */
#pg3 .topbar { background:var(--panel); border-color:var(--border); }
#pg3 .app-logo-text { color:var(--accent); }
#pg3 .searchbar { background:var(--surface); border-color:var(--border); }
#pg3 .searchbar svg { stroke:var(--muted); }
#pg3 .searchbar input { color:var(--text); }
#pg3 .searchbar input::placeholder { color:var(--dim); }
#pg3 .print-btn { border-color:var(--border); color:var(--muted); }
#pg3 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg3 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg3 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* PG2 body */
.p2-body { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:flex-end; padding:0 2rem 6rem; gap:1rem; overflow:hidden; }
.p2-corner { position:absolute; font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.2em; color:#bbb; }
.p2-corner.tl { top:4rem; left:2rem; }
.p2-corner.br { bottom:2rem; right:2rem; text-align:right; }
.p2-badge { font-family:'Share Tech Mono',monospace; font-size:0.65rem; letter-spacing:0.45em; color:#aaa; text-transform:uppercase; }
.p2-title { font-family:'Rajdhani',sans-serif; font-size:clamp(2.2rem,5.2vw,4.2rem); font-weight:700; color:#1a1a2e; text-align:center; line-height:1.12; letter-spacing:0.06em; }
.p2-title em { color:#c9a84c; font-style:normal; }
.p2-title small { display:block; font-size:0.38em; font-weight:300; color:#888; letter-spacing:0.22em; margin-top:0.4rem; }
.p2-rule { width:70px; height:2px; background:linear-gradient(90deg,transparent,#c9a84c,transparent); }
.p2-eng-name { font-family:'Rajdhani',sans-serif; font-size:1.25rem; font-weight:700; color:#1a1a2e; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-title { font-family:'Exo 2',sans-serif; font-size:0.72rem; color:#555; letter-spacing:0.12em; text-transform:uppercase; text-align:center; }
.p2-eng-sub { font-family:'Share Tech Mono',monospace; font-size:0.6rem; color:#888; letter-spacing:0.1em; text-align:center; }
.leed-img { max-width:179px; width:100%; height:auto; display:block; border-radius:4px; mix-blend-mode:multiply; background:transparent; }

/* PG3 — Tab navigation screen */
.p3-hero { flex:1; display:flex; flex-direction:column; align-items:center; justify-content:center; gap:2.5rem; padding:2rem; }
.p3-label { font-family:'Share Tech Mono',monospace; font-size:0.63rem; letter-spacing:0.5em; color:var(--muted); text-transform:uppercase; }
.p3-rule { width:1px; height:36px; background:var(--border); }
.sys-tabs { display:flex; flex-direction:column; gap:1rem; width:100%; max-width:500px; }
.sys-tab-btn {
  display:flex; align-items:center; gap:1.2rem;
  padding:1.1rem 2rem; border-radius:8px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.25s ease;
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:clamp(1rem,2.5vw,1.35rem); letter-spacing:0.14em;
  text-transform:uppercase; text-align:left;
  animation:fadeInUp 0.5s ease both;
}
.sys-tab-btn:nth-child(1) { animation-delay:0.1s; }
.sys-tab-btn:nth-child(2) { animation-delay:0.25s; }
.sys-tab-btn:nth-child(3) { animation-delay:0.4s; }
.sys-tab-btn .tab-num { font-family:'Share Tech Mono',monospace; font-size:0.68rem; color:var(--dim); min-width:22px; }
.sys-tab-btn .tab-dot { width:10px; height:10px; border-radius:50%; flex-shrink:0; }
.sys-tab-btn .tab-arrow { margin-left:auto; opacity:0; transition:opacity 0.2s,transform 0.2s; }
.sys-tab-btn .tab-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }
.sys-tab-btn:hover .tab-arrow { opacity:1; transform:translateX(4px); }

.sys-tab-btn.hvac { border-color:#1e4d70; color:#6ab8e8; }
.sys-tab-btn.hvac .tab-dot { background:#4a9fd4; box-shadow:0 0 8px #4a9fd4; }
.sys-tab-btn.hvac:hover { background:#0b1f35; border-color:#4a9fd4; box-shadow:0 0 20px rgba(74,159,212,0.15); }

.sys-tab-btn.plumb { border-color:#1a553f; color:#4dd4a0; }
.sys-tab-btn.plumb .tab-dot { background:#2abf8f; box-shadow:0 0 8px #2abf8f; }
.sys-tab-btn.plumb:hover { background:#0a2018; border-color:#2abf8f; box-shadow:0 0 20px rgba(42,191,143,0.15); }

/* ── PG3 PROFESSIONAL 2-TAB REDESIGN ── */
.p3-hero { gap:0; padding:0; justify-content:stretch; overflow:hidden; }

/* Left accent panel */
.p3-side-panel {
  width:380px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg, #07090f 0%, #0b1020 50%, #080c18 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem 2.5rem; position:relative; overflow:hidden;
}
.p3-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:320px; height:320px; border-radius:50%;
  background:radial-gradient(circle, rgba(201,168,76,0.08) 0%, transparent 70%);
  pointer-events:none;
}
.p3-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.06) 0%, transparent 70%);
  pointer-events:none;
}
.p3-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:var(--accent); margin-bottom:1rem;
  opacity:1; position:relative; z-index:2;
}
.p3-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(2rem,3.5vw,3rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.p3-main-title em { color:var(--accent); font-style:normal; display:block; font-size:0.52em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.p3-divider { width:40px; height:2px; background:linear-gradient(90deg,var(--accent),transparent); margin:1.2rem 0; position:relative; z-index:2; }
.p3-info-row {
  display:flex; flex-direction:column; gap:0.5rem;
  margin-bottom:1.5rem; position:relative; z-index:2;
}
.p3-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.78rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.p3-info-item-dot { width:5px; height:5px; border-radius:50%; background:var(--accent); opacity:0.85; flex-shrink:0; }

/* Status chips at bottom of side panel */
.p3-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.p3-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.p3-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.p3-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.p3-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p3-chip-dot.gold  { background:var(--accent); box-shadow:0 0 5px var(--accent); }

/* Right area — the two tab cards */
.p3-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:3rem 3rem;
  gap:1.4rem; background:var(--deep); position:relative;
}
.p3-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 70% 30%, rgba(74,159,212,0.04) 0%, transparent 70%);
}
.p3-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.45em; color:#7a80a0; text-transform:uppercase;
  margin-bottom:-0.2rem;
}

/* The two main tab cards */
.p3-sys-card {
  display:flex; align-items:center; gap:1.8rem;
  padding:1.6rem 2rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:var(--panel);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both;
}
.p3-sys-card:nth-child(1) { animation-delay:0.15s; }
.p3-sys-card:nth-child(2) { animation-delay:0.3s; }
.p3-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  background:linear-gradient(90deg, var(--card-accent,rgba(255,255,255,0.06)), transparent);
  transition:width 0.3s ease;
}
.p3-sys-card:hover::before { width:100%; }

.p3-sys-card.hvac { border-color:#1e4d70; --card-accent:rgba(74,159,212,0.08); }
.p3-sys-card.hvac:hover { border-color:#4a9fd4; box-shadow:0 0 40px rgba(74,159,212,0.12), inset 0 0 20px rgba(74,159,212,0.03); transform:translateY(-2px); }
.p3-sys-card.plumb { border-color:#1a553f; --card-accent:rgba(42,191,143,0.08); }
.p3-sys-card.plumb:hover { border-color:#2abf8f; box-shadow:0 0 40px rgba(42,191,143,0.12), inset 0 0 20px rgba(42,191,143,0.03); transform:translateY(-2px); }

/* Card icon box */
.p3-card-icon {
  width:64px; height:64px; border-radius:14px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  border:1px solid;
}
.p3-sys-card.hvac .p3-card-icon { background:#0b1f35; border-color:#1e4d70; }
.p3-sys-card.plumb .p3-card-icon { background:#0a2018; border-color:#1a553f; }
.p3-card-icon svg { width:28px; height:28px; fill:none; stroke-width:1.5; }
.p3-sys-card.hvac .p3-card-icon svg { stroke:#4a9fd4; }
.p3-sys-card.plumb .p3-card-icon svg { stroke:#2abf8f; }

/* Card text */
.p3-card-text { flex:1; min-width:0; }
.p3-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.25em; margin-bottom:0.35rem;
}
.p3-sys-card.hvac .p3-card-num { color:#4a9fd4; }
.p3-sys-card.plumb .p3-card-num { color:#2abf8f; }
.p3-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.32rem,2.9vw,1.8rem); letter-spacing:0.1em;
  text-transform:uppercase; margin-bottom:0.3rem;
}
.p3-sys-card.hvac .p3-card-title { color:#6ab8e8; }
.p3-sys-card.plumb .p3-card-title { color:#4dd4a0; }
.p3-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.94rem;
  color:#a8aec8; line-height:1.55;
}
/* Card pills */
.p3-card-pills { display:flex; gap:0.4rem; flex-wrap:wrap; margin-top:0.6rem; }
.p3-card-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.64rem;
  letter-spacing:0.1em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:#8a90b0; background:var(--surface);
}

/* Card arrow */
.p3-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.p3-sys-card:hover .p3-card-arrow { transform:translateX(4px); border-color:currentColor; }
.p3-sys-card.hvac:hover .p3-card-arrow { color:#4a9fd4; border-color:#1e4d70; }
.p3-sys-card.plumb:hover .p3-card-arrow { color:#2abf8f; border-color:#1a553f; }
.p3-card-arrow svg { width:16px; height:16px; fill:none; stroke:currentColor; stroke-width:2; }

/* Corner grid lines decoration */
.p3-grid-lines {
  position:absolute; inset:0; pointer-events:none; opacity:0.03;
  background-image: linear-gradient(var(--text) 1px, transparent 1px), linear-gradient(90deg, var(--text) 1px, transparent 1px);
  background-size: 40px 40px;
}

/* ── PG6 DOCUMENT VIEWER ── */
#pg6 .topbar { background:var(--panel); border-color:var(--border); }
#pg6 .app-logo-text { color:var(--accent); }
#pg6 .print-btn { border-color:var(--border); color:var(--muted); }
#pg6 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg6 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg6 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p6-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.p6-inner { max-width:900px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* Doc header */
.p6-doc-header {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.p6-doc-header::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:180px; height:180px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.15) 0%,transparent 70%);
  pointer-events:none;
}
.p6-doc-tag {
  display:inline-flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.4em; color:#6ab8e8;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.25rem 0.9rem;
  margin-bottom:1rem;
}
.p6-doc-tag-dot { width:5px; height:5px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }
.p6-doc-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.4rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.3rem;
}
.p6-doc-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:1.2rem;
}
.p6-meta-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(200px,1fr));
  gap:0.6rem; margin-top:1rem;
}
.p6-meta-item {
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:6px; padding:0.5rem 0.8rem;
}
.p6-meta-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.25em; color:var(--muted); margin-bottom:0.2rem;
}
.p6-meta-value {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  font-weight:600; color:var(--text);
}

/* Section blocks */
.p6-section { margin-bottom:2rem; }
.p6-section-header {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1rem; padding-bottom:0.7rem;
  border-bottom:1px solid var(--border);
}
.p6-section-icon {
  width:36px; height:36px; border-radius:8px; flex-shrink:0;
  background:#0b1f35; border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p6-section-icon svg { width:16px; height:16px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p6-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:#4a9fd4;
}
.p6-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.15rem; letter-spacing:0.1em; color:var(--text);
}

/* Content blocks */
.p6-para {
  font-family:'Exo 2',sans-serif; font-size:0.88rem;
  line-height:1.85; color:#b8bdd0; margin-bottom:1rem;
}
.p6-para strong { color:var(--text); font-weight:600; }

/* Subsection */
.p6-sub { margin-bottom:1.2rem; }
.p6-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:1rem; letter-spacing:0.08em; color:#6ab8e8;
  margin-bottom:0.6rem;
}

/* Bullet list */
.p6-list { list-style:none; display:flex; flex-direction:column; gap:0.4rem; margin-bottom:0.8rem; padding-left:0.5rem; }
.p6-list li {
  display:flex; gap:0.7rem; align-items:flex-start;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  line-height:1.6; color:#b8bdd0;
}
.p6-list li::before {
  content:''; width:5px; height:5px; border-radius:50%;
  background:#4a9fd4; flex-shrink:0; margin-top:0.5rem;
}

/* Equipment table */
.p6-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:8px; border:1px solid var(--border); }
.p6-table { width:100%; border-collapse:collapse; }
.p6-table th {
  background:#0b1f35; padding:0.6rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.2em; color:#6ab8e8; text-align:left;
  border-bottom:1px solid #1e4d70;
}
.p6-table td {
  padding:0.55rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
}
.p6-table tr:last-child td { border-bottom:none; }
.p6-table tr:hover td { background:rgba(74,159,212,0.05); }
.p6-table td:first-child { font-family:'Share Tech Mono',monospace; font-size:0.72rem; color:var(--accent); }

/* Maintenance table */
.p6-maint-table { width:100%; border-collapse:collapse; border-radius:8px; overflow:hidden; border:1px solid var(--border); margin-bottom:1rem; }
.p6-maint-table th { background:#0b1f35; padding:0.6rem 1rem; font-family:'Share Tech Mono',monospace; font-size:0.62rem; letter-spacing:0.2em; color:#6ab8e8; text-align:left; }
.p6-maint-table td { padding:0.7rem 1rem; font-family:'Exo 2',sans-serif; font-size:0.82rem; color:#b8bdd0; border-bottom:1px solid var(--border); vertical-align:top; }
.p6-maint-table tr:last-child td { border-bottom:none; }
.p6-maint-table td:first-child { font-weight:600; color:var(--accent); white-space:nowrap; width:130px; }

/* Feature pills */
.p6-features { display:flex; flex-wrap:wrap; gap:0.6rem; margin-bottom:1rem; }
.p6-feature-pill {
  display:flex; align-items:center; gap:0.5rem;
  background:var(--panel); border:1px solid var(--border);
  border-radius:6px; padding:0.45rem 0.8rem;
  font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0;
  transition:border-color 0.2s;
}
.p6-feature-pill:hover { border-color:#4a9fd4; }
.p6-feature-pill::before { content:'✓'; color:#4a9fd4; font-size:0.7rem; font-weight:700; }

/* Contact cards */
.p6-contacts { display:grid; grid-template-columns:repeat(auto-fill,minmax(260px,1fr)); gap:1rem; }
.p6-contact-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1.1rem 1.2rem;
  transition:border-color 0.2s;
}
.p6-contact-card:hover { border-color:#1e4d70; }
.p6-contact-co { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.08em; color:var(--text); margin-bottom:0.2rem; }
.p6-contact-role { font-family:'Share Tech Mono',monospace; font-size:0.58rem; letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.7rem; }
.p6-contact-line { display:flex; gap:0.5rem; align-items:flex-start; font-family:'Exo 2',sans-serif; font-size:0.78rem; color:#b8bdd0; margin-bottom:0.3rem; }
.p6-contact-line svg { width:13px; height:13px; fill:none; stroke:#4a9fd4; stroke-width:1.5; flex-shrink:0; margin-top:2px; }

/* IHCC footer strip */
.p6-footer {
  margin-top:2.5rem; padding:1.2rem 1.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:8px; text-align:center;
}
.p6-footer-name { font-family:'Rajdhani',sans-serif; font-weight:700; font-size:1rem; letter-spacing:0.15em; color:#6ab8e8; }
.p6-footer-detail { font-family:'Share Tech Mono',monospace; font-size:0.6rem; letter-spacing:0.15em; color:var(--muted); margin-top:0.3rem; }

/* ── PG_DRR — DRAWINGS REVISION RECORD ── */
#pg_drr .topbar { background:var(--panel); border-color:var(--border); }
#pg_drr .app-logo-text { color:var(--accent); }
#pg_drr .print-btn { border-color:var(--border); color:var(--muted); }
#pg_drr .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg_drr .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_drr .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* Shimmer sweep — pseudo-element translateX, right to left */
@keyframes drrShimmer {
  0%   { transform: translateX(120%); }
  100% { transform: translateX(-120%); }
}

.drr-body { flex:1; overflow-y:auto; overflow-x:hidden; scrollbar-width:thin; scrollbar-color:var(--dim) transparent; }
.drr-inner { max-width:1100px; margin:0 auto; padding:2.5rem 2rem 4rem; }

/* DRR hero */
.drr-hero {
  border:1px solid var(--border); border-radius:12px;
  background:linear-gradient(135deg,#050810,#0b1827);
  padding:2rem 2.5rem 1.8rem; margin-bottom:2rem;
  position:relative; overflow:hidden;
}
.drr-hero::before {
  content:''; position:absolute; top:-50px; right:-50px;
  width:220px; height:220px; border-radius:50%;
  background:radial-gradient(circle,rgba(201,168,76,0.1) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero::after {
  content:''; position:absolute; bottom:-30px; left:-30px;
  width:150px; height:150px; border-radius:50%;
  background:radial-gradient(circle,rgba(74,159,212,0.07) 0%,transparent 70%);
  pointer-events:none;
}
.drr-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:var(--accent); margin-bottom:0.6rem;
}
.drr-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.6rem,3vw,2.5rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.1; margin-bottom:0.3rem;
}
.drr-hero-title em { color:var(--accent); font-style:normal; }
.drr-hero-sub {
  font-family:'Share Tech Mono',monospace; font-size:0.63rem;
  letter-spacing:0.18em; color:var(--muted); margin-bottom:1.2rem;
}
.drr-meta-row {
  display:flex; flex-wrap:wrap; gap:0.6rem; margin-top:0.8rem;
}
.drr-meta-chip {
  display:flex; align-items:center; gap:0.5rem;
  background:rgba(255,255,255,0.04); border:1px solid var(--border);
  border-radius:20px; padding:0.28rem 0.9rem;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:var(--muted);
}
.drr-meta-chip.gold { border-color:rgba(201,168,76,0.4); color:var(--accent); background:rgba(201,168,76,0.06); }
.drr-meta-chip.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }
.drr-meta-dot { width:5px; height:5px; border-radius:50%; background:currentColor; opacity:0.7; }

/* Stats bar */
.drr-stats {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(150px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-stat-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:flex; flex-direction:column; gap:0.3rem;
  transition:border-color 0.2s;
}
.drr-stat-card:hover { border-color:var(--accent); }
.drr-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.8rem; color:var(--accent); line-height:1;
}
.drr-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.2em; color:var(--muted);
}

/* Filter bar — increased font size */
.drr-filter-bar {
  display:flex; align-items:center; gap:0.8rem;
  margin-bottom:1.2rem; flex-wrap:wrap;
}
.drr-filter-label {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.28em; color:var(--text); white-space:nowrap;
  font-weight:600;
}
.drr-filter-btns { display:flex; gap:0.4rem; flex-wrap:wrap; }
.drr-filter-btn {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.1em; padding:0.3rem 0.8rem;
  border:1px solid var(--border); border-radius:4px;
  background:none; color:#9aa0b8; cursor:pointer;
  transition:all 0.2s;
}
.drr-filter-btn:hover, .drr-filter-btn.active {
  border-color:var(--accent); color:var(--accent);
  background:rgba(201,168,76,0.07);
}
.drr-search-wrap {
  margin-left:auto; display:flex; align-items:center;
  border:1px solid var(--border); border-radius:4px;
  background:var(--surface); padding:0.3rem 0.75rem; gap:0.5rem;
}
.drr-search-wrap svg { width:13px; height:13px; fill:none; stroke:var(--muted); stroke-width:2; flex-shrink:0; }
.drr-search-wrap input {
  background:none; border:none; outline:none;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  color:var(--text); width:160px; letter-spacing:0.05em;
}
.drr-search-wrap input::placeholder { color:var(--dim); }

/* Revision table */
.drr-table-wrap {
  border:1px solid var(--border); border-radius:10px;
  overflow:hidden; margin-bottom:2rem;
  overflow-x:auto;
}
.drr-table {
  width:100%; border-collapse:collapse; min-width:780px;
}
.drr-table thead tr {
  background:linear-gradient(135deg,#0b1827,#080f1a);
}
/* Table headers — bigger, more visible */
.drr-table th {
  padding:0.8rem 1rem;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.18em; color:#8ec8f0;
  text-align:left; border-bottom:1px solid #1e4d70;
  white-space:nowrap;
}
.drr-table th:first-child { width:50px; text-align:center; color:#9aa0b8; }
/* Table cells — slightly bigger */
.drr-table td {
  padding:0.75rem 1rem;
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:#b8bdd0; border-bottom:1px solid var(--border);
  vertical-align:middle; line-height:1.4;
}
.drr-table tr:last-child td { border-bottom:none; }
.drr-table tbody tr { transition:background 0.15s; }
.drr-table tbody tr:hover td { background:rgba(201,168,76,0.04); }
.drr-table td:first-child {
  font-family:'Share Tech Mono',monospace; font-size:0.7rem;
  color:#7a8099; text-align:center; width:50px;
}
.drr-table td:nth-child(2) {
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  color:var(--accent); white-space:nowrap; font-weight:600;
}

/* ── LATEST REVISION ROW — shimmer sweep right→left ── */
.drr-row-latest {
  position: relative;
}
.drr-row-latest td {
  background: rgba(201,168,76,0.06) !important;
  border-bottom: 1px solid rgba(201,168,76,0.12) !important;
  border-top: 1px solid rgba(201,168,76,0.12) !important;
  animation: drrLatestPulse 2.8s ease-in-out infinite;
}
.drr-row-latest td:first-child {
  border-left: 4px solid #c9a84c !important;
}
.drr-row-latest td:nth-child(2) {
  color: #e8cc6a !important;
  font-weight: 700 !important;
}
@keyframes drrLatestPulse {
  0%,100% { background: rgba(201,168,76,0.04) !important; }
  50%      { background: rgba(201,168,76,0.11) !important; }
}

.drr-rev-badge {
  display:inline-flex; align-items:center; justify-content:center;
  width:28px; height:22px; border-radius:4px;
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  font-weight:700; letter-spacing:0;
}
.drr-rev-badge.r0 { background:rgba(74,159,212,0.12); color:#6ab8e8; border:1px solid #1e4d70; }
.drr-rev-badge.r-latest {
  background:rgba(201,168,76,0.18); color:#f0d070;
  border:1px solid rgba(201,168,76,0.5);
  box-shadow:0 0 8px rgba(201,168,76,0.3);
  font-size:0.72rem;
}
.drr-rev-badge.r-mid { background:rgba(255,255,255,0.05); color:#9aa0b8; border:1px solid var(--border); }

.drr-date { font-family:'Share Tech Mono',monospace; font-size:0.7rem; color:#9aa0b8; white-space:nowrap; }
.drr-desc { font-size:0.83rem; color:#c0c5d8; max-width:280px; }

/* Floor tags — slightly bigger */
.drr-floor-tag {
  display:inline-block; font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.1em; padding:0.18rem 0.55rem;
  border-radius:3px; border:1px solid var(--border); color:#9aa0b8;
  background:var(--surface); white-space:nowrap;
}
.drr-floor-tag.bf { border-color:#1e3050; color:#6ab8e8; background:#040c18; }
.drr-floor-tag.gf { border-color:#1a4030; color:#4dd4a0; background:#040f0a; }
.drr-floor-tag.ff { border-color:#3a2515; color:#c9a84c; background:#0f0905; }
.drr-floor-tag.rf { border-color:#2a1a40; color:#a084e8; background:#0a0515; }
.drr-floor-tag.gen { border-color:#2a2a2a; color:#888; background:#111; }

/* Group row separator */
.drr-group-row td {
  background:linear-gradient(90deg, rgba(74,159,212,0.13), rgba(74,159,212,0.03), transparent) !important;
  padding:0.75rem 1rem 0.75rem 1.2rem !important;
  font-family:'Rajdhani',sans-serif !important;
  font-size:1.05rem !important;
  font-weight:700 !important;
  letter-spacing:0.06em !important;
  color:#7cc8f0 !important;
  border-bottom:1px solid rgba(74,159,212,0.25) !important;
  border-top:2px solid rgba(74,159,212,0.2) !important;
}
.drr-group-row:hover td { background:linear-gradient(90deg, rgba(74,159,212,0.18), rgba(74,159,212,0.05), transparent) !important; }

/* Hidden row for filter */
.drr-row-hidden { display:none !important; }

/* Approval section */
.drr-approvals-title {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.38em; color:var(--muted); margin-bottom:1rem;
  text-transform:uppercase;
}
.drr-approval-grid {
  display:grid; grid-template-columns:repeat(auto-fill,minmax(280px,1fr));
  gap:0.8rem; margin-bottom:2rem;
}
.drr-approval-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  display:grid; grid-template-columns:1fr auto;
  gap:0.4rem 1rem; align-items:start;
  transition:border-color 0.2s;
}
.drr-approval-card:hover { border-color:#1e4d70; }
.drr-approval-role {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.2em; color:#4a9fd4; margin-bottom:0.3rem;
  grid-column:1/-1;
}
.drr-approval-name {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  font-weight:600; color:var(--text);
}
.drr-approval-sig-area {
  border-bottom:1px solid var(--dim); width:80px; height:28px;
  display:flex; align-items:flex-end; justify-content:center;
  font-family:'Share Tech Mono',monospace; font-size:0.5rem;
  color:var(--dim); letter-spacing:0.1em; padding-bottom:2px;
}
.drr-note-box {
  background:rgba(201,168,76,0.04); border:1px solid rgba(201,168,76,0.2);
  border-left:3px solid var(--accent); border-radius:8px;
  padding:1rem 1.2rem; margin-bottom:2rem;
}
.drr-note-label {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--accent); margin-bottom:0.5rem;
  text-transform:uppercase;
}
.drr-note-text {
  font-family:'Exo 2',sans-serif; font-size:0.84rem;
  line-height:1.75; color:#b8bdd0;
}
.drr-note-text strong { color:var(--text); }

/* ── PG5 PLUMBING TOPBAR THEME ── */
#pg5 .topbar { background:var(--panel); border-color:var(--border); }
#pg5 .app-logo-text { color:#2abf8f; }
#pg5 .searchbar { background:var(--surface); border-color:var(--border); }
#pg5 .searchbar svg { stroke:var(--muted); }
#pg5 .searchbar input { color:var(--text); }
#pg5 .searchbar input::placeholder { color:var(--dim); }
#pg5 .print-btn { border-color:var(--border); color:var(--muted); }
#pg5 .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg5 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg5 .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }

/* PG5 sidebar badge — removed (new sub-tab design) */

/* PG5 nav active state — green */
#pg5 .p4-nav-item.active { background:rgba(42,191,143,0.08); border-left-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-num { color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon { background:#0a2018; border-color:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-icon svg { stroke:#2abf8f; }
#pg5 .p4-nav-item.active .p4-nav-label { color:var(--text); }
#pg5 .p4-nav-item.active .p4-nav-count { color:#2abf8f; border-color:#1a553f; background:#0a2018; }

/* PG5 hero — green tint */
#pg5 .p4-hero { background:linear-gradient(135deg,#050d0a 0%,#091a12 100%); }
#pg5 .p4-hero::before { background:radial-gradient(circle, rgba(42,191,143,0.12) 0%, transparent 70%); }
#pg5 .p4-hero-icon-wrap { background:linear-gradient(135deg,#0a2018,#1a553f); border-color:#1a553f; }
#pg5 .p4-hero-icon-wrap svg { stroke:#2abf8f; }
#pg5 .p4-hero-num { color:#2abf8f; }
#pg5 .p4-pill.blue { border-color:#1a553f; color:#4dd4a0; background:#0a2018; }

/* PG5 cards — green hover */
#pg5 .p4-item-card:hover { border-color:#1a553f; background:#060f0a; box-shadow:0 8px 24px rgba(42,191,143,0.12); }
#pg5 .p4-item-card:hover::before { background:#2abf8f; }
#pg5 .p4-item-card:hover .p4-item-dot { background:#2abf8f; box-shadow:0 0 8px rgba(42,191,143,0.7); }
#pg5 .p4-item-card:hover .p4-item-tag { color:#4dd4a0; border-color:#1a553f; }
#pg5 .p4-item-action { color:#2abf8f; }
#pg5 .p4-item-action svg { stroke:#2abf8f; }

/* PG5 progress bar — green */
#pg5 .p4-prog-fill { background:linear-gradient(90deg,#1a553f,#2abf8f); }

/* PG5 breadcrumb accent */
#pg5 .p4-breadcrumb span { color:#2abf8f; }

/* ── PG4 HVAC CONTENT PAGE ── */
#pg4 .topbar { background:var(--panel); border-color:var(--border); }
#pg4 .app-logo-text { color:var(--accent); }
#pg4 .searchbar { background:var(--surface); border-color:var(--border); }
#pg4 .searchbar svg { stroke:var(--muted); }
#pg4 .searchbar input { color:var(--text); }
#pg4 .searchbar input::placeholder { color:var(--dim); }
#pg4 .print-btn { border-color:var(--border); color:var(--muted); }
#pg4 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg4 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg4 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

/* BREADCRUMB */
.p4-breadcrumb {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.35em;
  color:var(--muted); display:flex; align-items:center; gap:0.5rem;
}
.p4-breadcrumb span { color:var(--accent); }

/* LAYOUT: fixed sidebar + scrollable right */
.p4-layout {
  flex:1; display:grid;
  grid-template-columns: 280px 1fr;
  overflow:hidden;
}

/* LEFT SIDEBAR */
.p4-sidebar {
  background:var(--black);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Sidebar header */
.p4-sidebar-header {
  padding:1.5rem 1.5rem 1rem;
  border-bottom:1px solid var(--border);
  flex-shrink:0;
}
.p4-sys-badge {
  display:inline-flex; align-items:center; gap:0.5rem;
  background:#0b1f35; border:1px solid #1e4d70;
  border-radius:20px; padding:0.3rem 0.9rem;
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.3em;
  color:#6ab8e8;
}
.p4-sys-badge-dot { width:6px; height:6px; border-radius:50%; background:#4a9fd4; box-shadow:0 0 6px #4a9fd4; }
.p4-sidebar-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.1rem; letter-spacing:0.1em; color:var(--text);
  margin-top:0.8rem; line-height:1.2;
}
.p4-sidebar-sub {
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; letter-spacing:0.2em; color:var(--muted);
  margin-top:0.3rem;
}

/* Section nav items */
.p4-nav-item {
  display:flex; align-items:center; gap:0.9rem;
  padding:0.85rem 1.5rem; cursor:pointer;
  border:none; background:none; width:100%; text-align:left;
  border-left:3px solid transparent;
  transition:background 0.2s, border-color 0.2s;
  position:relative;
}
.p4-nav-item:hover { background:rgba(201,168,76,0.04); }
.p4-nav-item.active {
  background:rgba(74,159,212,0.08);
  border-left-color:#4a9fd4;
}
.p4-nav-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; color:var(--dim); min-width:18px; flex-shrink:0;
}
.p4-nav-item.active .p4-nav-num { color:#4a9fd4; }
.p4-nav-icon {
  width:32px; height:32px; border-radius:8px;
  background:var(--surface); border:1px solid var(--border);
  display:flex; align-items:center; justify-content:center;
  flex-shrink:0; transition:border-color 0.2s, background 0.2s;
}
.p4-nav-icon svg { width:15px; height:15px; fill:none; stroke:var(--muted); stroke-width:1.5; }
.p4-nav-item.active .p4-nav-icon {
  background:#0b1f35; border-color:#4a9fd4;
}
.p4-nav-item.active .p4-nav-icon svg { stroke:#4a9fd4; }
.p4-nav-label {
  font-family:'Exo 2',sans-serif; font-size:0.8rem;
  font-weight:500; color:var(--muted); line-height:1.3;
  transition:color 0.2s;
}
.p4-nav-item.active .p4-nav-label { color:var(--text); }
.p4-nav-count {
  margin-left:auto; flex-shrink:0;
  font-family:'Share Tech Mono',monospace;
  font-size:0.58rem; color:var(--dim);
  background:var(--surface); border:1px solid var(--border);
  border-radius:10px; padding:0.1rem 0.45rem;
}
.p4-nav-item.active .p4-nav-count { color:#4a9fd4; border-color:#1e4d70; background:#0b1f35; }

/* RIGHT CONTENT PANEL */
.p4-content {
  display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Section hero banner */
.p4-hero {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  background:linear-gradient(135deg, #050810 0%, #0b1827 100%);
  position:relative; overflow:hidden; flex-shrink:0;
}
.p4-hero::before {
  content:''; position:absolute; top:-60px; right:-60px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(74,159,212,0.12) 0%, transparent 70%);
  pointer-events:none;
}
.p4-hero-row { display:flex; align-items:flex-start; gap:1.5rem; }
.p4-hero-icon-wrap {
  width:64px; height:64px; border-radius:16px; flex-shrink:0;
  background:linear-gradient(135deg,#0b1f35,#1e4d70);
  border:1px solid #1e4d70;
  display:flex; align-items:center; justify-content:center;
}
.p4-hero-icon-wrap svg { width:30px; height:30px; fill:none; stroke:#4a9fd4; stroke-width:1.5; }
.p4-hero-text { flex:1; }
.p4-hero-num {
  font-family:'Share Tech Mono',monospace;
  font-size:0.6rem; letter-spacing:0.4em; color:#4a9fd4;
  margin-bottom:0.3rem;
}
.p4-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.7rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p4-hero-subtitle {
  font-family:'Share Tech Mono',monospace;
  font-size:0.62rem; letter-spacing:0.15em; color:var(--muted);
  margin-top:0.4rem;
}
.p4-hero-pills { display:flex; gap:0.5rem; margin-top:0.8rem; flex-wrap:wrap; }
.p4-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.2rem 0.6rem;
  border-radius:3px; border:1px solid var(--border);
  color:var(--muted); background:var(--surface);
}
.p4-pill.blue { border-color:#1e4d70; color:#6ab8e8; background:#0b1f35; }

/* Sub-items grid */
.p4-items-area { padding:2rem 2.5rem; }
.p4-items-grid {
  display:grid;
  grid-template-columns: repeat(auto-fill, minmax(280px, 1fr));
  gap:1rem;
}
@keyframes p4ItemIn {
  from { opacity:0; transform:translateY(12px); }
  to   { opacity:1; transform:translateY(0); }
}
.p4-item-card {
  background:var(--panel);
  border:1px solid var(--border);
  border-radius:10px;
  padding:1.1rem 1.2rem;
  cursor:pointer;
  transition:border-color 0.25s, background 0.25s, transform 0.2s, box-shadow 0.25s;
  animation:p4ItemIn 0.35s ease both;
  position:relative; overflow:hidden;
  display:flex; flex-direction:column; gap:0.6rem;
}
.p4-item-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0;
  width:3px; background:var(--dim);
  transition:background 0.25s;
}
.p4-item-card:hover {
  border-color:#1e4d70;
  background:#080e18;
  transform:translateY(-2px);
  box-shadow:0 8px 24px rgba(74,159,212,0.12);
}
.p4-item-card:hover::before { background:#4a9fd4; }
.p4-item-top { display:flex; align-items:center; gap:0.7rem; }
.p4-item-dot {
  width:8px; height:8px; border-radius:50%;
  background:var(--dim); flex-shrink:0;
  transition:background 0.25s, box-shadow 0.25s;
}
.p4-item-card:hover .p4-item-dot {
  background:#4a9fd4;
  box-shadow:0 0 8px rgba(74,159,212,0.7);
}
.p4-item-name {
  font-family:'Exo 2',sans-serif; font-size:0.82rem; font-weight:600;
  color:var(--text); line-height:1.3; flex:1;
}
.p4-item-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.15em; color:var(--muted);
  border:1px solid var(--border); border-radius:3px;
  padding:0.1rem 0.4rem; flex-shrink:0;
  transition:color 0.2s, border-color 0.2s;
}
.p4-item-card:hover .p4-item-tag { color:#6ab8e8; border-color:#1e4d70; }
.p4-item-note {
  font-family:'Exo 2',sans-serif; font-size:0.72rem;
  color:var(--muted); line-height:1.5; padding-left:1.5rem;
}
.p4-item-action {
  display:flex; align-items:center; gap:0.4rem;
  padding-left:1.5rem; opacity:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; color:#4a9fd4;
  transition:opacity 0.2s;
}
.p4-item-card:hover .p4-item-action { opacity:1; }
.p4-item-action svg { width:11px; height:11px; stroke:#4a9fd4; fill:none; }

/* Progress bar at bottom of sidebar */
.p4-sidebar-footer {
  margin-top:auto; padding:1rem 1.5rem;
  border-top:1px solid var(--border); flex-shrink:0;
}
.p4-prog-label {
  display:flex; justify-content:space-between;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--muted); margin-bottom:0.5rem;
}
.p4-prog-bar {
  height:3px; background:var(--dim); border-radius:2px; overflow:hidden;
}
.p4-prog-fill {
  height:100%; background:linear-gradient(90deg,#1e4d70,#4a9fd4);
  border-radius:2px; transition:width 0.4s ease;
}

/* ── PG7 SEQUENCE OF OPERATION — SYSTEM SELECTOR ── */
#pg7 .topbar { background:rgba(5,5,7,0.95); border-color:var(--border); backdrop-filter:blur(10px); }
#pg7 .app-logo-text { color:var(--accent); }
#pg7 .print-btn { border-color:var(--border); color:var(--muted); }
#pg7 .print-btn:hover { border-color:var(--accent); color:var(--accent); }
#pg7 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg8 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg9 .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg10 .nav-arrow { border-color:var(--border); color:var(--muted); }

/* PG10 — VRF Controller Schedule — yellow/ctrl theme overrides */
#pg10 .p8-hero.ctrl  { background:linear-gradient(135deg,#1a1500,#3a2e00); border:1px solid #6a5a00; }
#pg10 .p8-hero.ctrl::before { background:#e8c84a; }
#pg10 .p8-hero.ctrl .p8-hero-eyebrow { color:#e8d870; }
#pg10 .p8-hero.ctrl .p8-hero-chip  { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }
.p8-ctrl  { background:#e8c84a; }
.p8-ctrl-text { color:#e8d870; }
.p8-section-dot.p8-ctrl { background:#e8c84a; }
#pg10 .p8-step.ctrl .p8-step-num  { background:#1a1500; color:#e8c84a; border:1px solid #6a5a00; }
#pg10 .p8-step.ctrl .p8-step-label { color:#e8d870; }
#pg10 .p8-step.ctrl:hover { border-color:var(--dim); }
#pg10 .p8-note-box.ctrl { border-color:#e8c84a; }
#pg10 .p8-note-box.ctrl .p8-note-title { color:#e8d870; }
#pg10 .p8-list.ctrl li::before { color:#e8c84a; }
#pg10 .p8-pill.ctrl { border-color:#6a5a00; color:#e8d870; background:rgba(232,200,74,0.08); }

/* Group header row — VRF table ctrl theme */
#pg10 .p8-table thead tr { background:#1a1500; }
#pg10 .p8-table th { color:#e8d870; }
#pg10 .p8-table .grp-row td { background:#120f00; color:#e8c84a; }
#pg10 .p8-table .ou-row td { background:#0d1a0d; color:#4acc84; font-weight:600; }

/* Capacity badge pills inline in table */
.cap-cool { color:#6ab8e8; font-size:0.72rem; }
.cap-heat { color:#e87a4a; font-size:0.72rem; }
.addr-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  background:rgba(232,200,74,0.12); border:1px solid #6a5a00;
  color:#e8c84a; border-radius:3px; padding:0.1rem 0.4rem;
}

/* ── BRC HEARTBEAT ANIMATION ── */
@keyframes brcHeartbeat {
  0%   { background:rgba(74,159,212,0.0);  }
  25%  { background:rgba(74,159,212,0.14); }
  45%  { background:rgba(74,159,212,0.04); }
  65%  { background:rgba(74,159,212,0.11); }
  85%  { background:rgba(74,159,212,0.0);  }
  100% { background:rgba(74,159,212,0.0);  }
}
.brc-row { animation: brcHeartbeat 2.8s ease-in-out infinite; }
.brc-row td { color:var(--text) !important; }
.brc-row:nth-child(even) { animation-delay:1.4s; }

/* BRC / KNX controller badges */
.brc-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #2a6a9a;
  color:#6ab8e8; background:rgba(74,159,212,0.1); white-space:nowrap;
}
.knx-badge {
  font-family:'Share Tech Mono',monospace; font-size:0.57rem;
  letter-spacing:0.08em; padding:0.15rem 0.45rem;
  border-radius:3px; border:1px solid #1a553f;
  color:#4dd4a0; background:rgba(42,191,143,0.08); white-space:nowrap;
}

/* Legend strip on pg10 */
.p10-legend {
  display:flex; gap:1.4rem; align-items:center; flex-wrap:wrap;
  padding:0.7rem 1rem; margin-bottom:1rem;
  background:var(--panel); border:1px solid var(--border); border-radius:8px;
}
.p10-legend-item {
  display:flex; align-items:center; gap:0.45rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.12em; color:var(--muted);
}
.p10-pulse {
  width:9px; height:9px; border-radius:50%;
  background:#4a9fd4; border:1px solid #2a6a9a;
  animation:brcHeartbeat 2.8s ease-in-out infinite;
}
.p10-dot-knx {
  width:9px; height:9px; border-radius:50%;
  background:rgba(42,191,143,0.35); border:1px solid #2abf8f;
}
#pg7 .nav-arrow:hover { border-color:var(--accent); color:var(--accent); }

.p7-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}

/* Page intro */
.p7-intro {
  padding:2rem 2.5rem 1.5rem;
  border-bottom:1px solid var(--border);
  display:flex; align-items:center; justify-content:space-between; gap:2rem;
  flex-shrink:0;
}
.p7-intro-left {}
.p7-intro-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.45em; color:#4a9fd4; margin-bottom:0.4rem;
}
.p7-intro-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.9rem; letter-spacing:0.08em; color:var(--text);
  line-height:1.1;
}
.p7-intro-sub {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); margin-top:0.4rem;
}
.p7-intro-stat {
  display:flex; flex-direction:column; align-items:center;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:0.9rem 1.5rem; flex-shrink:0;
}
.p7-intro-stat-num {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:2.2rem; color:var(--accent); line-height:1;
}
.p7-intro-stat-label {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.25em; color:var(--muted); margin-top:0.2rem;
}

/* Grid of system cards */
.p7-grid {
  display:grid;
  grid-template-columns: repeat(3, 1fr);
  gap:1.5rem;
  padding:2rem 2.5rem;
}

@keyframes p7CardIn {
  from { opacity:0; transform:translateY(16px) scale(0.97); }
  to   { opacity:1; transform:translateY(0) scale(1); }
}

.p7-sys-card {
  position:relative; overflow:hidden;
  border-radius:14px; border:1px solid var(--border);
  background:var(--panel);
  cursor:pointer;
  transition:border-color 0.3s, box-shadow 0.3s, transform 0.25s;
  animation:p7CardIn 0.4s ease both;
  display:flex; flex-direction:column;
  min-height:200px;
}
.p7-sys-card:nth-child(1) { animation-delay:0.05s; }
.p7-sys-card:nth-child(2) { animation-delay:0.12s; }
.p7-sys-card:nth-child(3) { animation-delay:0.19s; }
.p7-sys-card:nth-child(4) { animation-delay:0.26s; }
.p7-sys-card:nth-child(5) { animation-delay:0.33s; }
.p7-sys-card:nth-child(6) { animation-delay:0.40s; }

/* Glow bg layer */
.p7-sys-card::before {
  content:''; position:absolute; inset:0;
  opacity:0; transition:opacity 0.35s;
  pointer-events:none;
}
.p7-sys-card:hover { transform:translateY(-4px); }
.p7-sys-card:hover::before { opacity:1; }

/* Per-card accent colors */
.p7-sys-card.vrf     { --c:#4a9fd4; --cb:#0b1f35; --cb2:#1e4d70; }
.p7-sys-card.pkg     { --c:#c9a84c; --cb:#1a1200; --cb2:#3d2e00; }
.p7-sys-card.fahu    { --c:#2abf8f; --cb:#0a2018; --cb2:#1a553f; }
.p7-sys-card.hmu     { --c:#b06af0; --cb:#150a25; --cb2:#3d1a70; }
.p7-sys-card.split   { --c:#e8734a; --cb:#1f0d05; --cb2:#5a2510; }
.p7-sys-card.ctrl    { --c:#e8c84a; --cb:#1a1500; --cb2:#4d3d00; }

.p7-sys-card:hover { border-color:var(--c); box-shadow:0 12px 40px rgba(0,0,0,0.4), 0 0 30px color-mix(in srgb, var(--c) 20%, transparent); }
.p7-sys-card::before { background:radial-gradient(ellipse at top left, color-mix(in srgb, var(--c) 12%, transparent), transparent 65%); }

/* Card top accent bar */
.p7-card-bar {
  height:3px; width:100%;
  background:linear-gradient(90deg, var(--c), transparent);
  flex-shrink:0;
}

/* Card body */
.p7-card-body { padding:1.4rem 1.5rem 1.2rem; flex:1; display:flex; flex-direction:column; gap:0.8rem; }

/* Icon + number row */
.p7-card-top { display:flex; align-items:flex-start; justify-content:space-between; }
.p7-card-icon-wrap {
  width:52px; height:52px; border-radius:12px; flex-shrink:0;
  background:var(--cb); border:1px solid var(--cb2);
  display:flex; align-items:center; justify-content:center;
  transition:background 0.3s, border-color 0.3s;
}
.p7-sys-card:hover .p7-card-icon-wrap { background:var(--cb2); border-color:var(--c); }
.p7-card-icon-wrap svg { width:24px; height:24px; fill:none; stroke:var(--c); stroke-width:1.5; }
.p7-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.62rem;
  letter-spacing:0.3em; color:var(--dim);
}

/* Name & tag */
.p7-card-name {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.25rem; letter-spacing:0.1em; color:var(--text);
  line-height:1.2;
}
.p7-card-full {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0.8;
}
.p7-card-desc {
  font-family:'Exo 2',sans-serif; font-size:0.78rem;
  color:var(--muted); line-height:1.55; flex:1;
}

/* Bottom action row */
.p7-card-foot {
  display:flex; align-items:center; justify-content:space-between;
  padding-top:0.8rem; border-top:1px solid var(--border);
  margin-top:auto;
}
.p7-card-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted);
  background:var(--surface); border:1px solid var(--border);
  border-radius:3px; padding:0.15rem 0.5rem;
}
.p7-card-arrow {
  display:flex; align-items:center; gap:0.35rem;
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; color:var(--c); opacity:0;
  transition:opacity 0.2s, transform 0.2s;
}
.p7-sys-card:hover .p7-card-arrow { opacity:1; transform:translateX(3px); }
.p7-card-arrow svg { width:13px; height:13px; fill:none; stroke:var(--c); stroke-width:2; }

/* ── PG8 / PG9 — SEQUENCE OF OPERATION DETAIL PAGES ── */
.p8-body {
  flex:1; display:flex; flex-direction:column;
  overflow-y:auto; overflow-x:hidden;
  scrollbar-width:thin; scrollbar-color:var(--dim) transparent;
}
.p8-inner { max-width:960px; margin:0 auto; padding:2rem 2.5rem 3rem; width:100%; }

/* Doc header banner */
.p8-hero {
  border-radius:12px; padding:1.8rem 2rem;
  margin-bottom:2rem; position:relative; overflow:hidden;
}
.p8-hero.blue  { background:linear-gradient(135deg,#0b1f35,#1e4d70); border:1px solid #2a6a9a; }
.p8-hero.gold  { background:linear-gradient(135deg,#1a1200,#3d2e00); border:1px solid #6a5010; }
.p8-hero::before {
  content:''; position:absolute; top:-40px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  opacity:0.07;
}
.p8-hero.blue::before  { background:#4a9fd4; }
.p8-hero.gold::before  { background:#c9a84c; }
.p8-hero-eyebrow {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.4em; margin-bottom:0.5rem;
}
.p8-hero.blue .p8-hero-eyebrow { color:#6ab8e8; }
.p8-hero.gold .p8-hero-eyebrow { color:#e0b86a; }
.p8-hero-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.75rem; letter-spacing:0.06em; color:var(--text);
  line-height:1.15; margin-bottom:0.5rem;
}
.p8-hero-meta {
  display:flex; gap:1.5rem; flex-wrap:wrap; margin-top:0.8rem;
}
.p8-hero-chip {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.15em; padding:0.25rem 0.7rem;
  border-radius:4px; border:1px solid;
}
.p8-hero.blue .p8-hero-chip { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-hero.gold .p8-hero-chip { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Section blocks */
.p8-section { margin-bottom:2rem; }
.p8-section-header {
  display:flex; align-items:center; gap:0.75rem;
  margin-bottom:1rem; padding-bottom:0.6rem;
  border-bottom:1px solid var(--border);
}
.p8-section-dot {
  width:8px; height:8px; border-radius:50%; flex-shrink:0;
}
.p8-blue  { background:#4a9fd4; }
.p8-gold  { background:#c9a84c; }
.p8-section-num {
  font-family:'Share Tech Mono',monospace; font-size:0.6rem;
  letter-spacing:0.3em; color:var(--muted);
}
.p8-section-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:1.05rem; letter-spacing:0.1em; color:var(--text);
}
.p8-para {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--muted); line-height:1.7; margin-bottom:0.8rem;
}
.p8-para strong { color:var(--text); font-weight:600; }
.p8-sub-title {
  font-family:'Rajdhani',sans-serif; font-weight:600;
  font-size:0.9rem; letter-spacing:0.08em;
  margin:1rem 0 0.4rem;
}
.p8-blue-text { color:#6ab8e8; }
.p8-gold-text { color:#e0b86a; }
.p8-list {
  list-style:none; padding:0; margin:0 0 0.8rem;
  display:flex; flex-direction:column; gap:0.45rem;
}
.p8-list li {
  font-family:'Exo 2',sans-serif; font-size:0.83rem;
  color:var(--muted); line-height:1.55;
  padding-left:1.1rem; position:relative;
}
.p8-list li::before {
  content:'›'; position:absolute; left:0;
  font-weight:700;
}
.p8-list.blue li::before  { color:#4a9fd4; }
.p8-list.gold  li::before { color:#c9a84c; }
.p8-list li strong { color:var(--text); }

/* Steps — numbered sequence cards */
.p8-steps { display:flex; flex-direction:column; gap:0.8rem; margin-bottom:1rem; }
.p8-step {
  display:flex; gap:1rem; align-items:flex-start;
  background:var(--panel); border:1px solid var(--border);
  border-radius:10px; padding:1rem 1.2rem;
  transition:border-color 0.2s;
}
.p8-step:hover { border-color:var(--dim); }
.p8-step-num {
  width:32px; height:32px; border-radius:8px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  font-family:'Rajdhani',sans-serif; font-weight:700; font-size:0.85rem;
}
.p8-step.blue .p8-step-num { background:#0b1f35; color:#4a9fd4; border:1px solid #2a6a9a; }
.p8-step.gold .p8-step-num { background:#1a1200; color:#c9a84c; border:1px solid #6a5010; }
.p8-step-content {}
.p8-step-label {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.06em; margin-bottom:0.3rem;
}
.p8-step.blue .p8-step-label { color:#6ab8e8; }
.p8-step.gold .p8-step-label { color:#e0b86a; }
.p8-step-text {
  font-family:'Exo 2',sans-serif; font-size:0.82rem;
  color:var(--muted); line-height:1.6;
}
.p8-step-text strong { color:var(--text); }

/* Info grid (2-col key/value) */
.p8-info-grid {
  display:grid; grid-template-columns:1fr 1fr; gap:0.8rem;
  margin-bottom:1rem;
}
.p8-info-card {
  background:var(--panel); border:1px solid var(--border);
  border-radius:8px; padding:0.9rem 1rem;
}
.p8-info-label {
  font-family:'Share Tech Mono',monospace; font-size:0.55rem;
  letter-spacing:0.2em; color:var(--muted); margin-bottom:0.3rem;
}
.p8-info-val {
  font-family:'Exo 2',sans-serif; font-size:0.85rem;
  color:var(--text); font-weight:600;
}

/* Feature pills row */
.p8-pills { display:flex; flex-wrap:wrap; gap:0.5rem; margin-bottom:1rem; }
.p8-pill {
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; padding:0.3rem 0.75rem;
  border-radius:20px; border:1px solid;
}
.p8-pill.blue { border-color:#2a6a9a; color:#6ab8e8; background:rgba(74,159,212,0.08); }
.p8-pill.gold { border-color:#6a5010; color:#e0b86a; background:rgba(201,168,76,0.08); }

/* Large controller table */
.p8-table-wrap { overflow-x:auto; margin-bottom:1rem; border-radius:10px; border:1px solid var(--border); }
.p8-table { width:100%; border-collapse:collapse; font-family:'Exo 2',sans-serif; font-size:0.75rem; }
.p8-table thead tr { background:#0b1f35; }
.p8-table.gold thead tr { background:#1a1200; }
.p8-table th {
  padding:0.6rem 0.7rem; text-align:left;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.15em; font-weight:400;
}
.p8-table.blue th { color:#6ab8e8; }
.p8-table.gold th { color:#e0b86a; }
.p8-table td { padding:0.55rem 0.7rem; color:var(--muted); border-top:1px solid var(--border); }
.p8-table tr:hover td { background:rgba(255,255,255,0.03); color:var(--text); }
.p8-table td strong { color:var(--text); font-weight:600; }
.p8-table .grp-row td { background:#0d1a2a; color:#4a9fd4; font-weight:600; font-size:0.72rem; letter-spacing:0.08em; }
.p8-table.gold .grp-row td { background:#140f00; color:#c9a84c; }

/* Integration note box */
.p8-note-box {
  background:var(--panel); border-radius:10px; padding:1.2rem 1.4rem;
  border-left:3px solid; margin-bottom:1rem;
}
.p8-note-box.blue { border-color:#4a9fd4; }
.p8-note-box.gold { border-color:#c9a84c; }
.p8-note-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:0.85rem; letter-spacing:0.1em; margin-bottom:0.5rem;
}
.p8-note-box.blue .p8-note-title { color:#6ab8e8; }
.p8-note-box.gold .p8-note-title { color:#e0b86a; }

/* Footer */
.p8-footer {
  background:var(--panel); border-top:1px solid var(--border);
  padding:1rem 2.5rem; display:flex; align-items:center;
  justify-content:space-between; flex-shrink:0;
  font-family:'Share Tech Mono',monospace; font-size:0.58rem;
  letter-spacing:0.12em; color:var(--muted);
}

/* PRINT */
@media print {
  * { -webkit-print-color-adjust:exact!important; print-color-adjust:exact!important; }
  body { background:white!important; overflow:visible!important; }
  .screen { position:static!important; opacity:1!important; pointer-events:all!important; display:none!important; }
  .screen.print-target { display:flex!important; opacity:1!important; position:static!important; flex-direction:column!important; width:100%!important; height:auto!important; min-height:100vh!important; }
  #pg2.print-target { background:#f4f1eb!important; }
  #pg3.print-target { background:white!important; color:#1a1a2e!important; }
  #pg3.print-target .p3-label { color:#555!important; }
  #pg3.print-target .sys-tab-btn { background:#f8f8f8!important; }
  #pg4.print-target { background:white!important; color:#1a1a2e!important; }
  #pg4.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg4.print-target .p4-layout { display:block!important; }
  #pg4.print-target .p4-nav-item { color:#333!important; }
  #pg4.print-target .p4-hero { background:#eef4fa!important; }
  #pg4.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg4.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg4.print-target .p4-item-note { color:#555!important; }
  #pg4.print-target .p4-item-action { display:none!important; }
  #pg5.print-target { background:white!important; color:#1a1a2e!important; }
  #pg5.print-target .p4-sidebar { background:#f5f5f5!important; border-right:1px solid #ddd!important; }
  #pg5.print-target .p4-layout { display:block!important; }
  #pg5.print-target .p4-nav-item { color:#333!important; }
  #pg5.print-target .p4-hero { background:#edfaf4!important; }
  #pg5.print-target .p4-hero-title { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg5.print-target .p4-item-name { color:#1a1a2e!important; }
  #pg5.print-target .p4-item-note { color:#555!important; }
  #pg5.print-target .p4-item-action { display:none!important; }
  #pg6.print-target { background:white!important; color:#1a1a2e!important; }
  #pg6.print-target .p6-doc-header { background:#eef4fa!important; border-color:#ccc!important; }
  #pg6.print-target .p6-doc-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-section-title { color:#1a1a2e!important; }
  #pg6.print-target .p6-para, #pg6.print-target .p6-list li { color:#333!important; }
  #pg6.print-target .p6-table td, #pg6.print-target .p6-maint-table td { color:#333!important; }
  #pg6.print-target .p6-contact-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg6.print-target .p6-contact-line { color:#333!important; }
  #pg6.print-target .p6-footer { background:#eef4fa!important; }
  #pg7.print-target { background:white!important; color:#1a1a2e!important; }
  #pg7.print-target .p7-intro { background:#f5f5f5!important; }
  #pg7.print-target .p7-intro-title { color:#1a1a2e!important; }
  #pg7.print-target .p7-sys-card { background:#f8f8f8!important; border-color:#ddd!important; break-inside:avoid; }
  #pg7.print-target .p7-card-name { color:#1a1a2e!important; }
  #pg7.print-target .p7-card-desc { color:#444!important; }
  #pg7.print-target .p7-card-arrow { display:none!important; }
  #pg8.print-target, #pg9.print-target { background:white!important; color:#111!important; }
  #pg8.print-target .p8-hero, #pg9.print-target .p8-hero { background:#e8f4fb!important; border-color:#aad4ee!important; }
  #pg8.print-target .p8-step, #pg9.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg8.print-target .p8-table td, #pg9.print-target .p8-table td { color:#333!important; }
  #pg8.print-target .p8-para, #pg9.print-target .p8-para { color:#444!important; }
  #pg8.print-target .p8-footer, #pg9.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  #pg10.print-target .brc-row { animation:none!important; background:#fffbe6!important; }
  #pg10.print-target .brc-badge { background:#e8f0ff!important; border-color:#4a7fc4!important; color:#1a4a9a!important; }
  #pg10.print-target .knx-badge { background:#e8fff4!important; border-color:#1a7a50!important; color:#0a4a30!important; }
  #pg10.print-target { background:white!important; color:#111!important; }
  #pg10.print-target .p8-hero { background:#fdf8e1!important; border-color:#d4b800!important; }
  #pg10.print-target .p8-step { background:#f5f5f5!important; border-color:#ddd!important; break-inside:avoid; }
  #pg10.print-target .p8-table td { color:#333!important; }
  #pg10.print-target .cap-cool { color:#1a6a9a!important; }
  #pg10.print-target .cap-heat { color:#9a3a1a!important; }
  #pg10.print-target .addr-badge { background:#f0e88a!important; border-color:#c8a800!important; color:#5a4400!important; }
  #pg10.print-target .p8-footer { background:#f0f0f0!important; color:#666!important; }
  .print-btn, .nav-arrow, .home-btn { display:none!important; }
  .p2-corner { color:#888!important; }
}
#pg_hvac_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_sdl { z-index:26; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_sdl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_hvac_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}
#pg_plumb_sdl{z-index:26;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sdl.visible{display:flex!important;opacity:1!important;pointer-events:all!important;}

/* ── PG2 CEO VILLA PROJECT PAGE ── */
#pg2 { z-index:30; background:#0a0c14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; position:relative; }
#pg2 .topbar { background:rgba(255,255,255,0.9); border-color:#ddd; }
#pg2 .app-logo-text { color:#1a1a2e; }
#pg2 .searchbar { background:#f0ede5; border-color:#ccc; }
#pg2 .searchbar svg { stroke:#888; }
#pg2 .searchbar input { color:#333; }
#pg2 .searchbar input::placeholder { color:#aaa; }
#pg2 .print-btn { border-color:#ccc; color:#666; }
#pg2 .print-btn:hover, #pg2 .nav-arrow:hover { border-color:#c9a84c; color:#c9a84c; }
#pg2 .nav-arrow { border-color:#ccc; color:#666; }
#pg2.print-target { background:#f4f1eb!important; }
/* ── PG4 REBUILT LAYOUT ── */
#pg4 .p4-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative;z-index:2}

#pg4 .p4-bg-overlay{position:absolute;inset:0;z-index:1;background:rgba(4,6,14,0.40);pointer-events:none}
#pg4 .p4-new-body > *{position:relative;z-index:2}

/* Header */
#pg4 .p4-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(74,159,212,0.3)}
#pg4 .p4-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg4 .p4-new-badge{background:rgba(0,16,32,0.85);border:1px solid rgba(74,159,212,0.65);color:#6ab8e8;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg4 .p4-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg4 .p4-new-sub{font-size:11px;color:rgba(220,235,255,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg4 .p4-new-count{font-size:11px;color:rgba(74,159,212,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}

/* Section card — glass */
#pg4 .p4-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(74,159,212,0.5);background:rgba(4,12,28,0.015);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
#pg4 .p4-sec.p4-sec-green{border-color:rgba(42,191,143,0.5);background:rgba(4,14,8,0.015)}

/* Section header — glass */
#pg4 .p4-sec-head{background:rgba(4,14,32,0.015);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(74,159,212,0.25)}
#pg4 .p4-sec-green .p4-sec-head{background:rgba(4,16,10,0.015);border-bottom-color:rgba(42,191,143,0.25)}

/* Section number badge */
#pg4 .p4-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#4a9fd4;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
#pg4 .p4-sec-num-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.6)}

/* Section icon */
#pg4 .p4-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,16,32,0.55);border:1px solid rgba(74,159,212,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg4 .p4-sec-icon svg{width:15px;height:15px;stroke:#4a9fd4;fill:none;stroke-width:1.5}
#pg4 .p4-sec-icon-green{background:rgba(0,20,12,0.55);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-sec-icon-green svg{stroke:#2abf8f}

/* Section text */
#pg4 .p4-sec-info{flex:1}
#pg4 .p4-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg4 .p4-sec-sub{font-size:10.5px;color:rgba(180,210,230,0.8);margin-top:2px;letter-spacing:0.04em}

/* Section tags */
#pg4 .p4-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg4 .p4-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.65);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:2px 6px;border-radius:2px}
#pg4 .p4-sec-tag-green{color:#2abf8f;background:rgba(0,20,12,0.65);border-color:rgba(42,191,143,0.5)}

/* Items grid */
#pg4 .p4-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,20,40,0.01);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.95s cubic-bezier(0.33,1,0.68,1),opacity 0.75s ease,padding 0.55s ease}
#pg4 .p4-items-wrap-green{background:rgba(0,30,16,0.01)}

/* Sub-item card — glass */
#pg4 .p4-icard{background:rgba(4,12,28,0.25);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg4 .p4-icard:hover{background:rgba(8,20,48,0.45);border-left-color:#4a9fd4}
#pg4 .p4-icard-green{background:rgba(4,14,8,0.25)}
#pg4 .p4-icard-green:hover{background:rgba(8,28,16,0.45);border-left-color:#2abf8f}

/* Sub-item content */
#pg4 .p4-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg4 .p4-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,16,32,0.75);border:1px solid rgba(74,159,212,0.5);color:#4a9fd4;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg4 .p4-itag-green{color:#2abf8f;background:rgba(0,20,12,0.75);border-color:rgba(42,191,143,0.5)}
#pg4 .p4-iname{font-size:12.5px;font-weight:600;color:#e0ecff;letter-spacing:0.04em;line-height:1.3}
#pg4 .p4-inote{font-size:10.5px;color:rgba(160,190,220,0.85);line-height:1.45}
#pg4 .p4-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg4 .p4-icard:hover .p4-iarrow{opacity:0.85}
#pg4 .p4-iarrow svg{width:10px;height:10px;stroke:#4a9fd4;fill:none;stroke-width:2}
#pg4 .p4-iarrow-green svg{stroke:#2abf8f}
#pg4 .p4-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#c9a84c,#a8841e);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease}
#pg4 .p4-expand-btn:hover{background:linear-gradient(135deg,#dfc05e,#c9a84c);transform:translateY(-1px)}
#pg4 .p4-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#1a1000;text-transform:uppercase}
#pg4 .p4-items-wrap:not(.p4-hidden){max-height:0;opacity:0;padding:0}
#pg4 .p4-items-wrap.p4-visible{max-height:600px;opacity:1;padding:3px;gap:3px}


#pg_plumb_menu { z-index:13; background:transparent; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_menu .topbar { background:var(--panel); border-color:var(--border); }
#pg_plumb_menu .app-logo-text { color:#2abf8f; }
#pg_plumb_menu .print-btn { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .print-btn:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .nav-arrow { border-color:var(--border); color:var(--muted); }
#pg_plumb_menu .nav-arrow:hover { border-color:#2abf8f; color:#2abf8f; }
#pg_plumb_menu .home-btn:hover { border-color:#2abf8f; color:#2abf8f; }

/* Plumb menu layout mirrors pg3 layout */
.pm-hero {
  flex:1; display:flex; flex-direction:row; overflow:hidden;
}
.pm-side-panel {
  width:360px; flex-shrink:0; height:100%;
  background:linear-gradient(160deg,#060c0a 0%,#081510 50%,#050f0a 100%);
  border-right:1px solid var(--border);
  display:flex; flex-direction:column; justify-content:center;
  padding:2.5rem; position:relative; overflow:hidden;
}
.pm-side-panel::before {
  content:''; position:absolute; top:-80px; left:-80px;
  width:300px; height:300px; border-radius:50%;
  background:radial-gradient(circle, rgba(42,191,143,0.09) 0%, transparent 70%);
  pointer-events:none;
}
.pm-side-panel::after {
  content:''; position:absolute; bottom:-60px; right:-40px;
  width:200px; height:200px; border-radius:50%;
  background:radial-gradient(circle, rgba(77,212,160,0.05) 0%, transparent 70%);
  pointer-events:none;
}
.pm-villa-tag {
  font-family:'Share Tech Mono',monospace; font-size:0.72rem;
  letter-spacing:0.4em; color:#2abf8f; margin-bottom:1rem;
  position:relative; z-index:2;
}
.pm-main-title {
  font-family:'Rajdhani',sans-serif; font-weight:700;
  font-size:clamp(1.8rem,3vw,2.6rem); letter-spacing:0.06em;
  color:var(--text); line-height:1.15; margin-bottom:0.4rem;
  position:relative; z-index:2;
}
.pm-main-title em { color:#2abf8f; font-style:normal; display:block; font-size:0.5em; font-weight:400; letter-spacing:0.18em; margin-top:0.3rem; opacity:0.9; }
.pm-divider { width:40px; height:2px; background:linear-gradient(90deg,#2abf8f,transparent); margin:1.2rem 0; position:relative; z-index:2; }
.pm-info-row { display:flex; flex-direction:column; gap:0.5rem; margin-bottom:1.5rem; position:relative; z-index:2; }
.pm-info-item {
  display:flex; align-items:center; gap:0.7rem;
  font-family:'Share Tech Mono',monospace; font-size:0.75rem;
  letter-spacing:0.08em; color:#c8cce0; line-height:1.6;
}
.pm-info-dot { width:5px; height:5px; border-radius:50%; background:#2abf8f; opacity:0.85; flex-shrink:0; }
.pm-status-chips { display:flex; flex-direction:column; gap:0.4rem; position:relative; z-index:2; margin-top:auto; }
.pm-status-chip {
  display:flex; align-items:center; gap:0.5rem;
  font-family:'Share Tech Mono',monospace; font-size:0.65rem;
  letter-spacing:0.1em; color:#9aa0bc;
  background:rgba(255,255,255,0.03); border:1px solid var(--border);
  border-radius:4px; padding:0.35rem 0.7rem;
}
.pm-chip-dot { width:5px; height:5px; border-radius:50%; flex-shrink:0; }
.pm-chip-dot.green { background:#4dd4a0; box-shadow:0 0 5px #4dd4a0; }
.pm-chip-dot.blue  { background:#4a9fd4; box-shadow:0 0 5px #4a9fd4; }

/* Right card area */
.pm-tab-area {
  flex:1; height:100%; display:flex; flex-direction:column;
  justify-content:center; padding:2.5rem 3rem;
  gap:1.2rem; background:var(--deep); position:relative;
}
.pm-tab-area::before {
  content:''; position:absolute; inset:0; pointer-events:none;
  background:radial-gradient(ellipse 60% 50% at 60% 40%, rgba(42,191,143,0.04) 0%, transparent 70%);
}
.pm-tab-label {
  font-family:'Share Tech Mono',monospace; font-size:1.0rem;
  letter-spacing:0.35em; color:#2abf8f;
  text-transform:uppercase; font-weight:700;
  text-shadow:0 0 18px rgba(42,191,143,0.45);
  margin-bottom:0.3rem; position:relative; z-index:2;
}

/* Three sub-module cards */
.pm-sys-card {
  display:flex; align-items:center; gap:1.6rem;
  padding:1.4rem 1.8rem; border-radius:12px; cursor:pointer;
  border:1px solid; background:rgba(6,12,22,0.38);
  backdrop-filter:blur(14px); -webkit-backdrop-filter:blur(14px);
  transition:all 0.3s ease; position:relative; overflow:hidden;
  animation:fadeInUp 0.5s ease both; width:100%;
  text-align:left;
}
.pm-sys-card:nth-child(1) { animation-delay:0.1s; }
.pm-sys-card:nth-child(2) { animation-delay:0.22s; }
.pm-sys-card:nth-child(3) { animation-delay:0.34s; }
.pm-sys-card::before {
  content:''; position:absolute; left:0; top:0; bottom:0; width:0;
  transition:width 0.3s ease;
}
.pm-sys-card:hover::before { width:100%; }

.pm-sys-card.ws   { border-color:#1a553f; --pm-c:#2abf8f; --pm-cb:#0a2018; --pm-cb2:#1a553f; }
.pm-sys-card.ws::before { background:linear-gradient(90deg,rgba(42,191,143,0.08),transparent); }
.pm-sys-card.ws:hover { border-color:#2abf8f; box-shadow:0 0 36px rgba(42,191,143,0.12); transform:translateY(-2px); }

.pm-sys-card.san  { border-color:#1e4d70; --pm-c:#4a9fd4; --pm-cb:#0b1f35; --pm-cb2:#1e4d70; }
.pm-sys-card.san::before { background:linear-gradient(90deg,rgba(74,159,212,0.08),transparent); }
.pm-sys-card.san:hover { border-color:#4a9fd4; box-shadow:0 0 36px rgba(74,159,212,0.12); transform:translateY(-2px); }

.pm-sys-card.irr  { border-color:#2d4a1a; --pm-c:#7acc4a; --pm-cb:#0e1a07; --pm-cb2:#2d4a1a; }
.pm-sys-card.irr::before { background:linear-gradient(90deg,rgba(122,204,74,0.08),transparent); }
.pm-sys-card.irr:hover { border-color:#7acc4a; box-shadow:0 0 36px rgba(122,204,74,0.12); transform:translateY(-2px); }

.pm-sys-card.spa  { border-color:#164e63; --pm-c:#06b6d4; --pm-cb:#061a22; --pm-cb2:#164e63; }
.pm-sys-card.spa::before { background:linear-gradient(90deg,rgba(6,182,212,0.08),transparent); }
.pm-sys-card.spa:hover { border-color:#06b6d4; box-shadow:0 0 36px rgba(6,182,212,0.12); transform:translateY(-2px); }

.pm-card-icon {
  width:58px; height:58px; border-radius:12px; flex-shrink:0;
  display:flex; align-items:center; justify-content:center;
  background:var(--pm-cb); border:1px solid var(--pm-cb2);
  transition:background 0.3s;
}
.pm-sys-card:hover .pm-card-icon { background:var(--pm-cb2); }
.pm-card-icon svg { width:26px; height:26px; fill:none; stroke:var(--pm-c); stroke-width:1.5; }

.pm-card-text { flex:1; min-width:0; }
.pm-card-num {
  font-family:'Share Tech Mono',monospace; font-size:0.68rem;
  letter-spacing:0.25em; color:var(--pm-c); margin-bottom:0.3rem;
}
.pm-card-title {
  font-family:'Rajdhani',sans-serif; font-weight:800;
  font-size:clamp(1.3rem,2.6vw,1.75rem); letter-spacing:0.12em;
  text-transform:uppercase; margin-bottom:0.25rem;
  color:var(--text);
}
.pm-card-desc { font-family:'Exo 2',sans-serif; font-size:0.88rem; color:#a8aec8; line-height:1.5; }

.pm-card-arrow {
  display:flex; align-items:center; justify-content:center;
  width:34px; height:34px; border-radius:8px; flex-shrink:0;
  border:1px solid var(--border); color:var(--dim);
  transition:all 0.25s;
}
.pm-sys-card:hover .pm-card-arrow { transform:translateX(4px); border-color:var(--pm-c); color:var(--pm-c); }
.pm-card-arrow svg { width:15px; height:15px; fill:none; stroke:currentColor; stroke-width:2; }


/* ── PG_PLUMB_CONTENTS NEW LAYOUT ── */
#pg_plumb_contents .pc-new-body{flex:1;overflow-y:auto;padding:18px 22px 80px;background:transparent;position:relative;z-index:2}
#pg_plumb_contents .topbar{background:rgba(6,10,18,0.75);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px);position:relative;z-index:10}
#pg_plumb_contents .pc-new-hdr{display:flex;align-items:flex-start;justify-content:space-between;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid rgba(42,191,143,0.3)}
#pg_plumb_contents .pc-new-hdr-left{display:flex;align-items:center;gap:14px}
#pg_plumb_contents .pc-new-badge{background:rgba(0,30,18,0.85);border:1px solid rgba(0,255,180,0.65);color:#00ffcc;font-size:9px;letter-spacing:0.35em;padding:4px 10px;border-radius:3px;font-family:'Share Tech Mono',monospace;flex-shrink:0;backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-new-title{font-family:'Rajdhani',sans-serif;font-size:30px;font-weight:700;letter-spacing:0.12em;color:#ffffff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(255,255,255,0.5),0 2px 8px rgba(0,0,0,0.9)}
#pg_plumb_contents .pc-new-sub{font-size:11px;color:rgba(230,250,240,0.95);letter-spacing:0.2em;font-family:'Share Tech Mono',monospace;margin-top:5px}
#pg_plumb_contents .pc-new-count{font-size:11px;color:rgba(42,191,143,0.65);font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;flex-shrink:0;padding-top:4px}
/* Expand button */
#pg_plumb_contents .pc-expand-btn{display:flex;align-items:center;gap:7px;background:linear-gradient(135deg,#2abf8f,#1a8060);border:none;border-radius:6px;padding:9px 18px;cursor:pointer;transition:all 0.2s ease;flex-shrink:0;margin-top:2px}
#pg_plumb_contents .pc-expand-btn:hover{background:linear-gradient(135deg,#3dd4a4,#2abf8f);transform:translateY(-1px)}
#pg_plumb_contents .pc-expand-txt{font-family:'Share Tech Mono',monospace;font-size:11px;font-weight:700;letter-spacing:0.25em;color:#001a0e;text-transform:uppercase}
/* Section card — glass */
#pg_plumb_contents .pc-sec{margin-bottom:14px;border-radius:8px;overflow:hidden;border:1px solid rgba(42,191,143,0.5);background:rgba(4,14,8,0.28);backdrop-filter:blur(16px);-webkit-backdrop-filter:blur(16px)}
/* Section header */
#pg_plumb_contents .pc-sec-head{background:rgba(4,16,10,0.55);padding:11px 16px;display:flex;align-items:center;gap:12px;border-bottom:1px solid rgba(42,191,143,0.25)}
/* Section number badge */
#pg_plumb_contents .pc-sec-num{font-size:9px;font-family:'Share Tech Mono',monospace;letter-spacing:0.3em;color:#2abf8f;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.6);padding:2px 7px;border-radius:3px;flex-shrink:0}
/* Section icon */
#pg_plumb_contents .pc-sec-icon{width:32px;height:32px;border-radius:6px;background:rgba(0,20,12,0.55);border:1px solid rgba(42,191,143,0.5);display:flex;align-items:center;justify-content:center;flex-shrink:0}
#pg_plumb_contents .pc-sec-icon svg{width:15px;height:15px;stroke:#2abf8f;fill:none;stroke-width:1.5}
#pg_plumb_contents .pc-sec-info{flex:1}
#pg_plumb_contents .pc-sec-title{font-size:15px;font-weight:700;letter-spacing:0.12em;color:#c9a84c;text-transform:uppercase;font-family:'Rajdhani',sans-serif;text-shadow:0 0 12px rgba(201,168,76,0.45)}
#pg_plumb_contents .pc-sec-sub{font-size:10.5px;color:rgba(180,220,200,0.8);margin-top:2px;letter-spacing:0.04em}
/* Section tags */
#pg_plumb_contents .pc-sec-tags{display:flex;gap:5px;flex-shrink:0}
#pg_plumb_contents .pc-sec-tag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.65);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:2px 6px;border-radius:2px}
/* Items grid gap */
#pg_plumb_contents .pc-items-wrap{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:3px;background:rgba(0,30,16,0.45);padding:3px;max-height:0;overflow:hidden;opacity:0;transition:max-height 0.45s ease,opacity 0.35s ease}
#pg_plumb_contents .pc-items-wrap.pc-visible{max-height:600px;opacity:1;padding:3px;gap:3px}
/* Sub-item card — glass */
#pg_plumb_contents .pc-icard{background:rgba(4,14,8,0.55);padding:10px 13px;cursor:pointer;transition:all 0.15s;border-left:2px solid transparent;border-radius:3px;backdrop-filter:blur(8px);-webkit-backdrop-filter:blur(8px)}
#pg_plumb_contents .pc-icard:hover{background:rgba(8,28,16,0.80);border-left-color:#2abf8f}
#pg_plumb_contents .pc-icard-top{display:flex;align-items:center;gap:6px;margin-bottom:4px}
#pg_plumb_contents .pc-itag{font-size:7px;font-family:'Share Tech Mono',monospace;letter-spacing:0.2em;background:rgba(0,20,12,0.75);border:1px solid rgba(42,191,143,0.5);color:#2abf8f;padding:1px 5px;border-radius:2px;flex-shrink:0}
#pg_plumb_contents .pc-iname{font-size:12.5px;font-weight:600;color:#e0f4ec;letter-spacing:0.04em;line-height:1.3}
#pg_plumb_contents .pc-inote{font-size:10.5px;color:rgba(160,210,185,0.85);line-height:1.45}
#pg_plumb_contents .pc-iarrow{margin-left:auto;flex-shrink:0;opacity:0.25}
#pg_plumb_contents .pc-icard:hover .pc-iarrow{opacity:0.85}
#pg_plumb_contents .pc-iarrow svg{width:10px;height:10px;stroke:#2abf8f;fill:none;stroke-width:2}

/* ── IRRIGATION PANEL ── */
/* Panel-2 background image */
#pg5 .p5-panel#p5-panel-2{
  
  background-size:cover;
  background-position:center 40%;
  background-repeat:no-repeat;
  background-attachment:local;
}
/* Dark overlay inside irr-body to balance contrast */
.irr-body{
  flex:1;
  overflow-y:auto;
  padding:8px 12px 8px;
  background:rgba(2,8,4,0.25);
  position:relative;
}
/* Hero */
.irr-hero{background:rgba(4,16,8,0.55);border:1px solid rgba(42,191,143,0.28);border-radius:10px;padding:0.7rem 1.4rem;margin-bottom:0.6rem;position:relative;overflow:hidden;backdrop-filter:blur(12px);-webkit-backdrop-filter:blur(12px)}
.irr-hero::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;border-radius:50%;background:radial-gradient(circle,rgba(42,191,143,0.10) 0%,transparent 70%);pointer-events:none}
.irr-hero-tag{font-family:'Share Tech Mono',monospace;font-size:0.68rem;letter-spacing:0.4em;color:#4dd4a0;margin-bottom:0.6rem;text-transform:uppercase}
.irr-hero-title{font-family:'Rajdhani',sans-serif;font-weight:800;font-size:clamp(1.2rem,2.2vw,1.7rem);letter-spacing:0.1em;color:#ffffff;text-transform:uppercase;line-height:1.1;margin-bottom:0.2rem;text-shadow:0 2px 16px rgba(0,0,0,0.6)}
.irr-hero-title span{color:#4dd4a0}
.irr-hero-sub{font-family:'Exo 2',sans-serif;font-size:0.7rem;letter-spacing:0.18em;color:rgba(200,240,215,0.8);text-transform:uppercase}
/* Grid */
.irr-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(155px,1fr));gap:8px}
/* Card base — glass transparent */
.irr-card{
  position:relative;
  background:rgba(2,16,8,0.42);
  border:1px solid rgba(42,191,143,0.35);
  border-radius:10px;
  padding:0.65rem 0.9rem 0.55rem;
  cursor:pointer;
  transition:all 0.28s ease;
  overflow:hidden;
  backdrop-filter:blur(10px);
  -webkit-backdrop-filter:blur(10px);
}
.irr-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;background:linear-gradient(180deg,#2abf8f,transparent);border-radius:10px 0 0 10px;opacity:0;transition:opacity 0.25s}
.irr-card:hover{
  background:rgba(4,26,12,0.72);
  border-color:rgba(42,191,143,0.65);
  transform:translateY(-3px);
  box-shadow:0 8px 32px rgba(0,0,0,0.5),0 0 20px rgba(42,191,143,0.12);
}
.irr-card:hover::before{opacity:1}
/* Water drop accent */
.irr-card-drop{position:absolute;top:14px;right:14px;width:7px;height:10px;border-radius:50% 50% 50% 50%/60% 60% 40% 40%;background:rgba(42,191,143,0.22);border:1px solid rgba(42,191,143,0.4);transition:all 0.25s}
.irr-card:hover .irr-card-drop{background:rgba(42,191,143,0.55);border-color:#2abf8f;transform:scale(1.3)}
/* Number */
.irr-card-num{font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.3em;color:rgba(77,212,160,0.55);margin-bottom:0.25rem}
/* Icon */
.irr-card-icon{width:28px;height:28px;border-radius:7px;background:rgba(0,30,14,0.65);border:1px solid rgba(42,191,143,0.35);display:flex;align-items:center;justify-content:center;margin-bottom:0.35rem;transition:all 0.25s}
.irr-card-icon svg{width:14px;height:14px;stroke:#2abf8f;fill:none;stroke-width:1.5}
.irr-card:hover .irr-card-icon{background:rgba(42,191,143,0.15);border-color:rgba(42,191,143,0.7)}
/* Title — bright and readable */
.irr-card-title{font-family:'Rajdhani',sans-serif;font-size:0.92rem;font-weight:700;letter-spacing:0.08em;color:#e8fff4;text-transform:uppercase;line-height:1.2;margin-bottom:0.2rem;text-shadow:0 1px 8px rgba(0,0,0,0.5)}
/* Description */
.irr-card-desc{font-family:'Exo 2',sans-serif;font-size:0.7rem;color:rgba(190,230,210,0.85);line-height:1.4;margin-bottom:0.35rem}
/* Tag */
.irr-card-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:0.6rem;letter-spacing:0.22em;color:#2abf8f;background:rgba(42,191,143,0.1);border:1px solid rgba(42,191,143,0.32);border-radius:3px;padding:2px 8px;text-transform:uppercase}
/* Supplier contact card */
.irr-card-contact{border-color:rgba(77,212,160,0.4)}
.irr-card-contact .irr-card-icon{background:rgba(0,40,20,0.65);border-color:rgba(77,212,160,0.45)}
.irr-card-contact .irr-card-icon svg{stroke:#4dd4a0}
.irr-card-contact .irr-card-num{color:rgba(77,212,160,0.6)}
.irr-card-contact .irr-card-tag{color:#4dd4a0;background:rgba(77,212,160,0.1);border-color:rgba(77,212,160,0.35)}
.irr-card-contact .irr-card-drop{border-color:rgba(77,212,160,0.4)}
.irr-card-contact:hover{border-color:rgba(77,212,160,0.7)}

/* ── CONTENT FADE-IN ANIMATION — 0.4s delay, 0.6s fade ── */
@keyframes pgContentFadeIn {
  from { opacity:0; transform:translateY(10px); }
  to   { opacity:1; transform:translateY(0); }
}
/* pg4 HVAC — sections hidden by default, fade in when pg4 is visible */
#pg4 .p4-new-body .p4-sec { opacity:0; }
#pg4.visible .p4-new-body .p4-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-1 Water Supply — sys-grid hidden, animates when pg5 visible AND panel-0 active */
#p5-panel-0 .p5-sys-grid { opacity:0; }
#pg5.visible #p5-panel-0.active .p5-sys-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg5 TAB-3 Irrigation — irr-grid hidden, animates when pg5 visible AND panel-2 active */
#p5-panel-2 .irr-grid { opacity:0; }
#pg5.visible #p5-panel-2.active .irr-grid { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }
/* pg_plumb_contents Water Supply & Drainage — pc-sec sections fade in when page visible */
#pg_plumb_contents .pc-new-body .pc-sec { opacity:0; }
#pg_plumb_contents.visible .pc-new-body .pc-sec { animation:pgContentFadeIn 0.6s ease forwards; animation-delay:0.4s; }

/* ═══════════════ pg_plumb_omm CSS ═══════════════ */
#pg_plumb_omm{z-index:95;background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pomm-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;}
.pomm-hdr-top{display:flex;align-items:center;gap:10px;margin-bottom:4px;}
.pomm-back{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;}
.pomm-home{background:none;border:none;color:#C9A84C;font-size:20px;cursor:pointer;padding:4px 8px;margin-left:auto;line-height:1;}
.pomm-title{font-family:"Orbitron",sans-serif;font-size:17px;font-weight:700;color:#fff;letter-spacing:1px;}
.pomm-badge{background:rgba(201,168,76,0.18);color:#C9A84C;border:1px solid rgba(201,168,76,0.4);border-radius:4px;padding:2px 8px;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:600;}
.pomm-sub-label{font-family:"Rajdhani",sans-serif;font-size:13px;color:#8ab89a;letter-spacing:1px;}
.pomm-body{flex:1;overflow-y:auto;padding:8px 6px 80px;}
.pomm-section{margin-bottom:14px;border-radius:10px;overflow:hidden;border:1px solid #C9A84C;box-shadow:0 0 12px rgba(201,168,76,0.14);}
.pomm-sec-hdr{display:flex;align-items:center;gap:8px;padding:8px 10px;background:rgba(10,25,15,0.92);}
.pomm-sec-icon{font-size:17px;}
.pomm-sec-title{font-family:"Orbitron",sans-serif;font-size:13px;font-weight:700;color:#C9A84C;letter-spacing:0.5px;}
.pomm-sec-cnt{margin-left:auto;background:rgba(201,168,76,0.18);color:#C9A84C;border-radius:3px;padding:1px 7px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;}
/* 3-column grid — narrower cards */
.pomm-grid{display:grid;grid-template-columns:1fr 1fr 1fr;gap:6px;padding:7px 7px 9px;background:rgba(5,12,7,0.88);}
/* Section color variants for cards */
.pomm-card{border-radius:8px;border:1.5px solid;box-shadow:0 0 8px;overflow:hidden;display:flex;flex-direction:column;background:rgba(10,20,12,0.97);cursor:pointer;transition:box-shadow 0.2s;}
.pomm-card:active{filter:brightness(1.15);}
/* S1 teal */
.pomm-s1 .pomm-card{border-color:#2abf8f;box-shadow:0 0 8px rgba(42,191,143,0.25);}
.pomm-s1 .pomm-card:active{box-shadow:0 0 18px rgba(42,191,143,0.55);}
.pomm-s1 .pomm-tag{background:rgba(42,191,143,0.15);color:#2abf8f;}
.pomm-s1 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(42,191,143,0.18),transparent);border-bottom:1px solid rgba(42,191,143,0.3);}
.pomm-s1 .pomm-go{color:#2abf8f;}
.pomm-s1 .pomm-doc-pill{border-top:1px solid rgba(42,191,143,0.2);}
/* S2 amber */
.pomm-s2 .pomm-card{border-color:#F59E0B;box-shadow:0 0 8px rgba(245,158,11,0.25);}
.pomm-s2 .pomm-card:active{box-shadow:0 0 18px rgba(245,158,11,0.55);}
.pomm-s2 .pomm-tag{background:rgba(245,158,11,0.15);color:#F59E0B;}
.pomm-s2 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(245,158,11,0.18),transparent);border-bottom:1px solid rgba(245,158,11,0.3);}
.pomm-s2 .pomm-go{color:#F59E0B;}
.pomm-s2 .pomm-doc-pill{border-top:1px solid rgba(245,158,11,0.2);}
/* S3 blue */
.pomm-s3 .pomm-card{border-color:#38BDF8;box-shadow:0 0 8px rgba(56,189,248,0.25);}
.pomm-s3 .pomm-card:active{box-shadow:0 0 18px rgba(56,189,248,0.55);}
.pomm-s3 .pomm-tag{background:rgba(56,189,248,0.15);color:#38BDF8;}
.pomm-s3 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(56,189,248,0.18),transparent);border-bottom:1px solid rgba(56,189,248,0.3);}
.pomm-s3 .pomm-go{color:#38BDF8;}
.pomm-s3 .pomm-doc-pill{border-top:1px solid rgba(56,189,248,0.2);}
/* S4 lime */
.pomm-s4 .pomm-card{border-color:#84CC16;box-shadow:0 0 8px rgba(132,204,22,0.25);}
.pomm-s4 .pomm-card:active{box-shadow:0 0 18px rgba(132,204,22,0.55);}
.pomm-s4 .pomm-tag{background:rgba(132,204,22,0.15);color:#84CC16;}
.pomm-s4 .pomm-emoji-bar{background:linear-gradient(90deg,rgba(132,204,22,0.18),transparent);border-bottom:1px solid rgba(132,204,22,0.3);}
.pomm-s4 .pomm-go{color:#84CC16;}
.pomm-s4 .pomm-doc-pill{border-top:1px solid rgba(132,204,22,0.2);}
.pomm-emoji-bar{padding:7px 8px 5px;display:flex;align-items:center;gap:5px;}
.pomm-emoji{font-size:18px;line-height:1;}
.pomm-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;letter-spacing:0.5px;border-radius:3px;padding:2px 5px;margin-left:auto;}
.pomm-name{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;padding:2px 8px 5px;line-height:1.25;}
.pomm-doc-pill{padding:4px 8px;display:flex;align-items:center;justify-content:space-between;background:rgba(0,0,0,0.3);}
.pomm-doc-n{font-family:"Rajdhani",sans-serif;font-size:11px;color:#9abba0;}
.pomm-go{font-family:"Rajdhani",sans-serif;font-size:11px;font-weight:700;letter-spacing:0.5px;}
/* ── Sub-screen shared styles ── */
#pg_pomm_wsbp,#pg_pomm_vfd,#pg_pomm_hwcp,#pg_pomm_ewh,#pg_pomm_wsp,
#pg_pomm_pt,#pg_pomm_emv,#pg_pomm_prv,#pg_pomm_prlv,#pg_pomm_tbv,
#pg_pomm_sdlps,#pg_pomm_sdlpr,#pg_pomm_drn,#pg_pomm_ppr,#pg_pomm_pprbv,
#pg_pomm_upvc,#pg_pomm_upvcbv,#pg_pomm_gv,#pg_pomm_irrp,#pg_pomm_irrctrl,
#pg_pomm_san,
#pg_pomm_san_bss,#pg_pomm_san_btm,#pg_pomm_san_dco,#pg_pomm_san_ftcp,
#pg_pomm_san_ft,#pg_pomm_san_hts,#pg_pomm_san_ptrap,#pg_pomm_san_rh,
#pg_pomm_san_st,#pg_pomm_san_tbh,#pg_pomm_san_tr,#pg_pomm_san_trh,
#pg_pomm_san_wbc,#pg_pomm_san_wbmkh,#pg_pomm_san_wbmh,#pg_pomm_san_wc,
#pg_pomm_san_bss_br,#pg_pomm_san_bss_ms,#pg_pomm_san_bss_sa,
#pg_pomm_san_pt_bt,#pg_pomm_san_pt_bwc,#pg_pomm_san_wbmh_mhm,
#pg_pomm_san_wc_fm,#pg_pomm_san_wc_wh
{background:#070F0A;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_pomm_wsbp{z-index:96;}#pg_pomm_vfd{z-index:97;}#pg_pomm_hwcp{z-index:98;}
#pg_pomm_ewh{z-index:99;}#pg_pomm_wsp{z-index:100;}#pg_pomm_pt{z-index:101;}
#pg_pomm_emv{z-index:102;}#pg_pomm_prv{z-index:103;}#pg_pomm_prlv{z-index:104;}
#pg_pomm_tbv{z-index:105;}#pg_pomm_sdlps{z-index:106;}#pg_pomm_sdlpr{z-index:107;}
#pg_pomm_drn{z-index:108;}#pg_pomm_ppr{z-index:109;}#pg_pomm_pprbv{z-index:110;}
#pg_pomm_upvc{z-index:111;}#pg_pomm_upvcbv{z-index:112;}#pg_pomm_gv{z-index:113;}
#pg_pomm_irrp{z-index:114;}#pg_pomm_irrctrl{z-index:115;}#pg_pomm_san{z-index:116;}
#pg_pomm_san_bss{z-index:117;}#pg_pomm_san_btm{z-index:118;}#pg_pomm_san_dco{z-index:119;}
#pg_pomm_san_ftcp{z-index:120;}#pg_pomm_san_ft{z-index:121;}#pg_pomm_san_hts{z-index:122;}
#pg_pomm_san_ptrap{z-index:123;}#pg_pomm_san_rh{z-index:124;}#pg_pomm_san_st{z-index:125;}
#pg_pomm_san_tbh{z-index:126;}#pg_pomm_san_tr{z-index:127;}#pg_pomm_san_trh{z-index:128;}
#pg_pomm_san_wbc{z-index:129;}#pg_pomm_san_wbmkh{z-index:130;}#pg_pomm_san_wbmh{z-index:131;}
#pg_pomm_san_wc{z-index:132;}#pg_pomm_san_bss_br{z-index:133;}#pg_pomm_san_bss_ms{z-index:134;}
#pg_pomm_san_bss_sa{z-index:135;}#pg_pomm_san_pt_bt{z-index:136;}#pg_pomm_san_pt_bwc{z-index:137;}
#pg_pomm_san_wbmh_mhm{z-index:138;}#pg_pomm_san_wc_fm{z-index:139;}#pg_pomm_san_wc_wh{z-index:140;}
.pomm-sub-hdr{background:linear-gradient(135deg,#0a1a10,#071209);padding:10px 14px 8px;border-bottom:1px solid rgba(201,168,76,0.35);flex-shrink:0;display:flex;align-items:center;gap:8px;}
.pomm-sub-back,.pomm-sub-home{background:none;border:none;color:#C9A84C;font-size:22px;cursor:pointer;padding:4px 8px;line-height:1;flex-shrink:0;}
.pomm-sub-home{font-size:20px;margin-left:auto;}
.pomm-sub-hdr-center{flex:1;min-width:0;}
.pomm-sub-hdr-title{font-family:"Orbitron",sans-serif;font-size:14px;font-weight:700;color:#fff;letter-spacing:0.5px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-sub-hdr-sub{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;letter-spacing:1px;margin-top:2px;}
.pomm-sub-body{flex:1;overflow-y:auto;padding:10px 10px 80px;}
.pomm-doc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-doc-row{display:flex;align-items:center;gap:8px;background:rgba(10,20,12,0.95);border:1px solid rgba(201,168,76,0.3);border-radius:7px;padding:10px 11px;margin-bottom:7px;}
.pomm-doc-name{flex:1;font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:600;color:#d4e8d8;line-height:1.3;}
.pomm-doc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 11px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;white-space:nowrap;flex-shrink:0;}
.pomm-fc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-fc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.18);border-radius:8px;padding:11px 11px 9px;cursor:pointer;transition:box-shadow 0.2s;display:flex;flex-direction:column;gap:5px;}
.pomm-fc:active{box-shadow:0 0 18px rgba(201,168,76,0.5);}
.pomm-fc-tag{font-family:"Orbitron",sans-serif;font-size:9px;font-weight:700;color:#C9A84C;background:rgba(201,168,76,0.12);border-radius:3px;padding:2px 5px;align-self:flex-start;}
.pomm-fc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;margin-top:2px;}
.pomm-fc-count{font-family:"Rajdhani",sans-serif;font-size:12px;color:#8ab89a;}
.pomm-pc-count{font-family:"Rajdhani",sans-serif;font-size:13px;color:#C9A84C;letter-spacing:1px;margin-bottom:8px;padding:0 2px;}
.pomm-pc-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
.pomm-pc{background:rgba(10,20,12,0.95);border:1.5px solid #C9A84C;box-shadow:0 0 8px rgba(201,168,76,0.15);border-radius:8px;padding:10px 10px 9px;display:flex;flex-direction:column;gap:6px;align-items:flex-start;}
.pomm-pc-label{font-family:"Rajdhani",sans-serif;font-size:14px;font-weight:700;color:#e8f4ea;line-height:1.3;}
.pomm-pc-btn{background:rgba(201,168,76,0.12);border:1px solid rgba(201,168,76,0.4);color:#C9A84C;border-radius:4px;padding:5px 10px;font-family:"Rajdhani",sans-serif;font-size:12px;font-weight:700;cursor:pointer;align-self:stretch;text-align:center;}
/* ═══ end pg_plumb_omm CSS ═══ */

/* ── Sanitary Docs Modal ── */
#pomm-folder-modal{display:none;position:fixed;inset:0;z-index:9999;background:rgba(0,0,0,0.88);align-items:center;justify-content:center;flex-direction:column;}
.pomm-fm-box{background:#0d1a26;border:2px solid #2abf8f;border-radius:14px;width:92%;max-width:580px;max-height:80vh;display:flex;flex-direction:column;overflow:hidden;box-shadow:0 20px 60px rgba(0,0,0,0.8);}
.pomm-fm-hdr{background:#0a141e;padding:12px 16px;display:flex;align-items:center;justify-content:space-between;border-bottom:1px solid rgba(42,191,143,0.3);flex-shrink:0;}
.pomm-fm-left{display:flex;flex-direction:column;flex:1;margin-right:10px;overflow:hidden;}
.pomm-fm-badge{color:#2abf8f;font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:1px;margin-bottom:3px;}
.pomm-fm-label{color:#e0f7ef;font-size:13px;font-weight:600;white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.pomm-fm-close{background:rgba(231,76,60,0.9);color:#fff;border:none;border-radius:8px;padding:7px 15px;cursor:pointer;font-size:12px;font-weight:700;flex-shrink:0;}
.pomm-fm-close:hover{background:#e74c3c;}
.pomm-fm-list{flex:1;overflow-y:auto;padding:10px 10px 4px;background:#0d1a26;}
.pomm-fm-file{display:flex;align-items:center;gap:10px;padding:10px 12px;margin-bottom:8px;background:#0f2235;border:1px solid rgba(42,191,143,0.2);border-radius:10px;text-decoration:none;cursor:pointer;transition:background 0.15s,border-color 0.15s;}
.pomm-fm-file:hover{background:#1a3048;border-color:#2abf8f;}
.pomm-fm-fi{font-size:20px;flex-shrink:0;}
.pomm-fm-fn{flex:1;color:#c8e8d8;font-size:12px;line-height:1.4;word-break:break-word;}
.pomm-fm-fo{background:#2abf8f;color:#071a10;font-size:10px;font-weight:800;padding:4px 10px;border-radius:6px;flex-shrink:0;letter-spacing:0.5px;}
.pomm-fm-empty{padding:24px;text-align:center;color:#6a8a9a;font-size:13px;}
.pomm-fm-foot{background:#0a141e;padding:7px 16px;font-size:10px;color:#6a8a9a;border-top:1px solid rgba(42,191,143,0.15);flex-shrink:0;text-align:center;}



/* ═══ HVAC Asset Register v2 — pg_hvac_ar ═══ */
#pg_hvac_ar{z-index:141;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.har-wrap{display:flex;flex-direction:column;height:100%;overflow:hidden;background:#060f1e;}

/* ── Header ── */
.har-hdr{display:flex;align-items:center;gap:10px;padding:10px 14px 9px;background:linear-gradient(135deg,#0a1a36 0%,#0d2050 100%);border-bottom:2px solid var(--har-accent,#0ea5e9);flex-shrink:0;}
.har-back{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 12px;border-radius:8px;font-size:15px;cursor:pointer;font-weight:700;flex-shrink:0;}
.har-back:hover{background:rgba(255,255,255,0.15);}
.har-hdr-title{flex:1;text-align:center;}
.har-hdr-badge{display:inline-block;background:rgba(255,255,255,0.1);border:1px solid rgba(255,255,255,0.2);color:#fff;font-size:9px;font-weight:700;letter-spacing:2px;padding:2px 8px;border-radius:4px;margin-bottom:3px;}
.har-hdr-name{color:#ffffff;font-size:20px;font-weight:800;letter-spacing:0.5px;text-shadow:0 0 20px rgba(14,165,233,0.4);}
.har-hdr-sub{color:rgba(255,255,255,0.6);font-size:10px;margin-top:1px;}
.har-home{background:rgba(255,255,255,0.07);border:1px solid rgba(255,255,255,0.15);color:#fff;padding:7px 10px;border-radius:8px;font-size:17px;cursor:pointer;flex-shrink:0;}
.har-home:hover{background:rgba(255,255,255,0.15);}

/* ── Stats ── */
.har-stats{display:flex;justify-content:space-around;padding:7px 8px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-stat{text-align:center;padding:0 4px;}
.har-stat-n{font-size:17px;font-weight:800;line-height:1;}
.har-stat-l{color:#6b7fa3;font-size:8.5px;font-weight:600;letter-spacing:0.3px;margin-top:2px;}

/* ── Controls ── */
.har-controls{display:flex;gap:7px;padding:7px 10px;background:#080e1f;border-bottom:1px solid #111d35;flex-shrink:0;}
.har-search-wrap{flex:1;position:relative;display:flex;align-items:center;}
.har-search-ico{position:absolute;left:9px;color:#4a6a8a;font-size:13px;pointer-events:none;}
.har-search{width:100%;background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 28px 7px 28px;border-radius:8px;font-size:12px;outline:none;box-sizing:border-box;}
.har-search::placeholder{color:#2a3f5c;}
.har-search:focus{border-color:var(--har-accent,#0ea5e9);}
.har-search-clr{position:absolute;right:7px;background:none;border:none;color:#4a6a8a;cursor:pointer;font-size:13px;padding:2px 4px;}
.har-sel{background:#060f1e;border:1px solid #1a2d4d;color:#e2eeff;padding:7px 8px;border-radius:8px;font-size:11px;outline:none;min-width:100px;cursor:pointer;}
.har-sel:focus{border-color:var(--har-accent,#0ea5e9);}

/* ── Tabs ── */
.har-tabs{display:flex;overflow-x:auto;padding:8px 10px;gap:7px;background:#080e1f;border-bottom:2px solid #111d35;flex-shrink:0;scrollbar-width:none;}
.har-tabs::-webkit-scrollbar{display:none;}
.har-tab{background:#0a1424;border:2px solid #1a2d4d;border-radius:12px;color:#6a8aaa;padding:10px 22px;min-width:88px;font-size:13px;font-weight:700;letter-spacing:0.3px;cursor:pointer;white-space:nowrap;flex-shrink:0;display:flex;flex-direction:column;align-items:center;gap:3px;transition:all 0.2s;box-shadow:0 0 0 rgba(14,165,233,0);}
.har-tab:hover{border-color:var(--har-accent,#0ea5e9);color:#fff;background:#0d1e3a;box-shadow:0 0 14px var(--har-tab-bg,rgba(14,165,233,0.35)),inset 0 0 8px rgba(14,165,233,0.08);}
.har-tab-active{background:var(--har-tab-bg,rgba(14,165,233,0.15))!important;border-color:var(--har-accent,#0ea5e9)!important;color:var(--har-accent,#0ea5e9)!important;box-shadow:0 0 18px var(--har-tab-bg,rgba(14,165,233,0.45)),inset 0 0 12px rgba(14,165,233,0.1)!important;}
.har-tab-cnt{font-size:18px;font-weight:900;line-height:1;color:var(--har-accent,#0ea5e9);display:block;}
.har-tab-active .har-tab-cnt{color:var(--har-accent,#0ea5e9);}
.har-tab-lbl{font-size:11px;font-weight:600;letter-spacing:0.2px;opacity:0.85;display:block;margin-top:1px;}
.har-tab-active .har-tab-lbl{opacity:1;color:var(--har-accent,#0ea5e9);}
.har-tab:hover .har-tab-lbl{opacity:1;color:#fff;}

/* ── Results bar ── */
.har-results{color:#3a5070;font-size:10px;padding:3px 11px;background:#060f1e;flex-shrink:0;border-bottom:1px solid #080e1f;}

/* ── Table ── */
.har-tbl-wrap{flex:1;overflow:auto;background:#060f1e;position:relative;}
.har-tbl-wrap::-webkit-scrollbar{width:5px;height:5px;}
.har-tbl-wrap::-webkit-scrollbar-track{background:#060f1e;}
.har-tbl-wrap::-webkit-scrollbar-thumb{background:var(--har-accent,#0ea5e9);border-radius:3px;opacity:0.4;}
.har-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.har-tbl thead{position:sticky;top:0;z-index:2;}
.har-tbl thead th{background:#0a1628;color:#ffffff;font-size:11px;font-weight:800;letter-spacing:0.5px;padding:9px 10px;text-align:left;border-bottom:2px solid var(--har-accent,#0ea5e9);white-space:nowrap;text-transform:uppercase;}
.har-tbl thead th:first-child{color:var(--har-accent,#0ea5e9);}
.har-tbl tbody tr{border-bottom:1px solid #0a1220;cursor:pointer;transition:background 0.12s;}
.har-tbl tbody tr:hover{background:var(--har-tab-bg,rgba(14,165,233,0.08));}
.har-tbl tbody tr.har-row-odd{background:rgba(10,20,40,0.5);}
.har-tbl tbody td{padding:7px 10px;color:#d4e4ff;vertical-align:middle;white-space:nowrap;max-width:170px;overflow:hidden;text-overflow:ellipsis;font-size:12px;}
.har-tbl tbody td:first-child{color:var(--har-accent,#0ea5e9);font-weight:700;font-size:11.5px;}
.har-tag-pill{display:inline-block;background:var(--har-tab-bg);border:1px solid var(--har-tab-border);color:var(--har-accent,#0ea5e9);border-radius:5px;padding:2px 7px;font-size:10.5px;font-weight:800;letter-spacing:0.3px;}
.har-po-link{display:inline-block;background:rgba(196,161,76,0.15);border:1px solid rgba(196,161,76,0.5);color:#f0c060;border-radius:5px;padding:2px 7px;font-size:10px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-po-link:hover{background:rgba(196,161,76,0.3);color:#ffd060;}
.har-po-plain{display:inline-block;background:rgba(196,161,76,0.08);border:1px solid rgba(196,161,76,0.2);color:#a08040;border-radius:5px;padding:2px 7px;font-size:10px;}
.har-mfr-pill{display:inline-block;background:rgba(52,211,153,0.1);border:1px solid rgba(52,211,153,0.3);color:#34d399;border-radius:5px;padding:2px 6px;font-size:10px;}
.har-no-results{text-align:center;color:#3a5070;padding:40px 20px;font-size:13px;}

/* ── Detail Popup Modal ── */
#har-popup-overlay{display:none;position:fixed;inset:0;z-index:9990;background:rgba(0,0,0,0.55);}
#har-popup{display:none;position:fixed;z-index:9991;background:#ffffff;border-radius:14px;width:92%;max-width:520px;max-height:78vh;box-shadow:0 8px 40px rgba(0,0,0,0.45),0 0 0 1.5px rgba(0,0,0,0.12);overflow:hidden;flex-direction:column;}
.har-pop-hdr{display:flex;align-items:center;gap:10px;padding:12px 15px;background:#f4f6fa;border-bottom:2px solid #e0e4ec;flex-shrink:0;}
.har-pop-tag{background:#1e3a6e;color:#fff;font-size:12px;font-weight:800;padding:4px 11px;border-radius:6px;white-space:nowrap;flex-shrink:0;letter-spacing:0.5px;}
.har-pop-title{flex:1;color:#0d1a2e;font-size:14px;font-weight:800;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
.har-pop-close{background:#e74c3c;color:#fff;border:none;border-radius:8px;padding:6px 13px;font-size:12px;font-weight:800;cursor:pointer;flex-shrink:0;letter-spacing:0.3px;}
.har-pop-close:hover{background:#c0392b;}
.har-pop-grid{flex:1;overflow-y:auto;padding:12px 14px;display:grid;grid-template-columns:1fr 1fr;gap:8px;background:#ffffff;}
.har-pop-grid::-webkit-scrollbar{width:5px;}
.har-pop-grid::-webkit-scrollbar-thumb{background:#c0cce0;border-radius:3px;}
.har-pop-item{background:#f8fafd;border:1px solid #e0e6f0;border-radius:8px;padding:8px 10px;}
.har-pop-item.har-pop-full{grid-column:1/-1;}
.har-pop-lbl{font-size:9px;font-weight:700;letter-spacing:0.8px;text-transform:uppercase;margin-bottom:3px;color:#5b7aaa;}
.har-pop-val{color:#0d1a2e;font-size:12.5px;word-break:break-word;line-height:1.4;font-weight:500;}
.har-pop-val.har-pop-empty{color:#b0bdd0;font-style:italic;font-size:11px;}
.har-pop-po-link{display:inline-flex;align-items:center;gap:5px;background:#1e3a6e;color:#fff;border-radius:6px;padding:4px 11px;font-size:12px;font-weight:700;cursor:pointer;text-decoration:none;}
.har-pop-po-link:hover{background:#2a4f96;}
.har-pop-foot{background:#f4f6fa;border-top:1px solid #e0e4ec;padding:7px 15px;text-align:center;font-size:10px;color:#8a9ab8;flex-shrink:0;}


/* ══ PROJECT INTRODUCTION — ARCHITECTURAL EDITION (pi-*) ════════ */
#pg_hvac_proj_intro{z-index:186;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_proj_intro{z-index:187;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pi-header{padding:12px 16px 11px;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-header-nav{display:flex;align-items:center;margin-bottom:9px;}
.pi-back,.pi-home{background:none;border:none;cursor:pointer;padding:5px;color:#c9a84c;display:flex;align-items:center;justify-content:center;}
.pi-back svg,.pi-home svg{width:21px;height:21px;stroke:currentColor;fill:none;stroke-width:2;stroke-linecap:round;stroke-linejoin:round;}
.pi-hbadge{display:inline-block;font-size:10px;font-weight:700;letter-spacing:1px;color:#c9a84c;border:1px solid rgba(201,168,76,0.4);border-radius:3px;padding:3px 9px;margin-bottom:8px;text-transform:uppercase;}
.pi-title{font-size:26px;font-weight:700;color:#fff;line-height:1.1;letter-spacing:-0.3px;}
.pi-subtitle{font-size:14px;color:rgba(255,255,255,0.45);margin-top:5px;line-height:1.4;}
.pi-statsbar{display:flex;border-bottom:1px solid rgba(255,255,255,0.07);flex-shrink:0;}
.pi-stat{flex:1;padding:10px 8px;border-right:1px solid rgba(255,255,255,0.07);text-align:center;}
.pi-stat:last-child{border-right:none;}
.pi-sval{font-size:14px;font-weight:700;}
#pg_hvac_proj_intro .pi-sval{color:#4da6ff;}
#pg_plumb_proj_intro .pi-sval{color:#2abf8f;}
.pi-slbl{font-size:9px;color:rgba(255,255,255,0.35);text-transform:uppercase;letter-spacing:.5px;margin-top:2px;}
.pi-body{flex:1;overflow-y:auto;padding-bottom:40px;}
.pi-section{padding:14px 14px 6px;}
.pi-seclabel{font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;margin-bottom:10px;padding-bottom:6px;border-bottom:1px solid rgba(255,255,255,0.06);}
#pg_hvac_proj_intro .pi-seclabel{color:rgba(77,166,255,0.8);}
#pg_plumb_proj_intro .pi-seclabel{color:rgba(42,191,143,0.8);}
.pi-intro-para{font-size:12.5px;color:rgba(255,255,255,0.55);line-height:1.7;margin-bottom:10px;}
.pi-projdata-tbl{width:100%;border-collapse:collapse;font-size:12.5px;margin-bottom:4px;}
.pi-projdata-tbl tr{border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-projdata-tbl td{padding:7px 8px;vertical-align:top;}
.pi-projdata-tbl td:first-child{color:rgba(255,255,255,0.38);width:38%;font-size:11.5px;}
#pg_hvac_proj_intro .pi-projdata-tbl td:last-child{color:#a8ccff;font-weight:500;}
#pg_plumb_proj_intro .pi-projdata-tbl td:last-child{color:#9de8cc;font-weight:500;}
.pi-floor{display:flex;gap:0;margin-bottom:10px;border:1px solid rgba(255,255,255,0.07);border-radius:9px;overflow:hidden;}
.pi-fnum{width:40px;flex-shrink:0;display:flex;flex-direction:column;align-items:center;justify-content:center;padding:10px 0;}
#pg_hvac_proj_intro .pi-fnum{background:rgba(77,166,255,0.07);border-right:1px solid rgba(77,166,255,0.14);}
#pg_plumb_proj_intro .pi-fnum{background:rgba(42,191,143,0.07);border-right:1px solid rgba(42,191,143,0.14);}
.pi-flevel{font-size:17px;font-weight:700;line-height:1;}
#pg_hvac_proj_intro .pi-flevel{color:rgba(77,166,255,0.55);}
#pg_plumb_proj_intro .pi-flevel{color:rgba(42,191,143,0.55);}
.pi-ftag{font-size:7px;text-transform:uppercase;letter-spacing:.5px;margin-top:3px;}
#pg_hvac_proj_intro .pi-ftag{color:rgba(77,166,255,0.35);}
#pg_plumb_proj_intro .pi-ftag{color:rgba(42,191,143,0.35);}
.pi-fbody{flex:1;padding:10px 11px;}
.pi-fname{font-size:14px;font-weight:700;color:#fff;margin-bottom:5px;}
.pi-fdesc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.6;margin-bottom:8px;padding-bottom:8px;border-bottom:1px solid rgba(255,255,255,0.05);}
.pi-fcols{display:flex;gap:0;}
.pi-fcol{flex:1;padding-right:8px;}
.pi-fcol:last-child{padding-right:0;padding-left:8px;border-left:1px solid rgba(255,255,255,0.05);}
.pi-fcolhead{font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:.5px;margin-bottom:6px;}
#pg_hvac_proj_intro .pi-fcolhead{color:rgba(77,166,255,0.7);}
#pg_plumb_proj_intro .pi-fcolhead{color:rgba(42,191,143,0.7);}
.pi-fi{display:flex;align-items:baseline;gap:5px;padding:2px 0;font-size:11.5px;color:rgba(255,255,255,0.58);line-height:1.4;}
.pi-fi::before{content:"›";flex-shrink:0;opacity:0.3;}
.pi-planbtn{display:inline-flex;align-items:center;gap:6px;font-size:11px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;padding:8px 16px;border-radius:6px;margin-top:10px;text-decoration:none;cursor:pointer;border:none;}
#pg_hvac_proj_intro .pi-planbtn{color:#fff;background:#4da6ff;}
#pg_plumb_proj_intro .pi-planbtn{color:#fff;background:#2abf8f;}
.pi-planbtn svg{width:13px;height:13px;stroke:currentColor;fill:none;stroke-width:2.5;}
.pi-feat-grid{display:flex;flex-direction:column;gap:7px;}
.pi-feat{display:flex;gap:11px;align-items:flex-start;background:rgba(255,255,255,0.025);border:1px solid rgba(255,255,255,0.06);border-radius:8px;padding:10px 12px;}
.pi-feat-icon{width:30px;height:30px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_proj_intro .pi-feat-icon{background:rgba(77,166,255,0.1);}
#pg_plumb_proj_intro .pi-feat-icon{background:rgba(42,191,143,0.1);}
.pi-feat-icon svg{width:16px;height:16px;stroke-width:1.8;stroke:currentColor;fill:none;}
#pg_hvac_proj_intro .pi-feat-icon svg{stroke:#4da6ff;}
#pg_plumb_proj_intro .pi-feat-icon svg{stroke:#2abf8f;}
.pi-feat-title{font-size:13px;font-weight:700;color:#e0e0e0;margin-bottom:3px;}
.pi-feat-desc{font-size:11.5px;color:rgba(255,255,255,0.45);line-height:1.55;}
.pi-area-tbl{width:100%;border-collapse:collapse;font-size:12px;}
.pi-area-tbl thead tr{background:rgba(255,255,255,0.05);}
.pi-area-tbl thead th{padding:8px 9px;text-align:left;font-size:10px;font-weight:700;letter-spacing:.5px;color:rgba(255,255,255,0.4);text-transform:uppercase;}
.pi-area-tbl tbody tr{border-bottom:1px solid rgba(255,255,255,0.04);}
.pi-area-tbl tbody td{padding:7px 9px;color:rgba(255,255,255,0.62);vertical-align:top;}
.pi-area-tbl tbody td:first-child{font-weight:700;}
#pg_hvac_proj_intro .pi-area-tbl tbody td:first-child{color:#4da6ff;}
#pg_plumb_proj_intro .pi-area-tbl tbody td:first-child{color:#2abf8f;}
.pi-area-tbl tbody td:nth-child(3){color:rgba(255,255,255,0.35);font-size:11px;}
.pi-notebox{background:rgba(201,168,76,0.06);border:1px solid rgba(201,168,76,0.18);border-radius:7px;padding:11px 13px;font-size:11px;color:rgba(255,255,255,0.45);line-height:1.65;}
.pi-notebox strong{color:#c9a84c;}
/* ══ END PROJECT INTRODUCTION ════════════════════════════════ */


</style>

<!-- EVA routed screen styles (from original body) -->
<style>
/* Screen shells */
#pg_ms{z-index:22;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ms{z-index:23;background:#030b0a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
#pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{
  z-index:23;background:#0b0d14;
  flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* Topbar */
.msv-topbar{background:rgba(6,7,12,0.97);border-color:var(--border);}
.msv-topbar .app-logo-text{color:var(--accent);}
.msv-topbar .nav-arrow{border-color:var(--border);color:var(--muted);}
.msv-topbar .nav-arrow:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .print-btn{border-color:var(--border);color:var(--muted);}
.msv-topbar .print-btn:hover{border-color:var(--accent);color:var(--accent);}
.msv-topbar .home-btn{border-color:var(--dim);color:var(--muted);}
.msv-topbar .home-btn:hover{border-color:var(--accent);color:var(--accent);}

/* LIST PAGE search */
.ms-list-search-wrap{display:flex;align-items:center;border:1px solid var(--border);
  border-radius:4px;background:var(--surface);padding:.3rem .75rem;gap:.5rem;}
.ms-list-search-wrap svg{width:13px;height:13px;fill:none;stroke:var(--muted);stroke-width:2;flex-shrink:0;}
.ms-list-search-wrap input{background:none;border:none;outline:none;
  font-family:'Share Tech Mono',monospace;font-size:.68rem;
  color:var(--text);width:180px;letter-spacing:.05em;}
.ms-list-search-wrap input::placeholder{color:var(--dim);}

/* Cards */
.ms-cards-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(370px,1fr));
  gap:1rem;padding:1.5rem 2.5rem 4rem;}
.ms-card{border:1px solid var(--border);border-radius:12px;background:var(--panel);
  cursor:pointer;display:flex;flex-direction:column;position:relative;overflow:hidden;
  transition:border-color .22s,box-shadow .22s,transform .18s;}
.ms-card::before{content:'';position:absolute;left:0;top:0;bottom:0;width:3px;
  background:linear-gradient(180deg,var(--accent),transparent);opacity:0;transition:opacity .22s;}
.ms-card:hover{border-color:rgba(201,168,76,.55);box-shadow:0 8px 32px rgba(0,0,0,.4);transform:translateY(-2px);}
.ms-card:hover::before{opacity:1;}
.ms-card-head{display:flex;align-items:flex-start;gap:1rem;padding:1.2rem 1.4rem .8rem;}
.ms-card-num{width:38px;height:38px;border-radius:8px;flex-shrink:0;
  background:#0b1f35;border:1px solid #1e4d70;display:flex;align-items:center;
  justify-content:center;font-family:'Share Tech Mono',monospace;font-size:.74rem;
  color:var(--accent);font-weight:700;}
.ms-card-doc{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.28em;color:#4a9fd4;margin-bottom:.3rem;}
.ms-card-title{font-family:'Rajdhani',sans-serif;font-weight:700;font-size:1rem;letter-spacing:.06em;color:var(--text);line-height:1.25;}
.ms-card-scope{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#8a90a8;line-height:1.55;padding:0 1.4rem 1rem;}
.ms-card-foot{display:flex;align-items:center;justify-content:space-between;padding:.7rem 1.4rem;border-top:1px solid var(--border);flex-shrink:0;}
.ms-card-tags{display:flex;gap:.4rem;flex-wrap:wrap;}
.ms-ctag{font-family:'Share Tech Mono',monospace;font-size:.54rem;letter-spacing:.12em;
  padding:.15rem .5rem;border-radius:10px;border:1px solid var(--border);color:var(--muted);background:var(--surface);}
.ms-ctag.ok{border-color:rgba(42,191,143,.35);color:#4dd4a0;background:rgba(42,191,143,.06);}
.ms-ctag.blue{border-color:#1e4d70;color:#6ab8e8;background:#040c18;}
.ms-card-open{display:flex;align-items:center;gap:.4rem;font-family:'Share Tech Mono',
  monospace;font-size:.6rem;letter-spacing:.18em;color:var(--accent);transition:gap .18s;}
.ms-card-open svg{width:12px;height:12px;fill:none;stroke:currentColor;stroke-width:2;}
.ms-card:hover .ms-card-open{gap:.7rem;}

/* Viewer scroll body */
.msv-body{flex:1;overflow-y:auto;overflow-x:hidden;scrollbar-width:thin;scrollbar-color:var(--dim) transparent;}
.msv-inner{max-width:860px;margin:0 auto;padding:2rem 2.5rem 5rem;}

/* Cover block */
.ms-cover{border:1px solid rgba(201,168,76,.22);border-radius:12px;
  background:linear-gradient(135deg,#05080f,#0b1120);margin-bottom:2.5rem;overflow:hidden;}
.ms-cover-stripe{height:4px;background:linear-gradient(90deg,var(--accent),#4a9fd4,transparent);}
.ms-cover-body{padding:1.6rem 2rem 1.8rem;}
.ms-cover-label{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.5em;color:var(--muted);margin-bottom:.4rem;}
.ms-cover-title{font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:clamp(1.5rem,3vw,2.2rem);letter-spacing:.05em;color:var(--text);line-height:1.15;margin-bottom:.25rem;}
.ms-cover-sub{font-family:'Share Tech Mono',monospace;font-size:.62rem;letter-spacing:.2em;color:#4a9fd4;margin-bottom:1.3rem;}
.ms-cover-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:.5rem;}
.ms-cover-item{background:rgba(255,255,255,.025);border:1px solid var(--border);
  border-radius:6px;padding:.45rem .75rem;display:flex;flex-direction:column;gap:.1rem;}
.ms-cover-key{font-family:'Share Tech Mono',monospace;font-size:.52rem;letter-spacing:.2em;color:var(--muted);}
.ms-cover-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:var(--text);}
.ms-status-ok{color:#4dd4a0 !important;}

/* ═══════════════════════════════════════════════════
   DOCUMENT BODY TYPOGRAPHY — SAME FOR ALL 10 MSs
   Golden H1 · Sky-blue H2 · White-bold H3
   Single gold-dot bullets · Dark body text
═══════════════════════════════════════════════════ */
.ms-body-content{font-family:'Exo 2',sans-serif;}

/* ── MAIN HEADING  (H1) — GOLD ── */
/* Numbered sections: "1. Purpose", "📋 PROJECT INFORMATION", "1.0 SCOPE" etc. */
.ms-h1{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:1.08rem;          /* visibly larger than body */
  letter-spacing:.12em;
  text-transform:uppercase;
  color:#c9a84c;              /* GOLD */
  background:rgba(201,168,76,.07);
  border-left:4px solid #c9a84c;
  border-radius:0 5px 5px 0;
  padding:.6rem 1.1rem .6rem .9rem;
  margin:2rem 0 .75rem;
  line-height:1.3;
}

/* ── SUB-HEADING  (H2) — SKY BLUE ── */
/* Sub-sections: "1.1 Material Inspection", "3.2 Duct Gauge" etc. */
.ms-h2{
  font-family:'Rajdhani',sans-serif;
  font-weight:700;
  font-size:.98rem;           /* smaller than H1, bigger than body */
  letter-spacing:.09em;
  color:#56c2f0;              /* SKY BLUE */
  border-bottom:1px solid rgba(86,194,240,.28);
  padding-bottom:.32rem;
  margin:1.4rem 0 .55rem;
  line-height:1.3;
}

/* ── ROLE / LABEL  (H3) — LIGHT TEAL ── */
/* Role labels: "Project Manager:", "Site Engineer (HVAC):", "1.1 xxx:" */
.ms-h3{
  font-family:'Exo 2',sans-serif;
  font-weight:700;
  font-size:.88rem;
  color:#4dd4a0;              /* TEAL — distinguishable from H2 */
  margin:1rem 0 .3rem;
  letter-spacing:.04em;
}

/* ── BODY PARAGRAPH ── */
.ms-para{
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.92;
  color:#adb4cc;              /* muted body — clearly lighter than headings */
  margin:.35rem 0;
}

/* ── BULLET LIST — single gold dot, bold number/tag in gold ── */
.ms-list{
  list-style:none;
  margin:.35rem 0 .9rem 0;
  padding:0;
  display:flex;flex-direction:column;gap:.1rem;
}
.ms-list li{
  display:flex;align-items:flex-start;gap:.75rem;
  font-family:'Exo 2',sans-serif;
  font-size:.86rem;
  line-height:1.78;
  color:#adb4cc;
  padding:.15rem 0;
}
/* Single gold dot bullet */
.ms-list li::before{
  content:'';
  min-width:7px;height:7px;border-radius:50%;
  background:#c9a84c;        /* GOLD dot */
  flex-shrink:0;margin-top:.55rem;opacity:.9;
}
/* Bold numbers / tags inside list items  e.g. "18 FXSQ", "1%" */
.ms-list li strong{color:#dde0f0;font-weight:700;}

/* ── TABLES ── */
.msv-tbl-wrap{overflow-x:auto;margin:.9rem 0 1.3rem;border-radius:8px;border:1px solid var(--border);}
.msv-tbl{width:100%;border-collapse:collapse;min-width:320px;}
.msv-tbl th{
  background:#0e1e30;padding:.6rem .95rem;
  font-family:'Rajdhani',sans-serif;font-weight:700;
  font-size:.8rem;letter-spacing:.12em;
  color:#56c2f0;text-align:left;          /* sky-blue header text */
  border-bottom:1px solid #1e4d70;
  text-transform:uppercase;
}
.msv-tbl td{
  padding:.58rem .95rem;
  font-family:'Exo 2',sans-serif;font-size:.84rem;
  color:#adb4cc;border-bottom:1px solid var(--border);vertical-align:top;line-height:1.6;}
.msv-tbl tr:last-child td{border-bottom:none;}
.msv-tbl tr:hover td{background:rgba(201,168,76,.025);}
.msv-tbl td:first-child{font-weight:700;color:#c9a84c;} /* first col gold bold */

/* Page footer */
.ms-page-footer{display:flex;align-items:center;justify-content:space-between;
  border-top:1px solid var(--border);padding:1rem 0 0;margin-top:3rem;
  font-family:'Share Tech Mono',monospace;font-size:.55rem;letter-spacing:.1em;color:var(--muted);}
.ms-footer-right{color:#4a9fd4;text-align:right;white-space:nowrap;}

/* ══════════════════════════════════
   PRINT — professional white layout
══════════════════════════════════ */
@media print{
  *{-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important;}
  body{background:#fff!important;overflow:visible!important;}
  .screen{display:none!important;}
  .screen.ms-print-target{display:block!important;width:100%!important;height:auto!important;}
  /* Hide chrome */
  .topbar,.nav-arrow,.print-btn,.home-btn,.ms-list-search-wrap,.ms-cover-stripe{display:none!important;}
  /* White backgrounds */
  .msv-body,.msv-inner,.ms-body-content,
  #pg_ms_1,#pg_ms_2,#pg_ms_3,#pg_ms_4,#pg_ms_5,
  #pg_ms_6,#pg_ms_7,#pg_ms_8,#pg_ms_9,#pg_ms_10{background:#fff!important;color:#111!important;}
  .msv-body{overflow:visible!important;}
  .msv-inner{max-width:100%!important;padding:1cm 1.5cm 1.5cm!important;}
  /* Cover */
  .ms-cover{background:#f4f6fb!important;border:1px solid #ccc!important;border-radius:0!important;break-inside:avoid;}
  .ms-cover-label{color:#666!important;}
  .ms-cover-title{color:#111!important;}
  .ms-cover-sub{color:#1a5a8a!important;}
  .ms-cover-item{background:#edf0f7!important;border-color:#ccc!important;}
  .ms-cover-key{color:#666!important;}
  .ms-cover-val{color:#111!important;}
  .ms-status-ok{color:#1a7a40!important;}
  /* H1 gold → dark navy box */
  .ms-h1{background:#eef2fa!important;border-left-color:#1a3a6a!important;color:#1a2a4a!important;break-after:avoid;}
  /* H2 sky blue → dark blue text */
  .ms-h2{color:#1a4a80!important;border-bottom-color:#9ab!important;break-after:avoid;}
  /* H3 teal → dark teal */
  .ms-h3{color:#1a5a40!important;}
  /* Body */
  .ms-para{color:#222!important;}
  /* Lists */
  .ms-list li{color:#222!important;}
  .ms-list li::before{background:#1a3a6a!important;}
  /* Tables */
  .msv-tbl-wrap{border-color:#bbb!important;break-inside:avoid;}
  .msv-tbl th{background:#e8edf5!important;color:#1a2a4a!important;}
  .msv-tbl td{color:#222!important;border-bottom-color:#dde!important;}
  .msv-tbl td:first-child{color:#1a3a6a!important;}
  /* Footer */
  .ms-page-footer{border-top-color:#bbb!important;color:#666!important;}
  .ms-footer-right{color:#1a4a80!important;}
}
</style>
<style id="si-detail-css">
/* pg_ppm_sds */
#pg_ppm_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wspa */
#pg_ppm_wspa {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wspa.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wss */
#pg_ppm_wss {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wss.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_wh */
#pg_ppm_wh {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_wh.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_tdv */
#pg_ppm_tdv {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_tdv.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sp */
#pg_ppm_sp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_sff */
#pg_ppm_sff {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_sff.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_hwcp */
#pg_ppm_hwcp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_hwcp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_cwbp */
#pg_ppm_cwbp {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_cwbp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_vm */
#pg_seq_wso_vm {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_vm.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso_op */
#pg_seq_wso_op {
  z-index: 28 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso_op.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_wso */
#pg_seq_wso {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_wso.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_cs */
#pg_seq_cs {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_cs.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_pd */
#pg_seq_pd {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_pd.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_sds */
#pg_seq_sds {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_sds.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rw — Rain Water Drainage */
#pg_seq_rw {
  z-index: 166 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_rw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }
/* pg_seq_rwp — Rain Water Pump SOO */
#pg_plumb_abl{z-index:192;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_abl { z-index:183; background:#0b0d14; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_abl.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_plumb_spec_dwg { z-index:182; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_spec_dwg.visible { display:flex !important; opacity:1 !important; pointer-events:all !important; }
#pg_seq_rwp { z-index:181; background:#0b0f18; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_seq_rwp.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }



/* pg_seq_chw */
#pg_seq_chw {
  z-index: 27 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_chw.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_seq_menu */
#pg_seq_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_seq_menu.visible { display: flex !important; opacity: 1 !important; pointer-events: all !important; }

/* pg_ppm_menu */
#pg_ppm_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* pg_si_menu */
#pg_si_menu {
  z-index: 26 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_si_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}

/* ── Shared detail screen styles ── */
.sid-screen{z-index:27;background:#0b0d14;display:flex;flex-direction:column !important;align-items:stretch !important;justify-content:flex-start !important;overflow:hidden;}
.sid-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(255,255,255,.08);flex-shrink:0;}
.sid-topbar-left{display:flex;align-items:center;gap:.75rem;}
.sid-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.sid-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;}
.sid-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#5a6380;}
.sid-banner{padding:1.2rem 1.4rem 1rem;flex-shrink:0;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-banner-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:.62rem;font-weight:700;letter-spacing:.14em;padding:.18rem .6rem;border-radius:4px;border:1px solid;margin-bottom:.5rem;}
.sid-banner-title{font-family:'Rajdhani',sans-serif;font-size:1.5rem;font-weight:700;letter-spacing:.04em;line-height:1.2;margin-bottom:.5rem;}
.sid-banner-meta{display:flex;gap:1.2rem;flex-wrap:wrap;}
.sid-meta-item{display:flex;align-items:center;gap:.35rem;font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#5a6380;letter-spacing:.06em;}
.sid-meta-item svg{width:11px;height:11px;fill:none;stroke:currentColor;stroke-width:2;opacity:.5;flex-shrink:0;}
.sid-proj-bar{font-family:'Exo 2',sans-serif;font-size:.75rem;color:#7a85a3;line-height:1.6;padding:.6rem .9rem;border-radius:0 6px 6px 0;margin:0 0 1.2rem;border-left:3px solid;}
.sid-proj-bar strong{font-weight:700;}
/* Body */
.sid-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:1.2rem 1.4rem 3rem;}
.sid-body::-webkit-scrollbar{width:5px;}
.sid-body::-webkit-scrollbar-track{background:#0b0d14;}
.sid-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:3px;}
/* Section */
.sid-sec{margin-bottom:1.6rem;}
.sid-sec-head{display:flex;align-items:center;gap:.55rem;padding:.45rem 0;margin-bottom:.8rem;border-bottom:1px solid rgba(255,255,255,.05);}
.sid-sec-icon{width:26px;height:26px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.sid-sec-icon svg{width:13px;height:13px;fill:none;stroke:currentColor;stroke-width:2;}
.sid-sec-num{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.1em;flex-shrink:0;}
.sid-sec-title{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#dce0f2;letter-spacing:.04em;}
.sid-sub{font-family:'Exo 2',sans-serif;font-size:.8rem;font-weight:700;margin:.85rem 0 .4rem;letter-spacing:.02em;}
.sid-para{font-family:'Exo 2',sans-serif;font-size:.8rem;color:#adb4cc;line-height:1.8;margin-bottom:.6rem;}
.sid-ul{margin:.3rem 0 .6rem;padding:0;list-style:none;}
.sid-ul li{font-family:'Exo 2',sans-serif;font-size:.78rem;color:#adb4cc;line-height:1.7;padding:.12rem 0 .12rem 1.1rem;position:relative;}
.sid-ul li::before{content:'';position:absolute;left:0;top:.62rem;width:5px;height:5px;border-radius:50%;opacity:.6;}
/* Info grid */
.sid-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(190px,1fr));gap:.55rem;margin:.7rem 0;}
.sid-card{background:#0d1020;border-radius:7px;padding:.7rem .85rem;border:1px solid rgba(255,255,255,.06);}
.sid-card-lbl{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;color:#3a4060;margin-bottom:.28rem;}
.sid-card-val{font-family:'Exo 2',sans-serif;font-size:.78rem;font-weight:600;color:#dce0f2;line-height:1.4;}
.sid-card-val span{font-weight:700;}
/* Tables */
.sid-table-wrap{overflow-x:auto;margin:.7rem 0;border-radius:7px;border:1px solid rgba(255,255,255,.07);}
.sid-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.76rem;min-width:420px;}
.sid-table thead tr{background:#0f1220;}
.sid-table thead th{padding:.42rem .7rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.08em;font-weight:400;border-bottom:1px solid rgba(255,255,255,.08);white-space:nowrap;}
.sid-table tbody tr{border-bottom:1px solid rgba(255,255,255,.04);}
.sid-table tbody tr:hover{background:rgba(255,255,255,.02);}
.sid-table td{padding:.38rem .7rem;color:#adb4cc;vertical-align:middle;}
.sid-table td:first-child{color:#dce0f2;font-weight:500;}
/* Contact cards */
.sid-contacts{display:grid;grid-template-columns:repeat(auto-fill,minmax(230px,1fr));gap:.65rem;margin:.7rem 0;}
.sid-contact{background:#0d1020;border:1px solid rgba(255,255,255,.06);border-radius:8px;padding:.85rem .95rem;}
.sid-contact-role{font-family:'Share Tech Mono',monospace;font-size:.56rem;letter-spacing:.1em;margin-bottom:.3rem;}
.sid-contact-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;color:#dce0f2;margin-bottom:.28rem;}
.sid-contact-detail{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.6;}
/* Footer */
.sid-footer{margin-top:1.6rem;padding-top:.9rem;border-top:1px solid rgba(255,255,255,.05);font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#3a4060;text-align:center;}
/* Brand cards */
.sid-brands{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:.6rem;margin:.7rem 0;}
.sid-brand{background:#0d1020;border-radius:8px;padding:.85rem .95rem;border:1px solid rgba(255,255,255,.06);}
.sid-brand-name{font-family:'Rajdhani',sans-serif;font-size:.92rem;font-weight:700;margin-bottom:.15rem;}
.sid-brand-origin{font-family:'Share Tech Mono',monospace;font-size:.56rem;color:#5a6380;margin-bottom:.35rem;}
.sid-brand-desc{font-family:'Exo 2',sans-serif;font-size:.73rem;color:#7a85a3;line-height:1.55;}

@keyframes seq5pulse {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 18px 2px rgba(201,168,76,.12); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 8px rgba(201,168,76,.06), 0 0 28px 6px rgba(201,168,76,.22); border-color: rgba(201,168,76,.6); }
}
@keyframes seq5ring {
  0%,100% { transform: scale(1);   opacity:.5; }
  50%      { transform: scale(1.04); opacity:1; }
}

@keyframes wsoGlow1 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoGlow2 {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 16px 2px rgba(201,168,76,.1); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 6px rgba(201,168,76,.05), 0 0 30px 8px rgba(201,168,76,.22); border-color: rgba(201,168,76,.65); }
}
@keyframes wsoRing {
  0%,100% { transform: scale(1);    opacity:.4; }
  50%      { transform: scale(1.03); opacity:.9; }
}

@keyframes importantGlow {
  0%,100% { box-shadow: 0 0 0 0 rgba(201,168,76,0), 0 0 12px 2px rgba(201,168,76,.08); border-color: rgba(201,168,76,.35); }
  50%      { box-shadow: 0 0 0 5px rgba(201,168,76,.06), 0 0 28px 8px rgba(201,168,76,.28); border-color: rgba(201,168,76,.75); }
}
@keyframes importantRing {
  0%,100% { transform: scale(1);    opacity:.3; }
  50%      { transform: scale(1.02); opacity:.85; }
}
@keyframes importantText {
  0%,100% { opacity:.85; }
  50%      { opacity:1; text-shadow: 0 0 12px rgba(201,168,76,.6); }
}
</style>
<style>
#pg_hvac_po{z-index:28;background:#0b0d14;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hpo-topbar{display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.hpo-topbar-left{display:flex;align-items:center;gap:.75rem;}
.hpo-back{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.1);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:all .2s;}
.hpo-back:hover{border-color:#4aa8d4;color:#4aa8d4;}
.hpo-back svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;}
.hpo-logo{font-family:'Rajdhani',sans-serif;font-size:.95rem;font-weight:700;color:#4aa8d4;}
.hpo-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.1em;color:#5a6380;}
.hpo-breadcrumb span{color:#4aa8d4;}
.hpo-header{display:flex;align-items:center;gap:1rem;padding:.7rem 1rem;background:linear-gradient(135deg,rgba(74,168,212,.06),rgba(74,168,212,.02));border-bottom:1px solid rgba(255,255,255,.05);flex-shrink:0;flex-wrap:wrap;}
.hpo-header-icon{width:38px;height:38px;border-radius:7px;background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hpo-header-icon svg{width:18px;height:18px;fill:none;stroke:#4aa8d4;stroke-width:1.5;}
.hpo-header-title{font-family:'Rajdhani',sans-serif;font-size:1.05rem;font-weight:700;color:#fff;letter-spacing:.04em;}
.hpo-header-sub{font-family:'Share Tech Mono',monospace;font-size:.58rem;letter-spacing:.12em;color:#4aa8d4;margin-top:.1rem;}
.hpo-summary-row{display:flex;gap:.4rem;flex-wrap:wrap;padding:.5rem 1rem;background:#090b12;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;align-items:center;}
.hpo-sum-chip{font-family:'Share Tech Mono',monospace;font-size:.72rem;padding:.22rem .65rem;border-radius:3px;border:1px solid;white-space:nowrap;cursor:pointer;transition:all .2s;user-select:none;}
.hpo-sum-chip:hover{opacity:.8;transform:translateY(-1px);}
.hpo-chip-active{box-shadow:0 0 0 2px currentColor !important;font-weight:700;}
.hpo-sum-total{background:rgba(74,168,212,.1);border-color:rgba(74,168,212,.3);color:#4aa8d4;}
.hpo-sum-equip{background:rgba(74,168,212,.08);border-color:rgba(74,168,212,.25);color:#4aa8d4;}
.hpo-sum-duct{background:rgba(100,212,255,.08);border-color:rgba(100,212,255,.25);color:#64d4ff;}
.hpo-sum-mat{background:rgba(138,154,176,.08);border-color:rgba(138,154,176,.25);color:#8a9ab0;}
.hpo-sum-work{background:rgba(80,200,255,.08);border-color:rgba(80,200,255,.25);color:#50c8ff;}
.hpo-controls{display:flex;align-items:center;gap:.5rem;padding:.45rem .8rem;background:#0b0d18;border-bottom:1px solid rgba(255,255,255,.04);flex-shrink:0;flex-wrap:wrap;}
.hpo-search-wrap{position:relative;flex:1;min-width:160px;}
.hpo-search-icon{position:absolute;left:.5rem;top:50%;transform:translateY(-50%);width:12px;height:12px;fill:none;stroke:#5a6380;stroke-width:2;}
.hpo-search{width:100%;height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem 0 1.8rem;font-family:'Exo 2',sans-serif;font-size:.85rem;color:#e0e4f4;outline:none;}
.hpo-search:focus{border-color:rgba(74,168,212,.4);}
.hpo-filter{height:32px;background:#0f1220;border:1px solid rgba(255,255,255,.1);border-radius:5px;padding:0 .6rem;font-family:'Exo 2',sans-serif;font-size:.83rem;color:#adb4cc;outline:none;cursor:pointer;}
.hpo-count{font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#5a6380;margin-left:auto;white-space:nowrap;}
.hpo-body{flex:1;overflow-y:auto;overflow-x:hidden;}
.hpo-body::-webkit-scrollbar{width:4px;}
.hpo-body::-webkit-scrollbar-track{background:#0b0d14;}
.hpo-body::-webkit-scrollbar-thumb{background:#1e2235;border-radius:2px;}
.hpo-table{width:100%;border-collapse:collapse;font-family:'Exo 2',sans-serif;font-size:.88rem;table-layout:fixed;}
.hpo-table colgroup col:nth-child(1){width:3.5%;}
.hpo-table colgroup col:nth-child(2){width:4%;}
.hpo-table colgroup col:nth-child(3){width:10%;}
.hpo-table colgroup col:nth-child(4){width:5.5%;}
.hpo-table colgroup col:nth-child(5){width:28%;}
.hpo-table colgroup col:nth-child(6){width:31%;}
.hpo-table colgroup col:nth-child(7){width:10%;}
.hpo-table colgroup col:nth-child(8){width:8%;}
.hpo-table thead tr{background:#0f1220;position:sticky;top:0;z-index:4;}
.hpo-table thead th{padding:.5rem .75rem;text-align:left;font-family:'Share Tech Mono',monospace;font-size:.72rem;letter-spacing:.08em;color:#4aa8d4;font-weight:600;border-bottom:1px solid rgba(74,168,212,.2);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hpo-table tbody tr{border-bottom:1px solid rgba(255,255,255,.03);transition:background .15s;}
.hpo-table tbody tr:hover{background:rgba(74,168,212,.04);}
.hpo-table td{padding:.55rem .75rem;color:#adb4cc;vertical-align:middle;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
</style>
<style>
#pg_hvac_equip_sched{z-index:29;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hes-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a 0%,#0d1530 60%,#070a18 100%);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;position:relative;z-index:10;}
.hes-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.hes-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.hes-breadcrumb{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.12em;color:rgba(140,180,255,0.55);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.hes-breadcrumb span{color:rgba(77,166,255,0.9);}
.hes-header{flex-shrink:0;padding:14px 18px 10px;background:linear-gradient(135deg,#070b18 0%,#0a1228 100%);border-bottom:1px solid rgba(40,120,255,0.14);}
.hes-header-inner{display:flex;align-items:flex-start;justify-content:space-between;gap:12px;flex-wrap:wrap;}
.hes-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.hes-title{font-family:'Rajdhani',sans-serif;font-size:22px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 20px rgba(64,160,255,0.3);}
.hes-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:4px;}
.hes-stats{display:flex;gap:8px;flex-wrap:wrap;align-items:center;}
.hes-stat{display:flex;flex-direction:column;align-items:center;background:rgba(0,0,0,0.35);border:1px solid rgba(40,120,255,0.18);border-radius:8px;padding:5px 13px;min-width:60px;}
.hes-stat-num{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;line-height:1;}
.hes-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:7px;letter-spacing:0.22em;color:rgba(140,180,255,0.5);margin-top:2px;}
.hes-stat.total .hes-stat-num{color:#fff;}
.hes-stat.spec .hes-stat-num{color:#4da6ff;}
.hes-stat.pend .hes-stat-num{color:#e09c3a;}
.hes-legend{flex-shrink:0;display:flex;gap:18px;flex-wrap:wrap;padding:7px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);}
.hes-leg{display:flex;align-items:center;gap:6px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);}
.hes-leg-dot{width:7px;height:7px;border-radius:50%;flex-shrink:0;}
.hes-body{flex:1;overflow-y:auto;padding:16px 14px 80px;}
.hes-tbl-wrap{border-radius:10px;overflow:hidden;border:1px solid rgba(40,120,255,0.18);}
.hes-tbl{width:100%;border-collapse:collapse;}
.hes-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.12) 0%,rgba(32,128,255,0.05) 100%);border-bottom:1px solid rgba(32,128,255,0.28);}
.hes-tbl thead th{padding:11px 14px;font-family:'Rajdhani',sans-serif;font-size:16px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;text-align:left;}
.hes-tbl thead th:not(:first-child){text-align:center;width:150px;}
.hes-tbl tbody tr{border-bottom:1px solid rgba(32,128,255,0.07);transition:background 0.18s;}
.hes-tbl tbody tr:last-child{border-bottom:none;}
.hes-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.15);}
.hes-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.hes-tbl td{padding:8px 14px;vertical-align:middle;}
.hes-tbl td:not(:first-child){text-align:center;}
.hes-name{font-family:'Rajdhani',sans-serif;font-size:17px;font-weight:700;color:#fff;line-height:1.2;text-shadow:0 0 10px rgba(64,160,255,0.15);}
.hes-abbr{display:inline-block;margin-left:7px;font-family:'Share Tech Mono',monospace;font-size:9px;color:#c9a84c;background:rgba(201,168,76,0.1);border:1px solid rgba(201,168,76,0.28);border-radius:3px;padding:2px 6px;vertical-align:middle;letter-spacing:0.08em;}
.hes-card-spec{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(32,128,255,0.4);background:rgba(32,128,255,0.1);text-decoration:none;cursor:pointer;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-spec:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(32,128,255,0.35),0 0 0 1px rgba(77,166,255,0.5);border-color:#4da6ff;background:rgba(32,128,255,0.18);}
.hes-card-pend{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(224,156,58,0.35);background:rgba(224,156,58,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-pend:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(224,156,58,0.28),0 0 0 1px rgba(224,156,58,0.5);border-color:#e09c3a;background:rgba(224,156,58,0.15);}
.hes-card-np{display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:5px;padding:7px 14px;min-width:115px;border-radius:9px;border:1px solid rgba(155,111,255,0.35);background:rgba(155,111,255,0.08);cursor:default;transition:transform 0.22s cubic-bezier(.25,.8,.25,1),box-shadow 0.22s ease,border-color 0.22s ease,background 0.22s ease;}
.hes-card-np:hover{transform:translateY(-4px) scale(1.03);box-shadow:0 8px 26px rgba(155,111,255,0.28),0 0 0 1px rgba(155,111,255,0.5);border-color:#9b6fff;background:rgba(155,111,255,0.15);}
.hes-card-icon{width:24px;height:24px;border-radius:5px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hes-card-icon svg{width:11px;height:11px;}
.hes-card-spec .hes-card-icon{background:rgba(32,128,255,0.18);border:1px solid rgba(32,128,255,0.35);color:#4da6ff;}
.hes-card-pend .hes-card-icon{background:rgba(224,156,58,0.14);border:1px solid rgba(224,156,58,0.35);color:#e09c3a;}
.hes-card-np .hes-card-icon{background:rgba(155,111,255,0.14);border:1px solid rgba(155,111,255,0.35);color:#9b6fff;}
.hes-card-lbl{font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.1em;color:#fff;line-height:1;white-space:nowrap;}

.hes-grid{display:grid;grid-template-columns:1fr;gap:10px;max-width:980px;margin:0 auto;}
.hes-row-card{background:linear-gradient(135deg,rgba(12,20,40,0.95),rgba(8,14,28,0.98));border:1px solid rgba(40,120,255,0.2);border-radius:12px;padding:14px 16px;display:grid;grid-template-columns:1fr auto;gap:12px;align-items:center;}
.hes-row-card.plumb{border-color:rgba(42,191,143,0.22);background:linear-gradient(135deg,rgba(8,22,18,0.95),rgba(6,16,12,0.98));}
.hes-row-meta{min-width:0;}
.hes-row-actions{display:flex;gap:8px;flex-wrap:wrap;justify-content:flex-end;}
.hes-btn{display:inline-flex;align-items:center;gap:6px;padding:8px 14px;border-radius:8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;letter-spacing:0.08em;cursor:pointer;text-decoration:none;white-space:nowrap;border:1px solid transparent;}
.hes-btn-spec{background:rgba(32,128,255,0.12);border-color:rgba(32,128,255,0.35);color:#4da6ff;}
.hes-btn-spec.plumb{background:rgba(42,191,143,0.12);border-color:rgba(42,191,143,0.35);color:#2abf8f;}
.hes-btn-sel{background:rgba(224,156,58,0.1);border-color:rgba(224,156,58,0.35);color:#e09c3a;}
.hes-btn-pend{background:rgba(80,80,80,0.15);border-color:rgba(120,120,120,0.25);color:rgba(180,180,180,0.7);cursor:default;}
@media(max-width:720px){.hes-row-card{grid-template-columns:1fr;}.hes-row-actions{justify-content:flex-start;}}

.hes-footer{margin:0 0 20px;padding:10px 14px;background:rgba(32,128,255,0.05);border:1px solid rgba(32,128,255,0.15);border-left:3px solid rgba(32,128,255,0.4);border-radius:8px;font-family:'Share Tech Mono',monospace;font-size:9.5px;color:rgba(140,180,255,0.55);line-height:1.8;}
</style>
<style>
#pg_hvac_vrf_iu_sel{z-index:30;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_ou_sel{z-index:31;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_wall{z-index:164;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil{z-index:165;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vrf_iu_ceil .ves-body{overflow:hidden;padding:14px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vrf_iu_ceil .ves-tbl-scroll{flex:1;overflow:auto;}
.vriu-land-body{flex:1;overflow-y:auto;padding:18px 14px 60px;display:flex;flex-direction:column;gap:16px;}
.vriu-card{background:linear-gradient(145deg,rgba(15,25,55,0.98),rgba(8,14,35,0.98));border:1px solid rgba(40,120,255,0.25);border-radius:14px;padding:22px 20px;cursor:pointer;transition:all 0.2s;position:relative;overflow:hidden;}
.vriu-card:hover{border-color:rgba(77,166,255,0.55);background:linear-gradient(145deg,rgba(20,35,75,0.98),rgba(12,20,50,0.98));}
.vriu-card::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,#1a5fd4,#4da6ff,#1a5fd4);border-radius:14px 14px 0 0;}
.vriu-tag{display:inline-block;font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.12);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;margin-bottom:8px;}
.vriu-name{font-family:'Rajdhani',sans-serif;font-size:24px;font-weight:700;letter-spacing:0.08em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.vriu-desc{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.12em;margin-top:4px;}
.vriu-stats{display:flex;gap:18px;margin-top:12px;}
.vriu-stat{background:rgba(32,128,255,0.08);border:1px solid rgba(32,128,255,0.2);border-radius:6px;padding:6px 14px;text-align:center;}
.vriu-stat-val{font-family:'Rajdhani',sans-serif;font-size:20px;font-weight:700;color:#4da6ff;line-height:1;}
.vriu-stat-lbl{font-family:'Share Tech Mono',monospace;font-size:8px;color:rgba(140,180,255,0.5);letter-spacing:0.2em;margin-top:2px;}
.vriu-models{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.6);margin-top:12px;line-height:1.6;}
.vriu-btn{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-family:'Rajdhani',sans-serif;font-size:13px;font-weight:700;letter-spacing:0.1em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:7px 16px;border-radius:6px;}
.vriu-card:hover .vriu-btn{background:rgba(32,128,255,0.18);border-color:rgba(77,166,255,0.5);}
.ves-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#080c1a,#0d1530);border-bottom:1px solid rgba(40,120,255,0.18);flex-shrink:0;}
.ves-topbar-left{display:flex;align-items:center;gap:10px;min-width:0;}
.ves-logo{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.3em;color:rgba(77,166,255,0.7);padding:3px 8px;border:1px solid rgba(40,120,255,0.25);border-radius:3px;white-space:nowrap;flex-shrink:0;}
.ves-bc{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.1em;color:rgba(140,180,255,0.5);white-space:nowrap;overflow:hidden;text-overflow:ellipsis;}
.ves-bc span{color:rgba(77,166,255,0.9);}
.ves-hdr{flex-shrink:0;padding:12px 18px 10px;background:linear-gradient(135deg,#070b18,#0a1228);border-bottom:1px solid rgba(40,120,255,0.14);}
.ves-badge{font-family:'Share Tech Mono',monospace;font-size:9px;letter-spacing:0.35em;color:#4da6ff;background:rgba(32,128,255,0.1);border:1px solid rgba(32,128,255,0.3);padding:3px 10px;border-radius:3px;display:inline-block;margin-bottom:5px;}
.ves-title{font-family:'Rajdhani',sans-serif;font-size:21px;font-weight:700;letter-spacing:0.1em;color:#fff;text-transform:uppercase;line-height:1;text-shadow:0 0 18px rgba(64,160,255,0.3);}
.ves-sub{font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);letter-spacing:0.15em;margin-top:4px;}
.ves-legend{flex-shrink:0;display:flex;gap:20px;flex-wrap:wrap;padding:6px 18px;background:rgba(0,0,0,0.2);border-bottom:1px solid rgba(40,120,255,0.1);font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);}
.ves-leg{display:inline-flex;align-items:center;gap:6px;}
.ves-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.ves-tbl-scroll{overflow-x:scroll;border-radius:10px;border:1px solid rgba(40,120,255,0.18);}
.ves-tbl-scroll::-webkit-scrollbar{height:8px;}
.ves-tbl-scroll::-webkit-scrollbar-track{background:rgba(10,16,40,0.8);border-radius:0 0 10px 10px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb{background:linear-gradient(90deg,#1a5fd4,#2080ff);border-radius:4px;}
.ves-tbl-scroll::-webkit-scrollbar-thumb:hover{background:#4da6ff;}
.ves-tbl{border-collapse:collapse;font-size:11px;white-space:nowrap;}
.ves-tbl thead tr{background:linear-gradient(90deg,rgba(32,128,255,0.14),rgba(32,128,255,0.06));border-bottom:1px solid rgba(32,128,255,0.3);}
.ves-tbl thead th{padding:7px 8px;font-family:'Rajdhani',sans-serif;font-size:12px;font-weight:700;color:#fff;letter-spacing:0.08em;text-align:center;border-right:1px solid rgba(40,120,255,0.1);}
.ves-tbl thead th:first-child{text-align:left;min-width:190px;position:sticky;left:0;background:#0b1428;z-index:2;}
.ves-tbl thead th:nth-child(2){min-width:34px;}
.ves-tbl thead th:last-child{border-right:none;}
.ves-tbl tbody tr{border-bottom:1px solid rgba(40,120,255,0.07);transition:background 0.15s;}
.ves-tbl tbody tr:nth-child(even){background:rgba(0,0,0,0.14);}
.ves-tbl tbody tr:hover{background:rgba(32,128,255,0.06)!important;}
.ves-tbl td{padding:5px 8px;vertical-align:middle;text-align:center;color:rgba(210,230,255,0.88);border-right:1px solid rgba(40,120,255,0.06);}
.ves-val{text-align:left;font-size:14px;font-weight:600;color:#ddeeff;padding-left:14px;white-space:normal;}
.ves-tbl td:first-child{text-align:left;font-size:12.5px;color:#7a9ab8;font-weight:500;min-width:200px;padding:8px 10px;}
.ves-tbl td:first-child{text-align:left;font-size:11px;color:rgba(210,230,255,0.9);position:sticky;left:0;background:#06080f;z-index:1;border-right:1px solid rgba(40,120,255,0.15);}
.ves-tbl tr:nth-child(even) td:first-child{background:#0a0c14;}
.ves-tbl tr:hover td:first-child{background:#0d1428!important;}
.ves-tbl td:nth-child(2){font-family:'Share Tech Mono',monospace;font-size:9px;color:rgba(140,180,255,0.5);min-width:34px;}
.ves-tbl td:last-child{border-right:none;}
.ves-sec{background:rgba(32,128,255,0.09)!important;border-top:1px solid rgba(32,128,255,0.2)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.ves-sec td{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:12px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;}
.ves-sec td:first-child{background:rgba(32,128,255,0.12)!important;}
.ves-total td{background:rgba(32,128,255,0.1)!important;color:#fff!important;font-weight:700!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;}
.ves-total td:first-child{background:rgba(32,128,255,0.14)!important;color:#4da6ff!important;}
</style>
<style>
#pg_hvac_fahu_sel{z-index:32;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_pkg_sel{z-index:33;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.fhs-main-sec td{background:linear-gradient(90deg,rgba(32,128,255,0.22),rgba(32,128,255,0.06))!important;color:#7ec8ff!important;font-family:'Rajdhani',sans-serif!important;font-size:15px!important;font-weight:700!important;letter-spacing:0.12em!important;padding:8px 12px!important;border-top:1px solid rgba(32,128,255,0.4)!important;border-bottom:1px solid rgba(32,128,255,0.2)!important;}
.fhs-sub-sec td{background:rgba(20,60,120,0.35)!important;color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(32,128,255,0.18)!important;}
.fhs-fan-sec td{background:rgba(0,180,100,0.1)!important;color:#00e5a0!important;font-family:'Rajdhani',sans-serif!important;font-size:13px!important;font-weight:700!important;letter-spacing:0.1em!important;padding:6px 12px!important;border-top:1px solid rgba(0,180,100,0.22)!important;}
.fhs-note td{background:rgba(200,168,76,0.07)!important;color:rgba(200,168,76,0.75)!important;font-size:10.5px!important;padding:6px 10px!important;font-style:italic;border-top:1px solid rgba(200,168,76,0.18)!important;white-space:normal!important;}
.fhs-cat{color:#4da6ff!important;font-family:'Rajdhani',sans-serif!important;font-size:11.5px!important;font-weight:700!important;letter-spacing:0.06em!important;min-width:110px;white-space:nowrap;}
.fhs-cat-empty{min-width:110px;}
.fhs-param{text-align:left!important;color:rgba(200,220,255,0.82)!important;font-size:12px!important;}
.fhs-val{text-align:left!important;color:#e8f0ff!important;font-size:12px!important;font-weight:500;}
.fhs-tbl{width:100%;}
.fhs-tbl thead th:first-child{min-width:110px;text-align:left;}
.fhs-tbl thead th:nth-child(2){min-width:200px;text-align:left;}
.fhs-tbl thead th:last-child{min-width:220px;text-align:left;}
#pg_hvac_fahu_sel .ves-tbl thead th,#pg_hvac_pkg_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_fahu_sel .ves-badge,#pg_hvac_pkg_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_fahu_sel .ves-title,#pg_hvac_pkg_sel .ves-title{font-size:24px!important;}
#pg_hvac_fahu_sel .ves-sub,#pg_hvac_pkg_sel .ves-sub{font-size:10.5px!important;}
.pks-sub-title{background:rgba(32,128,255,0.12);color:#4da6ff;font-family:'Rajdhani',sans-serif;font-size:14px;font-weight:700;letter-spacing:0.1em;padding:6px 12px;margin:8px 0 4px;border-radius:5px;border-left:3px solid #2080ff;}
.pks-tbl-dp thead th:first-child{min-width:200px;text-align:left;}
.pks-tbl-dp thead th{min-width:130px;}
.pks-tbl-dcc{width:100%;}
.pks-tbl-dcc thead th:first-child{min-width:240px;text-align:left;}
.pks-tbl-dcc thead th:last-child{min-width:200px;text-align:left;}
</style>
<style>
#pg_hvac_vf_sel{z-index:34;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_vf_sel .ves-body{overflow-y:hidden;padding:8px 14px 0;display:flex;flex-direction:column;}
#pg_hvac_vf_sel .ves-tbl-scroll{flex:1;overflow-x:scroll;overflow-y:auto;border-radius:6px 6px 0 0;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar{height:8px;width:8px;}
#pg_hvac_vf_sel .ves-tbl-scroll::-webkit-scrollbar-corner{background:rgba(10,16,40,0.9);}
#pg_hvac_vf_sel .ves-tbl td:nth-child(2){font-family:inherit;font-size:11px;color:rgba(210,230,255,0.88);min-width:120px;}
#pg_hvac_vf_sel .ves-tbl thead th:nth-child(2){min-width:120px;font-size:12px;color:#fff;}
</style>
<style>
#pg_hvac_hmu_sel{z-index:50;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_hmu_sel .ves-body{overflow-y:auto;padding:16px 14px 80px;}
#pg_hvac_hmu_sel .ves-tbl-scroll{overflow-x:auto;overflow-y:visible;}
#pg_hvac_hmu_sel .ves-tbl{font-size:13px!important;white-space:nowrap;min-width:600px;}
#pg_hvac_hmu_sel .ves-tbl thead th{font-size:14px!important;}
#pg_hvac_hmu_sel .ves-title{font-size:21px!important;}
#pg_hvac_hmu_sel .ves-badge{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-sub{font-size:10.5px!important;}
#pg_hvac_hmu_sel .ves-bc{font-size:10.5px!important;}
</style>
<style>
#pg_hvac_npd{z-index:69;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_comp_ov{z-index:80;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_sac{z-index:81;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_fahu{z-index:82;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_seq_hmu{z-index:83;background:var(--deep);flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
/* Blue overrides for HVAC NPD */
#pg_hvac_npd .npd-topbar{background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,0.2);}
#pg_hvac_npd .npd-logo{color:rgba(77,166,255,0.7);border-color:rgba(40,120,255,0.25);}
#pg_hvac_npd .npd-bc{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-bc span{color:rgba(77,166,255,0.9);}
#pg_hvac_npd .npd-hdr{background:linear-gradient(135deg,#060a18,#080f22);border-bottom:1px solid rgba(40,100,255,0.15);}
#pg_hvac_npd .npd-tag{background:rgba(32,100,255,0.15);border-color:rgba(40,120,255,0.4);color:#4da6ff;}
#pg_hvac_npd .npd-title{color:#ffffff;text-shadow:0 0 18px rgba(64,140,255,0.3);}
#pg_hvac_npd .npd-subtitle{color:rgba(120,160,255,0.5);}
#pg_hvac_npd .npd-st{background:rgba(32,100,255,0.06);border-color:rgba(40,120,255,0.18);}
#pg_hvac_npd .npd-sn{color:#4da6ff;}
#pg_hvac_npd .npd-sl{color:rgba(77,166,255,0.5);}
#pg_hvac_npd .npd-item{background:rgba(32,100,255,0.04);border-color:rgba(40,120,255,0.14);}
#pg_hvac_npd .npd-item:hover{background:rgba(32,100,255,0.09);border-color:rgba(40,120,255,0.3);}
#pg_hvac_npd .npd-ia{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;letter-spacing:0.05em;color:#ffffff;text-transform:uppercase;}
#pg_hvac_npd .npd-in{color:rgba(200,220,255,0.88);}
#pg_hvac_npd .npd-btn-p{background:rgba(224,156,58,0.07);border-color:rgba(224,156,58,0.22);color:#e09c3a;}
#pg_hvac_npd_vrfou{z-index:70;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

</style>
<style>
#pg_hvac_npd_vf{z-index:72;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vf .vf-topbar{display:flex;align-items:center;gap:.7rem;padding:.45rem .85rem;background:rgba(5,7,18,.97);border-bottom:1px solid rgba(32,128,255,.2);flex-shrink:0;}
#pg_hvac_npd_vf .vf-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_vf .vf-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_vf .vf-hdr{padding:.55rem .9rem .4rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(32,128,255,.25);flex-shrink:0;}
#pg_hvac_npd_vf .vf-hdr-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,128,255,.12);border:1px solid rgba(32,128,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_vf .vf-hdr-title{font-family:"Rajdhani",sans-serif;font-size:1.5rem;font-weight:700;color:#fff;letter-spacing:.08em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_vf .vf-hdr-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.65);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_vf .vf-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.2rem;}
#pg_hvac_npd_vf .vf-section-lbl{font-family:"Rajdhani",sans-serif;font-size:1.05rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.35rem .7rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_vf .vf-tbl-scroll{overflow-x:auto;overflow-y:visible;border-radius:6px;border:1px solid rgba(32,128,255,.18);}
#pg_hvac_npd_vf table{border-collapse:collapse;white-space:nowrap;width:100%;}
#pg_hvac_npd_vf thead th{font-family:"Rajdhani",sans-serif;font-size:.88rem;font-weight:700;color:#4da6ff;background:rgba(10,20,50,.9);padding:.45rem .65rem;border-bottom:2px solid rgba(32,128,255,.3);letter-spacing:.06em;text-align:center;}
#pg_hvac_npd_vf thead th:first-child{text-align:left;min-width:160px;color:#8ab8e8;}
#pg_hvac_npd_vf tbody tr:nth-child(odd){background:rgba(10,20,45,.7);}
#pg_hvac_npd_vf tbody tr:nth-child(even){background:rgba(5,12,30,.8);}
#pg_hvac_npd_vf tbody td{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;padding:.38rem .65rem;border-bottom:1px solid rgba(32,128,255,.08);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vf tbody td:first-child{font-family:"Share Tech Mono",monospace;font-size:.82rem;color:#8ab8e8;text-align:left;font-weight:600;}
#pg_hvac_npd_vf .vf-unit-col{font-family:"Share Tech Mono",monospace;font-size:.78rem;color:rgba(150,190,230,.6);font-style:italic;}
#pg_hvac_npd_vf .vf-sec-row td{background:rgba(32,128,255,.12)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.9rem!important;font-weight:700!important;letter-spacing:.06em;text-transform:uppercase;padding:.3rem .65rem!important;}
#pg_hvac_npd_vf .vf-note{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.75);background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.18);border-radius:5px;padding:.45rem .7rem;margin-top:.55rem;line-height:1.5;}
</style>
<style>
#pg_hvac_npd_sac{z-index:78;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_sac .sac-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:1.0rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1.1rem 0 .5rem;padding:.35rem .8rem;background:rgba(201,168,76,.08);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_sac .sac-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .4rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_sac .sac-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_fahu{z-index:79;background:#020e1a;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_fahu .fahu-topbar{display:flex;align-items:center;justify-content:space-between;gap:.7rem;padding:.45rem .85rem;background:linear-gradient(135deg,#070b1a,#0a1030);border-bottom:1px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-topbar-left{display:flex;align-items:center;gap:.55rem;}
#pg_hvac_npd_fahu .fahu-logo{font-family:"Rajdhani",sans-serif;font-weight:700;font-size:.92rem;color:#4da6ff;letter-spacing:.06em;}
#pg_hvac_npd_fahu .fahu-bc{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(100,140,200,.6);letter-spacing:.08em;text-transform:uppercase;}
#pg_hvac_npd_fahu .fahu-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_npd_fahu .fahu-hdr{padding:.55rem .9rem .45rem;background:rgba(0,5,18,.95);border-bottom:2px solid rgba(40,100,255,.2);flex-shrink:0;}
#pg_hvac_npd_fahu .fahu-badge{display:inline-block;font-family:"Share Tech Mono",monospace;font-size:.62rem;color:#4da6ff;background:rgba(32,100,255,.12);border:1px solid rgba(32,100,255,.3);border-radius:4px;padding:.1rem .45rem;letter-spacing:.1em;margin-bottom:.3rem;}
#pg_hvac_npd_fahu .fahu-title{font-family:"Rajdhani",sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.07em;text-transform:uppercase;line-height:1.1;}
#pg_hvac_npd_fahu .fahu-sub{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(100,160,220,.6);letter-spacing:.1em;margin-top:.2rem;}
#pg_hvac_npd_fahu .fahu-body{flex:1;overflow-y:auto;overflow-x:hidden;padding:.7rem .85rem 1.4rem;}
#pg_hvac_npd_fahu .fahu-sec{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin:1rem 0 .4rem;padding:.32rem .7rem;background:rgba(201,168,76,.07);border-left:3px solid #c9a84c;border-radius:0 4px 4px 0;}
#pg_hvac_npd_fahu .fahu-tbl{width:100%;border-collapse:collapse;margin-bottom:.4rem;}
#pg_hvac_npd_fahu .fahu-tbl tr:nth-child(even){background:rgba(32,100,255,.04);}
#pg_hvac_npd_fahu .fahu-tbl tr:hover{background:rgba(32,100,255,.09);}
#pg_hvac_npd_fahu .fahu-tbl td{padding:.38rem .55rem;font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(200,220,255,.85);border-bottom:1px solid rgba(32,80,200,.1);}
#pg_hvac_npd_fahu .fahu-tbl td:first-child{color:rgba(100,160,220,.7);min-width:160px;width:55%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-val{color:#ffffff;font-weight:600;text-align:center;width:25%;}
#pg_hvac_npd_fahu .fahu-tbl td.fahu-unit{color:rgba(77,166,255,.55);font-size:.68rem;text-align:center;width:20%;}
#pg_hvac_npd_fahu .fahu-supply td:first-child{color:rgba(42,200,130,.75);}
#pg_hvac_npd_fahu .fahu-supply td.fahu-val{color:#2abf8f;}
#pg_hvac_npd_fahu .fahu-return td:first-child{color:rgba(224,156,58,.8);}
#pg_hvac_npd_fahu .fahu-return td.fahu-val{color:#e09c3a;}
#pg_hvac_npd_fahu .fahu-note{font-family:"Share Tech Mono",monospace;font-size:.6rem;color:rgba(255,180,80,.6);letter-spacing:.07em;margin:.5rem 0 .3rem;padding:.4rem .6rem;border-left:2px solid rgba(255,160,50,.25);background:rgba(80,40,0,.08);}
#pg_hvac_npd_fahu .fahu-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,140,200,.5);letter-spacing:.06em;text-align:center;padding:.6rem .2rem 1.4rem;}
</style>
<style>
#pg_hvac_npd_pac{z-index:84;background:#06080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_pac .pac-note{font-family:"Share Tech Mono",monospace;font-size:.59rem;color:rgba(255,180,80,.65);letter-spacing:.07em;margin:.6rem 0 .3rem;padding:.4rem .7rem;border-left:2px solid rgba(255,160,50,.28);background:rgba(80,40,0,.08);border-radius:0 4px 4px 0;}
#pg_hvac_npd_pac .pac-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_dh{z-index:85;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl-wrap{border-radius:8px;border:1px solid rgba(32,128,255,.18);margin-bottom:.85rem;overflow:hidden;}
#pg_hvac_npd_dh .dh-tbl{width:100%;border-collapse:collapse;}
#pg_hvac_npd_dh .dh-tbl tr:nth-child(even){background:rgba(32,128,255,.04);}
#pg_hvac_npd_dh .dh-tbl tr:hover{background:rgba(32,128,255,.08)!important;}
#pg_hvac_npd_dh .dh-tbl td{padding:.4rem .8rem;border-bottom:1px solid rgba(32,128,255,.07);vertical-align:middle;}
#pg_hvac_npd_dh .dh-param{font-family:"Share Tech Mono",monospace;font-size:.72rem;color:rgba(150,190,230,.75);width:48%;white-space:nowrap;}
#pg_hvac_npd_dh .dh-val{font-family:"Exo 2",sans-serif;font-size:.88rem;color:#d0ddf0;font-weight:500;}
#pg_hvac_npd_dh .dh-notes-box{background:rgba(200,160,80,.07);border:1px solid rgba(200,160,80,.2);border-radius:7px;padding:.6rem .85rem;margin-bottom:.7rem;}
#pg_hvac_npd_dh .dh-notes-lbl{font-family:"Rajdhani",sans-serif;font-size:.95rem;font-weight:700;color:#c9a84c;letter-spacing:.1em;text-transform:uppercase;margin-bottom:.35rem;}
#pg_hvac_npd_dh .dh-note-line{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(200,160,80,.8);line-height:1.7;padding:.05rem 0;}
#pg_hvac_npd_dh .dh-source{font-family:"Share Tech Mono",monospace;font-size:.57rem;color:rgba(77,140,200,.5);letter-spacing:.06em;padding:.5rem .2rem 1.5rem;text-align:center;}
</style>
<style>
#pg_hvac_npd_vrfiu{z-index:88;background:#060810;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_npd_vrfiu .viu-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_npd_vrfiu .viu-logo{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;color:rgba(77,166,255,.6);letter-spacing:.12em;border:1px solid rgba(77,166,255,.2);padding:2px 7px;border-radius:3px;}
#pg_hvac_npd_vrfiu .viu-bc{font-family:"Share Tech Mono",monospace;font-size:.76rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_npd_vrfiu .viu-bc span{color:rgba(77,166,255,.85);}
#pg_hvac_npd_vrfiu .viu-hdr{padding:10px 16px 8px;background:linear-gradient(135deg,#060810,#0a0e1a);border-bottom:1px solid rgba(77,166,255,.12);flex-shrink:0;}
#pg_hvac_npd_vrfiu .viu-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.82rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 9px;border-radius:3px;margin-bottom:4px;}
#pg_hvac_npd_vrfiu .viu-title{font-family:"Exo 2",sans-serif;font-size:1.5rem;font-weight:700;color:#ffffff;letter-spacing:.04em;line-height:1.2;}
#pg_hvac_npd_vrfiu .viu-sub{font-family:"Share Tech Mono",monospace;font-size:.74rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:2px;}
#pg_hvac_npd_vrfiu .viu-body{overflow-y:auto;padding:12px 14px 80px;flex:1;}
#pg_hvac_npd_vrfiu .viu-sec-label{font-family:"Rajdhani",sans-serif;font-size:.93rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;margin:0 0 6px;padding:4px 0 4px 8px;border-left:3px solid #4da6ff;}
#pg_hvac_npd_vrfiu .viu-tbl-wrap{overflow-x:auto;border:1px solid rgba(77,166,255,.18);border-radius:7px;margin-bottom:1rem;-webkit-overflow-scrolling:touch;}
#pg_hvac_npd_vrfiu .viu-tbl{border-collapse:collapse;white-space:nowrap;font-size:13.5px;}
#pg_hvac_npd_vrfiu .viu-tbl th{background:rgba(77,166,255,.12);color:#4da6ff;font-family:"Rajdhani",sans-serif;font-size:13px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;padding:6px 10px;border-bottom:1px solid rgba(77,166,255,.2);text-align:center;white-space:nowrap;}
#pg_hvac_npd_vrfiu .viu-tbl th:first-child{text-align:left;background:#060810;border-right:1px solid rgba(77,166,255,.15);position:sticky;left:0;z-index:2;min-width:130px;}
#pg_hvac_npd_vrfiu .viu-tbl td{padding:5px 10px;border-bottom:1px solid rgba(77,166,255,.07);color:rgba(200,220,255,.85);text-align:center;vertical-align:middle;}
#pg_hvac_npd_vrfiu .viu-tbl td:first-child{background:#060810;color:rgba(140,180,255,.7);font-family:"Share Tech Mono",monospace;font-size:13px;border-right:1px solid rgba(77,166,255,.1);position:sticky;left:0;z-index:1;text-align:left;}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td{background:rgba(77,166,255,.03);}
#pg_hvac_npd_vrfiu .viu-tbl tr:nth-child(even) td:first-child{background:#07090e;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td{background:rgba(77,166,255,.08)!important;}
#pg_hvac_npd_vrfiu .viu-tbl tr:hover td:first-child{background:#0a0e18!important;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td{background:rgba(77,166,255,.09)!important;color:#4da6ff!important;font-family:"Rajdhani",sans-serif!important;font-size:.94rem!important;font-weight:700!important;letter-spacing:.08em;text-transform:uppercase;border-top:1px solid rgba(77,166,255,.2)!important;padding:5px 10px;}
#pg_hvac_npd_vrfiu .viu-tbl .viu-sec-row td:first-child{background:rgba(77,166,255,.09)!important;}
#pg_hvac_npd_vrfiu .viu-source{font-family:"Share Tech Mono",monospace;font-size:.7rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.4rem 0 1rem;}
</style>
<style>
#pg_hvac_tc_forms{z-index:89;background:#05080f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

/* ── Topbar ── */
#pg_hvac_tc_forms .tcf-topbar{display:flex;align-items:center;justify-content:space-between;padding:8px 14px;background:linear-gradient(135deg,#05080f,#090d1a);border-bottom:1px solid rgba(77,166,255,.15);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-topbar-left{display:flex;align-items:center;gap:10px;}
#pg_hvac_tc_forms .tcf-logo{font-family:"Rajdhani",sans-serif;font-size:.8rem;font-weight:700;color:rgba(77,166,255,.7);letter-spacing:.12em;border:1px solid rgba(77,166,255,.25);padding:2px 8px;border-radius:3px;}
#pg_hvac_tc_forms .tcf-bc{font-family:"Share Tech Mono",monospace;font-size:.68rem;color:rgba(140,180,255,.5);letter-spacing:.06em;}
#pg_hvac_tc_forms .tcf-bc span{color:rgba(77,166,255,.9);}
#pg_hvac_tc_forms .tcf-nav{display:flex;gap:8px;}
#pg_hvac_tc_forms .tcf-btn{background:rgba(77,166,255,.08);border:1px solid rgba(77,166,255,.2);border-radius:5px;padding:5px 13px;font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.07em;color:#4da6ff;cursor:pointer;transition:background .2s;}
#pg_hvac_tc_forms .tcf-btn:hover{background:rgba(77,166,255,.18);}
#pg_hvac_tc_forms .tcf-btn-home{color:rgba(77,166,255,.5);border-color:rgba(77,166,255,.12);}

/* ── Header ── */
#pg_hvac_tc_forms .tcf-hdr{padding:12px 16px 10px;background:linear-gradient(135deg,#060a14,#0a1020);border-bottom:1px solid rgba(77,166,255,.1);flex-shrink:0;}
#pg_hvac_tc_forms .tcf-badge{display:inline-block;font-family:"Rajdhani",sans-serif;font-size:.75rem;font-weight:700;letter-spacing:.1em;color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.3);padding:2px 10px;border-radius:3px;margin-bottom:5px;}
#pg_hvac_tc_forms .tcf-title{font-family:"Exo 2",sans-serif;font-size:1.4rem;font-weight:700;color:#ffffff;letter-spacing:.03em;line-height:1.2;}
#pg_hvac_tc_forms .tcf-sub{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(140,180,255,.45);letter-spacing:.05em;margin-top:3px;}

/* ── Stats bar ── */
#pg_hvac_tc_forms .tcf-stats{display:flex;gap:10px;padding:10px 16px;background:#040710;border-bottom:1px solid rgba(77,166,255,.08);flex-shrink:0;flex-wrap:wrap;}
#pg_hvac_tc_forms .tcf-stat{display:flex;flex-direction:column;align-items:center;background:rgba(77,166,255,.06);border:1px solid rgba(77,166,255,.12);border-radius:6px;padding:5px 14px;min-width:70px;}
#pg_hvac_tc_forms .tcf-stat-n{font-family:"Exo 2",sans-serif;font-size:1.3rem;font-weight:700;color:#4da6ff;line-height:1.1;}
#pg_hvac_tc_forms .tcf-stat-l{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.6);letter-spacing:.06em;text-transform:uppercase;margin-top:1px;}
#pg_hvac_tc_forms .tcf-stat.avail .tcf-stat-n{color:#2abf8f;}
#pg_hvac_tc_forms .tcf-stat.avail{border-color:rgba(42,191,143,.2);background:rgba(42,191,143,.05);}
#pg_hvac_tc_forms .tcf-stat.pend .tcf-stat-n{color:#c9a84c;}
#pg_hvac_tc_forms .tcf-stat.pend{border-color:rgba(201,168,76,.2);background:rgba(201,168,76,.04);}

/* ── Body ── */
#pg_hvac_tc_forms .tcf-body{overflow-y:auto;padding:14px 14px 80px;flex:1;}

/* ── Section label ── */
#pg_hvac_tc_forms .tcf-sec-lbl{font-family:"Rajdhani",sans-serif;font-size:.85rem;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:#4da6ff;padding:4px 0 4px 10px;border-left:3px solid #4da6ff;margin-bottom:12px;}

/* ── Equipment Cards ── */
#pg_hvac_tc_forms .tcf-card{background:rgba(10,18,35,.8);border:1px solid rgba(77,166,255,.13);border-radius:9px;margin-bottom:12px;overflow:hidden;transition:border-color .2s;}
#pg_hvac_tc_forms .tcf-card:hover{border-color:rgba(77,166,255,.28);}

/* Card top row: number + name + service */
#pg_hvac_tc_forms .tcf-card-top{display:flex;align-items:center;gap:10px;padding:10px 14px 8px;border-bottom:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-num{font-family:"Exo 2",sans-serif;font-size:.75rem;font-weight:700;color:rgba(77,166,255,.5);background:rgba(77,166,255,.07);border:1px solid rgba(77,166,255,.15);border-radius:4px;padding:2px 7px;min-width:28px;text-align:center;}
#pg_hvac_tc_forms .tcf-equip-name{font-family:"Exo 2",sans-serif;font-size:1rem;font-weight:700;color:#d8eaff;flex:1;}
#pg_hvac_tc_forms .tcf-svc{font-family:"Rajdhani",sans-serif;font-size:.7rem;font-weight:700;letter-spacing:.08em;padding:2px 8px;border-radius:3px;text-transform:uppercase;}
#pg_hvac_tc_forms .tcf-svc.ws{color:#4da6ff;background:rgba(77,166,255,.1);border:1px solid rgba(77,166,255,.25);}
#pg_hvac_tc_forms .tcf-svc.sw{color:#e07060;background:rgba(220,100,80,.1);border:1px solid rgba(220,100,80,.25);}
#pg_hvac_tc_forms .tcf-svc.rw{color:#6abfdf;background:rgba(100,190,220,.1);border:1px solid rgba(100,190,220,.25);}

/* Card docs row */
#pg_hvac_tc_forms .tcf-docs{display:grid;grid-template-columns:repeat(3,1fr);gap:0;border-top:1px solid rgba(77,166,255,.06);}
#pg_hvac_tc_forms .tcf-doc-cell{display:flex;flex-direction:column;align-items:center;padding:9px 8px 10px;border-right:1px solid rgba(77,166,255,.07);}
#pg_hvac_tc_forms .tcf-doc-cell:last-child{border-right:none;}
#pg_hvac_tc_forms .tcf-doc-lbl{font-family:"Share Tech Mono",monospace;font-size:.56rem;color:rgba(120,160,220,.55);letter-spacing:.07em;text-transform:uppercase;margin-bottom:6px;text-align:center;}
/* OPEN button */
#pg_hvac_tc_forms .tcf-open-btn{font-family:"Rajdhani",sans-serif;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:5px 14px;border-radius:5px;cursor:pointer;border:none;transition:all .2s;display:flex;align-items:center;gap:5px;}
#pg_hvac_tc_forms .tcf-open-pre{background:rgba(42,191,143,.12);color:#2abf8f;border:1px solid rgba(42,191,143,.3);}
#pg_hvac_tc_forms .tcf-open-pre:hover{background:rgba(42,191,143,.22);}
#pg_hvac_tc_forms .tcf-open-tc{background:rgba(77,166,255,.12);color:#4da6ff;border:1px solid rgba(77,166,255,.3);}
#pg_hvac_tc_forms .tcf-open-tc:hover{background:rgba(77,166,255,.22);}
#pg_hvac_tc_forms .tcf-open-3p{background:rgba(180,120,255,.1);color:#b47aff;border:1px solid rgba(180,120,255,.25);}
#pg_hvac_tc_forms .tcf-open-3p:hover{background:rgba(180,120,255,.2);}
/* PENDING badge */
#pg_hvac_tc_forms .tcf-pend{font-family:"Share Tech Mono",monospace;font-size:.65rem;color:rgba(201,168,76,.6);background:rgba(201,168,76,.06);border:1px solid rgba(201,168,76,.15);border-radius:4px;padding:4px 10px;letter-spacing:.06em;}

/* ── Source ── */
#pg_hvac_tc_forms .tcf-source{font-family:"Share Tech Mono",monospace;font-size:.58rem;color:rgba(77,120,200,.4);letter-spacing:.06em;text-align:center;padding:.5rem 0 1rem;}
</style>
<style>
/* ── Pre-Commissioning Check List ── pg_plumb_precomm ── */
#pg_plumb_precomm { z-index:90; background:#05141f; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_plumb_tc_forms{z-index:91;background:#060d18;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_report{z-index:93;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}

.pcc-header { flex-shrink:0; background:linear-gradient(135deg,#071e2e 0%,#0a2d45 100%); border-bottom:2px solid #00c8d4; padding:14px 18px 12px; }
.pcc-nav { display:flex; align-items:center; gap:10px; margin-bottom:10px; }
.pcc-nav-btn { background:rgba(0,200,212,0.12); border:1px solid rgba(0,200,212,0.35); border-radius:8px; color:#00c8d4; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:600; letter-spacing:0.06em; padding:5px 14px; cursor:pointer; }
.pcc-nav-btn:hover { background:rgba(0,200,212,0.22); }
.pcc-nav-sep { color:rgba(0,200,212,0.4); font-size:0.7rem; }
.pcc-nav-cur { color:#fff; font-family:'Rajdhani',sans-serif; font-size:0.78rem; font-weight:500; opacity:0.75; }
.pcc-badge { display:inline-block; background:#00c8d4; color:#05141f; font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:800; letter-spacing:0.12em; padding:3px 10px; border-radius:4px; margin-bottom:6px; }
.pcc-title { font-family:'Exo 2',sans-serif; font-size:1.35rem; font-weight:700; color:#ffffff; line-height:1.2; }
.pcc-sub { font-family:'Rajdhani',sans-serif; font-size:0.78rem; color:rgba(0,200,212,0.75); margin-top:2px; }
.pcc-stats { display:flex; gap:10px; margin-top:10px; }
.pcc-stat { flex:1; background:rgba(0,0,0,0.3); border-radius:8px; padding:7px 10px; border-top:2px solid; text-align:center; }
.pcc-stat-val { font-family:'Exo 2',sans-serif; font-size:1.3rem; font-weight:700; line-height:1; }
.pcc-stat-lbl { font-family:'Rajdhani',sans-serif; font-size:0.62rem; letter-spacing:0.08em; margin-top:2px; opacity:0.75; }
.pcc-stat.total { border-color:#00c8d4; color:#00c8d4; }
.pcc-stat.done { border-color:#22c55e; color:#22c55e; }
.pcc-stat.pend { border-color:#f59e0b; color:#f59e0b; }

.pcc-body { flex:1; overflow-y:auto; padding:14px 14px 30px; }
.pcc-divider { display:flex; align-items:center; gap:8px; margin:16px 0 10px; }
.pcc-div-line { flex:1; height:1px; background:rgba(255,255,255,0.08); }
.pcc-div-pill { font-family:'Rajdhani',sans-serif; font-size:0.9rem; font-weight:700; letter-spacing:0.12em; padding:5px 16px; border-radius:20px; white-space:nowrap; color:#ffffff; }
.pcc-div-ws { background:rgba(59,130,246,0.15); border:1px solid rgba(59,130,246,0.5); color:#ffffff; }
.pcc-div-sw { background:rgba(245,158,11,0.15); border:1px solid rgba(245,158,11,0.5); color:#ffffff; }
.pcc-div-rw { background:rgba(6,182,212,0.15); border:1px solid rgba(6,182,212,0.5); color:#ffffff; }

.pcc-card { display:flex; align-items:center; gap:12px; background:#0a1e2e; border:1px solid rgba(0,200,212,0.12); border-left:3px solid; border-radius:10px; padding:11px 14px; margin-bottom:8px; position:relative; overflow:hidden; }
.pcc-card::before { content:''; position:absolute; inset:0; background:linear-gradient(90deg,rgba(0,200,212,0.03) 0%,transparent 60%); pointer-events:none; }
.pcc-card.ws-card { border-left-color:#3b82f6; }
.pcc-card.sw-card { border-left-color:#f59e0b; }
.pcc-card.rw-card { border-left-color:#06b6d4; }

.pcc-num { width:32px; height:32px; border-radius:50%; display:flex; align-items:center; justify-content:center; font-family:'Exo 2',sans-serif; font-size:0.85rem; font-weight:700; flex-shrink:0; }
.pcc-card.ws-card .pcc-num { background:rgba(59,130,246,0.18); color:#60a5fa; }
.pcc-card.sw-card .pcc-num { background:rgba(245,158,11,0.18); color:#fbbf24; }
.pcc-card.rw-card .pcc-num { background:rgba(6,182,212,0.18); color:#22d3ee; }

.pcc-info { flex:1; min-width:0; }
.pcc-eqname { font-family:'Exo 2',sans-serif; font-size:0.88rem; font-weight:600; color:#e8f4ff; line-height:1.2; }
.pcc-svc { font-family:'Rajdhani',sans-serif; font-size:0.65rem; font-weight:600; letter-spacing:0.08em; margin-top:3px; opacity:0.7; }
.pcc-card.ws-card .pcc-svc { color:#60a5fa; }
.pcc-card.sw-card .pcc-svc { color:#fbbf24; }
.pcc-card.rw-card .pcc-svc { color:#22d3ee; }

.pcc-action { flex-shrink:0; display:flex; flex-direction:column; align-items:flex-end; gap:4px; }
.pcc-status { font-family:'Rajdhani',sans-serif; font-size:0.6rem; font-weight:700; letter-spacing:0.08em; padding:2px 7px; border-radius:4px; }
.pcc-status.ok { background:rgba(34,197,94,0.15); border:1px solid rgba(34,197,94,0.4); color:#4ade80; }
.pcc-status.na { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.4); color:#fbbf24; }
.pcc-open-btn { font-family:'Rajdhani',sans-serif; font-size:0.72rem; font-weight:700; letter-spacing:0.06em; padding:5px 13px; border-radius:6px; border:none; cursor:pointer; white-space:nowrap; }
.pcc-open-btn.active { background:#00c8d4; color:#05141f; }
.pcc-open-btn.active:hover { background:#00e5f0; }
.pcc-open-btn.pend { background:rgba(245,158,11,0.12); border:1px solid rgba(245,158,11,0.35); color:#f59e0b; cursor:default; }
.pcc-footer { font-family:'Rajdhani',sans-serif; font-size:0.62rem; color:rgba(255,255,255,0.3); text-align:center; margin-top:14px; letter-spacing:0.05em; }
</style>
<style>
#pg_hvac_mat_approvals{z-index:191;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.msa-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#0a0c16;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-topbar-badge{font-family:Rajdhani,sans-serif;font-weight:700;color:#4aa8d4;font-size:1rem;}
.msa-topbar-path{font-family:monospace;font-size:.62rem;color:#5a6380;letter-spacing:.06em;}
.msa-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.msa-header{padding:.7rem .9rem .5rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.msa-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#fff;line-height:1.1;}
.msa-title span{color:#4aa8d4;}
.msa-subtitle{font-family:monospace;font-size:.7rem;color:#5a6380;margin-top:.2rem;}
.msa-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.msa-stat{flex:1;text-align:center;padding:.45rem .3rem;background:#060f1e;}
.msa-stat-n{font-family:Rajdhani,sans-serif;font-size:1.4rem;font-weight:800;line-height:1;}
.msa-stat-l{font-size:.68rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.msa-search-wrap{padding:.55rem .9rem;background:#07101f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.msa-search{width:100%;background:#0d1a2e;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.45rem .9rem .45rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.82rem;outline:none;box-sizing:border-box;}
.msa-search::placeholder{color:#3a5070;}
.msa-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#3a5070;font-size:.85rem;pointer-events:none;}
.msa-list{flex:1;overflow-y:auto;overflow-x:hidden;padding:0;}
.msa-row{display:flex;align-items:flex-start;gap:.7rem;padding:.75rem .9rem;border-bottom:1px solid rgba(74,168,212,.07);transition:background .15s;}
.msa-row:hover{background:rgba(74,168,212,.06)!important;}
.msa-num{font-family:monospace;font-size:1rem;font-weight:700;color:#1e3a5a;min-width:24px;text-align:center;padding-top:3px;flex-shrink:0;}
.msa-body{flex:1;min-width:0;}
.msa-desc{font-family:'Exo 2',sans-serif;font-size:.95rem;font-weight:700;color:#f5c842;line-height:1.3;margin-bottom:.3rem;text-shadow:0 0 8px rgba(245,200,66,.35);}
.msa-meta{display:flex;align-items:center;gap:.35rem;flex-wrap:wrap;margin-bottom:.3rem;}
.msa-pill-mfr{background:rgba(74,168,212,.12);border:1px solid rgba(74,168,212,.3);color:#7abfe0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-pill-vnd{background:rgba(100,200,150,.1);border:1px solid rgba(100,200,150,.25);color:#6dc8a0;border-radius:4px;padding:2px 7px;font-size:.72rem;font-weight:700;font-family:monospace;}
.msa-arrow{color:#3a5070;font-size:.75rem;}
.msa-dates{font-family:monospace;font-size:.72rem;color:#5a7090;display:flex;flex-wrap:wrap;gap:.25rem .5rem;align-items:center;}
.msa-date-lbl{color:#3a5070;font-size:.68rem;letter-spacing:.04em;}
.msa-date-sep{color:#2a3a50;padding:0 .15rem;}
.msa-right{display:flex;flex-direction:column;align-items:flex-end;gap:.4rem;flex-shrink:0;min-width:80px;}
.msa-status-pill{background:rgba(34,197,94,.12);border:1px solid rgba(34,197,94,.3);color:#4ade80;border-radius:5px;padding:3px 8px;font-size:.66rem;font-weight:700;font-family:monospace;letter-spacing:.03em;white-space:nowrap;}
.msa-code-pill{background:rgba(74,168,212,.1);border:1px solid rgba(74,168,212,.2);color:#5a8aaa;border-radius:4px;padding:2px 6px;font-size:.65rem;font-family:monospace;font-weight:700;}
.msa-open-btn{font-family:monospace;font-size:.76rem;font-weight:700;color:#fff;background:#1a5a8a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .6rem;cursor:pointer;white-space:nowrap;transition:all .15s;}
.msa-open-btn:hover{background:rgba(74,168,212,.12);border-color:#4aa8d4;}
.msa-pend-btn{color:#3a4870!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
.msa-count{font-family:monospace;font-size:.72rem;color:#4a6080;padding:.3rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
</style>
<style>
#pg_hvac_ir{z-index:194;background:#060f1e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.ir-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#070b14;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-topbar-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.ir-header{padding:.65rem .9rem .45rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.15);flex-shrink:0;}
.ir-title{font-family:Rajdhani,sans-serif;font-size:1.5rem;font-weight:700;color:#fff;}
.ir-title span{color:#4aa8d4;}
.ir-subtitle{font-family:monospace;font-size:.68rem;color:#5a6380;margin-top:.15rem;}
.ir-stats{display:flex;gap:1px;background:rgba(74,168,212,.1);border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
.ir-stat{flex:1;text-align:center;padding:.42rem .2rem;background:#060f1e;}
.ir-stat-n{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;line-height:1;}
.ir-stat-l{font-size:.64rem;color:#6b7fa3;font-weight:600;letter-spacing:.04em;margin-top:2px;}
.ir-search-wrap{padding:.5rem .9rem;background:#06101e;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;position:relative;}
.ir-search{width:100%;background:#0a1828;border:1px solid rgba(74,168,212,.25);border-radius:8px;padding:.42rem .9rem .42rem 2rem;color:#c8d8f0;font-family:monospace;font-size:.8rem;outline:none;box-sizing:border-box;}
.ir-search::placeholder{color:#2a3a50;}
.ir-search-ico{position:absolute;left:1.4rem;top:50%;transform:translateY(-50%);color:#2a3a50;font-size:.82rem;pointer-events:none;}
.ir-count{font-family:monospace;font-size:.68rem;color:#3a4860;padding:.28rem .9rem;background:#060f1e;border-bottom:1px solid rgba(74,168,212,.07);flex-shrink:0;}
.ir-list{flex:1;overflow-y:auto;}
.ir-row{display:flex;align-items:flex-start;gap:.65rem;padding:.7rem .9rem;border-bottom:1px solid rgba(74,168,212,.06);transition:background .15s;}
.ir-row:hover{background:rgba(74,168,212,.05)!important;}
.ir-num{font-family:monospace;font-size:.88rem;font-weight:700;color:#1a2a3a;min-width:20px;text-align:center;padding-top:3px;flex-shrink:0;}
.ir-body{flex:1;min-width:0;}
.ir-ref{font-family:monospace;font-size:.8rem;font-weight:700;color:#4aa8d4;letter-spacing:.04em;margin-bottom:.22rem;}
.ir-loc{font-size:.75rem;color:#f5c842;font-weight:600;margin-bottom:.2rem;}
.ir-loc-ico{margin-right:4px;font-size:.72rem;}
.ir-desc{font-size:.8rem;color:rgba(200,216,240,.75);line-height:1.4;margin-bottom:.22rem;}
.ir-date-row{font-family:monospace;font-size:.66rem;color:#3a5070;display:flex;align-items:center;gap:.3rem;flex-wrap:wrap;}
.ir-date-lbl{color:#2a3a50;}
.ir-sep{color:#1a2a3a;}
.ir-disc{color:#2a4a6a;letter-spacing:.04em;}
.ir-open-btn{font-family:monospace;font-size:.74rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:5px;padding:.28rem .58rem;cursor:pointer;white-space:nowrap;transition:background .15s;}
.ir-open-btn:hover{background:#2a5a7a;}
.ir-pend-btn{color:#3a4870!important;background:transparent!important;border-color:rgba(90,99,128,.2)!important;cursor:default!important;}
</style>
<style>
#pg_hvac_env{z-index:196;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_env .ec-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_env .ec-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_env .ec-hero{padding:13px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;}
#pg_hvac_env .ec-badge{font-family:monospace;font-size:.6rem;color:#378ADD;letter-spacing:.12em;margin-bottom:5px;}
#pg_hvac_env .ec-dyn-title{font-family:Rajdhani,sans-serif;font-size:1.55rem;font-weight:700;color:#f5c842;letter-spacing:.05em;}
#pg_hvac_env .ec-dyn-theory{font-size:.76rem;line-height:1.75;color:rgba(180,205,235,.78);margin-top:7px;}
#pg_hvac_env .ec-cards{padding:10px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;}
#pg_hvac_env .ec-card{background:var(--cd);border:1.5px solid rgba(74,168,212,.25);border-radius:10px;padding:11px 8px 8px;cursor:pointer;transition:transform .18s,border-color .18s;}
#pg_hvac_env .ec-card:hover{transform:translateY(-2px);border-color:var(--cc);}
#pg_hvac_env .ec-card.active{border-color:var(--cc);border-width:2px;}
#pg_hvac_env .ec-card-num{font-family:Rajdhani,sans-serif;font-size:1.35rem;font-weight:800;color:var(--cc);line-height:1;}
#pg_hvac_env .ec-card-label{font-family:Rajdhani,sans-serif;font-size:.76rem;font-weight:600;color:#c8d8f0;line-height:1.3;margin-top:4px;}
#pg_hvac_env .ec-card-bar{height:2.5px;background:var(--cc);border-radius:2px;margin-top:8px;opacity:.4;}
#pg_hvac_env .ec-card.active .ec-card-bar{opacity:1;}
#pg_hvac_env .ec-body{flex:1;overflow-y:auto;}
#pg_hvac_env .ec-placeholder{padding:40px 14px;text-align:center;color:#1e3a5a;font-family:Rajdhani,sans-serif;font-size:.9rem;letter-spacing:.15em;}
#pg_hvac_env .ec-panel-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(255,255,255,.06);}
#pg_hvac_env .ec-ph-title{font-family:Rajdhani,sans-serif;font-size:1.05rem;font-weight:700;color:#e0ecff;}
#pg_hvac_env .ec-dl{font-family:monospace;font-size:.78rem;font-weight:700;background:#1a3a5a;border:2px solid;border-radius:6px;padding:.38rem .9rem;cursor:pointer;color:#fff;}
#pg_hvac_env .ec-rows{padding:4px 0 24px;}
#pg_hvac_env .ec-row{display:flex;align-items:flex-start;gap:.6rem;padding:.65rem 14px;border-bottom:1px solid rgba(255,255,255,.04);}
#pg_hvac_env .ec-row:hover{background:rgba(255,255,255,.02);}
#pg_hvac_env .ec-num{font-family:monospace;font-size:.85rem;font-weight:700;color:#1e3a5a;min-width:20px;text-align:center;padding-top:2px;flex-shrink:0;}
#pg_hvac_env .ec-rbody{flex:1;min-width:0;}
#pg_hvac_env .ec-rtitle{font-family:'Exo 2',sans-serif;font-size:.9rem;font-weight:700;color:#f5c842;margin-bottom:.25rem;line-height:1.3;}
#pg_hvac_env .ec-pills{display:flex;flex-wrap:wrap;gap:5px;}
#pg_hvac_env .ec-pill{font-family:monospace;font-size:.66rem;}
#pg_hvac_env .ec-pill-lbl{color:#3a5570;}
#pg_hvac_env .ec-pill-val{color:#7aaac8;font-weight:600;}
#pg_hvac_env .ec-rstatus{flex-shrink:0;padding-top:2px;}
#pg_hvac_env .ec-secdiv{padding:7px 14px;background:rgba(74,168,212,.07);border-top:1px solid rgba(74,168,212,.18);border-bottom:1px solid rgba(74,168,212,.1);font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;color:#4aa8d4;letter-spacing:.06em;}
#pg_hvac_env .ec-empty{padding:30px;text-align:center;color:#2a4060;font-family:monospace;font-size:.75rem;}
</style>
<style>
#pg_hvac_trn{z-index:199;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_trn .htr-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_trn .htr-hero{padding:14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_trn .htr-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.18em;color:#4aa8d4;margin-bottom:5px;}
#pg_hvac_trn .htr-hero-title{font-family:Rajdhani,sans-serif;font-size:1.6rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_trn .htr-hero-title span{color:#4aa8d4;}
#pg_hvac_trn .htr-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_trn .htr-stats{display:flex;gap:6px;padding:10px 12px;background:#06101e;border-bottom:1px solid rgba(74,168,212,.08);flex-shrink:0;}
#pg_hvac_trn .htr-stat{flex:1;background:#060f18;border:1px solid rgba(74,168,212,.18);border-radius:8px;padding:7px 4px;text-align:center;}
#pg_hvac_trn .htr-stat-n{font-family:Rajdhani,sans-serif;font-size:1.3rem;font-weight:800;line-height:1;}
#pg_hvac_trn .htr-stat-l{font-size:.62rem;color:#3a5070;font-weight:600;letter-spacing:.05em;margin-top:2px;}
#pg_hvac_trn .htr-body{flex:1;overflow-y:auto;padding:10px 12px 24px;}
#pg_hvac_trn .htr-grp-lbl{font-family:Rajdhani,sans-serif;font-size:.88rem;font-weight:700;letter-spacing:.12em;color:#4aa8d4;padding:8px 0 4px;border-bottom:1px solid rgba(74,168,212,.18);margin-bottom:8px;}
#pg_hvac_trn .htr-grp-lbl:not(:first-child){margin-top:16px;}
#pg_hvac_trn .htr-card{background:#040e18;border:1.5px solid rgba(74,168,212,.15);border-left:3px solid var(--tc);border-radius:10px;padding:12px;margin-bottom:8px;}
#pg_hvac_trn .htr-card-top{display:flex;align-items:flex-start;gap:10px;margin-bottom:10px;}
#pg_hvac_trn .htr-icon{width:42px;height:42px;border-radius:8px;display:flex;align-items:center;justify-content:center;flex-shrink:0;font-size:17px;font-weight:800;font-family:Rajdhani,sans-serif;}
#pg_hvac_trn .htr-info{flex:1;min-width:0;}
#pg_hvac_trn .htr-code{font-family:monospace;font-size:.62rem;color:var(--tc);letter-spacing:.06em;margin-bottom:3px;opacity:.8;}
#pg_hvac_trn .htr-title{font-family:'Exo 2',sans-serif;font-size:1rem;font-weight:700;color:#fff;line-height:1.25;margin-bottom:4px;}
#pg_hvac_trn .htr-sub{font-family:monospace;font-size:.66rem;color:#3a5070;line-height:1.4;}
#pg_hvac_trn .htr-btns{display:flex;gap:8px;justify-content:flex-end;}
#pg_hvac_trn .htr-btn-view{padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#0a2240;color:#4aa8d4;border:1.5px solid #4aa8d4;letter-spacing:.04em;}
#pg_hvac_trn .htr-btn-dl{display:inline-block;text-align:center;padding:7px 18px;border-radius:7px;font-family:Rajdhani,sans-serif;font-size:.85rem;font-weight:700;cursor:pointer;background:#1a3a5a;color:#fff;border:1.5px solid #4aa8d4;text-decoration:none;letter-spacing:.04em;}
#pg_hvac_trn .htr-overlay{display:none;position:absolute;inset:0;background:rgba(0,0,0,.75);z-index:10;flex-direction:column;}
#pg_hvac_trn .htr-overlay.active{display:flex;}
#pg_hvac_trn .htr-popup{background:#040e18;border:1.5px solid #4aa8d4;border-radius:12px;margin:16px 12px;flex:1;display:flex;flex-direction:column;overflow:hidden;min-height:0;}
#pg_hvac_trn .htr-pop-hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 14px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_trn .htr-pop-title{font-family:Rajdhani,sans-serif;font-size:1rem;font-weight:700;color:#fff;flex:1;margin-right:10px;}
#pg_hvac_trn .htr-pop-close{width:30px;height:30px;border-radius:6px;background:rgba(248,113,113,.15);border:1px solid rgba(248,113,113,.4);color:#fca5a5;cursor:pointer;font-size:16px;display:flex;align-items:center;justify-content:center;font-weight:700;flex-shrink:0;}
#pg_hvac_trn .htr-pop-frame{flex:1;width:100%;border:none;background:#04090f;}
</style>
<style>
#pg_hvac_precomm_greener{z-index:201;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_tc_greener{z-index:207;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_precomm_greener .pg-topbar{display:flex;align-items:center;gap:.7rem;padding:.5rem .9rem;background:#04090f;border-bottom:1px solid rgba(74,168,212,.2);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-tb-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero{padding:13px 14px 11px;background:#04090f;border-bottom:1px solid rgba(74,168,212,.12);flex-shrink:0;}
#pg_hvac_precomm_greener .pg-hero-lbl{font-family:monospace;font-size:.6rem;letter-spacing:.16em;color:#4aa8d4;margin-bottom:4px;}
#pg_hvac_precomm_greener .pg-hero-title{font-family:Rajdhani,sans-serif;font-size:1.45rem;font-weight:700;color:#fff;letter-spacing:.05em;}
#pg_hvac_precomm_greener .pg-hero-title span{color:#4aa8d4;}
#pg_hvac_precomm_greener .pg-hero-sub{font-family:monospace;font-size:.62rem;color:#3a5070;margin-top:3px;}
#pg_hvac_precomm_greener .pg-body{flex:1;overflow-y:auto;padding:10px;display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px;align-content:start;}
#pg_hvac_precomm_greener .pg-card{border-radius:11px;overflow:hidden;display:flex;flex-direction:column;height:110px;cursor:pointer;transition:transform .18s,box-shadow .18s;}
#pg_hvac_precomm_greener .pg-card:hover{transform:translateY(-2px);box-shadow:0 4px 16px rgba(0,0,0,.4);}
#pg_hvac_precomm_greener .pg-card-left{display:flex;flex-direction:row;align-items:center;justify-content:flex-start;gap:8px;padding:10px 12px 6px;flex-shrink:0;}
#pg_hvac_precomm_greener .pg-card-tag{font-family:monospace;font-size:.6rem;font-weight:700;border:1px solid;border-radius:3px;padding:1px 5px;letter-spacing:.04em;}
#pg_hvac_precomm_greener .pg-card-right{flex:1;padding:0 12px 10px;display:flex;flex-direction:column;justify-content:flex-end;gap:3px;min-width:0;}
#pg_hvac_precomm_greener .pg-card-name{font-family:Rajdhani,sans-serif;font-size:.95rem;font-weight:700;color:#ffffff;line-height:1.2;}
#pg_hvac_precomm_greener .pg-card-desc{font-family:monospace;font-size:.62rem;color:rgba(180,210,240,.55);line-height:1.3;}
#pg_hvac_precomm_greener .pg-card-pend{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#f59e0b;background:rgba(245,158,11,.1);border:1px solid rgba(245,158,11,.3);border-radius:3px;padding:2px 6px;margin-top:3px;width:fit-content;}
#pg_hvac_precomm_greener .pg-card-open{display:inline-block;font-family:monospace;font-size:.62rem;font-weight:700;color:#fff;background:#1a3a5a;border:1px solid #4aa8d4;border-radius:3px;padding:2px 8px;margin-top:3px;text-decoration:none;width:fit-content;}
</style>
<style>
/* ── pg_hvac_sc Landing ── */
#pg_hvac_sc{z-index:142;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hsc-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hsc-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hsc-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-title{color:#ffffff;font-size:19px;font-weight:700;letter-spacing:0.5px;flex:1;}
.hsc-subtitle{color:#5a8ab8;font-size:10px;letter-spacing:0.5px;margin-top:1px;}
.hsc-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;letter-spacing:0.5px;font-weight:600;}
.hsc-body{flex:1;overflow-y:auto;padding:18px 16px 60px;}
.hsc-sec-label{color:#ffffff;font-size:13px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:7px;margin-bottom:14px;}
.hsc-nav-grid{display:grid;grid-template-columns:1fr;gap:12px;}
.hsc-nav-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:12px;padding:18px 16px;display:flex;align-items:center;gap:14px;cursor:pointer;transition:border-color 0.2s,background 0.2s;}
.hsc-nav-card:hover{border-color:#4da6ff;background:#0a1628;}
.hsc-nav-card.gold-card{border-color:#3a2800;background:#080600;}
.hsc-nav-card.gold-card:hover{border-color:#c9a84c;background:#0d0900;}
.hsc-nav-icon{width:48px;height:48px;border-radius:10px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-icon svg{width:24px;height:24px;stroke:#4da6ff;stroke-width:1.8;fill:none;}
.hsc-nav-icon.gold-icon{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-icon.gold-icon svg{stroke:#c9a84c;}
.hsc-nav-info{flex:1;}
.hsc-nav-title{color:#ffffff;font-size:16px;font-weight:700;margin-bottom:4px;letter-spacing:0.2px;}
.hsc-nav-card.gold-card .hsc-nav-title{color:#f0c060;}
.hsc-nav-desc{color:#b0cfe8;font-size:13px;line-height:1.4;}
.hsc-nav-card.gold-card .hsc-nav-desc{color:#a07830;}
.hsc-nav-count{display:inline-block;background:#0d2040;border:1px solid #2a5a8e;color:#8abfe0;font-size:10px;padding:2px 8px;border-radius:4px;margin-top:5px;font-weight:600;}
.hsc-nav-card.gold-card .hsc-nav-count{background:#1a1005;border-color:#6a4a10;color:#b08040;}
.hsc-nav-arrow{width:28px;height:28px;border-radius:7px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hsc-nav-arrow svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hsc-nav-card.gold-card .hsc-nav-arrow{background:#1a1005;border-color:#6a4a10;}
.hsc-nav-card.gold-card .hsc-nav-arrow svg{stroke:#c9a84c;}
.hsc-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
</style>
<style>
/* ── pg_hvac_mfr_dir & pg_hvac_sup_dir shared contact styles ── */
#pg_hvac_mfr_dir{z-index:143;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sup_dir{z-index:144;background:#04090f;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.hcd-topbar{display:flex;align-items:center;padding:11px 15px;background:#020609;border-bottom:1px solid #1e3a5c;flex-shrink:0;gap:10px;}
.hcd-back{width:32px;height:32px;border-radius:8px;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;cursor:pointer;flex-shrink:0;}
.hcd-back svg{width:16px;height:16px;stroke:#4da6ff;stroke-width:2.5;fill:none;}
.hcd-title-wrap{flex:1;}
.hcd-title{color:#ffffff;font-size:17px;font-weight:700;letter-spacing:0.3px;}
.hcd-sub{color:#5a8ab8;font-size:10px;margin-top:1px;}
.hcd-badge{background:#0a1e38;border:1px solid #2a5a8e;color:#4da6ff;font-size:10px;padding:4px 10px;border-radius:5px;font-weight:600;}
.hcd-body{flex:1;overflow-y:auto;padding:14px 14px 60px;}
.hcd-group{margin-bottom:18px;}
.hcd-group-hdr{background:#071428;border-left:3px solid #4da6ff;border-radius:0 6px 6px 0;padding:7px 12px;margin-bottom:10px;}
.hcd-group-title{color:#ffffff;font-size:14px;font-weight:700;letter-spacing:0.8px;}
.hcd-group-count{color:#7ab0e0;font-size:12px;margin-top:2px;}
.hcd-card{background:#080f1e;border:1px solid #1e3a5c;border-radius:10px;padding:13px 14px;margin-bottom:8px;}
.hcd-card-hdr{display:flex;align-items:center;gap:10px;margin-bottom:8px;}
.hcd-avatar{width:36px;height:36px;border-radius:50%;background:#0a1e38;border:1px solid #2a5a8e;display:flex;align-items:center;justify-content:center;color:#4da6ff;font-size:11px;font-weight:700;flex-shrink:0;}
.hcd-name-wrap{}
.hcd-name{color:#ffffff;font-size:16px;font-weight:700;line-height:1.2;}
.hcd-role{color:#90bcd8;font-size:12px;margin-top:3px;}
.hcd-equip-tag{display:inline-block;background:#0d2040;border:1px solid #3a7abf;color:#ffffff;font-size:12px;padding:3px 10px;border-radius:4px;font-weight:700;margin:2px 2px 2px 0;}
.hcd-divider{border:none;border-top:1px solid #0f1e30;margin:8px 0;}
.hcd-rows{display:flex;flex-direction:column;gap:5px;}
.hcd-row{display:flex;align-items:flex-start;gap:8px;}
.hcd-row-icon{width:28px;height:20px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
.hcd-row-icon svg{width:14px;height:14px;stroke:#4da6ff;stroke-width:2;fill:none;}
.hcd-row-label{color:#5a8ab8;font-size:11px;font-weight:600;width:52px;flex-shrink:0;padding-top:1px;}
.hcd-row-val{color:#d0e8ff;font-size:12px;flex:1;line-height:1.4;}
.hcd-row-val a{color:#4da6ff;text-decoration:none;}
.hcd-equip-row{display:flex;flex-wrap:wrap;gap:4px;margin-top:6px;}
.hcd-pending{color:#5a8ab8;font-size:12px;font-style:italic;}
.hcd-footer{text-align:center;color:#1e3a5c;font-size:10px;padding:10px 0 6px;flex-shrink:0;}
/* ── Plumbing Contact Directory overrides ── */
#pg_plumb_sc{z-index:145;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_mfr_dir{z-index:146;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_sup_dir{z-index:147;background:#030a06;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_plumb_ic{z-index:185;background:#0a1628;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
.pcd-link{color:#2abf8f;text-decoration:none;font-size:12px;}
.pcd-link:hover{text-decoration:underline;}
.pcd-equip-box{width:190px;flex-shrink:0;background:#020a05;border:1px solid #1a5a3a;border-radius:8px;padding:9px 11px;align-self:stretch;}
.pcd-equip-title{color:#2abf8f;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #0a2a1a;padding-bottom:5px;margin-bottom:7px;}
.pcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.pcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}

/* ── Project Contact box ── */
.hcd-pc-box{background:#02080e;border:1px solid #c9a84c55;border-radius:7px;padding:8px 11px;margin-top:9px;}
.hcd-pc-title{color:#c9a84c;font-size:10px;font-weight:700;letter-spacing:1.2px;margin-bottom:6px;display:flex;align-items:center;gap:5px;}
.hcd-pc-title svg{stroke:#c9a84c !important;}
.hcd-pc-row{color:#f0d890;font-size:12px;line-height:1.6;}

/* ── Equipment box layout ── */
.hcd-card-inner{display:flex;gap:12px;align-items:flex-start;}
.hcd-card-left{flex:1;min-width:0;}
.hcd-equip-box{width:190px;flex-shrink:0;background:#030c1c;border:1px solid #2a5a8e;border-radius:8px;padding:9px 11px;align-self:stretch;}
.hcd-equip-box-title{color:#4da6ff;font-size:10px;font-weight:700;letter-spacing:1.5px;border-bottom:1px solid #1e3a5c;padding-bottom:5px;margin-bottom:7px;}
.hcd-equip-list{margin:0;padding:0 0 0 14px;list-style:disc;}
.hcd-equip-list li{color:#ffffff;font-size:12px;line-height:1.6;margin-bottom:1px;}
.hcd-link{color:#4da6ff;text-decoration:none;font-size:12px;}
.hcd-link:hover{text-decoration:underline;}

</style>
<style>
/* ---- HVAC Error Codes — shared base ---- */
#pg_hvac_err { z-index:148; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_vrf { z-index:149; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_rxytq { z-index:150; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_r { z-index:151; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_split_c { z-index:152; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }
#pg_hvac_err_brc { z-index:153; background:#060e1c; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden; }

/* ---- Shared nav header ---- */
.err-nav { display:flex; align-items:center; gap:10px; padding:12px 16px 8px; background:#08152b; border-bottom:1px solid #1a2f50; flex-shrink:0; }
.err-nav-back { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; display:flex; align-items:center; gap:5px; }
.err-nav-back:active { background:#1a3a6a; }
.err-nav-title { flex:1; font-size:16px; font-weight:700; color:#e8f4ff; letter-spacing:.3px; }
.err-nav-home { background:#0f2040; border:1px solid #1e3a5f; color:#7eb8f7; padding:7px 12px; border-radius:8px; font-size:13px; cursor:pointer; }
.err-nav-home:active { background:#1a3a6a; }

/* ---- LANDING: cards grid ---- */
.err-land-body { flex:1; overflow-y:auto; padding:16px; }
.err-land-hero { background:linear-gradient(135deg,#0f2040,#0a1628); border:1px solid #1e3a5f; border-radius:12px; padding:16px 18px; margin-bottom:18px; display:flex; align-items:center; gap:14px; }
.err-land-hero-icon { width:48px; height:48px; background:#0f2a50; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:22px; flex-shrink:0; }
.err-land-hero-info { flex:1; }
.err-land-hero-title { font-size:18px; font-weight:700; color:#e8f4ff; }
.err-land-hero-sub { font-size:12px; color:#6a8fb0; margin-top:3px; }
.err-land-stats { display:flex; gap:8px; margin-top:10px; flex-wrap:wrap; }
.err-stat { background:#0a1628; border:1px solid #1a2f50; border-radius:8px; padding:6px 12px; text-align:center; flex:1; min-width:70px; }
.err-stat-num { font-size:20px; font-weight:700; color:#4dabf7; }
.err-stat-label { font-size:10px; color:#5a7a9a; text-transform:uppercase; letter-spacing:.5px; margin-top:2px; }
.err-land-grid { display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:10px; }
.err-card { background:#0c1a2e; border:2px solid #1a2f4a; border-radius:12px; padding:12px; cursor:pointer; transition:transform .22s ease,box-shadow .22s ease; display:flex; flex-direction:column; align-items:flex-start; height:145px; box-sizing:border-box; position:relative; overflow:hidden; }
.err-card:hover { transform:scale(1.03); box-shadow:0 6px 20px rgba(0,0,0,.5); z-index:5; }
.err-card:active { transform:scale(.97); }
.err-card::before { content:''; position:absolute; top:0; left:0; right:0; height:3px; border-radius:12px 12px 0 0; }
.err-card-icon { width:42px; height:42px; border-radius:10px; display:flex; align-items:center; justify-content:center; font-size:20px; margin-bottom:10px; }
.err-card-name { font-size:14px; font-weight:700; color:#ffffff; line-height:1.3; }
.err-card-sub { font-size:11px; color:#5a7a9a; margin-top:4px; }
.err-card-count { margin-top:auto; padding-top:10px; font-size:12px; font-weight:600; }
.err-card-full { flex-direction:column; align-items:flex-start; gap:0; }
.err-card-full .err-card-name { font-size:14px; }
.err-card-full .err-card-count { margin-top:auto; padding-top:5px; }

/* ---- Sub-screen body ---- */
.err-body { flex:1; overflow-y:auto; padding:12px 0; }
.err-section-title { font-size:13px; font-weight:700; text-transform:uppercase; letter-spacing:.8px; color:#4dabf7; padding:10px 16px 6px; border-bottom:1px solid #0f2040; margin-bottom:6px; }

/* ---- Search bar ---- */
.err-search-wrap { padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; flex-shrink:0; }
.err-search-input { width:100%; box-sizing:border-box; background:#0c1e38; border:1px solid #1a3055; border-radius:8px; padding:8px 12px 8px 36px; color:#d0e8ff; font-size:14px; outline:none; background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='16' height='16' viewBox='0 0 24 24' fill='none' stroke='%234a6a8a' stroke-width='2'%3E%3Ccircle cx='11' cy='11' r='8'/%3E%3Cline x1='21' y1='21' x2='16.65' y2='16.65'/%3E%3C/svg%3E"); background-repeat:no-repeat; background-position:10px center; }
.err-search-input::placeholder { color:#3a5575; }

/* ---- Full Reference Table ---- */
.err-table-wrap { overflow-x:auto; padding:0 10px 20px; }
.err-table { width:100%; border-collapse:collapse; min-width:700px; }
.err-table thead th { background:#0a1628; color:#4dabf7; font-size:11px; text-transform:uppercase; letter-spacing:.6px; padding:8px 10px; text-align:left; border-bottom:2px solid #1a2f50; position:sticky; top:0; z-index:2; white-space:nowrap; }
.err-table tbody tr { border-bottom:1px solid #0c1e30; }
.err-table tbody tr:hover { background:#0c1e30; }
.err-row.hidden { display:none; }
.err-code { font-size:16px; font-weight:800; letter-spacing:.5px; padding:10px; white-space:nowrap; }
.err-series-badge { font-size:10px; font-weight:600; border:1px solid; border-radius:5px; padding:2px 6px; white-space:nowrap; }
.err-loc { font-size:12px; color:#7eb8f7; padding:10px; white-space:nowrap; }
.err-loc2 { font-size:12px; color:#7eb8f7; padding:8px 10px; }
.err-defn { font-size:13px; color:#d0e8ff; padding:10px; min-width:180px; }
.err-cause { font-size:12px; color:#8aaccc; padding:10px; min-width:180px; }
.err-action { font-size:12px; color:#74c0fc; padding:10px; min-width:180px; }
.err-vrv { padding:10px; text-align:center; }
.err-vrv-yes { background:#1a4028; color:#51cf66; font-size:10px; font-weight:700; border-radius:4px; padding:2px 6px; }
.err-vrv-no { color:#3a4a5a; font-size:12px; }
.err-no-results { color:#3a5575; font-size:14px; text-align:center; padding:30px; display:none; }

/* ---- Series Legend ---- */
.err-legend-wrap { padding:10px 14px; display:flex; flex-wrap:wrap; gap:6px; border-bottom:1px solid #0f2040; background:#06101c; }
.err-legend-pill { font-size:10px; font-weight:600; padding:3px 8px; border-radius:20px; border:1px solid; cursor:pointer; transition:opacity .15s; }
.err-legend-pill.dimmed { opacity:.3; }
.err-legend-pill.active { opacity:1; }

/* ---- RXYTQ compact table ---- */
.err-compact-table { width:100%; border-collapse:collapse; }
.err-compact-table thead th { background:#08152b; color:#6a8fb0; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; text-align:left; border-bottom:1px solid #0f2040; }
.err-compact-table tbody tr { border-bottom:1px solid #0a1628; }
.err-compact-table tbody tr:hover { background:#0a1628; }
.err-compact-table td { padding:8px 12px; vertical-align:top; }

/* ---- Sub code detail table ---- */
.err-det-table { width:100%; border-collapse:collapse; min-width:500px; }
.err-det-table thead th { background:#08152b; color:#ffd43b; font-size:11px; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border-bottom:1px solid #1a2f20; white-space:nowrap; }
.err-det-table tbody tr { border-bottom:1px solid #0a1628; }
.err-det-table tbody tr:hover { background:#0c1628; }
.err-det-table td { padding:8px 10px; vertical-align:top; font-size:12px; }

/* ---- RXYTQ tab buttons ---- */
.err-tab-bar { display:flex; gap:6px; padding:10px 14px; background:#08152b; border-bottom:1px solid #0f2040; overflow-x:auto; flex-shrink:0; }
.err-tab-btn { background:#0c1e38; border:1px solid #1a2f50; color:#7eb8f7; padding:6px 12px; border-radius:8px; font-size:12px; font-weight:600; cursor:pointer; white-space:nowrap; flex-shrink:0; }
.err-tab-btn.active { background:#1a3a6a; border-color:#4dabf7; color:#4dabf7; }
.err-tab-content { display:none; }
.err-tab-content.active { display:block; }

/* ---- Split AC How-to box ---- */
.err-howto-box { background:#0c1e38; border:1px solid #1a3055; border-radius:10px; margin:12px 14px; padding:14px; }
.err-howto-title { font-size:12px; font-weight:700; color:#ffd43b; text-transform:uppercase; letter-spacing:.5px; margin-bottom:10px; }
.err-howto-row { display:flex; gap:10px; margin-bottom:8px; align-items:flex-start; }
.err-howto-step { background:#ffd43b22; color:#ffd43b; border-radius:50%; width:22px; height:22px; display:flex; align-items:center; justify-content:center; font-size:11px; font-weight:700; flex-shrink:0; margin-top:1px; }
.err-howto-step.note { background:#4dabf722; color:#4dabf7; border-radius:6px; width:auto; padding:0 6px; font-size:10px; height:22px; }
.err-howto-text { font-size:12px; color:#b0cce8; line-height:1.5; }

/* ---- KN-86N3 sections ---- */
.err-kn-section { margin:0 12px 14px; }
.err-kn-sec-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.5px; padding:7px 12px; border-radius:6px 6px 0 0; margin-bottom:0; }
.err-kn-table { width:100%; border-collapse:collapse; background:#08152b; border-radius:0 0 6px 6px; overflow:hidden; }
.err-kn-table thead th { background:#06101c; color:#5a7a9a; font-size:11px; padding:6px 12px; text-align:left; border-bottom:1px solid #0c1a2e; }
.err-kn-table tbody tr { border-bottom:1px solid #0c1628; }
.err-kn-table tbody tr:hover { background:#0c1a2e; }
.err-kn-code { font-size:14px; font-weight:700; padding:7px 12px; white-space:nowrap; width:70px; }
.err-kn-defn { font-size:13px; color:#b0cce8; padding:7px 12px; }

/* ---- BRC Madoka ---- */
.brc-icon-name { font-size:13px; font-weight:700; color:#e8f4ff; padding:8px 12px; display:block; }
.brc-cat-badge { font-size:10px; font-weight:600; padding:3px 8px; border-radius:12px; white-space:nowrap; }
.brc-desc { font-size:12px; color:#8aaccc; padding:8px 12px; }
.brc-section-head { font-size:12px; font-weight:700; text-transform:uppercase; letter-spacing:.6px; padding:10px 14px 6px; color:#06d6a0; border-top:1px solid #0f2040; margin-top:4px; }

/* ---- Note box ---- */
.err-note-box { background:#0c1a2e; border:1px solid #1a2f50; border-radius:8px; margin:10px 14px; padding:12px; font-size:12px; color:#8aaccc; line-height:1.6; }
.err-note-box strong { color:#ffd43b; }

/* ---- Footer ---- */
.err-footer { padding:12px 16px; font-size:10px; color:#2a3a50; text-align:center; border-top:1px solid #0a1628; flex-shrink:0; }
</style>
<style>
#pg_hvac_sac_sel{z-index:190;background:#06101e;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_hvac_sac_sel .ves-tbl td{font-size:13px;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(2){font-family:'Rajdhani',sans-serif;font-size:13px;color:rgba(210,230,255,0.9);min-width:180px;text-align:left;}
#pg_hvac_sac_sel .ves-tbl td:nth-child(3){font-size:12px;color:rgba(180,210,255,0.7);min-width:70px;text-align:center;}
#pg_hvac_sac_sel .ves-tbl td:first-child{font-size:12px;min-width:90px;}
#pg_plumb_parts_info{z-index:189;background:#06130d;flex-direction:column;align-items:stretch;justify-content:flex-start;overflow:hidden;}
#pg_ra_land,#pg_ra_pm,#pg_ra_mep,#pg_ra_dd,#pg_ra_fm,#pg_ra_cr,#pg_ra_summary {
  background:#ffffff; flex-direction:column; align-items:stretch; justify-content:flex-start; overflow:hidden;
}
#pg_ra_land    { z-index:158; }
#pg_ra_pm      { z-index:159; }
#pg_ra_mep     { z-index:188; }
#pg_ra_dd      { z-index:160; }
#pg_ra_fm      { z-index:161; }
#pg_ra_cr      { z-index:162; }
#pg_ra_summary { z-index:163; }
.ra-nav { background:#f5f5f5; border-bottom:1px solid #e0e0e0; padding:10px 14px; display:flex; align-items:center; gap:8px; flex-shrink:0; }
.ra-nav-back,.ra-nav-home { color:#1a73e8; font-size:12px; display:flex; align-items:center; gap:3px; cursor:pointer; background:none; border:none; padding:0; }
.ra-nav-title { color:#111; font-size:14px; font-weight:500; flex:1; text-align:center; }
.ra-body { flex:1; overflow-y:auto; padding:14px 14px 40px; background:#fff; }
.ra-screen-lbl { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#888; display:inline-block; margin-bottom:10px; }
.ra-hero { color:#333; font-size:14px; margin-bottom:14px; line-height:1.6; font-weight:500; }
.ra-land-grid { display:grid; grid-template-columns:1fr 1fr; gap:10px; margin-bottom:14px; }
.ra-land-card { border:1px solid #e0e0e0; border-radius:10px; padding:14px; cursor:pointer; background:#fff; transition:border-color 0.15s; }
.ra-land-card:hover { border-color:#999; }
.ra-card-icon { width:36px; height:36px; border-radius:50%; display:flex; align-items:center; justify-content:center; margin-bottom:8px; }
.ra-card-title { color:#111; font-size:15px; font-weight:700; margin-bottom:3px; }
.ra-card-sub { color:#555; font-size:12px; font-weight:500; }
.ra-pill { display:inline-block; font-size:11px; padding:3px 10px; border-radius:20px; margin-top:7px; font-weight:600; background:#f0f0f0; color:#666; }
.ra-summary-link { display:block; width:100%; padding:12px; background:#f5f5f5; border:1px solid #e0e0e0; border-radius:8px; text-align:center; color:#1a73e8; font-size:14px; font-weight:600; cursor:pointer; margin-top:4px; }
.ra-tab-bar { display:flex; background:#f5f5f5; border-radius:8px; padding:3px; margin-bottom:14px; border:1px solid #e0e0e0; }
.ra-tab { flex:1; padding:7px 4px; text-align:center; font-size:13px; border-radius:6px; cursor:pointer; color:#666; font-weight:500; }
.ra-tab.active { background:#fff; color:#111; font-weight:700; border:1px solid #e0e0e0; }
.ra-sdiv { font-size:11px; text-transform:uppercase; letter-spacing:1px; color:#666; margin:14px 0 8px; padding-bottom:5px; border-bottom:1px solid #ddd; font-weight:600; }
.ra-flbl { font-size:14px; color:#111; margin-bottom:4px; font-weight:700; }
.ra-finp { border:1px solid #ccc; border-radius:6px; padding:9px 11px; width:100%; color:#111; font-size:15px; background:#fafafa; margin-bottom:11px; box-sizing:border-box; font-family:inherit; font-weight:500; }
.ra-dec-row { display:grid; grid-template-columns:1fr 1fr 1fr; gap:8px; margin:12px 0; }
.ra-dec-btn { padding:10px 4px; border-radius:8px; text-align:center; cursor:pointer; font-size:13px; font-weight:700; border:1.5px solid #ddd; background:#fafafa; color:#333; user-select:none; }
.ra-dec-approved.ra-dec-sel { background:#e6f4ea; border-color:#34a853; color:#1e7e34; }
.ra-dec-comments.ra-dec-sel { background:#fff3e0; border-color:#fbbc04; color:#e65100; }
.ra-dec-rejected.ra-dec-sel { background:#fce8e6; border-color:#ea4335; color:#c5221f; }
.ra-cbox { background:#fffbe6; border:1px solid #fbbc04; border-radius:8px; padding:10px; margin:8px 0; display:none; }
.ra-cbox-lbl { font-size:14px; color:#b06000; margin-bottom:6px; font-weight:700; }
.ra-carea { background:#fff; border:1px solid #e0e0e0; border-radius:5px; padding:9px 11px; font-size:14px; color:#111; min-height:60px; width:100%; box-sizing:border-box; resize:none; font-family:inherit; font-weight:500; }
.ra-submit { background:#1a73e8; color:#fff; border:none; border-radius:8px; padding:12px; width:100%; font-size:15px; font-weight:700; cursor:pointer; margin-top:10px; }
.ra-lock-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:9px 12px; margin-bottom:12px; display:flex; align-items:center; gap:8px; }
.ra-lock-txt { font-size:13px; color:#1e7e34; font-weight:700; }
.ra-lock-date { font-size:10px; color:#555; margin-top:1px; }
.ra-ro { background:#f5f5f5; border:1px solid #e0e0e0; border-radius:6px; padding:9px 11px; font-size:15px; color:#333; margin-bottom:11px; font-weight:500; }
.ra-ldec { border-radius:8px; padding:10px 12px; margin-bottom:10px; border:1.5px solid #ddd; }
.ra-ldec-lbl { font-size:15px; font-weight:700; margin-bottom:5px; color:#111; }
.ra-ldec-cmt { font-size:14px; color:#333; font-weight:500; }
.ra-lock-footer { background:#e0e0e0; color:#888; border:none; border-radius:8px; padding:12px; width:100%; font-size:14px; text-align:center; display:block; margin-top:6px; font-weight:600; }
.ra-sum-row { background:#fafafa; border:1px solid #e8e8e8; border-radius:8px; padding:9px 12px; margin-bottom:7px; display:flex; align-items:center; gap:10px; }
.ra-sum-av { width:28px; height:28px; border-radius:50%; background:#e8f0fe; display:flex; align-items:center; justify-content:center; font-size:10px; font-weight:500; color:#1a73e8; flex-shrink:0; }
.ra-sum-name { font-size:14px; color:#111; font-weight:700; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-role { font-size:12px; color:#555; font-weight:500; }
.ra-sum-cmt { font-size:12px; color:#444; margin-top:3px; font-style:italic; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; }
.ra-sum-pill { font-size:12px; padding:4px 10px; border-radius:20px; font-weight:600; flex-shrink:0; }
.ra-lock-svg { color:#1e7e34; }
.ra-master-banner { background:#e6f4ea; border:1px solid #34a853; border-radius:8px; padding:10px 12px; margin-bottom:12px; font-size:13px; color:#1e7e34; line-height:1.5; text-align:center; }
</style>
<style>
#pg_hvac_ppm_menu {
  z-index: 171 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_menu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vrf {
  z-index: 172 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vrf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_sac {
  z-index: 173 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_sac.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_rtu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_rtu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_dh {
  z-index: 175 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_dh.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_fahu {
  z-index: 174 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_fahu.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_vf {
  z-index: 176 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_vf.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_duct {
  z-index: 177 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_duct.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>

<style id="eva-preboot-css">html.eva-preboot,html.eva-preboot body{background:#050507!important}html.eva-preboot .screen{visibility:hidden!important;opacity:0!important;pointer-events:none!important}html.eva-nav-arriving::after{content:'';position:fixed;inset:0;z-index:999999;background:#050507;opacity:1;pointer-events:none;transition:opacity 0.5s ease}html.eva-nav-arriving.eva-nav-revealed::after{opacity:0}</style>
<script>document.documentElement.classList.add('eva-preboot');</script>
<script src="eva-nav-bridge.js"></script>
<style>
#pg_hvac_ppm_sac {
  z-index: 173 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_sac.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_sac {
  z-index: 173 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_sac.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
<style>
#pg_hvac_ppm_sac {
  z-index: 173 !important;
  background: #0b0d14 !important;
  flex-direction: column !important;
  align-items: stretch !important;
  justify-content: flex-start !important;
  overflow: hidden !important;
}
#pg_hvac_ppm_sac.visible {
  display: flex !important;
  opacity: 1 !important;
  pointer-events: all !important;
}
</style>
</head>
<body>
<div class="screen" id="pg_hvac_ppm_sac" data-eva-default="1">

  <div style="display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:#0d0f18;border-bottom:1px solid rgba(201,168,76,.2);flex-shrink:0;">
    <div style="display:flex;align-items:center;gap:.75rem;">
      <button onclick="siGoTo('pg_hvac_ppm_menu')" style="width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;">
        <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="15,18 9,12 15,6"/></svg>
      </button>
      <span style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#ff6b6b;">EVA-APP</span>
      <span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;letter-spacing:.07em;color:#7a85a3;">PPM &rsaquo; <span style="color:#ff6b6b;">SPLIT AC</span></span>
    </div>
    <button onclick="siGoTo('pg3')" style="width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9,22 9,12 15,12 15,22"/></svg>
    </button>
  </div>

  <div style="padding:.7rem 1.2rem .5rem;background:linear-gradient(135deg,rgba(255,107,107,.07),transparent);border-bottom:1px solid rgba(255,255,255,.05);flex-shrink:0;">
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.5rem;font-weight:700;color:#ffffff;letter-spacing:.04em;">SPLIT <span style='color:#ff6b6b;'>AC</span></div>
    <div style="font-family:'Share Tech Mono',monospace;font-size:.72rem;letter-spacing:.08em;color:#7a85a3;margin-top:.25rem;">Lift Lobbies + Communication Room · Split AC Units · CEO Villa</div>
  </div>

  <div style="display:flex;background:#090b12;border-bottom:1px solid rgba(255,255,255,.06);flex-shrink:0;"><button onclick="ppmSwitch('sac','daily')" id="ppm-sac-tab-daily" style="flex:1;padding:.6rem .5rem;background:rgba(42,191,143,.15);border:none;border-bottom:3px solid #2abf8f;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#2abf8f;">🟢 DAILY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">21 ITEMS</span></button><button onclick="ppmSwitch('sac','weekly')" id="ppm-sac-tab-weekly" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🔵 WEEKLY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">26 ITEMS</span></button><button onclick="ppmSwitch('sac','monthly')" id="ppm-sac-tab-monthly" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🟡 3 MONTHLY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">51 ITEMS</span></button><button onclick="ppmSwitch('sac','six')" id="ppm-sac-tab-six" style="flex:1;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;transition:all .2s;"><span style="font-family:'Share Tech Mono',monospace;font-size:.85rem;font-weight:700;letter-spacing:.06em;color:#5a6380;">🟠 6 MONTHLY</span><br><span style="font-family:'Share Tech Mono',monospace;font-size:.68rem;color:#5a6380;">64 ITEMS</span></button></div>

  <div style="flex:1;overflow-y:auto;overflow-x:hidden;padding:1rem 1.2rem 3rem;box-sizing:border-box;">

    <div id="ppm-sac-panel-daily" style="display:block;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #ff6b6b;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#ff6b6b;">DAILY PREVENTIVE MAINTENANCE CHECKLIST</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#ff6b6b;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">21 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAMki7FjsEAAA8q4AABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd/W7byBH/v0DfYeECRQIkkUR9WHQvPsgSlRjn2K7l+HAoisOKXFk8k1x2ubLjQ//oO/RF+gx9lD5JZ5Yfli3RokiaUmw7gfi5w+Hs7m9mdnaHP/z4zXXINROBzb2PO40P9R3CPJNbtnf5cefr+fB9d4cEknoWdbjHPu7csmDnx/0//uGHmz2LmzOXeZIACS/Yu/HNjztTKf29Wi0wp8ylwQfXNgUP+ER+MLlb45OJbbLaDRdWTas36mrPF9xkQQDP61PvmgY7ETnzWzZqlqA3UBgJtmrmlArJvt3RaKxNpF3Ta91FQloOQvCGWmORVHNtUp0acrVAqJWLEHC1QKmdj9KSl+vko6QtUtrNR6m5SKmbj9JCc3IXGzj3mQcXJ1y4VMKhuKy5VFzN/PdA2KfSHtuOLW+BZr0Tk6G2d5WDIyiVUHCb1toUdmsut5jTtGIq/OPOTHh7Ufn3SXlkfS8sH22SEszJ9lh4nF5j36QTyLisyCK7sPggAhYltZpgDsiRe8HU9hN0cPNSg4vTmMj1YwK4dp34vhu/kbGrpUHbIKyGO4JZ2I/qznVCzh+n2KhnqE0kkZTIwsL9Z8acuNCC7x6cSzRzwm1kBJ+YgLZAoGOyjMoiptGNaNTMu96NdOyM3SqmE9YK0rHvBNvIiIEPmZkjYM3WIqE1Yz5wg8XnaAWWtKbrkYvrqIZlqaRTGiSdJqQ4yQgEMcXWHMWwgTncTPAMabL1hNZOCN66c3XoXxbrqJ8En/l31Oxi1A7vIPsGjac1aEUdfh6EgmLMjKbUByR3zb3DS48LOnaAI+i+BHogUTWAv9CQcaN22Td1HttPtDNxcMeaEYTEnX0wAsfcusWtDxdaez4V9BD6UGe33t7tHug76iyoUIlnd6M/OLsHBqd19nGnXm8MOrtNIzk1YBM6cyRe6Wm7vXZPPcU/Fbj5zYTbrim0PRMAnYmd2v4PteRq+BPuj2vqtx+orckdLuKirdau1m9h0Zu94PfkbD0+0w/un6slROX+oHd49As5PTMujOPzwwuDfOkdHp8bx73jvkH6n43+T0eHo3MsIsOCIX+pAuptiYDu5KAlkrmTQ3huXg4jH6wa0rMF6XPPslE9QwsjXz1bBuTNqNd/X9feEbVtRtvWOzJQO4174gHmBOcTQ2D9yFsf2uSloO5IguUVclIe128J+WeWhxueVfKjsQ/vBT414Qm+YAET12xnn5ABta9sj6xiKvCZ48yJpDqRQRVPmJOJv+qktmWV2DdOyIXtOHRpv5djJ9pEZMbOz/AIML8a9Xq3jv06ZNr6RkMm4I4DQG7wydUR92OOEMUdhiWC3wFC1E7IjiKjUO7jDp1JHhJy2ETmLTvmUnI3b2lhX05zP9r2AOfY5+XFWxmLX+QrjjV4X/xjpw+N+wtVlRdJVFXekpqLX3v59ZD2HDU4OuL8Kua0Dn9YaGKLQJ7xm4hDh84fqYt97sxcb+76vRMe/3xAPSs5uoiPEh6SlvhJ2BbuXsIWaISsa20tUoYlnA4fGD9HYh9d1GyLinEYnl1QjElXMr4t1k7YVWJJPaibpEEvvf6gbmIxRU8xw99IbGbUf9UrLiMU3bhU4x+kvNhSuTym8dNg7Z65Qm/3loCS4rHsF+sXerHoSvycspkbVCt1ySoTe9R9yhI7bkKuMvbUPiLqc+ypfSxRWZs59MCGMiUXVTWcfmOL+2tfq1L2p4L/BrKvTPLNKl/uMeP0fp8Pe1Iq1+2S2kvylKUWsYbD5A/kqe54tYhfLeKNWcTdzm74OvfOdtp6e8npbmOZPdxAX2/Jze3Yy8xhJfdXGJPnAst3W63dbnOr9DHKc/E5wdSKK950GBUPG6Oqawc982G7pXeyQC12ra0bgByqv6hoAtR/yqF+VAusRJAosu9EkP0pM698bnsyh0Sx81Yi0O73I9CTn3IIUuFdJZLcyiDDckken5yTXNJENVGJMLclIJFBmGcMZ1oE6dLETXgvUsqiT9OGCRSRLdGdaTYymhUjn3qx0CLTJHMbGeiGNmxmaSPFRnrW9F8+GcfGWe+IXByOvsLm8Hh0avTPD0+OS6z3wQqP7Luyo1bVXrEBo1w9XO7fj/llw7ylxs2qt0sbN87XNnFcxuIARDPPlm+Ct4T7TFCJoU4PJzE4zi3537/+DQdwxyyYUQd27YC9I9f2GG/k3jsCxcczoeKjgQvVmwf+U3ynRyQxKDZ8lX18Z6miX8VcVYNPy/TmKt6KjT0VH1EdrDBonhMaDdJGj58UjbSK0GhQbMxsEY1OZjIjHNFxeIYEfOZZiEEJIlWEP8Vc7yfGn2Lu7NPiTzHPsAT8WaFDnxX+bMDfkfvNqvCn3GAz+K8cYCSwxw4jgk2EfQnw40kCfsVVQN5w28GlIrYXEO4R3/YZMbnnMVPN3gabiDrXLFAGEQIYwamDbytCo6qi07nQqFh0+mnRqJi7UByNjBU69DmhkVHMZs+JRq2K0MgoZvQ/6psRk2JUi1CwdSaCAyb51GOOsoYCZs4EuGRgFZmCmoBUUMiiLr1k1YCPUbJHkcpbHvAxikWjnxR8jGLeQQng85wCbKuEvYFYmdxvVwU+xSz+x10xBTNUMErUECvhE2KxsbDB1oHj2ObhY5xlEpAxrnxRYGWLicNvKgKhkt2KVN5ygVCxGM7TglAxF6EEEHqNSmSppkqjEienxlkPoxC9IzI6751/HYWrf9L78trVPnxBQQmjmJeRU/d0qtI9ZQcleo6j9E6A7raQyuoVLPA5bCUncsqEy+GSrAnmcqnccCm44zAwfJkLt1ejc4bbHIMYbnEMYrjpGMTwBcUghhuJQexWBD7DFeMna4PPiIFzjbOriGSuij+Ad40DfgtYU7sDIswwY09sZu2RX/GP/Pc//YowaJvjEMNiXsnTYtCm4xDDFxSHGG4kDtGtCoPKjkOMZr7v3KIDDXDDHWUAWXYghT2eSWbdRUMnAqrWnhsnvKYee2TKWHqd5kCebY45DLc45jAs5g0URh69vkJnPiPk0dUCi8qRR68GefR62TGHY07UVcAdC8f1mBAALQ6ucglH+ahDhYIc26SSCxUKXfTC4MY5VKoEj/T6Foch9Pr2hiH0+obDEHr95YQhdDWKWDkeNepVAVIxi39FHGJCPZwWFvi2p+abTgRjaCeBeWR7gD9CMFOCpYSbqmaC6fUtjjzo9e2NPOj1DUce9MYK7fmscKe0+MFauFPRxHi9Xm4GjJRcSGHiL/Kmz133Aznj3H27p5KCkZNjhUKYORJniCE4Cbi8MvPVssRWcn9+5In8jZC/ZyFzPyFUWjanfAz9woKyGTnmFcFzyd5WKm+54LlY6ORJ4VmJeqPwvMKWeE7w3CgtI8ha8FzRSgG9UW5OkMfguUnenNIgYN4l+KFH9kSSIz4e3z4C1K8YvWmMbpTsgabylgejGytGyzaK0SVHf9bH6BV217PC6A3kNACMrmg1hd4oLdHASoxukTcjOLRN9orQxRipDKFL9tVTecuF0MXib0+L0CVHydZGaO3lzLPTG8V8vbwIXdEKE71R8kS75ZgSZTEnb74A+pKfbGlOmUdGkgv2CtFbDNFayf56Km95IFrb3tmIurbh2Yi6luZhKCKvM+AjKZU2jzEE7/BJ41Bci3lFT44HxvGodx599yK9D69f3S8o3KltJtxZ0bIrXVsxRLmuRsb5FzdU4jx2Yft+GON8MMUrWgr6xuSexbwA7oabUVVPZp4Ke8LVapad69o2hz61LQ59apsOfTZfUOhT20zos6LlN7pWcujzDoOCKNkFtCkmwdoXuLYcFD118MNytoMwNGYOv6l+spdWzNN7YuTZ4qhec9NRvWbaeMQ2oczGjd1mpV8IMI6M/vnZYb93RP769bD/U+kmb/PlrLfSmxtZb9WoaMGV3kxzVvO1TGh8DjOlsE3qEDvgDs4qrpm2MGeYQkkwegWaaALKhVFzepeOAKzfiS1cpmb+nRwTnwfqM33VqJ/mFq+60pvFnJKnVT8bXnWlN1/Oqiu9uZFVV42Kll3pzSdM/4YZbSW5sQXYuO9IYHJhTtUuANGU0dga9jAdSmT84v+5ycrVrMLSm1u8Cktvbu8qLD2Gh40hUSvNBd8m1Nm4Idwq5q+saQgfGEfnpEZGn43eRfkDv61n5/qsqrwn8WJsxY+97EsKoEXgX8TZ49+1PeaS7RH8YkXv9PQIfJ+DI0NZlph9JOd3i4twWfhTxOWIhQThp6/7xOUWc1Z/7fotmQUsWnPz3hL2NcNlOlAaVwd+IKBTw5Nj5kg1lhRMVc4wQgUD1RlI6jjM+kAO4Doe42cCwY4HX4B4XBLB/jED2hahmAcGVzzDCeaZtx/K7JhpPs132zGfBIorDcAdfT3AEQlMQlU+EKd5SN9tfa+qutLCcBUCcZT/dBUiPvJt+LUx2BQ8CN4vZC1MeepTwjBgaKAm2cQ+BXCA0I+DIXgJtBN9VVRKUYWpwlAL+Uy41APX1LklAaOgV96BtPCzs7fvndkYB5kwfcYY4BCcuVA7QY9gwqMOiW9A5aMSACltdSkYBcqe7fsOKC32zQ4kBkHkFBgJH12qJkobKFVEXjVRJKXSZmLPt8s0TTQ8PDo3zsiZcXrU6xtfjOPzMis8bRDju63wVXVX2qBU+ZiyVBXh2LNFbZVtJ7Y9XzLunvyZuv5fvpAv1MMPQoHdz12XeVag8hVBT8bQMXZ0NS+UXTNxSzRyw9hVoOSGggxvEsx3gDoUlgi1SZkHpv8HMgzvn/MOUDMm968SSZkWgn1/XG8DloHtmc7MCgMfoIXIzyBZkKn6LKgD2qlUdfSamzcLpFWam3dw0v+KSki5RiXWdfsFLRRoFRv8zRsZqSotVKvsjLxnAPLCAjUo2TsibRd+w6QrCpABxzzq4mhOuCSAedQzGXH4ZY737a4fA2mXPKcllbc8MZD2Fs98b2965nv7Bc0LUdVTOeZoVWV+aqeNoebFHDTGwyFfvEclpFMJ6OIv/+H8ZzXlQw0WgS3JhcT04MHMx7WlAeagA8PUsgG0nNuKkGib54W0t3heSHvT80LaL2heSHsj80K0qnJBtcueF3KByb1v1XhrKxptXB0Vw/AWNU0+83DIEQcRlL9m49Bt7MZWBErbPEWkvcVTRNrFvIQ0UAq7ddpDO2UZsw/Jtzrtbre7avGZIr/bandVUs4F8tGVJeTbg912d5jps9x5yHdaPWMwTP1WUFHyzXan3zAyzVfKJZxeX2s0dssTTtSAlHqIdpJOuKwXqjsOwIdjIlBHSkkpyMbVZA7DEsHvIGe1Ew46KTLzQyOKkMMmMm/ZRP3lKi0wDXHewoC6tsU+Ly+uoCFD8Yt8xcMePy/+exZDJFFVeUtqLn7t5dcf2Azq6Ijzq5jTel2lwN6b2CKQZzy2Oxw6f6Qu9rkzc7256/dOePzzAfj8ydFFfJTwkLTET8K2cBcH4IBGyHq73lL3ppwOScQls1ptnUxjVlHHSTpMpVZbPG4nPrP55ttodrS4cHzLcsWlJLTI03XPsS+Tsc17dtdjOq1T/ldK4zGgEfCjUjlEH0FJ/u6ZOTdZUzH8SsgAXLcshR8kYthPGMhhYJUs7nJnwKlPQ8Te7Rm7ttnN9yDsbIZPWUngAIqhQZ4ugxD17MvR72FVNzQtrOsp7Le7MT75l9CP8ZW5D1xo6g6FwclRiAfJIeJ3cjBlFFAeDlVe6L0J53Lu8HIm1WH0KNATAUlUB1JQpy1uIhIiadtjp5iCBUyUTgyU4eupXfzGuNqBIjMMpO3/HwAA//8DAFBLAwQUAAYACAAAACEAs76LHQUBAAC2AwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACsk81qwzAQhO+FvoPYey07bUMJkXMpgVxb9wFke/1D9WOkTVq/fUVKEocG04OOM2JnvoXVevOtFTug8701ArIkBYamsnVvWgEfxfbhBZgnaWqprEEBI3rY5Pd36zdUksKQ7/rBs5BivICOaFhx7qsOtfSJHdCEl8Y6LSlI1/JBVp+yRb5I0yV30wzIrzLZrhbgdvUjsGIc8D/Ztmn6Cl9ttddo6EYF90gUNvMhU7oWScDJSUIW8NsIi6gINCqcAhz1XH0Ws97sdYkubHwhOFtzEMuYEBRm8QJwlL9mNsfwHJOhsYYKWaoJx9mag3iKCfGF5fufk5yYJxB+9dvyHwAAAP//AwBQSwMEFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWluPGzUUfkfiP1jznmZmcq+aolwp7W672t0W8ehknBk3nvHIdnY3QkioPPGChASIB5B44wEhkEAC8cKPqdSKy4/A9kwm48RDKd2iCu1G2vjynePP5xwfn0xy442LmIAzxDimSd/xrrkOQMmcBjgJ+87902mt6wAuYBJAQhPUd9aIO2/cfP21G/C6iFCMgJRP+HXYdyIh0uv1Op/LYciv0RQlcm5BWQyF7LKwHjB4LvXGpO67brseQ5w4IIGxVHtvscBzBE6VSufmRvmEyH+J4GpgTtiJUo0MCY0Nlp5642s+IgycQdJ35DoBPT9FF8IBBHIhJ/qOq/+c+s0b9UKIiArZktxU/+VyuUCw9LUcC2eFoDvxu02v0K8BROzjJl31KvRpAJzP5U4zLmWs12q7XT/HlkBZ06K71/EaJr6kv7Gvv9ce+k0Dr0FZs7m/x2lvMm4ZeA3Kmq09/MD1h72GgdegrNnewzcng44/MfAaFBGcLPfR7U63287RBWRByS0rvNduu51xDt+i6qXoyuQTURVrMXxI2VQCtHOhwAkQ6xQt4FziBqmgHIwxTwlcOyCFCeVy2PU9TwZe0/WLl7Y4vI5gSTobmvO9IcUH8DnDqeg7t6VWpwR58vPPjx/9+PjRT48/+ODxo+/AAQ4jYZG7BZOwLPfH1x//+eX74Pcfvvrjk0/teF7GP/32w6e//Pp36oVB67Pvn/74/ZPPP/rtm08s8AGDszL8FMeIg7voHBzTWG7QsgCaseeTOI0gLksMkpDDBCoZC3oiIgN9dw0JtOCGyLTjAybThQ345uqhQfgkYiuBLcA7UWwADyklQ8qse7qj1ipbYZWE9sXZqow7hvDMtvZox8uTVSrjHttUjiJk0Dwi0uUwRAkSQM3RJUIWsXcwNux6iOeMcroQ4B0MhhBbTXKKZ0Y0bYVu4Vj6ZW0jKP1t2ObwARhSYlM/RmcmUp4NSGwqETHM+CZcCRhbGcOYlJEHUEQ2kidrNjcMzoX0dIgIBZMAcW6TucfWBt07UOYtq9sPyTo2kUzgpQ15ACktI8d0OYpgnFo54yQqY9/iSxmiEBxRYSVBzROi+tIPMKl09wOMDHc/+2zfl2nIHiBqZsVsRwJR8zyuyQIim/IBi40UO2DYGh3DVWiE9gFCBJ7DACFw/y0bnqaGzbekb0cyq9xCNtvchmasqn6CuKyVVHFjcSzmRsieoJBW8Dlc7ySeNUxiyKo0312aITOZMXkYbfFK5ksjlWKmDq2dxD0eG/ur1HoUQSOsVJ/b43XNDP/9kzMmZR7+Cxn03DIysf9j25xCYiywDZhTiMGBLd1KEcP9WxF1nLTYyiq3MA/t1g31naInxskzKqD/rvKR9cWTL760YC+n2rEDX6TOqUolu9VNFW63phlRFuBXv6QZw1VyhOQtYoFeVTRXFc3/vqKpOs9XdcxVHXNVx9hFXkIdsy1d9AOgzWMerSWufOazwISciDVBB1wXPVye/WAqB3VHCxWPmNJINvPlDFzIoG4DRsXbWEQnEUzlMp5eIeS56pCDlHJZOOlhq241QVbxIQ3yJ3iqwtJPNaUAFNtxt1WMyyJNZKPtzvYRaKFe90L9mHVDQMk+D4nSYiaJhoVEZzP4DBJ6Z5fComdh0VXqK1not9wr8nICUD0QbzUzRjLcZEgHyk+Z/Ma7l+7pKmOa2/Yt2+sprpfjaYNEKdxMEqUwjOTlsTt8yb7ubV1q0FOm2KfR6b4MX6skspMbSGL2wLni1FF65jDtOwv5iUk241Qq5CpVQRImfWcuckv/m9SSMi7GkEcZTE9lBoixQAwQHMtgL/uBJCVyPXloXlVyvnLCq0ZOv5W9jBYLNBcVI9uunMuUWGdfEKw6dCVJn0TBOZiRFTuG0lCtjqe8G2AuClcHmJWie2vFnXyVn0Xjy5/tGYUkjWB+pZSzeQbX7YJOaR+a6e6uzH6+mVmonPTC1+6zhdREKWtW3CDq2rQnkJd3y5dYbRO/wSrL3bvJrrdJdlXXxIvfCCVq28UMaoqxhdp21KR2iRVBabkiNKsuicu+DnajVt0Qm8JS9/a+16azhzLyx7JcXZFshCSypymnR0xzn9FgnTcJz05JtqdNGiDJMVoAHFzIlGkzTv7FcZHEjrMF1OVVCFqtagrmeIXLDmwhnAX43woXEnplWXsXwrostykQF8XKGT5zWJE1ckupXLNnRfnZj8HR5mvdLJ3q0U2KvhBgxXDfeddtDZojvzWqud3WpNZsNN1atzVo1AatVsObtDx3PPTfk/REFHutzIFTGGOyzn/7oMf3fv8Qbz6wXJvTuE71p4m6Fta/f/D86t8/SKtIWv7Ea/oDf1Qbjb12remP27VupzGojfz22B/ITN6eDt5zwJkGe8PxeDpt+bX2SOKa7qBVGwwbo1q7Oxn6U2/SHLsSnDviIs/BuS02UXnzLwAAAP//AwBQSwMEFAAGAAgAAAAhADerWcBnBAAA9gwAABEAAAB3b3JkL3NldHRpbmdzLnhtbLRXUW/jNgx+H7D/EOR5bmzHdhLj0kPSNmsPzW6Ye9izbMuxEMkyJDlpbth/HyVbcXrNDs1tfWlkfuRHiqJI9cPHZ0YHOywk4dV86F25wwGuMp6TajMffnlaOdPhQCpU5YjyCs+HByyHH69//unDPpZYKVCTA6CoZMyy+bBUqo5HI5mVmCF5xWtcAVhwwZCCT7EZMSS2Te1knNVIkZRQog4j33WjYUfD58NGVHFH4TCSCS55obRJzIuCZLj7sRbiLX5bk1ueNQxXyngcCUwhBl7JktTSsrEfZQOwtCS7721ix6jV23vuG7a75yI/WrwlPG1QC55hKeGAGLUBkqp3HLwiOvq+At/dFg0VmHuuWZ1GHl5G4L8iiDL8fBnHtOMYgeUpD8kv44mOPKRPrBf9WDAnBHlzEYU/tnHoH21+wiVzlZeX0dkzGmlbpFCJ5LEiW8aCXsYYnDC2BUZ5tj3lxJclLTwSHlh/hvJ1WGequoUeSSqQaHtGV9Isix82FRcopRAOlPYAqnNgotN/4ZD1j1niZyPXue0WBdULSP01tLSvnLPBPq6xyOBeQz903eFIAzmRNUWHJcq2G8GbKk9KVGMDwUXjRaKQAmexrDGlpndmFCOIbR9vBGLQ9aykpcMFaqh6QmmieA1KOwQpmPidt6xEAmUKi6RGGbDd8EoJTq1ezn/j6gY6qIAL3lmYftqvkrY3g0WFGCTlRb9d8xzryBpB3n562sB498JTl9864jBLBMnxkz6MRB0oXkHwCfmKF1X+qZGKAKPpuv8hgu8FgCvt+TOUz9OhxiuMVANpeidn5iRWlNRrIgQXD1UOZfNuzkhRYAEOCNTaGsqHCL43eb7HKIcR/k5+G4n/BGW4veMnKMvtkivF2f2hLiHX/8NJjk7LFx4iubSLPzhXVtV1vdtoMr5rI9Voj7j+ZDGenkP+3Sby/Wl0FpkE4dRdnkOmQTCZjs8hC4ggXHS76fbAYv0k+F3Ylb4IA9Za3CCWCoIGa/1oGGmNVGyXpLJ4iqHz4VMkaVILOk4LSIYoXcGRWMC0D2aa1S0uzJqukdj0vJ2GOCuFrvTpyKUbIBa/QrOrW3QvUN0WuFXxgqCzJJV6JMzKZZMm1qqCXn0CQef8vBMmT3169rGCgjGN4hGZwjO6uHK+JLpUUpJDcSHhJCbDUC5UJLrG8BrVdVuq6cabDynZlMrTJgq+cnhqmo9043eYbzC/xcwHyvRGQbtb9DLfyk70xlY27mWBlQW9LLSysJdFVhZpWQnNScCk2MKtsUstLzilfI/z+x5/JWqTIPUEum0HCVQbbwXdZJGDXYyfYYLhnCh4wdckZ+hZDzQ/0uadNow03qgXuhrTyvVLBv2esPf1hbGp+G9i0QMuI1CdyYGl/dy6agOnREKPqWHEKS4s9ovBvCDOefag53XQyqOJG06my1kLh0c4bOG/FrPFbHUbLp27Veg5QbgInVngzpwZvDgXk3EQ3Xmzv7t7af9huf4HAAD//wMAUEsDBBQABgAIAAAAIQApax+F1QMAAEsSAAASAAAAd29yZC9udW1iZXJpbmcueG1sxJbLjqs2GMf3lfoOEfsZc4egkzlKJifVVL1JnT6AA05AY2NkTC7P0EV37bbP1iepbTAwQ3sETKTZYLD9/fzH/i7+9PlC8OKEWJnRfGVY96axQHlMkyw/rozfnnd3obEoOcwTiGmOVsYVlcbnh2+/+XSO8orsERMTF4KRl9G5iFdGynkRAVDGKSKwvCdZzGhJD/w+pgTQwyGLEThTlgDbtEz1VjAao7IUnEeYn2BpNLj4Mo6WMHgWxhLogjiFjKNLx7AmQzywBOEQZM8AiT+0rSHKmYzygVQ1ALmzQELVgOTNI/3Hz/nzSPaQFMwjOUNSOI80cCcydHBaoFwMHigjkItPdgQEspequBPgAvJsn+GMXwXT9DUGZvnLDEXCqiUQJ5lMCAChCcJOoil0ZVQsjxr7u9ZeSo9q+6ZpLRAet6xYbgnQheOSa1s2Zu9q8y2NK4JyrnYNMITFPtK8TLOizQ5kLk0Mphpy+toGnAjW886FNTLU/i+1betj6IBj5DdnR3Ct/OtEyxxxmhLRWoyR8HpNrYQID+4WnrU1vc21RiYfDbAHAD9GI4uFZoQNA8RddEtONjKsNKc+FcnJuo21RubAt2J6gKSahLAdrUM20rzHKhOepNNw+oyAtIUcprBsg6YmHkYmAk10e8TawTCN23wmmWjapnkt8Ep6Z1gc3xeo3zFaFR0tex/tqUvZZ3l7msBqAr6fhMr3ifk1hYXI5CSOno45ZXCPhSIRvgsRgQt1AvIpHFk26hVdVL/0n+blgOVLUi1kSjQexC0Q7kvOYMx/qsji1deTCCVxmxTwiCFxhWSys74wrg8csQ1D8EVOkZS8lMtGJyjcygt2bhC6jgHkCKkwz35AJ4SfrwXSc9LrnmXJj3IMy7F6LicF1jPsjb/eLYN1PYJPciATTS0q4gUWxTy03NAMtqHSoDRqc6u2E3fcHWk79xXGiLfEZ1Hg9NA/f/3R9n8f616MDs304hcmmyyXvym7V0ZgKyUpzI/qtu34ppwLmslAsd6KtzrxngirYGn7txD/+1TxluvOUG936i3n0Q7NjX0D9X/+PVW9bfkz1Dud+q21+xIG28cPcRw7DGeodzv1y90uDNb2+kM8R4idod7r1Jvmxl+6zi38frrnuM6cqPU79e6XzXrjOR+TcjxzTtQGPb/3lq79aN0k50xXH8yJ2rDv9/Y62Hk38fvJ6n13XNSCV1W0UbVQT1lSZQFQVTpKKlXDVWfoLENxtpbztiY/SQFKnFpMrfHzCTFRPWUx1RWx3ZDeWLcxtTQ9pL5zKa1u65r+8C8AAAD//wMAUEsDBBQABgAIAAAAIQBc6ap0IQ0AALKAAAAPAAAAd29yZC9zdHlsZXMueG1szJ1Lc9s4EsfvW7XfgaXT7iGRbclyJjXOlOPYa9fYGc/I2ZwhErKwIQktH37Mp18ABCVQTVBsEPbOxQ+K/SOAf3cDTVLkz788J3HwSLOc8fR0dPj+YBTQNOQRSx9OR9/uL999GAV5QdKIxDylp6MXmo9++fT3v/389DEvXmKaBwKQ5h+T8HS0Kor1x/E4D1c0Ifl7vqap+HDJs4QU4t/sYZyQ7Ee5fhfyZE0KtmAxK17GRwcHs5HGZH0ofLlkIf3CwzKhaaHsxxmNBZGn+Yqt85r21If2xLNonfGQ5rnodBJXvISwdIM5nAJQwsKM53xZvBed0S1SKGF+eKD+SuIt4BgHOAKAWUifcYwPmjEWliaHRTjObMNhkcFxa4wBiEoU4mhSt0P+kuYGK4+KaIXD1RqNpS0pyIrkqyZxGeOIU4NYOVjMwx8mk+IG7XgDfEmkhkn48foh5RlZxIIkvDIQjhUosPwp9JG/1J/0WW2Xw6L/WMbyDzFqn0ToRjz8QpekjItc/pvdZfpf/Z/6dcnTIg+ePpI8ZOx0dLYueB58JVnGn0ZiMyV5cZYzAj9ZnaV5i0GY72wby8PEJH0QHz4SMdo0ffdt3mRvNi1YJJgkezc/k4Zj3c7qt9H69ea/aq+droosIXLGvEpd4lO6vBEi0WheiA9ORwfyUGLjt+u7jPFMpKfT0U8/6Y1zmrArFkU0NXZMVyyi31c0/ZbTaLv990vlAXpDyMtU/D05manhj/Po4jmka5mwxKcpScShv0qDWO5dsu3Blfl/a9ihHrM2+xUlMmsHh7sI1XwU4kha5EZv25nlTt/VXqgDTd7qQNO3OtDxWx1o9lYHOnmrA314qwMpzGseiKWRSMBqf3gYQN3HsUQjmmMJNjTHEktojiVU0BxLJKA5FkdHcyx+jOZY3BTBKXho80LD2ScWb+/m7p8j3Lj7pwQ37v4ZwI27P+G7cffndzfu/nTuxt2fvd24+5M1nlsttYJrEWZpMTjKlpwXKS9oUNDn4TSSCpYqZf3w5KRHMy+d9ICpMpueiAfTQqL+3+8hKkjd5/NCVlwBXwZL9lBmNB/ccJo+0pivaUCiSPA8AjNalJllRFx8OqNLmtE0pD4d2x80ZikN0jJZePDNNXnwxqJp5Hn4aqKXpLBxaFIWKxkkzINTJyTM+PCmceItP9ywfPhYSUjwuYxj6on11Y+LKdbw2kBhhpcGCjO8MlCY4YWBoZmvIdI0TyOlaZ4GTNM8jVvln77GTdM8jZumeRo3TRs+bvesiFWKN1cdh/3P3Z3HXF58GNyOOXtIiVgADJ9u9DnT4I5k5CEj61UgTwe3Y80+Y4/zmUcvwb2POW1D8rWuVy5yLnrN0nL4gDZovoJrw/MUXhuepwDb8IaH2K1YJssF2pWfemZeLorWoFWkXkE7J3FZLWiHRxsphnvYNgAuWZZ7C4N2rAcP/iqXs1JOH5lv28rhDduyhofVblby2jyN9NBKeaXSTxq+elnTTJRlPwaTLnkc8yca+SPOi4xXvmaG/JGSpFfIXyTrFcmZqpUaiP5TfX3bQnBL1oM7dBcTlvrR7eJdQlgc+FtBXN3f3gT3fC3LTDkwfoCfeVHwxBtTnwn8x3e6+KefBp6JIjh98dTbM0+nhxTsnHmYZCoSjzyRxDKTpczLHKp4v9KXBSdZ5Id2l9HqRo6CeiLOSbKuFh0eYkvkxSeRfzyshhTv3yRj8ryQr6C69wIzThvm5eI/NBye6r7ywMuZod/KQp1/VEtdZe0PN3yZ0MANXyIoNcX0IP3XQ2cbuOGdbeB8dfY8JnnOrJdQnXm+ulvzfPd3ePGneTzm2bKM/Q1gDfQ2gjXQ2xDyuEzS3GePFc9jhxXPd389uozieTglp3j/yljkTQwF86WEgvmSQcF8aaBgXgUYfoeOARt+m44BG36vTgXztAQwYL78zOv07+kqjwHz5WcK5svPFMyXnymYLz+bfAnocikWwf6mGAPpy+cMpL+JJi1osuYZyV48IS9i+kA8nCCtaHcZX8qvkPC0uonbA1Keo449LrYrnC+Rv9OFt6ZJls92eTgjSuKYc0/n1rYTjrJs3ru2z+x+RZPhZfRdTEK64nFEM0uf7LaiXp6vSahP04PLfb1Oe96wh1URzFebs/0mZnaw17Iu2Btm+w/YNuazow6zWxqxMqkbCr9MMZv0N1Ye3TCe7jferiQalsc9LeExZ/stt6vkhuVJT0t4zA89LVWcNiy74uELyX60OsJJl/9sajyL8510edHGuPWwXY60sWxzwZMuL2qESnAWhvJqAVSnX8zY7fsFj90eE0V2Ciac7JTecWVHdAXYH/SRyZkdkzTV8TZ3T4C8rxbRvTLn7yWvzts3Ljj1/1LXtVg4pTkNWjmT/heuGlnGPo69040d0Tvv2BG9E5Ad0SsTWc1RKclO6Z2b7IjeScqOQGcrOCPgshW0x2UraO+SrSDFJVsNWAXYEb2XA3YEOlAhAh2oA1YKdgQqUIG5U6BCCjpQIQIdqBCBDlS4AMMFKrTHBSq0dwlUSHEJVEhBBypEoAMVItCBChHoQIUIdKA6ru2t5k6BCinoQIUIdKBCBDpQ1XpxQKBCe1ygQnuXQIUUl0CFFHSgQgQ6UCECHagQgQ5UiEAHKkSgAhWYOwUqpKADFSLQgQoR6ECtvmroHqjQHheo0N4lUCHFJVAhBR2oEIEOVIhABypEoAMVItCBChGoQAXmToEKKehAhQh0oEIEOlDVxcIBgQrtcYEK7V0CFVJcAhVS0IEKEehAhQh0oEIEOlAhAh2oEIEKVGDuFKiQgg5UiEAHKkR0+ae+RGm7zf4Qf9bTesd+/0tXulF/mF/lNlGT/qi6VXZW/+8ifOb8R9D6xcOJqjf6QdgiZlydorZcVje56pYI1IXP3867v+Fj0gc+dEl/F0JdMwXwaV9LcE5l2uXypiUo8qZdnm5aglXntCv7mpZgGpx2JV0Vl/VNKWI6AsZdacYwPrSYd2VrwxwOcVeONgzhCHdlZsMQDnBXPjYMjwOZnHetj3uO02xzfykgdLmjQTixE7rcEmpVp2MYGH1FsxP6qmcn9JXRTkDpacXghbWj0ArbUW5SwzDDSu0eqHYCVmpIcJIaYNylhihnqSHKTWqYGLFSQwJWavfkbCc4SQ0w7lJDlLPUEOUmNZzKsFJDAlZqSMBKPXBCtmLcpYYoZ6khyk1quLjDSg0JWKkhASs1JDhJDTDuUkOUs9QQ5SY1qJLRUkMCVmpIwEoNCU5SA4y71BDlLDVEdUmtzqI0pEYpbJjjFmGGIW5CNgxxydkwdKiWDGvHaskgOFZLUKtac1y1ZIpmJ/RVz07oK6OdgNLTisELa0ehFbaj3KTGVUttUrsHqp2AlRpXLVmlxlVLnVLjqqVOqXHVkl1qXLXUJjWuWmqT2j052wlOUuOqpU6pcdVSp9S4askuNa5aapMaVy21SY2rltqkHjghWzHuUuOqpU6pcdWSXWpctdQmNa5aapMaVy21SY2rlqxS46qlTqlx1VKn1LhqyS41rlpqkxpXLbVJjauW2qTGVUtWqXHVUqfUuGqpU2pctXQrTJiHR0DNE5IVgb/nxV2RfFWQ4Q8n/JZmNOfxI40Cv129QfVy/NR4/ZVkq3f4if0LMWbyCejG15Wi6gmwGqh2vI42r6mSxrIlgX51l96sGqwv11ZHVIZ7DrWB62vFhwC/fbmVOsLWs+oddOxsD63eBCZ/8eo5SDePcb2vCpDxZgf9vrNQunC9y9HFyfSzvpaa/1lvnWgnzv88ly8PM7YZryNz6fCRtcP6iNYOb5Wv9mvo3n9Iav9AD8mRTr3mkFTbBg7JxDok+rL6aw9JrWvHkBxeTr+c6LxvDIm+et8YErVt4JBMrUOij/jaQ6JGHgwJU0bsPFe/LT4zsOvH1q5rj3ztrtf69QqQgZ2tXhLY1lkdbK/d2boTvVx/f2fDlehtqJ9TaJlW9PPGN1+YVU8b3x0Gy0PJLWOi54p9Y2JvdyEXNx1tVoufzvmwWh9ZReutWrGIKw3EH9dpJABP+tWQVUujZ1KhxOfnNI5vSbU3X9t3jemyqD49PFCPp9n5fFE9adVqn6kluRUwbjam+rfbT6p3r+h7xazLD7nubBludePi0JHGBmx1+91uY6qtNq/Uy3MzEHWAbaeQ45ZZtdqGTC1hmQsR53KH3ZGsHoYMl1r1dlsrF5V3qHTvmuikVtvvxu+2QFUW2493GtIzz2yT6qYc2D3O9pM9btMSkW058eB4NjmvV6j1Rvleh8obkIly04FL/S6m7U2jux1peVvT4JSjO/hIs+IsZg+y8qj6U4pBy8OMrVW0uXpA3Sn1LBprf9TLjqpsJWSqPzZtz8WQvV7UNwTpiCXQot0e1TtUz23fNtrWLW/6GctSnXgay9K6FHJyzIvqlVR2v4Rvwfqru6XuUqtXNt7ABdQzLP8aPrnboN3u6M+7PNIcjf+vQ9Z/5Z/+BwAA//8DAFBLAwQUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAHdvcmQvd2ViU2V0dGluZ3MueG1snNJRb8IgEADg9yX7Dw3vSnVqTGP1ZVmy520/AOHaEoFrAFf994NaXRdfZC/laHtfjjs2u5NW2TdYJ9GUZDbNSQaGo5CmLsnX59tkTTLnmRFMoYGSnMGR3fb5adMVHew/wPvwp8uCYlyheUka79uCUscb0MxNsQUTPlZoNfNha2uqmT0c2wlH3TIv91JJf6bzPF+RgbGPKFhVksMr8qMG4/t8akEFEY1rZOuuWveI1qEVrUUOzoXzaHXxNJPmxswWd5CW3KLDyk/DYYaKeiqkz/I+0uoXWKYB8ztgxeGUZqwHg4bMsSNFmrO6OVKMnP8VMwLEMYmYv1zriEtMH1lOeNGkcdcZ0ZjLPGuYa/6KlUoTFyPxcsEU8sPYhLSmLW/gWccZal681wYt26sghVuZhYuV9XB8hvnEpQ/h1L+PbRmCSsUgdI1ufwAAAP//AwBQSwMEFAAGAAgAAAAhABM0kfsjAgAAwwgAABIAAAB3b3JkL2ZvbnRUYWJsZS54bWzck01v2kAQhu+V+h8s34PX5iMEBaKmCVIvPVTJD1jWa7zKflg7C4Z/39ldQxyhqriHHgLCHs8yj+Z9Z3z/cFAy2XMLwuhlmo9ImnDNTCn0dpm+vqxv5mkCjuqSSqP5Mj1ySB9WX7/ct4vKaAcJ1mtYKLZMa+eaRZYBq7miMDIN13hYGauow0e7zRS1b7vmhhnVUCc2Qgp3zApCZmmHsddQTFUJxp8M2ymuXajPLJdINBpq0cCJ1l5Da40tG2sYB0DNSkaeokKfMfnkAqQEswZM5UYopusooLA8JyFS8h0wHQYoLgAzxg/DGPOOkWFlnyPKYZzZmSPKHuffmukByt0gRDE+9eFvvrzHgtKV9TDcaUaZr6WO1hTqj8RKDiNOesS4YNKwtz6TDzNtegYelZ+hYosfW20s3Ugk4VYmuFhJAPsrzsffQsgPIe9t6YJK+gBdW3VvbtIuNFUI+tY4A8lPaq1pwymrqQXu/7Cn6AEhaRaKqBLyeMpCKwDiQSMcq0/5PbXCNxiPQGzxYAcbskzxvSKkmN+mMZN7cviMu0xxzpAuM/6YYYETHvO7dZd554Q+s6juQuWLUBxV8jb5ZRTVQWhDtQGen4X6tZiRMZmSCf4KjCZRxlWO2MAd4sizN+R5HZRER75j5nY+fbxw5O7vjkTO9Y7EuT8JaCQ9ft7BB5mfWB62Jf+wzY+4zZOw1fE7ZJuH+/Cft7kLYPUbAAD//wMAUEsDBBQABgAIAAAAIQCBVw+oUgEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77d2IIQsW0nUcCWJiRCNd7U9QOP6YVv58NfbDRgQuTDZTXee8/Q9ZyvHW1Una3BeGl2hPCMoAc2NkHpZoflsko5Q4gPTgtVGQ4V24NGY3t6U3BbcOHh2xoILEnwSTdoX3FZoFYItMPZ8BYr5LBI6FhfGKRbi0S2xZfyTLQH3CBliBYEJFhhuhKntjOigFLxT2m9XtwLBMdSgQAeP8yzHJzaAU/5qQ1s5I5UMOwtX0WOxo7deduBms8k2/RaN+XP8Nn16aUdNpW52xQHRUvCCO2DBODrXqWYKRInPXjYLrJkP07jrhQRxv6OefcmPRDH9Y4xLBHMl/gs1fQ7Wsvlg9K4lumN5mH5/CYgkpi72Mx4rr/2Hx9kE0R7pDVMySPPBLCdFfAh5b/Jd9J+E6hDgn8a8IKNL41FA28SXfw79BQAA//8DAFBLAwQUAAYACAAAACEAmZ9+6nsBAADLAgAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcUstOwzAQvCPxD1Hu1GlJeVRbV6gIceBRqSmcLWeTWDi2ZZuK/j0bQkMQN3LanfWOZyaG1Uerkz36oKxZptNJliZopC2VqZfprrg7u0qTEIUphbYGl+kBQ7ripyew8dahjwpDQhQmLNMmRrdgLMgGWxEmNDY0qaxvRaTW18xWlZJ4a+V7iyayWZZdMPyIaEosz9xAmPaMi338L2lpZacvvBQHR3wcCmydFhH5U7epgQ0AFDYKXagW+YzgoYGNqDHwKbC+gFfry8DzfA6sL2HdCC9kpPD4LM/PgY0AuHFOKyki5coflfQ22Comz19ik44A2PgIkIEtynev4oFnwMYtPCjTSbnMgfUlifOi9sI1gV+fdxKHFrZSaFyTe14JHRDYDwBr2zphiJENFRG+hZ0r7G2XxvfKb3Bk9FXFZuuEJA2zy+v52PJoBFtCsSQPg4YBgHv6JV53F9CuqbE8nvk76EJ86d8mn15MMvq+UjtiZHx4NPwTAAD//wMAUEsBAi0AFAAGAAgAAAAhADKRb1dmAQAApQUAABMAAAAAAAAAAAAAAAAAAAAAAFtDb250ZW50X1R5cGVzXS54bWxQSwECLQAUAAYACAAAACEAHpEat+8AAABOAgAACwAAAAAAAAAAAAAAAACfAwAAX3JlbHMvLnJlbHNQSwECLQAUAAYACAAAACEAySLsWOwQAADyrgAAEQAAAAAAAAAAAAAAAAC/BgAAd29yZC9kb2N1bWVudC54bWxQSwECLQAUAAYACAAAACEAs76LHQUBAAC2AwAAHAAAAAAAAAAAAAAAAADaFwAAd29yZC9fcmVscy9kb2N1bWVudC54bWwucmVsc1BLAQItABQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAAAAAAAAAAAAAACEaAAB3b3JkL3RoZW1lL3RoZW1lMS54bWxQSwECLQAUAAYACAAAACEAN6tZwGcEAAD2DAAAEQAAAAAAAAAAAAAAAACAIQAAd29yZC9zZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAKWsfhdUDAABLEgAAEgAAAAAAAAAAAAAAAAAWJgAAd29yZC9udW1iZXJpbmcueG1sUEsBAi0AFAAGAAgAAAAhAFzpqnQhDQAAsoAAAA8AAAAAAAAAAAAAAAAAGyoAAHdvcmQvc3R5bGVzLnhtbFBLAQItABQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAAAAAAAAAAAAAAGk3AAB3b3JkL3dlYlNldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQATNJH7IwIAAMMIAAASAAAAAAAAAAAAAAAAAOo4AAB3b3JkL2ZvbnRUYWJsZS54bWxQSwECLQAUAAYACAAAACEAgVcPqFIBAACGAgAAEQAAAAAAAAAAAAAAAAA9OwAAZG9jUHJvcHMvY29yZS54bWxQSwECLQAUAAYACAAAACEAmZ9+6nsBAADLAgAAEAAAAAAAAAAAAAAAAADGPQAAZG9jUHJvcHMvYXBwLnhtbFBLBQYAAAAADAAMAAEDAAB3QAAAAAA=','Daily_PM_Checklist_SplitAC_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#ff6b6b;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#ff6b6b;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">GENERAL VISUAL INSPECTION</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Indoor unit(s) operating normally – no unusual noise, vibration, or burning smell</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Outdoor unit(s) operating normally – no abnormal sound or vibration</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No visible refrigerant leaks (oil stains on pipe connections, valves, or unit body)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Indoor unit casing and front panel – secure, no cracks or damage</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Outdoor unit – area clear of debris, leaves, or objects blocking airflow</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">OPERATIONAL STATUS CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">All units start and respond to thermostat/remote controller demand</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Set point temperature on remote controller/thermostat verified: _____ °C</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Supply air cool and distributed normally from indoor unit vanes</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No fault codes, error lights, or alarm indicators on remote controller or indoor unit</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Outdoor unit fan(s) spinning freely and in correct direction</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">SAC-02 (Comm. Room): Unit ON and maintaining room temperature  [  ] Yes  [  ] No</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">SAC-03 (Passenger Lift Lobby): Unit ON and maintaining temperature  [  ] Yes  [  ] No</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">SAC-04 (Service Lift Lobby): Unit ON and maintaining temperature  [  ] Yes  [  ] No</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DSAC-01 (Main Kitchen Store): Unit ON and maintaining temperature  [  ] Yes  [  ] No</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water dripping from indoor unit casing (condensate drain functioning)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water stains or wet marks on wall/ceiling below indoor unit</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ELECTRICAL QUICK CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Electrical isolator/circuit breaker for each unit – confirmed in ON position</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No visible burnt wiring, scorching, or heat marks near indoor or outdoor units</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE CHECK</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Note: NOT APPLICABLE – All Daikin Airfel split AC models (SAC-02, SAC-03, SAC-04, DSAC-01) use direct-drive fan motors. No drive belts or sheaves are installed. Belt inspection is not required at any frequency.</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION CHECK</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Note: NOT APPLICABLE – Indoor cross-flow fans and outdoor propeller fans in all Daikin Airfel split AC units use permanently sealed, factory-lubricated bearings. No external lubrication points or grease nipples exist on these units.</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">FILTER REPLACEMENT</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Note: NOT APPLICABLE for daily frequency. Daikin Airfel O&amp;M Manual recommends air filter cleaning every 2 weeks. Daily filter replacement or cleaning is not required. Filter inspection and cleaning is included in the Weekly Checklist.</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record date, time, and inspector name in maintenance log</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note any fault code or abnormal condition – report to supervisor immediately</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify all 4 units (SAC-02, SAC-03, SAC-04, DSAC-01) are accounted for in this inspection</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr></tbody>
</table></div>
    </div>

    <div id="ppm-sac-panel-weekly" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #ff6b6b;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#ff6b6b;">WEEKLY PREVENTIVE MAINTENANCE CHECKLIST</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#ff6b6b;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">26 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhABKXkRhaEgAAxMQAABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd627jurX+f4C+A5ECB7OBZGzLzs3dSeFY8h5jMk6aeLJRFEVBS7StHUlUSdqZDM6P8w7nDc+TdJG6xI6tWJYVSZNM2j22ZHFpaZH81pXUr3/95jpoThi3qXe21/hY30PEM6lle5Ozva/D3sHJHuICexZ2qEfO9h4J3/vr+Z/+69eHtkXNmUs8gYCEx9sPvnm2NxXCb9dq3JwSF/OPrm0yyulYfDSpW6PjsW2S2gNlVk2rN+rqm8+oSTiH+3WxN8d8LyRnfktHzWL4ARpLgq2aOcVMkG9PNBpbEzmsndZOVglpGQjBE2qNVVLNrUkd1SRXK4RamQgBVyuUDrNRWvNwR9koaauUjrNRaq5SOslGaWU4uasDnPrEgx/HlLlYwCGb1FzM7mf+ARD2sbBHtmOLR6BZP4rIYNu7z8ARtIopuE1rawrHNZdaxGlaERV6tjdjXjtsfxC3l6y3g/bhR9yCOOluC7c7rZFvwuEiasvSyC5orofAoqRWY8QBOVKPT20/Rgc3KzX4cRoRmb8kgLnrRNc9+I2UUy0J2vSgG54IpmE/7DvXCTh/mWKjnqI3JYm4RRoWlu8ZceLCCH66cSbRLAi3kRJ8IgLaCoEjk6RUFhGNk5BGzXya3ZKOnXJaRXSCXpF07CfBNlJi4HNmFghYs61IaM2ID/khmy/Q4pawptuRi/qoJttigaeYx5MmoDhOCQQRxdYCxWCAOdSM8UzSJNsJ7TAm+Ogu9KE/2W2i/sbozH+iZu9Grf8E2Q/SeNqCVjjhF0GI78bM7RT7gOSu2e5PPMrwyAGOYPoimIFI9YD8Fway/FBfyTd1Xo6f8MvYkV+sGZKQuHcORuCIWo/y04cfWm0fM9yHOXTcqHe07om+p86CChXqbPgHZ9tgcFo3Z3v1elOvaxet+JROxnjmCPnL0fGx3jhSd/Gvmfz4w4TL5hjGngmATthe7fzXWvxr8E/wfVRT/3a5+jSpQ1nUtNU61rot2fShzb/HZ+vRmS5fPleLiYrz3w3j8+Xf0fWNcWcMhv07A33p9AdDY9AZdA3U/WR0P1/2b4eyjQhaBgwmSsioiISeBKHFonkSRHBuURC3Ppg1qGMz1KWeZUv9DEMMffVswdGH2073oK7tI/XZDD9b+0hXXxpL4gHmGKVjg8kOEo8+DMoJw+6tANMr4CQ/rn9B6H/S3NzwrJxvLSdxm/vYhDv4jHDC5mTvHCEd2/e2hzYxxX3iOAsiKU5k0MVj4qTirzipVawTu8YVurMdB6+d92LkhB8hmZHzO9wC7K9GvX5Sl/M6YNr6hgMm4IoLgG5wytUR9SOOJIw7RLbg38/2jtSXgB1FRsHc2R6eCRoQcshYZG07okJQN2trZk+mmW9te4Bz5NP65goIUzS/y9Zc9uCy+EdOFwb3F6w6L5So6rw1PRc99vrfA9oL1ODoktL7iNM6/MlGY5txcUMfQg4dvHikfuxSZ+Z6C78vnfDopwvsWfHRXXQU8xCPxN+YbcmvE/gEGgHr2qEWasMcTgc3jO4j5Bxd1WwrivG0GZxdUYzxVDK+rfZOMFUiST3rm3hAr/39Wd9EYgrvYgb/hmIzw/mrHnEdofDCtRq/l/Bga+XyksZPgrUle4WQ+/YaVFJM5vxkp7JF9icLf4nukzdzjSLFrmNBChO7lq/Y5UfAVdqpevJGp+pp+LjFjJm+B0aUKSgrbOAcVnm+SiuhMNlfM/oHyL4wycvHKOzhXrJOl+d8MJMSuT7NabzEd1lrEmsyUP5MnuqKnybxT5O4NJP45Og4eJyls4cnx4drTp+erjOIG43jtaeb9RhFM9jJG8zJIZPtuz1NO9QrpZClQFfvw6dW1POmQzB7PhpVZzvSN+8dtkBHpMDazssCKicG2VN/YdMYqf+cQf+oIViIIC9+HEF2p8S896ntiQwSlbO3EIF2fxyBXn3OIEgFeIVIspJ5hvWSHFwNUTZpSj1RiDSrkpNIIc0bIqsteLI45UdwraSUQqF2kgIFikhFlGeSlSwNi1sfe5HQQuMk9RjRTw2t10wxRjq7xXq282DWh907/RvU618OjRvUH9xeG91h/2qA/hu7/l9Q99LoDPqD39CHa8Ky5lhScJZrdmTjE6Mv2Jthp42MOWGPSEMyusd/yXPwb3BMfyhrctMQ3i1ulgnmxPly7jMd8q818TY9XVL8PNsEFedBShcBTsCjtREAL52TfWQHUat9BO4UkuAC2GOLKZpjczZzEeC3M7snD5hBd2Noif7/f/8PWTB6YULyKbYIGpExZQQxAqQEdhxwTTPIaJ3RtklEu4X30se/1tpBm5grKji31qzYxNxuwbndQ86dDQbfm8KppPD6q+KUVhRO7RZUTMCp5pvCqd0iGK+MU7tFBV4Zp3bzsHfHqYsNWvhN4VQJbqM4bxaFU/mm7UOcar0lnLrYzSd8XZy62C3//7o4dVF2Cv9igxZ+SzgVSaBYnGoVhFMXu/kNqzgVluy+KaDK2X1J5C0TUG0IwZQLVLv5IjkA1VtKd24SdgmZS3F+WBRQ5ZZODBlXOb8QptCYYZfUpnQmKx0U9HgUjR59zDmaYJ//JbrQZ9QnzHlEnABKWQiP5dkSMClnVyWRt0yYtCHcUi4m7eZ37I5J3Q0q9y1hUje3vM82mHRUECZ18y0STkjj3BCTMisCIDNaPtXemKBat8ZHnP8DoX+mabmcf0pKMWXjoavsP5QvK7eOrBwDaM7Gk24z8Zg3T3cy8RZQlkpl7OAJAisWFIbvwLVymXkx+qKbs8uYyFsWfdHdLfn0uvqiu5v/l4O+SLLwFZGfFQahlAotAB/2h51B/+sX1LnuwHcD6caVfnXTv5VFBGGVgZzwd/3br53LYKFv8kTffkhsMLDelAlRSj7rOAMsZzIhcs5nrddD4VoRJGyBPXvmIiy3mhEkW42LOLcItSizpbOUikI6ZRlaOB8epoQROBLgYP0SOWMWdvGEyDgRx2LG1A4vGfooi+qscj6tW+V8WrfsfJr+jvJp3VLyaSdF4WTe+bQBFaSNhlObR7jDyL9nNqBREJ2WcSCi6uaOkEs9MeUqcr1guIc/N9EjGDAc+U+Vg66quysGnfQqZ9H0KmfR9LKzaHpSIKhKSFS6Ya/v5n9tu/jxaqAbg9sOmPS3f78dGl9yt931DRr7LekkPTenbBuddFqQTtKTHPNsIzPBLJb7JREPjN7N1vr6wJbFMOgk3/ZJmvbpTHU6Ew4RyjY3qTe2mUsspG4k9eaYEeI8og8+nbEwm2t7ggYXIAkacCAIFy/Uoif2VBYdmXMaMpG3TDoyr2XSG5nLoiNz9n22RktjgwXxptCyhAV+4rxRLwouNwSttjbh9RhOwhgBdiaYIO7YLtlHFhkxm++riIHcj1oCU4BF2DRn7izYJLYgAMo555jIWyYA2s21el0AMnJ2b7YHoA1K/i0BkFHOEqei1jgZOa9xWm8bDWgIM+D+3MuQ5ZhBx9qeRQGJlp40tQU38+zlNOFutltWNl7DkPxDLrp/YT1u4gDIgMLGbp7k66KwUeUFXEbZC7iMJCNZEfkZKgmllFuqLMDn4E6jQFyrG5AN9KurG/R10B/mHiQx3lHdplFK3WajqBV7Rt6Fmz1GPSHNfuKokDy2ZXhBhiNgojkOCaISMoa/rxKHMy7QaGY71sxHI7mLvPQEoNHYoQ8FKZ4qF2sau7llr6x4yi7W7L2jYs3ebr5WViAqakleL+dqzfPbme87j2FaUMyYp6BoDsDEFQa5dL4QDZWXgflsUsZkKYZPuSrjLAaBelUu/+tVufyvl7PTsD0CvaN8Ua+UfFGjqMV2vQ2xpK0RaECRbRJZUeyqaCaC/4eRBhkzALCxHfRBAtB3cgDmzxkyF1e9qELkMbMnhGGvqGRMr8rJmF6VkzG9kpMxev0dJWN65SRjilpO19vN6k9c99tGXWLLZXDIxJwTIQiybC7fizghK/6ZsokkOiE6Vn5aQQhU5WxMr8LZGF3trVwqAm3QoG8IgUAGpSBQQYvn9HreO87JnQYAbkzqCUYBZ1hNTAlzKRdYoA+ffz84ORo01eqrEKuC2nKAJ9/BjwqR2D4aYcAsZoMLl2nX1e3hSFfTsKJwpNcrnJbQVbS9VDj6mZZI002FpiWuvg5fLS+h199PXkKvl5OXKGjllV7PfUOJoFBTrdEGt3tse0EY0KNoSvD8UVm4+6BvmFBVSTC55qBmSklJ6PUKpyT0+m7OySsrnZJTEnrj/aQkdPUGmOIxqKBVTXoj75TE1Uyo6N84LIrkvu0tlGSrhCgDC1d56HDd3B4VuJRSb1Q4DaE3KpyG0Bs5Ownbo877SUPIOVUG6hS0bkVvbAiibI06t4TNZR5C+QvYg2+Y0ZlnyWUiT8kIF9uegP+IhT64tvcRNet15LoIyBO+jw6DozhaWEw6Qm9UOB2hNyqcjtAbZacjtPeTjtAbpaQjtILWhuiN3Sz+dcHAOK+pKpbl/qPhkg+ExTIwhU6aybByxPaRD7aS+gJXBPtOFIRFFU5M6I0qJya0shMT2gad+pawSCslMaEVtExE14paJsLticdl6nOhCAPJ0NHSgz6kXZ4h15ssr6RIaJpuZYYHtlwAnSb1PGJK6CxmoYau5ezsJPKWBQe1KmdEtLIzItrPjEiabio0I2JcGt3hTb/buUR/+9rvfs49K6K9o6yIVkpWRCtotYau5ZwVWa9cwsrpOXWEXCEJBrnNKVjnlLXRv4K/jErwDqEPaVo+04Hnxje5QR6x2kjT6uAQaM363T5qHPhTzMk+Oqp/+l5QQEKrcmZG281Pe2XlV3ZmpvmOMjPNUjIzWkGLRfRm3pkZsPcdSjlBD3KPuX21DoRysKkXogxobnN75ChAXIpQgDhc28MOtJoTVgwONaucq2lWOVfTzNl92R6HkoIRVcKc0o3wZqE7Rl8Yl0NUQ7efjM6dkbsF3nxzbtemznsVD8pW/Njr3id/eCr/F3L28nu3g61FB1dD1Lm+vgS/6+LSUEHmjuPk8XLxbbnc+a3j+YgFcd8BXdbpKp3G0YzLtQFyMeSBxew5UUULLgUngKMPO+yXklVKJuhjfrBSgpXKgchXUHJZRKT/1QuHZDUzkvfmv3xEYEmMiAMCLFg+XFaxkQwRxpyFwwhSh574qN5oD46klEf0hjmZ4bE58qiIdvS1PuaJtEkOsiLyU7eGUsotSrI4gpJ06+XXCxneGvavBnn2dJKv+8P29KZOyy3HnP+0f1GnLigOUK0/NWykYRVUguuIPQDL4J11DrGC926OsQkCezxwZiNmm+pddiOY+rY34UrFyDwUMDFhBIOexj5QNoP0OYBrBKzSUcXeY1DaQzxV+iO/MeA8V9BNCjD/sFPxVUA3tzcApAFd/ar79YsxGOYNu613FERrlRBEczAXN8SzCMzfazwhFzDD75VIxLlW0E4Ieivv8Fr4kjwstcGzF+UFL26IX+oglwPOuFoHSLA5DQJsoC8eAlPSocW8wVNvVTm+1qpyfK1Vdnyt9Y5qoVul1EJrBe2DoLeSQqVZgUgaqsomWgrgU7lF3dMhHnlyyxYw1sLto7DNZZ2N2hpKhkIeKLuHRlZRwf5WlaugW1Wugm6VXQV9+I6qoFvlVEEXtSVCKynikBWMQqsoqrMAS09tg692zQSIssjcVj4dDzapJmERBOCRV1TNc6vKNc+tKtc8H+7mPCQhTzB3E2+al9Ua30UBRfgl9qQbR/I+zzEIrrhQSpGrIwVXavLKF1E6RLbg38/2lBMeBkdUly+61YqQQ8Yia9sYCDO1ZvId1Vkb2x6Ik3xa31zJO0Xzu2zNg2GxKP4l3RFKVHXemp6LHnv978+0hzq6pPQ+4rReVxsPtcc2A9+VRhpIebLxkfqxS52Z6y38vnTCo58uAPvio7voKOYhHom/MduSX2XwBmgErB/WW+ra56cbmvZEImqZWn9XP94RxXzYJ7I4fBuHp0dR4+iSBGUoBbfK07zj2JM4LrakgV8Evrx3DgpfjwvW+S3wI18vS+I6xPBvSRk+pK1G/BdCOhZZXpdwHjOQxfaQAzI/ce/mbq9ZLjrz5YJRDvK+AQuEPPwIwk6nHfMqv19P/iiNORLKO7knFHkO4/16CaEWjePJ7fdgJMFACmbuVE73kwj+/AnAhJQo9YELTV2hID4+CuAmPpTqIT6YghlKANWO1cZA7TEFl/npcDKTG3CFqKzUEEexZpIU1GmLmhJoJWnbI9e2MIHD5lEE5cHjqa8jaj2qL9BkJt/bev4fAAAA//8DAFBLAwQUAAYACAAAACEAs76LHQUBAAC2AwAAHAAIAXdvcmQvX3JlbHMvZG9jdW1lbnQueG1sLnJlbHMgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACsk81qwzAQhO+FvoPYey07bUMJkXMpgVxb9wFke/1D9WOkTVq/fUVKEocG04OOM2JnvoXVevOtFTug8701ArIkBYamsnVvWgEfxfbhBZgnaWqprEEBI3rY5Pd36zdUksKQ7/rBs5BivICOaFhx7qsOtfSJHdCEl8Y6LSlI1/JBVp+yRb5I0yV30wzIrzLZrhbgdvUjsGIc8D/Ztmn6Cl9ttddo6EYF90gUNvMhU7oWScDJSUIW8NsIi6gINCqcAhz1XH0Ws97sdYkubHwhOFtzEMuYEBRm8QJwlL9mNsfwHJOhsYYKWaoJx9mag3iKCfGF5fufk5yYJxB+9dvyHwAAAP//AwBQSwMEFAAGAAgAAAAhANBVdpIsBwAADSIAABUAAAB3b3JkL3RoZW1lL3RoZW1lMS54bWzsWluPGzUUfkfiP1jznmZmcq+aolwp7W672t0W8ehknBk3nvHIdnY3QkioPPGChASIB5B44wEhkEAC8cKPqdSKy4/A9kwm48RDKd2iCu1G2vjynePP5xwfn0xy442LmIAzxDimSd/xrrkOQMmcBjgJ+87902mt6wAuYBJAQhPUd9aIO2/cfP21G/C6iFCMgJRP+HXYdyIh0uv1Op/LYciv0RQlcm5BWQyF7LKwHjB4LvXGpO67brseQ5w4IIGxVHtvscBzBE6VSufmRvmEyH+J4GpgTtiJUo0MCY0Nlp5642s+IgycQdJ35DoBPT9FF8IBBHIhJ/qOq/+c+s0b9UKIiArZktxU/+VyuUCw9LUcC2eFoDvxu02v0K8BROzjJl31KvRpAJzP5U4zLmWs12q7XT/HlkBZ06K71/EaJr6kv7Gvv9ce+k0Dr0FZs7m/x2lvMm4ZeA3Kmq09/MD1h72GgdegrNnewzcng44/MfAaFBGcLPfR7U63287RBWRByS0rvNduu51xDt+i6qXoyuQTURVrMXxI2VQCtHOhwAkQ6xQt4FziBqmgHIwxTwlcOyCFCeVy2PU9TwZe0/WLl7Y4vI5gSTobmvO9IcUH8DnDqeg7t6VWpwR58vPPjx/9+PjRT48/+ODxo+/AAQ4jYZG7BZOwLPfH1x//+eX74Pcfvvrjk0/teF7GP/32w6e//Pp36oVB67Pvn/74/ZPPP/rtm08s8AGDszL8FMeIg7voHBzTWG7QsgCaseeTOI0gLksMkpDDBCoZC3oiIgN9dw0JtOCGyLTjAybThQ345uqhQfgkYiuBLcA7UWwADyklQ8qse7qj1ipbYZWE9sXZqow7hvDMtvZox8uTVSrjHttUjiJk0Dwi0uUwRAkSQM3RJUIWsXcwNux6iOeMcroQ4B0MhhBbTXKKZ0Y0bYVu4Vj6ZW0jKP1t2ObwARhSYlM/RmcmUp4NSGwqETHM+CZcCRhbGcOYlJEHUEQ2kidrNjcMzoX0dIgIBZMAcW6TucfWBt07UOYtq9sPyTo2kUzgpQ15ACktI8d0OYpgnFo54yQqY9/iSxmiEBxRYSVBzROi+tIPMKl09wOMDHc/+2zfl2nIHiBqZsVsRwJR8zyuyQIim/IBi40UO2DYGh3DVWiE9gFCBJ7DACFw/y0bnqaGzbekb0cyq9xCNtvchmasqn6CuKyVVHFjcSzmRsieoJBW8Dlc7ySeNUxiyKo0312aITOZMXkYbfFK5ksjlWKmDq2dxD0eG/ur1HoUQSOsVJ/b43XNDP/9kzMmZR7+Cxn03DIysf9j25xCYiywDZhTiMGBLd1KEcP9WxF1nLTYyiq3MA/t1g31naInxskzKqD/rvKR9cWTL760YC+n2rEDX6TOqUolu9VNFW63phlRFuBXv6QZw1VyhOQtYoFeVTRXFc3/vqKpOs9XdcxVHXNVx9hFXkIdsy1d9AOgzWMerSWufOazwISciDVBB1wXPVye/WAqB3VHCxWPmNJINvPlDFzIoG4DRsXbWEQnEUzlMp5eIeS56pCDlHJZOOlhq241QVbxIQ3yJ3iqwtJPNaUAFNtxt1WMyyJNZKPtzvYRaKFe90L9mHVDQMk+D4nSYiaJhoVEZzP4DBJ6Z5fComdh0VXqK1not9wr8nICUD0QbzUzRjLcZEgHyk+Z/Ma7l+7pKmOa2/Yt2+sprpfjaYNEKdxMEqUwjOTlsTt8yb7ubV1q0FOm2KfR6b4MX6skspMbSGL2wLni1FF65jDtOwv5iUk241Qq5CpVQRImfWcuckv/m9SSMi7GkEcZTE9lBoixQAwQHMtgL/uBJCVyPXloXlVyvnLCq0ZOv5W9jBYLNBcVI9uunMuUWGdfEKw6dCVJn0TBOZiRFTuG0lCtjqe8G2AuClcHmJWie2vFnXyVn0Xjy5/tGYUkjWB+pZSzeQbX7YJOaR+a6e6uzH6+mVmonPTC1+6zhdREKWtW3CDq2rQnkJd3y5dYbRO/wSrL3bvJrrdJdlXXxIvfCCVq28UMaoqxhdp21KR2iRVBabkiNKsuicu+DnajVt0Qm8JS9/a+16azhzLyx7JcXZFshCSypymnR0xzn9FgnTcJz05JtqdNGiDJMVoAHFzIlGkzTv7FcZHEjrMF1OVVCFqtagrmeIXLDmwhnAX43woXEnplWXsXwrostykQF8XKGT5zWJE1ckupXLNnRfnZj8HR5mvdLJ3q0U2KvhBgxXDfeddtDZojvzWqud3WpNZsNN1atzVo1AatVsObtDx3PPTfk/REFHutzIFTGGOyzn/7oMf3fv8Qbz6wXJvTuE71p4m6Fta/f/D86t8/SKtIWv7Ea/oDf1Qbjb12remP27VupzGojfz22B/ITN6eDt5zwJkGe8PxeDpt+bX2SOKa7qBVGwwbo1q7Oxn6U2/SHLsSnDviIs/BuS02UXnzLwAAAP//AwBQSwMEFAAGAAgAAAAhAIOpl5xYBAAAwgwAABEAAAB3b3JkL3NldHRpbmdzLnhtbLRXTW/jNhC9F+h/MHSuYkmR7URYZxHHdZNF3C2qLHqmJMoiTIoESflji/73DinRUjbBIt42l5iaN/NmRD7OKB8+Hhgd7bBUhNdzL7wIvBGuc16QejP3vjyt/CtvpDSqC0R5jefeESvv483PP33YJwprDW5qBBS1Slg+9yqtRTIeq7zCDKkLLnANYMklQxoe5WbMkNw2ws85E0iTjFCij+MoCKZeR8PnXiPrpKPwGcklV7zUJiThZUly3P24CPmWvG3IkucNw7W2GccSU6iB16oiQjk29qNsAFaOZPe9l9gx6vz2YfCG191zWZwi3lKeCRCS51gpOCBGXYGk7hPHL4hOuS8gd/eKlgrCw8CuhpVPziOIXhBMc3w4j+Oq4xhD5JCHFOfxTE88pN/YcPpjxQwIiuYsiujS1WF+TPiASxW6qM6jc2c0NrFIowqpkyJbxpKexxgPGFuBUZ5vh5z4vE2bnAiPrD9D9bKsV1TdQo8kk0i2PaOTNMuTh03NJcoolAPSHoE6R7Y68xcO2fzYJT5Yu9nbblFSs4Ctv4GW9pVzNtonAssc7jX0wyDwxgYoiBIUHRco324kb+oirZDAFoKLxstUIw3JEiUwpbZ35hQjqG2fbCRi0PWcpaXDJWqofkJZqrkApx2CLZhFXba8QhLlGstUoBzY7nitJafOr+C/c30HHVTCBe8ibD/tV2nbmyGiRgw25Vm/XfMCm8oaSd5+eibAZg8nw5TfJuIwSyQp8JM5jFQfKV5B8Sn5im/r4lOjNAFG23X/QwXfKwDXJvNnkM/TUeAVRrqBbXqnZPYkVpSINZGSy4e6ANm8WzJSllhCAgJaW4N8iOR7u8/3GBUwwt8pb6PwX+AMt/fyCWS5XXCtObs/igr2+n84yfFQvvAhUii3+JNz7VyD4HIZRIu4rdSgb0Gms9kynL6GXK/CKO6k/By5W0XRZNlV1tXDEjPe/5BuZUQ9Ym3EHWKZJGi0Nh8AY+ORye2C1A7PMHQxPETSJnOg77eAYojSFWyvA2wrYLbxLHFp13SN5Kbn7Tzkq1boMJ9OXKaZYfkbNC7RonuJRCtW5xLGcRdJav1ImLOrJktdVA19dwBBF/y8k3af+u3ZJxoO3176R2RFZH1x7X9JzbFnpAChIOmnt53mqEyNXvAaCdHKLtuEc4+STaVDE6LhqYDPRvuQbaIOiywWtZh9QLl5UfDuFr0tcraB36WzXfa22Nni3jZxtklvmzrb1NgqaDQSuv4WboBbGnvJKeV7XNz3+AtTuwnKTJNlOxRAbbw1dFNCjXYJPsA0wgXR8DUuSMHQwQynyCq784bxxBv9zNdgxlk8ZzDfBu7uPQu2iv+mFjOscgLqTI8s62fQRVs4JQr6hYBxpbl02C8WC+Ok4PmDmb1xN9/C4Da6u7JXCyb0CZ608N9xNAsW1+G1Hy1XMz++Wsz862kw8WeTIJ5GYRj+Og3/6e6l++fj5l8AAAD//wMAUEsDBBQABgAIAAAAIQBCVOZU2AMAAEsSAAASAAAAd29yZC9udW1iZXJpbmcueG1sxJbNjqQ2EMfvkfIOLe4z5hsabc+qh+5eTZRsImXyAG5wN2hsQMb0xzPsYW/JNc+WJ1nbYGCG3RUwq8wFg+36+U+5yuV37y8EL06IlmmerTTjVtcWKIvyOM2OK+2vx92Nry1KBrMY4jxDK+2KSu393c8/vTsHWUX2iPKJC87IyuBcRCstYawIACijBBFY3pI0onmZH9htlBOQHw5phMA5pzEwdUOXbwXNI1SWnBPC7ARLrcFFl3G0mMIzNxZAG0QJpAxdOoYxGeKAJfCHIHMGiP+haQxR1mSUC4SqAcieBeKqBiRnHukrP+fOI5lDkjePZA1J/jzSIJzIMMDzAmV88JBTAhn/pEdAIH2qihsOLiBL9ylO2ZUzdVdhYJo9zVDErVoCseLJBA+QPEbYihUlX2kVzYLG/qa1F9KD2r5pWguExy3Ll1sCdGG4ZMqWjvFdbb7Jo4qgjEmvAYow92OelUlatKcDmUvjg4mCnL7ngBPBat65MEam2reOtk29DR1wjPxm7wiulX+faOgjdlMgWosxEp6vqZQQHsHdwrNc03OuMfLwUQBzAHAjNLJYKIbfMEDUZbfgpCPTSnHqXRGctHOsMfIMfCmmB4irSQjTUjpEI8x7rDJmcTINp/YICFvIYALLNmlq4mHkQaCIdo9YBxjOo/Y8E0w0zWlOC7yS3h4Wx9cl6geaV0VHS19He+iO7LO4PU1gNQnfP4TK14n5M4EFP8lJFDwcs5zCPeaKePoueAYu5A6IJw9k0chXdJH9In6alwMWL3G1EEeidsdvgXBfMgoj9rEii2dfDzyV+G2SwwOK+BWSis76wrg+METvKYJPYoqgZKVYNjhBHlbm1rk3tmaoATFCKszSX9EJ4cdrgdSc5LqnafybGMNirJ7LSIHVDN3b2EvbsesRfBIDKW9qUQErMC/mYeht/a27lRqkRmVu1Hb8jrsjbee+whixlvjIC5wa+u+fz23/L5HqxejQTC/+oKJJM/GbonuleaZUksDsKG/blquLuaCZDCTrpXijE+/dr9dLa1M78JXiP00Vb9j2DPVmp94IN+FaD9c/QP3f/05VbxruDPVWT70ThkurSYH/O3BM35+h3u7Ub7ZLf2cY4ZtEDhc7Q73Ti/vl2nWt5Y9I2umRY1tzstbt1Ju7nb9e7/w3iRxHn5O1XqfeNXe+E+pvE/eONydr/X7k3Nsuv928iXrXHpe14FkVbVQt5FOUVFEAZJUO4krWcNlp24bn+JZuvazJD0KAFCcXk2v8fkKUV09RTFVFbB3SG+scU0tTQ/I7E9Lqtq7pd18AAAD//wMAUEsDBBQABgAIAAAAIQBc6ap0IQ0AALKAAAAPAAAAd29yZC9zdHlsZXMueG1szJ1Lc9s4EsfvW7XfgaXT7iGRbclyJjXOlOPYa9fYGc/I2ZwhErKwIQktH37Mp18ABCVQTVBsEPbOxQ+K/SOAf3cDTVLkz788J3HwSLOc8fR0dPj+YBTQNOQRSx9OR9/uL999GAV5QdKIxDylp6MXmo9++fT3v/389DEvXmKaBwKQ5h+T8HS0Kor1x/E4D1c0Ifl7vqap+HDJs4QU4t/sYZyQ7Ee5fhfyZE0KtmAxK17GRwcHs5HGZH0ofLlkIf3CwzKhaaHsxxmNBZGn+Yqt85r21If2xLNonfGQ5rnodBJXvISwdIM5nAJQwsKM53xZvBed0S1SKGF+eKD+SuIt4BgHOAKAWUifcYwPmjEWliaHRTjObMNhkcFxa4wBiEoU4mhSt0P+kuYGK4+KaIXD1RqNpS0pyIrkqyZxGeOIU4NYOVjMwx8mk+IG7XgDfEmkhkn48foh5RlZxIIkvDIQjhUosPwp9JG/1J/0WW2Xw6L/WMbyDzFqn0ToRjz8QpekjItc/pvdZfpf/Z/6dcnTIg+ePpI8ZOx0dLYueB58JVnGn0ZiMyV5cZYzAj9ZnaV5i0GY72wby8PEJH0QHz4SMdo0ffdt3mRvNi1YJJgkezc/k4Zj3c7qt9H69ea/aq+droosIXLGvEpd4lO6vBEi0WheiA9ORwfyUGLjt+u7jPFMpKfT0U8/6Y1zmrArFkU0NXZMVyyi31c0/ZbTaLv990vlAXpDyMtU/D05manhj/Po4jmka5mwxKcpScShv0qDWO5dsu3Blfl/a9ihHrM2+xUlMmsHh7sI1XwU4kha5EZv25nlTt/VXqgDTd7qQNO3OtDxWx1o9lYHOnmrA314qwMpzGseiKWRSMBqf3gYQN3HsUQjmmMJNjTHEktojiVU0BxLJKA5FkdHcyx+jOZY3BTBKXho80LD2ScWb+/m7p8j3Lj7pwQ37v4ZwI27P+G7cffndzfu/nTuxt2fvd24+5M1nlsttYJrEWZpMTjKlpwXKS9oUNDn4TSSCpYqZf3w5KRHMy+d9ICpMpueiAfTQqL+3+8hKkjd5/NCVlwBXwZL9lBmNB/ccJo+0pivaUCiSPA8AjNalJllRFx8OqNLmtE0pD4d2x80ZikN0jJZePDNNXnwxqJp5Hn4aqKXpLBxaFIWKxkkzINTJyTM+PCmceItP9ywfPhYSUjwuYxj6on11Y+LKdbw2kBhhpcGCjO8MlCY4YWBoZmvIdI0TyOlaZ4GTNM8jVvln77GTdM8jZumeRo3TRs+bvesiFWKN1cdh/3P3Z3HXF58GNyOOXtIiVgADJ9u9DnT4I5k5CEj61UgTwe3Y80+Y4/zmUcvwb2POW1D8rWuVy5yLnrN0nL4gDZovoJrw/MUXhuepwDb8IaH2K1YJssF2pWfemZeLorWoFWkXkE7J3FZLWiHRxsphnvYNgAuWZZ7C4N2rAcP/iqXs1JOH5lv28rhDduyhofVblby2jyN9NBKeaXSTxq+elnTTJRlPwaTLnkc8yca+SPOi4xXvmaG/JGSpFfIXyTrFcmZqpUaiP5TfX3bQnBL1oM7dBcTlvrR7eJdQlgc+FtBXN3f3gT3fC3LTDkwfoCfeVHwxBtTnwn8x3e6+KefBp6JIjh98dTbM0+nhxTsnHmYZCoSjzyRxDKTpczLHKp4v9KXBSdZ5Id2l9HqRo6CeiLOSbKuFh0eYkvkxSeRfzyshhTv3yRj8ryQr6C69wIzThvm5eI/NBye6r7ywMuZod/KQp1/VEtdZe0PN3yZ0MANXyIoNcX0IP3XQ2cbuOGdbeB8dfY8JnnOrJdQnXm+ulvzfPd3ePGneTzm2bKM/Q1gDfQ2gjXQ2xDyuEzS3GePFc9jhxXPd389uozieTglp3j/yljkTQwF86WEgvmSQcF8aaBgXgUYfoeOARt+m44BG36vTgXztAQwYL78zOv07+kqjwHz5WcK5svPFMyXnymYLz+bfAnocikWwf6mGAPpy+cMpL+JJi1osuYZyV48IS9i+kA8nCCtaHcZX8qvkPC0uonbA1Keo449LrYrnC+Rv9OFt6ZJls92eTgjSuKYc0/n1rYTjrJs3ru2z+x+RZPhZfRdTEK64nFEM0uf7LaiXp6vSahP04PLfb1Oe96wh1URzFebs/0mZnaw17Iu2Btm+w/YNuazow6zWxqxMqkbCr9MMZv0N1Ye3TCe7jferiQalsc9LeExZ/stt6vkhuVJT0t4zA89LVWcNiy74uELyX60OsJJl/9sajyL8510edHGuPWwXY60sWxzwZMuL2qESnAWhvJqAVSnX8zY7fsFj90eE0V2Ciac7JTecWVHdAXYH/SRyZkdkzTV8TZ3T4C8rxbRvTLn7yWvzts3Ljj1/1LXtVg4pTkNWjmT/heuGlnGPo69040d0Tvv2BG9E5Ad0SsTWc1RKclO6Z2b7IjeScqOQGcrOCPgshW0x2UraO+SrSDFJVsNWAXYEb2XA3YEOlAhAh2oA1YKdgQqUIG5U6BCCjpQIQIdqBCBDlS4AMMFKrTHBSq0dwlUSHEJVEhBBypEoAMVItCBChHoQIUIdKA6ru2t5k6BCinoQIUIdKBCBDpQ1XpxQKBCe1ygQnuXQIUUl0CFFHSgQgQ6UCECHagQgQ5UiEAHKkSgAhWYOwUqpKADFSLQgQoR6ECtvmroHqjQHheo0N4lUCHFJVAhBR2oEIEOVIhABypEoAMVItCBChGoQAXmToEKKehAhQh0oEIEOlDVxcIBgQrtcYEK7V0CFVJcAhVS0IEKEehAhQh0oEIEOlAhAh2oEIEKVGDuFKiQgg5UiEAHKkR0+ae+RGm7zf4Qf9bTesd+/0tXulF/mF/lNlGT/qi6VXZW/+8ifOb8R9D6xcOJqjf6QdgiZlydorZcVje56pYI1IXP3867v+Fj0gc+dEl/F0JdMwXwaV9LcE5l2uXypiUo8qZdnm5aglXntCv7mpZgGpx2JV0Vl/VNKWI6AsZdacYwPrSYd2VrwxwOcVeONgzhCHdlZsMQDnBXPjYMjwOZnHetj3uO02xzfykgdLmjQTixE7rcEmpVp2MYGH1FsxP6qmcn9JXRTkDpacXghbWj0ArbUW5SwzDDSu0eqHYCVmpIcJIaYNylhihnqSHKTWqYGLFSQwJWavfkbCc4SQ0w7lJDlLPUEOUmNZzKsFJDAlZqSMBKPXBCtmLcpYYoZ6khyk1quLjDSg0JWKkhASs1JDhJDTDuUkOUs9QQ5SY1qJLRUkMCVmpIwEoNCU5SA4y71BDlLDVEdUmtzqI0pEYpbJjjFmGGIW5CNgxxydkwdKiWDGvHaskgOFZLUKtac1y1ZIpmJ/RVz07oK6OdgNLTisELa0ehFbaj3KTGVUttUrsHqp2AlRpXLVmlxlVLnVLjqqVOqXHVkl1qXLXUJjWuWmqT2j052wlOUuOqpU6pcdVSp9S4askuNa5aapMaVy21SY2rltqkHjghWzHuUuOqpU6pcdWSXWpctdQmNa5aapMaVy21SY2rlqxS46qlTqlx1VKn1LhqyS41rlpqkxpXLbVJjauW2qTGVUtWqXHVUqfUuGqpU2pctXQrTJiHR0DNE5IVgb/nxV2RfFWQ4Q8n/JZmNOfxI40Cv129QfVy/NR4/ZVkq3f4if0LMWbyCejG15Wi6gmwGqh2vI42r6mSxrIlgX51l96sGqwv11ZHVIZ7DrWB62vFhwC/fbmVOsLWs+oddOxsD63eBCZ/8eo5SDePcb2vCpDxZgf9vrNQunC9y9HFyfSzvpaa/1lvnWgnzv88ly8PM7YZryNz6fCRtcP6iNYOb5Wv9mvo3n9Iav9AD8mRTr3mkFTbBg7JxDok+rL6aw9JrWvHkBxeTr+c6LxvDIm+et8YErVt4JBMrUOij/jaQ6JGHgwJU0bsPFe/LT4zsOvH1q5rj3ztrtf69QqQgZ2tXhLY1lkdbK/d2boTvVx/f2fDlehtqJ9TaJlW9PPGN1+YVU8b3x0Gy0PJLWOi54p9Y2JvdyEXNx1tVoufzvmwWh9ZReutWrGIKw3EH9dpJABP+tWQVUujZ1KhxOfnNI5vSbU3X9t3jemyqD49PFCPp9n5fFE9adVqn6kluRUwbjam+rfbT6p3r+h7xazLD7nubBludePi0JHGBmx1+91uY6qtNq/Uy3MzEHWAbaeQ45ZZtdqGTC1hmQsR53KH3ZGsHoYMl1r1dlsrF5V3qHTvmuikVtvvxu+2QFUW2493GtIzz2yT6qYc2D3O9pM9btMSkW058eB4NjmvV6j1Rvleh8obkIly04FL/S6m7U2jux1peVvT4JSjO/hIs+IsZg+y8qj6U4pBy8OMrVW0uXpA3Sn1LBprf9TLjqpsJWSqPzZtz8WQvV7UNwTpiCXQot0e1TtUz23fNtrWLW/6GctSnXgay9K6FHJyzIvqlVR2v4Rvwfqru6XuUqtXNt7ABdQzLP8aPrnboN3u6M+7PNIcjf+vQ9Z/5Z/+BwAA//8DAFBLAwQUAAYACAAAACEAOwr9lk8BAAD6AwAAFAAAAHdvcmQvd2ViU2V0dGluZ3MueG1snNJRb8IgEADg9yX7Dw3vSnVqTGP1ZVmy520/AOHaEoFrAFf994NaXRdfZC/laHtfjjs2u5NW2TdYJ9GUZDbNSQaGo5CmLsnX59tkTTLnmRFMoYGSnMGR3fb5adMVHew/wPvwp8uCYlyheUka79uCUscb0MxNsQUTPlZoNfNha2uqmT0c2wlH3TIv91JJf6bzPF+RgbGPKFhVksMr8qMG4/t8akEFEY1rZOuuWveI1qEVrUUOzoXzaHXxNJPmxswWd5CW3KLDyk/DYYaKeiqkz/I+0uoXWKYB8ztgxeGUZqwHg4bMsSNFmrO6OVKMnP8VMwLEMYmYv1zriEtMH1lOeNGkcdcZ0ZjLPGuYa/6KlUoTFyPxcsEU8sPYhLSmLW/gWccZal681wYt26sghVuZhYuV9XB8hvnEpQ/h1L+PbRmCSsUgdI1ufwAAAP//AwBQSwMEFAAGAAgAAAAhABM0kfsjAgAAwwgAABIAAAB3b3JkL2ZvbnRUYWJsZS54bWzck01v2kAQhu+V+h8s34PX5iMEBaKmCVIvPVTJD1jWa7zKflg7C4Z/39ldQxyhqriHHgLCHs8yj+Z9Z3z/cFAy2XMLwuhlmo9ImnDNTCn0dpm+vqxv5mkCjuqSSqP5Mj1ySB9WX7/ct4vKaAcJ1mtYKLZMa+eaRZYBq7miMDIN13hYGauow0e7zRS1b7vmhhnVUCc2Qgp3zApCZmmHsddQTFUJxp8M2ymuXajPLJdINBpq0cCJ1l5Da40tG2sYB0DNSkaeokKfMfnkAqQEswZM5UYopusooLA8JyFS8h0wHQYoLgAzxg/DGPOOkWFlnyPKYZzZmSPKHuffmukByt0gRDE+9eFvvrzHgtKV9TDcaUaZr6WO1hTqj8RKDiNOesS4YNKwtz6TDzNtegYelZ+hYosfW20s3Ugk4VYmuFhJAPsrzsffQsgPIe9t6YJK+gBdW3VvbtIuNFUI+tY4A8lPaq1pwymrqQXu/7Cn6AEhaRaKqBLyeMpCKwDiQSMcq0/5PbXCNxiPQGzxYAcbskzxvSKkmN+mMZN7cviMu0xxzpAuM/6YYYETHvO7dZd554Q+s6juQuWLUBxV8jb5ZRTVQWhDtQGen4X6tZiRMZmSCf4KjCZRxlWO2MAd4sizN+R5HZRER75j5nY+fbxw5O7vjkTO9Y7EuT8JaCQ9ft7BB5mfWB62Jf+wzY+4zZOw1fE7ZJuH+/Cft7kLYPUbAAD//wMAUEsDBBQABgAIAAAAIQAY2U4kUgEAAIYCAAARAAgBZG9jUHJvcHMvY29yZS54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACMkl1PwjAUhu9N/A9L77d2IxCyjJKo4UoSEyEa72p7gMb1w7Yy8NfbTRgQuTDZTXee8/Q9Z6umO1UnW3BeGj1BeUZQApobIfV6gpaLWTpGiQ9MC1YbDRO0B4+m9Pam4rbkxsGTMxZckOCTaNK+5HaCNiHYEmPPN6CYzyKhY3FlnGIhHt0aW8Y/2BpwQcgIKwhMsMBwK0xtb0QHpeC90n65uhMIjqEGBTp4nGc5PrEBnPJXG7rKGalk2Fu4ih6LPb3zsgebpsmaQYfG/Dl+nT8+d6OmUre74oBoJXjJHbBgHF3qVDMFosJnL9sF1syHedz1SoK421PPPuV7opj+NsYlgrkK/4XaPgdb2X4wWnREf6wO0/9eAiKJqcvfGY+Vl8H9w2KGaEGKUUqGaT5c5KSMDyFvbb6L/pNQHQL805iXZHxpPApol/jyz6E/AAAA//8DAFBLAwQUAAYACAAAACEA6FZfgngBAADJAgAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcUstOwzAQvCPxD1Hu1KFAW9DWCLVCHHhJDXC2nE1i4diW7Vbt37MmEIK4kdPurHc8MzFc7zud7dAHZc0yP50UeYZG2kqZZpm/lLcnizwLUZhKaGtwmR8w5Nf8+AievXXoo8KQEYUJy7yN0V0xFmSLnQgTGhua1NZ3IlLrG2brWklcW7nt0EQ2LYoZw31EU2F14gbCvGe82sX/klZWJn3htTw44uNQYue0iMgf06YGNgBQ2ih0qTrkBcFDA8+iwcCnwPoC3qyvAj9fzIH1Jaxa4YWMFB6fzucLYCMAbpzTSopIufIHJb0Nto7Z06fYLBEAGx8BMrBBufUqHpKQcQv3yiQpZ8D6irR50Xjh2sBnSeDQwUYKjSvyzmuhAwL7AWBlOycM8bGhIr738OJKu05ZfK38Bkc231RsN05IknA2vbgcGx6NYEMoVuRg0DAAcEc/xOt0Ae2aBqvvM38HKcLX/mXy09mkoO8zs2+MjA9Phn8AAAD//wMAUEsBAi0AFAAGAAgAAAAhADKRb1dmAQAApQUAABMAAAAAAAAAAAAAAAAAAAAAAFtDb250ZW50X1R5cGVzXS54bWxQSwECLQAUAAYACAAAACEAHpEat+8AAABOAgAACwAAAAAAAAAAAAAAAACfAwAAX3JlbHMvLnJlbHNQSwECLQAUAAYACAAAACEAEpeRGFoSAADExAAAEQAAAAAAAAAAAAAAAAC/BgAAd29yZC9kb2N1bWVudC54bWxQSwECLQAUAAYACAAAACEAs76LHQUBAAC2AwAAHAAAAAAAAAAAAAAAAABIGQAAd29yZC9fcmVscy9kb2N1bWVudC54bWwucmVsc1BLAQItABQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAAAAAAAAAAAAAAI8bAAB3b3JkL3RoZW1lL3RoZW1lMS54bWxQSwECLQAUAAYACAAAACEAg6mXnFgEAADCDAAAEQAAAAAAAAAAAAAAAADuIgAAd29yZC9zZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAQlTmVNgDAABLEgAAEgAAAAAAAAAAAAAAAAB1JwAAd29yZC9udW1iZXJpbmcueG1sUEsBAi0AFAAGAAgAAAAhAFzpqnQhDQAAsoAAAA8AAAAAAAAAAAAAAAAAfSsAAHdvcmQvc3R5bGVzLnhtbFBLAQItABQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAAAAAAAAAAAAAAMs4AAB3b3JkL3dlYlNldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQATNJH7IwIAAMMIAAASAAAAAAAAAAAAAAAAAEw6AAB3b3JkL2ZvbnRUYWJsZS54bWxQSwECLQAUAAYACAAAACEAGNlOJFIBAACGAgAAEQAAAAAAAAAAAAAAAACfPAAAZG9jUHJvcHMvY29yZS54bWxQSwECLQAUAAYACAAAACEA6FZfgngBAADJAgAAEAAAAAAAAAAAAAAAAAAoPwAAZG9jUHJvcHMvYXBwLnhtbFBLBQYAAAAADAAMAAEDAADWQQAAAAA=','Weekly_PM_Checklist_SplitAC_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#ff6b6b;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#ff6b6b;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">AIR FILTER INSPECTION &amp; CLEANING (Per Daikin Airfel Manual: Every 2 Weeks)</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">SAC-02 filter: Remove, inspect, and clean with vacuum or lukewarm water – dry in shade before reinstalling</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">SAC-03 filter: Remove, inspect, and clean with vacuum or lukewarm water – dry in shade before reinstalling</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">SAC-04 filter: Remove, inspect, and clean with vacuum or lukewarm water – dry in shade before reinstalling</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DSAC-01 filter: Remove, inspect, and clean with vacuum or lukewarm water – dry in shade before reinstalling</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check filter frame/housing – no bypass gaps; filter properly seated after reinstalling</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record filter condition: [  ] Clean  [  ] Slightly Dirty  [  ] Very Dirty – flag for replacement</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">TITANIUM APATITE DEODORISING FILTER – VISUAL CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect titanium apatite deodorising filter (where fitted) – no damage or saturation</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note: This filter requires cleaning every 6 months and replacement every 3 years per Daikin manual</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE SYSTEM CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Condensate drain pipe outlet – confirmed draining freely (pour water into drain pan to test)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Drain pan – no algae slime, debris, or standing water accumulation</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No water leakage from indoor unit or drain pipe joints</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">INDOOR UNIT CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Front panel and air inlet grille – clean, no dust buildup blocking airflow</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Supply and return air vanes – moving freely and in correct position</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No ice formation on indoor unit coil (freeze-up = check filter or refrigerant)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DSAC-01: Ceiling cassette discharge grille – clean and free of dust</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Remote controller/thermostat (KW-86N3 for DSAC-01) – display clear, batteries OK</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">OUTDOOR UNIT CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Condenser coil fins – no heavy dust, dirt, or leaves blocking airflow</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Outdoor fan – spinning freely, no rattling or vibration</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Service clearance around outdoor unit maintained (min. 300 mm sides, 500 mm discharge)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Refrigerant pipe insulation at outdoor unit – no cracking, peeling, or damage</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">21</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No signs of refrigerant oil leaks near pipe connections</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">ELECTRICAL QUICK CHECK</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">22</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Supply voltage at isolator: _______ V  (Expected: 220–230V, 1-phase, 60Hz)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">23</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">No loose wires, corrosion, or damage visible at outdoor unit terminal cover</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">BELT / SHEAVE CHECK</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Note: NOT APPLICABLE – All Daikin Airfel split AC units use direct-drive fan motors (indoor cross-flow and outdoor propeller types). No belts or sheaves are present. Weekly belt inspection is not required.</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">LUBRICATION</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">Note: NOT APPLICABLE – All fan motors in Daikin Airfel split AC units are permanently sealed with factory-lubricated bearings. No oil or grease application is required at any maintenance interval.</td></tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">DOCUMENTATION</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">24</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record all filter conditions and cleaning status for each unit in weekly log</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">25</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note any outdoor unit or indoor unit abnormality and raise corrective work order</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">26</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record voltage reading and any deviations from expected range</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr></tbody>
</table></div>
    </div>

    <div id="ppm-sac-panel-monthly" style="display:none;padding:1rem 0;">
<div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:.8rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid #ff6b6b;">
  <div>
    <div style="font-family:'Rajdhani',sans-serif;font-size:1.1rem;font-weight:700;color:#ff6b6b;">3 MONTHLY PREVENTIVE MAINTENANCE CHECKLIST</div>
  </div>
  <span style="font-family:'Share Tech Mono',monospace;font-size:.7rem;color:#ff6b6b;background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.25rem .6rem;border-radius:4px;white-space:nowrap;">51 ITEMS</span>
</div>
<a onclick="hvacPpmDl('UEsDBBQABgAIAAAAIQAykW9XZgEAAKUFAAATAAgCW0NvbnRlbnRfVHlwZXNdLnhtbCCiBAIooAACAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0lMtqwzAQRfeF/oPRtthKuiilxMmij2UbaPoBijRORPVCo7z+vuM4MaUkMTTJxiDP3HvPCDGD0dqabAkRtXcl6xc9loGTXmk3K9nX5C1/ZBkm4ZQw3kHJNoBsNLy9GUw2ATAjtcOSzVMKT5yjnIMVWPgAjiqVj1YkOsYZD0J+ixnw+17vgUvvEriUp9qDDQcvUImFSdnrmn43JBEMsuy5aayzSiZCMFqKRHW+dOpPSr5LKEi57cG5DnhHDYwfTKgrxwN2ug+6mqgVZGMR07uw1MVXPiquvFxYUhanbQ5w+qrSElp97Rail4BId25N0Vas0G7Pf5TDLewUIikvD9Jad0Jg2hjAyxM0vt3xkBIJrgGwc+5EWMH082oUv8w7QSrKnYipgctjtNadEInWADTf/tkcW5tTkdQ5jj4grZX4j7H3e6NW5zRwgJj06VfXJpL12fNBvZIUqAPZfLtkhz8AAAD//wMAUEsDBBQABgAIAAAAIQAekRq37wAAAE4CAAALAAgCX3JlbHMvLnJlbHMgogQCKKAAAgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJLBasMwDEDvg/2D0b1R2sEYo04vY9DbGNkHCFtJTBPb2GrX/v082NgCXelhR8vS05PQenOcRnXglF3wGpZVDYq9Cdb5XsNb+7x4AJWFvKUxeNZw4gyb5vZm/cojSSnKg4tZFYrPGgaR+IiYzcAT5SpE9uWnC2kiKc/UYySzo55xVdf3mH4zoJkx1dZqSFt7B6o9Rb6GHbrOGX4KZj+xlzMtkI/C3rJdxFTqk7gyjWop9SwabDAvJZyRYqwKGvC80ep6o7+nxYmFLAmhCYkv+3xmXBJa/ueK5hk/Nu8hWbRf4W8bnF1B8wEAAP//AwBQSwMEFAAGAAgAAAAhAF7dtFueGgAAokEBABEAAAB3b3JkL2RvY3VtZW50LnhtbOxd63LiSJb+vxH7DhneiA1XrF0gbsaeKU9IQpQ97QI3pjwz+2cikRLQWCg1qZRddHRM7DvsG+6TbF4kDAaKi0RKZcodXQghpVKZ0ncu3zkn//inbxMPPCMSutj/dKJ9LJ8A5NvYcf3Rp5Ov/fZ58wSEFPoO9LCPPp1MUXjyp+t//7c/vlw52I4myKeANeGHVy+B/elkTGlwVSqF9hhNYPhx4toEh3hIP9p4UsLDoWuj0gsmTqlS1spiKyDYRmHIrmdC/xmGJ3Fz9rftWnMIfGEn8wZrJXsMCUXfXtvQdm6kXrosNZcbquzRELvDirbcVHXnphol3qulhmp7NcR6tdRSfb+WVtxcY7+WKsstXezXUnW5peZ+LS09TpPlBxwHyGc/DjGZQMq+klFpAslTFJyzhgNI3YHruXTK2iw3kmag6z/t0SN21qyFSdXZuYWL0gQ7yKs6SSv400lE/Kv4/PPZ+bzrV/L8+GN2BvK2uyy73GUJfaNeSJNzyTZjJ09vxcAiRq1EkMfGEfvh2A1m6DDZtzX24zhp5Pl7A/A88ZLjXgJty1dtHbS15DS8NrhN9+O5m3iy599vUStvMZu8idkZ23Rh8ZpJTybsCX698F5DMze42pbgkzRQWWqgYaMthUXSRjNuo2S/vt28HXfL1yppR84Kb8d9HVhtSwx825m5BpxopyYq1aQf/IOfPtdW6FBnvFtzyRyV+LmQwjEMZy+NbHG4JRAkLdbmWpQPmIftGZ7xNtFug1afNTidzM1hMEr3on4mOApeW3PTtXb7CtkvXHnaoa34hZ8HoTBdZx7GMGBIPrGvbkc+JnDgsR6x1xewNxCIGeD/sgeZf4hN9E3s589PvDH0+IYTAQ6JJ9dMCRxgZ8o/A/ZD7SqABN6yd+ii3KzqutE6EXuZCKVib/zH9l4xhdPpfToply8q1bplzXa10BBGHuW/NNih+qW4SnBP+Mc/bHbYM2TPns0AHZGT0vUfS7Nf5T9ye1AS/5qh+LSxh0lyaq12UTFr/NSXq/C32d5ysscMF/eVZo3S6+r5l26nfwPue9aj1enfPlrgi37b6VsdvWNawLyxzF/ubh/6/CQqT5U9XDtE/M6LMESvI1GZjc3rSMh98yPxEDC9BuguASb2HZcLaPaMga++S0Nw+qCb5+XKGRCf1fizdgZaYkNbGB7WOYLx0CJ8hug0YE/liMDJA2W6l+xJdr3+AMDv21zc8p2ML83f4qswgDa7QkBQiMgzOrkGoAXdJ9cHmzoVBsjz5oZE3ZCxKR4ib6v+qRu1gk2iaXXBo+t5cOV7Twde/BE3M/D+wi7BFDCtXG6W+XstO+18g7IT7AiDYTezysU3HCQ94jjuIX5G+Nunk4bYkN0RzQic+3QCI4plQx4a0n3PHWBK8WTfs4k7Gu99addnOIduVp9e2/L0x/1O5zO4OPwDz2QP9xcoJi8eUTF5K2Yuue3Vv8u251pj3+4wfkp6WmZ//KShS0Lawy9xDz04/038aGIvmvhzvy/s8PGNAX1n9u0x+Tbrw+xJ/Exch2+O2CdrQ3a9Uq/E4jCD3fKCyXUof0eXJduSYDSrcu+SYJy9Sta35dmRr0oyUm/mZvZAr/z9zdwkwxRfxZb/xsNmx++vuMVVDcUHrpT47TU3tnJcvifx18HaPHr/GnEPBrlaAUyinxnfnMnP2P/m4l+S62TdOU3lyLcgRcqGvZLtsPMP2att39bmO31bTS4ulD0ztz7To2yK1b2v9SK/r1xRUDb29wT/g429spHnt6Hs5r6noC6+8/JNWtvry4yel9lVVmrFFe4sfzOe4oifWvFPrTg3rbjZuJC3s7C33ryor9itcctu+93VcmJr7qMrb1Ap+0QMolbWK9VCSWQ+osvXCcdOMvW2hyB5+ziK2fa4fd6u1y4b24Ct/v0ByscR2RZ/8akzqP6PPQSQeAaVDKTx4wykOUb2U4Bdn+4xouI9VTKi5o8zot1fCj2ShWQbVo9kp9sH+40mFxRKRrMoxMQWo9lDPOYiXD+c/EMey1vaQqK21rkKRCMFkZ7r9GSuWTwE0E8GLVZPtn5GWpdWpV3d4hlppfP27GjD6Lc90L6961s90L/p9rpfP9+AB6v3eGtaWc78Brvsh9KlNs1fOrfRXu84vV5k/7aDvZUKzqa7W+dB3u/pFDCDnxGALgHsRWG3F4IhYZMIPQ9EW/GeH/ZB/FXyc9Otp/Nabe/W2atzqnxOK2Xlps6l8zml96S2Nmgx7wp/1nmND4o/FVX4k85Xtow/f4HheIY8Ly4dAx9FlEAPOIjtG/FQbNcHXvSEXiBhkwvZXvB///O/gLh+yIDLd4BDpmAYed6UHxmOoYNUQVI6E/zAkJTOrD0wJKWzENNDkrVBkL4rSMrB7KHXVVWQlC33PCOsYlQCE8QQigOOjwFlJkZ4BgJEhpjIAO4zwCw5tmMCfY5VtodHI9cf/QEQFHjQRsAdAgdO4Ag5ilDJSmfBHBaVrHR89WFRycqbcrY2iNf3hEpWZiz0LqhUU4RKVjqDYBmVTA9BP8GkMY441VUKPUyl1sQDpjnOBByB2PcBYgiFGAgxLYkyY47HscqTVaFQxkZHtp3b4BDJF4XSWRAZoNB7ot42DXYOLBq9rqtCocyorbjjvQRPZjabjQlh2hIzvriOZGN/6DIzLUR2xOAnRExJYsgjDTsMBtMAhiEYweA7ju31L9M+b3rGhka2nUvH7hwYhtJZDelhqL1BhL4nGGpnxjrsAkMNRTDUzjZIlcMQgx0n0YbsJFlHeIN4AoPL7C4HUsQdQjyxkyIf+mwfM84U4U47Y1Mi286lYxEOizvtjP38u+POOuWwSBiTO0/aVhrI2r/t653br1+Afq+zbQu0rG6r27t9uO18TghUrn/cdh7uLbN/2+2sf893fyCOiL5o50JfXKgSRFnTF4mvkLoU+m40AZDXx2CCx0HYwcTlVnoipph8QtAeC1o1diiyA2fCS5VgKjJn0S4yZ9HOmbMwykfEWbTTWR974lBTFQ5lzlkMQfV8gn1mZts8RJTBiuvbroNiUrUR/8hVYcJG4SrmMCaCOAVcJ/DBaYjhE9DKYMLU5iXS9UzwrAnDqijqwxBR8gWFK6NcYDLDKOdMZhjl4yEzDDE9yuHqUg1cGeUNnpid4arDNZ+YIBXV9l5xqRfTpugZMbipgimnXGXAhzT6YwekYF9nRr4yw94QVldhAWmd6VoIQMqZ1zDK67TLIoFP3oa9Uc6MEZFQJa80kMO1nB3caXW7PWB2b+/AqfWo33d7er/b+/DGmgf/CSfBH4B5Z+kdZvKvf9d3fii0DTL8XUmpHPJy6LVWViWmMkuWiXseB0cPCdOdAXv3kCceSzc2+tEzDHgYEOYuaNcDTJ8GThTSMzDBniMCgxw0IG4IoG1Hk0jKLFVyKp0BdWA5lc7+OaycEtm8ecopbYMUf0+QpOWTrqEoX8PQss7X0IPAmwIfn8vw5yGGE+5iFPgjrHhEAMVL0BRGZMi1ag5fTHnGL/wgh0Bh6LNNBm6KcEkrcBqHoaUzdA6MSzmncRja8fAghpYLD6IpyuMwtKyJEJGYzqAlYnAUTcCQoZPQhwbI52X3hS4koqAFBIWUQc9oTJEv3ZPscIZTkwEPlibon5FLVEVLG1qB+RBDKzAfYmh58yGV4+FDDC2dOr8vHilK4jC0rAmRR0Tc4VQqP0LP4dAjVB1OuCI/hBRxrSfJ7Bjw0t38GI5ZIkpREf5UikxwVIpMcFTyJjgqR0RwVHIhODRF6RpGJZ3iv4w/cXI8ODWRK5IvTAYpiFL04QokQSMCnOiY4Gg05i4iFIZzXibJyQbMngvhhGEVr3nvRERRbqtRKTLPUdngIckXl/LmOSo/eY5tpkkpz9H92p8jOsxup2V1HiyFPEf1iHiOSj48h6KsHqOSNc/xKpCEaixC6jmfkRjxktTgDkebhmeAvX/PiH2K2guC4FAlk9IZQQeWSUXmNKp5cxrVDRL7PcFPNR9OQ1E2j1HNmtOQqc1vwEf4BT38cs7XJAl5MqEs/RIGBMpcw6EX8doxvFqVLAMMcERfIFHlOawWmcmopjNoDoxGeTMZ1SNiMqr5MBmKUjqMqiomYzV94Q45xUH/ABzM8zkAxZEt+IwQDKZgzFQkVWhUZB6jWmQeo5o3j1E7Ih6jmk6F3xeNFCV2GNWseQxdBGtITyGP2Ji+VnYJ+cp43LXIE8oUoUytyGxFrchsRS1vtqJ2RGxFLR+2QlU+Ri2dcr9O56FjOO8DGjKjbOBBZle5YcxGcI/PkCBmaQ3Z9hRASqE9RordQLUiUxO1DY6OfEEob2qi9pOa2GaalFITMRmh86oKPf22Ax7+9tC3vmRfh96oHxEHUcuFg6ioyrWoZcxBrF6FuC1cfHMROzJkeeEeX7ZbN5pev41xXnPi4grL65ZHFu5J6ZHkQnHiekwI8nIPQ2RT6MsCDyQuru+NoKxUHXruRBWBX0tnaR1YShaZLKnnTZbUN+gQ7wkn67mQJRVVCSD1jMmS7+HkfrD4iq7ZoeN+PZHgHrhBhj0R9BDX2bj3xA3tMSQjBMQKagsFKyMfD0JKIpsya2bo4RdFKF0vMolUT2dnHhil8yaR6kdEItXzWdVEVTpMPWMSaTUYSS9LcbDxHxwFQ6GY8jQdWWXDx8Am0H5y/dEZCKFYzECmMjP0xL7P1Ft1Scz1IpNa9SKTWvW8Sa3GEZFa9XSm1r7oqCo5p541qWX5IqCHEhiAU3eYlPRBzockyAdBj3udRe1e9r+ybMBGkfmtRpH5rUbe/FZjnbJaJHDJ3bXcyIwZk1AkrzSQw7XkWu5Z7d7tZ6und/qJV9m8sczvLBK8+7RvkMLvSc40Mqu5vJOcUZWEJQbk4Fq4XM4UlIBczzTZqIHT3nmNPSYfroBU1MNIqLogCUC9An+XfxtV+DBgT8KcDr+tgzp0F6vYrWt6O/UenG5qbGtToT8NXJtX59O0OjMSmHzYeQxS3uO1qoKjjYwp0mw7l85OPbAGkLGxtrMouDgierGRD72oKsWpoYRe3FoUzHmOfwqDmTCoNstMGNRq71gYpDPsDywMisyhXuTNoYpLHYkwuMiHQ1WVcHahhEOdVWzonVcrP42A7xkBVY77Wq3+bnH/osisrHiBCov7ebOyF0fEyl7kw8qqSu27UMLKrsb9nxr/KuSvlYXG33i/Gv9FkRnniyIzzhd5M87NI2KcL9IZpnshvwdD2kO+gwhy7uEIGQTBJzEkTCaoSrC8yJqLfogVfM/1ZXK3jT1HBmu/xKtX+5hMoOdNwamPeUBhSMEnMMLYAVJEqMImcUZRsalZZHK6mTc53Tyi5MtmLsmXFVXJl8105teKaBgP2ZRg37UBQUPijhDhCSQeQ1dAUSjjlBn+iOg/HrAcx+CFZ2DoQYLiOD5ZjytZ/ZoN1zNSlZDZLHJCZnODIzBfYMo7IbO5QZ6+K2DKLK1yF2CqqkrJa6azDpaBqYOBWDuER+CFwEeQLADUHBKBU37gJ4lZru8wa5FiokwvytjyyLZz6ZjMA8NPOjMiPfxcbhCm7wl+LtOp7/vCj6pMt8t0BsAy/PTmsUb64uAER0zVuQKSub8CkqcHv8sd1VK5Nrcv9uzxPdUKONU+1sDTSFTUbkH3ia9kHCBbFUhdZmyCZNu5dAzbYUHqMmMyZneQWqdBFgmQco8svswsOFXCl7zSQA7XUmSxdWeZ/d6tqd8dKrD48oiIpMtciKSqqvS+ywPViGT2No3rQHL7HAlDnjMlzG4nE9dnG/NKMuTrXDsYy5IROKJim1dvU2WoXxaZ3bgsMrtxmTe7oR8Ru3GZzizZF45U5dNdZsxhrCZtvyAosuzCSCwZ+ow9Ckc7sNirSerH/Xjla+sbX2EAOVegUuEccqVafjwD2nkwhiE6A43yzW9CM+doqEol14vMp+hF5lP0vPkU/Yj4FD0XPqWqKutL3+ACyhYNYwWMwwwgke+LxZMjQthApIVGfU9o7KFh4tAA/2p81BbcGaUkPOlfzY81XRkyFpnQ0deZ44VAxrwJHf2ICB09H0JHVRKUnjGh831knLdH+WLMIu6RfS8ISpqsR5zsFoUXfThBgQcpAr07daBYZJpJLzLNpKez59KDorFBx3hPoGjkQzOpSgYysqaZpC+PoRywIcNGlzLMO50HQ7lGI18jOvJkNazXAlnsEM55s21FIGQUmUYyikwjGXnTSMYRVSoxcqlUUlWVmWKkM0GWQShZgfPFJVzXcv0wYuoNj0teqslnj+EwwZ4xgjRemEoV/hS5PIZR5PIYRt7lMcwjKo9h5FIeo6oqC8LIuDzG9SMi7nAKELPWxqURwZHvcCyaDzfm9CWb23HeHKaRsTGRbeeKXJPBzJjv2B2B1umHRUKb3ANpzMyqOUhsklcayOFaCqT5Ypk3ekcE0si15x/6va9m/2uP7cg6pMY8ItbGzIe1UZUFY27wqOyhAb96H0WUJ9eDB1zrRVRWpg6RHRF0xrXhFx5uw9dWmbChEEY4xiHibkpFQsgsMkFiprNODiyE8iZIzCMiSMxcCJKaqowXM+uMl+48BzJDoSFCtLQARXzJEAFENiYEh1w7ZmclgKQKg4rMR5hF5iPMjE2InTGotUF6vicMauXCR9RUpb20Dpn2IjJ+55yBp42PtckEeO4/I9eRJQv+C2iVjxdsZ1KpjO+dURbxovUMnEYwUGWht4rMUbSKzFG08uYoWkfEUbRy4ShqqpIeWumsgGVguudgxKOJMaGLlhm3xvjqRB605TqXIitCFdoUmZFoFZmRaOXNSFhHxEi0cmEkaqpyGlpZMxKz5F0TuZ6IP4NhiChFr3YZR5rAQ340YehD0Yi4dJooPvHKZVzzeXYZWClctKyVsXWRbeeKTFBYeRMU1k+CYptpUkpQGNZdn1fmv7H0RwvorT9/feh/sTr99W/z7tO+zhz/Yad90wxmRk7Mz6Ar+uOKGYyfsVmnLvl/cc+SqV0dj9zBFF2BTrcP9Pv7u1tTN+4sgeo60zLjwg0Lc/+yZfXRPXt5rbtkiLytLrkYtJzpsIAw8FwKdJPJPwd5ITi9+2vrb59/1ZqPd7+cgbu/9v/786+VWvyF/aKLLx9AFCLguATZ9Nwh7jOXnxST8CPoYDBAHi8cFkSeh6ahCCkKxwg+oxDwWOvZunwfgcGOPCeIx1w7clk+5EOfqftuyMQtBQT9M2IXcT5m+Vqus2B+2NfyIGistO7C3VeDV13o33Y7Wc70OjPph53pTZOWWcEFhQAcU7SbkHBV3se+2GsTHIbnS+uxr7nqIeF3yCZYIudC5BPrBwd+ROYPcGU9iCMWViIgTIieAJEJ9JmF6k0BX9YVOWdsqGw2TtNzLxrwchlcpAwYFjJ7TYqlEUEwFF5rXlYOBkzy2dIBzqRNIml4PJrKR7F6PsE+Hef9HIrIuynAdCzWyZXVPrk4JqypTKXvOlewaOSn9I1HKTOGff5ZWSd9e9aXbt8CZrfT73Xv7qweM4z6N1bvS/ehr/czj9dqH5F/zsrHP6cqy97K2j/XQ0zYifhgSrAQgKcyh70k8tZnC2kMIGU3P+UHOu4so4Hw9E0OXEPwwmuGnuq6/vGuV64ywfkEBYW5x8Ds4xBLnvxCeuusInvr2nl769obGK73BE/tXJZ4q6lKdW9nvMTbbFWfPlOTJjikTFk8/eUv581Gp8qgKU53CBEFAS+efsbX+2GINAXDyBdhFLKaepyONVfETREqtTMOBMi2c+vcpYVApbwXIGsfUd3Idi51I2uqcs3bWdeNvEdkiMkEiEMY5sCRj0Nm0z67kKlEbxUqriiN+Wo0X7otC9R5ADygGNhCr0KEMFPQxo6yVR7aRS4e2S5y8ch2zsUjzfIRFY9sp1Po98UkVann7TcmQaNcrVhNkdu7FyatdjOZ2Ocx7iKSgmLubZvDG2basQ9QLoNPbz1wC8+j2bqolmN/0RpXc7f3Rb/b2Y237iLXv7/tzneuDcDXba671QKJfCTm43Z3vSHZ+3CMCa/RCcDb+9i/ZwDodda5G3c0nq1kqUZemOWM7cNsO1fg8ppmOefymmZ5nYYvGvnp+41H6SBRFAM5XEu+31bX/MrjXjLmXs3y8YR8m+J5Ua8bKCoLYZY3OMR2tld6yMbEkYvPxcLjDFA0CZiYo+JLXFZaukviEoHMlIEOJ/M4ETofK+JhRfm5ZrnAQeFmucBB4WY556BwUzse0sks50M6KSoSYJazJp2+Bg6kCDA5TefYbyJRirtL+M9nc1wT5GA0wWxEJEJRZI9913aZdsBriKpCo3Qm6YHRqMAck6nlzDGZ2gaR+p7QSMuFY6orqhZgallzTD3ohtxhS3hwLY+sfcHkCTAoQiQEQx6ow/QmBw0Z3iCf/c/0IYeNgzt0kQOcSFBLdOyGCZApQiOtwNySqa2zPAuBRjlzS6Z2PNySqeXCLdUV1Q0wtay5pe6Ar9PLE3Q5mvDK7aE78s/xcAiYIsQLunuIR1oK+shzQ0X5uaZWYNrI1ApMG5naYWgj+cKuvWhWuursKgId4o3ZVGkNrmy8BR52hCHlp/gmMEq8sSGTlR7iZ4S/fToRXr/Y1S2mfN6PJxry0JDue+4M/fY6m/DU931Pdn02nOhm9eni+dni9Mf9TpePxfzwLwiMeETF5K2YueS2V//+RmSIb3cYPyU9ZTJLnDR0SUh7OBE7Hpz/Jn40sRdN/LnfF3b4+MZgZt7s22PybdaH2ZP4mbgO3+TeYtaG7Hq9XBPHvt2tVSqvTSRnbiu0K8V3aCROZnKD5h9frXaRRKXPDlkjAfnALffpWfeYDEqaWxC73wW+jBfIS8prM5n4wPojXJezdUzivwVp+LItZfd3AFqQLmrua05+u6DJrAP7KBz8gcxsuCvpjOzl4X541UF66NlFLz/CYG8lHavb6AvxgKwfKtGzkD2Q9wsQMq+yjh5+k1PNZlq+WmO2XW8m+BSM2HvMbxkHrBdiBiUGz75JPJh95fg9+zJGkKG8uCmBrBjTua+jiIdsx7Ap5EQIZqKDtyB2O9jmSMibdn1071Kb9bDaSLBW3p7YHGBnKjbYKREvkHf9/wAAAP//AwBQSwMEFAAGAAgAAAAhALO+ix0FAQAAtgMAABwACAF3b3JkL19yZWxzL2RvY3VtZW50LnhtbC5yZWxzIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArJPNasMwEITvhb6D2HstO21DCZFzKYFcW/cBZHv9Q/VjpE1av31FShKHBtODjjNiZ76F1XrzrRU7oPO9NQKyJAWGprJ1b1oBH8X24QWYJ2lqqaxBASN62OT3d+s3VJLCkO/6wbOQYryAjmhYce6rDrX0iR3QhJfGOi0pSNfyQVafskW+SNMld9MMyK8y2a4W4Hb1I7BiHPA/2bZp+gpfbbXXaOhGBfdIFDbzIVO6FknAyUlCFvDbCIuoCDQqnAIc9Vx9FrPe7HWJLmx8IThbcxDLmBAUZvECcJS/ZjbH8ByTobGGClmqCcfZmoN4ignxheX7n5OcmCcQfvXb8h8AAAD//wMAUEsDBBQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAd29yZC90aGVtZS90aGVtZTEueG1s7Fpbjxs1FH5H4j9Y855mZnKvmqJcKe1uu9rdFvHoZJwZN57xyHZ2N0JIqDzxgoQEiAeQeOMBIZBAAvHCj6nUisuPwPZMJuPEQyndogrtRtr48p3jz+ccH59McuONi5iAM8Q4pknf8a65DkDJnAY4CfvO/dNpresALmASQEIT1HfWiDtv3Hz9tRvwuohQjICUT/h12HciIdLr9Tqfy2HIr9EUJXJuQVkMheyysB4weC71xqTuu267HkOcOCCBsVR7b7HAcwROlUrn5kb5hMh/ieBqYE7YiVKNDAmNDZaeeuNrPiIMnEHSd+Q6AT0/RRfCAQRyISf6jqv/nPrNG/VCiIgK2ZLcVP/lcrlAsPS1HAtnhaA78btNr9CvAUTs4yZd9Sr0aQCcz+VOMy5lrNdqu10/x5ZAWdOiu9fxGia+pL+xr7/XHvpNA69BWbO5v8dpbzJuGXgNypqtPfzA9Ye9hoHXoKzZ3sM3J4OOPzHwGhQRnCz30e1Ot9vO0QVkQcktK7zXbrudcQ7fouql6MrkE1EVazF8SNlUArRzocAJEOsULeBc4gapoByMMU8JXDsghQnlctj1PU8GXtP1i5e2OLyOYEk6G5rzvSHFB/A5w6noO7elVqcEefLzz48f/fj40U+PP/jg8aPvwAEOI2GRuwWTsCz3x9cf//nl++D3H77645NP7Xhexj/99sOnv/z6d+qFQeuz75/++P2Tzz/67ZtPLPABg7My/BTHiIO76Bwc01hu0LIAmrHnkziNIC5LDJKQwwQqGQt6IiIDfXcNCbTghsi04wMm04UN+ObqoUH4JGIrgS3AO1FsAA8pJUPKrHu6o9YqW2GVhPbF2aqMO4bwzLb2aMfLk1Uq4x7bVI4iZNA8ItLlMEQJEkDN0SVCFrF3MDbseojnjHK6EOAdDIYQW01yimdGNG2FbuFY+mVtIyj9bdjm8AEYUmJTP0ZnJlKeDUhsKhExzPgmXAkYWxnDmJSRB1BENpInazY3DM6F9HSICAWTAHFuk7nH1gbdO1DmLavbD8k6NpFM4KUNeQApLSPHdDmKYJxaOeMkKmPf4ksZohAcUWElQc0TovrSDzCpdPcDjAx3P/ts35dpyB4gambFbEcCUfM8rskCIpvyAYuNFDtg2Bodw1VohPYBQgSewwAhcP8tG56mhs23pG9HMqvcQjbb3IZmrKp+grislVRxY3Es5kbInqCQVvA5XO8knjVMYsiqNN9dmiEzmTF5GG3xSuZLI5Vipg6tncQ9Hhv7q9R6FEEjrFSf2+N1zQz//ZMzJmUe/gsZ9NwyMrH/Y9ucQmIssA2YU4jBgS3dShHD/VsRdZy02MoqtzAP7dYN9Z2iJ8bJMyqg/67ykfXFky++tGAvp9qxA1+kzqlKJbvVTRVut6YZURbgV7+kGcNVcoTkLWKBXlU0VxXN/76iqTrPV3XMVR1zVcfYRV5CHbMtXfQDoM1jHq0lrnzms8CEnIg1QQdcFz1cnv1gKgd1RwsVj5jSSDbz5QxcyKBuA0bF21hEJxFM5TKeXiHkueqQg5RyWTjpYatuNUFW8SEN8id4qsLSTzWlABTbcbdVjMsiTWSj7c72EWihXvdC/Zh1Q0DJPg+J0mImiYaFRGcz+AwSemeXwqJnYdFV6itZ6LfcK/JyAlA9EG81M0Yy3GRIB8pPmfzGu5fu6Spjmtv2LdvrKa6X42mDRCncTBKlMIzk5bE7fMm+7m1datBTptin0em+DF+rJLKTG0hi9sC54tRReuYw7TsL+YlJNuNUKuQqVUESJn1nLnJL/5vUkjIuxpBHGUxPZQaIsUAMEBzLYC/7gSQlcj15aF5Vcr5ywqtGTr+VvYwWCzQXFSPbrpzLlFhnXxCsOnQlSZ9EwTmYkRU7htJQrY6nvBtgLgpXB5iVontrxZ18lZ9F48uf7RmFJI1gfqWUs3kG1+2CTmkfmunursx+vplZqJz0wtfus4XURClrVtwg6tq0J5CXd8uXWG0Tv8Eqy927ya63SXZV18SL3wglatvFDGqKsYXadtSkdokVQWm5IjSrLonLvg52o1bdEJvCUvf2vtems4cy8seyXF2RbIQksqcpp0dMc5/RYJ03Cc9OSbanTRogyTFaABxcyJRpM07+xXGRxI6zBdTlVQharWoK5niFyw5sIZwF+N8KFxJ6ZVl7F8K6LLcpEBfFyhk+c1iRNXJLqVyzZ0X52Y/B0eZr3Syd6tFNir4QYMVw33nXbQ2aI781qrnd1qTWbDTdWrc1aNQGrVbDm7Q8dzz035P0RBR7rcyBUxhjss5/+6DH937/EG8+sFyb07hO9aeJuhbWv3/w/OrfP0irSFr+xGv6A39UG429dq3pj9u1bqcxqI389tgfyEzeng7ec8CZBnvD8Xg6bfm19kjimu6gVRsMG6NauzsZ+lNv0hy7Epw74iLPwbktNlF58y8AAAD//wMAUEsDBBQABgAIAAAAIQDkKNo1YQQAANwMAAARAAAAd29yZC9zZXR0aW5ncy54bWy0V9ty2zYQfe9M/0HD59LiRbdwImd0sWpnrCYTOtNnkARFjACCA4CSlU7/vQuQEOnYzVhp/WKBe3bPLoGDXfr9h0dGBwcsJOHl3PGvPGeAy5RnpNzNna8PG3fmDKRCZYYoL/HcOWHpfLj+9Zf3x0hipcBNDoCilBFL506hVBUNhzItMEPyile4BDDngiEFj2I3ZEjs68pNOauQIgmhRJ2GgedNnJaGz51alFFL4TKSCi55rnRIxPOcpLj9sRHiNXmbkDVPa4ZLZTIOBaZQAy9lQSpp2djPsgFYWJLDj17iwKj1O/reK173yEV2jnhNeTqgEjzFUsIBMWoLJGWXePSM6Jz7CnK3r2ioINz3zKpf+fgyguAZwSTFj5dxzFqOIUT2eUh2Gc/kzEO6jfUnP1dMjyCrL6IIQluH/tHhPS6Zqay4jM6e0VDHIoUKJM+KbBhzehnjqMfYCIzydN/nxJdt2vhMeGLdGcrnZb2g6ga6J4lAoukZraRZGt3tSi5QQqEckPYA1Dkw1em/cMj6xyzxo7HrvW0XOdUL2PpraGnfOGeDY1RhkcK9hn7oec5QAxmRFUWnJUr3O8HrMosLVGEDwUXjeayQgmSRrDClpnemFCOo7RjtBGLQ9aylocM5qql6QEmseAVOBwRbMA3abGmBBEoVFnGFUmBb8VIJTq1fxv/gagUdVMAFbyNMP+1WcdObIaJEDDblSb/d8gzrympBXn96OsBk98f9lN8n4jBLBMnwgz6MWJ0o3kDxMfmGF2X2sZaKAKPpuv+hgh8VgEud+RPI5+FU4Q1GqoZteqNk5iQ2lFRbIgQXd2UGsnmzZCTPsYAEBLS2BfkQwY9mn28xymCEv1HeWuI/wRlub/gAstwvuVKc3Z6qAvb6fzjJYV++8CGSSbv4wrmyrp43DcLxzU1TqUY7BMbTIghfQibT6XTx7iXk39lmU281Wr+ErNbT0Ju2NbeVskgP/s/CrrTcB6yJWCGWCIIGW/1pMNQeidgvSWnxBEN/w30krhMLum4DSIYo3cDGW8A0CWZa0hrnZk23SOw63tZDvGiF3vPxzKXbHBa/Q0urGvQoUNXI2Lr4o1EbSUp1T5i1yzqJbVQJHbkHQX/8dBBmn7rtOUYKZGHawT0y8jK+uHS/xloQCclAQki48aJVIxWxVhLeoqpqBJns/LlDya5Qvg5R8JTBB6V5SHZBiwUGCxrMPKBUvyh4t4vOFlhbzy+0trCzjaxt1NnG1jbubBNrm2hbAS1IwDzYw92wS23POaX8iLPbDn9majZB6jmzbsYFqI03hnZ+yMEhwo8wp3BGFHynVyRj6FGPrWCiw1tvGFy8Vk98Naadq6cM+qvB3sonwUbx39Wix1hKQJ3xiSXddLpqCqdEQiepYJApLiz2m8H8UZTx9E5P5VE7+bxZuFgsm0vnj8/wuIH/Wo9n68WNt3ED7yZ0R4vN1H038wPX22zCYLmc+atw/Xd7L+2/Jdf/AAAA//8DAFBLAwQUAAYACAAAACEAZDWk5tUDAABKEgAAEgAAAHdvcmQvbnVtYmVyaW5nLnhtbMSWy46kNhSG95HmHRD7bnMrbprqUXVdRh3lJqXzAC5wFahtjIypyzPMYnbJNs+WJ4kNGOghGQFdmtlgsH0+/xyf4+P3Hy4EayfEipRmS928N3QNZRGN0+y41P943t35ulZwmMUQ0wwt9Ssq9A8P7354fw6zkuwRExM1wciK8JxHSz3hPA8BKKIEEVjckzRitKAHfh9RAujhkEYInCmLgWWYRvWWMxqhohCcNcxOsNAbXHQZR4sZPAtjCXRAlEDG0aVjmJMhCxAAfwiyZoDEH1rmEGVPRrlAqhqAnFkgoWpAWswj/cfPufNI1pDkzSPZQ5I/jzQIJzIMcJqjTAweKCOQi092BASylzK/E+Ac8nSf4pRfBdNwFQam2csMRcKqJRA7nkzwAKExwnasKHSplywLG/u71l5KD2v7pmktEB63rFguAOjCccGVLRvju9p8Q6OSoIxXXgMMYeFHmhVJmrenA5lLE4OJgpy+5oATwWreOTdHptr/HW2behs64Bj5zd4RXCv/OtE0RuymRLQWYyS8XlMpISKCu4VnuabnXHPk4aMA1gDgRmhksVAMv2GAqMtuyUlHppXi1LsiOWnnWHPkGfilmB4gLichLFvpkI0077GKmMfJNJzaIyBtIYcJLNqkqYmHkQeBIjo9Yh1gmEbteSaZaJrTFi3wSnp7mB/flqgfGS3zjpa+jfbUHdlneXuawGoSvn8IFW8T83sCc3GSkyh8OmaUwT0WikT6aiIDtWoH5FMEsmyqV3Sp+mX8NC8HLF/iUpNHov4gboFwX3AGI/5LSbRXX08ilcRtUsBDhsQVksnO+sK4OnDEHhmCL3KKpGSFXDY8QRFWhmuvvK1l6kCOkBLz9Cd0Qvj5miM1J7nuWRr/LMewHKvncpJjNWNjGv5qZazrEXySA6loalEhz7Eo5ru1uQ3s9arSUGlU5s3q4o67I23nvsQY8Zb4LAqcGvrnr89t/4+R6sXo0EzPf2OySTP5m7J7qXtWpSSB2bG6bduuIeeCZjKoWF+KNzvxpm0bi2C1voX4T1PFm44zQ73VqQ+2WyPYWP4N1P/591T1lunOUG/31Buus/OcOgW+deBYvj9DvdNT75prZ/t4C99Pjxwhdob6Rafec3au/xjcwvfTI8ex52St26l3Ns4q2HrfJ3IWxpys9Tr1trvzHcezvo96b07W+j3f+xtru/VuEveT1bvOuKwFr6poo0qrnrKkygJQVekwLqsaLju9wF4EntnkxKsirLRVa1VL/HpCTBRPWUtVQWz90Rvr/FIrU0PVdyaV1W1d0h/+BQAA//8DAFBLAwQUAAYACAAAACEAXOmqdCENAACygAAADwAAAHdvcmQvc3R5bGVzLnhtbMydS3PbOBLH71u134Gl0+4hkW3JciY1zpTj2GvX2BnPyNmcIRKysCEJLR9+zKdfAAQlUE1QbBD2zsUPiv0jgH93A01S5M+/PCdx8EiznPH0dHT4/mAU0DTkEUsfTkff7i/ffRgFeUHSiMQ8paejF5qPfvn097/9/PQxL15imgcCkOYfk/B0tCqK9cfxOA9XNCH5e76mqfhwybOEFOLf7GGckOxHuX4X8mRNCrZgMStexkcHB7ORxmR9KHy5ZCH9wsMyoWmh7McZjQWRp/mKrfOa9tSH9sSzaJ3xkOa56HQSV7yEsHSDOZwCUMLCjOd8WbwXndEtUihhfnig/kriLeAYBzgCgFlIn3GMD5oxFpYmh0U4zmzDYZHBcWuMAYhKFOJoUrdD/pLmBiuPimiFw9UajaUtKciK5KsmcRnjiFODWDlYzMMfJpPiBu14A3xJpIZJ+PH6IeUZWcSCJLwyEI4VKLD8KfSRv9Sf9Fltl8Oi/1jG8g8xap9E6EY8/EKXpIyLXP6b3WX6X/2f+nXJ0yIPnj6SPGTsdHS2LngefCVZxp9GYjMleXGWMwI/WZ2leYtBmO9sG8vDxCR9EB8+EjHaNH33bd5kbzYtWCSYJHs3P5OGY93O6rfR+vXmv2qvna6KLCFyxrxKXeJTurwRItFoXogPTkcH8lBi47fru4zxTKSn09FPP+mNc5qwKxZFNDV2TFcsot9XNP2W02i7/fdL5QF6Q8jLVPw9OZmp4Y/z6OI5pGuZsMSnKUnEob9Kg1juXbLtwZX5f2vYoR6zNvsVJTJrB4e7CNV8FOJIWuRGb9uZ5U7f1V6oA03e6kDTtzrQ8VsdaPZWBzp5qwN9eKsDKcxrHoilkUjAan94GEDdx7FEI5pjCTY0xxJLaI4lVNAcSySgORZHR3MsfozmWNwUwSl4aPNCw9knFm/v5u6fI9y4+6cEN+7+GcCNuz/hu3H353c37v507sbdn73duPuTNZ5bLbWCaxFmaTE4ypacFykvaFDQ5+E0kgqWKmX98OSkRzMvnfSAqTKbnogH00Ki/t/vISpI3efzQlZcAV8GS/ZQZjQf3HCaPtKYr2lAokjwPAIzWpSZZURcfDqjS5rRNKQ+HdsfNGYpDdIyWXjwzTV58MaiaeR5+Gqil6SwcWhSFisZJMyDUyckzPjwpnHiLT/csHz4WElI8LmMY+qJ9dWPiynW8NpAYYaXBgozvDJQmOGFgaGZryHSNE8jpWmeBkzTPI1b5Z++xk3TPI2bpnkaN00bPm73rIhVijdXHYf9z92dx1xefBjcjjl7SIlYAAyfbvQ50+COZOQhI+tVIE8Ht2PNPmOP85lHL8G9jzltQ/K1rlcuci56zdJy+IA2aL6Ca8PzFF4bnqcA2/CGh9itWCbLBdqVn3pmXi6K1qBVpF5BOydxWS1oh0cbKYZ72DYALlmWewuDdqwHD/4ql7NSTh+Zb9vK4Q3bsoaH1W5W8to8jfTQSnml0k8avnpZ00yUZT8Gky55HPMnGvkjzouMV75mhvyRkqRXyF8k6xXJmaqVGoj+U31920JwS9aDO3QXE5b60e3iXUJYHPhbQVzd394E93wty0w5MH6An3lR8MQbU58J/Md3uvinnwaeiSI4ffHU2zNPp4cU7Jx5mGQqEo88kcQyk6XMyxyqeL/SlwUnWeSHdpfR6kaOgnoizkmyrhYdHmJL5MUnkX88rIYU798kY/K8kK+guvcCM04b5uXiPzQcnuq+8sDLmaHfykKdf1RLXWXtDzd8mdDADV8iKDXF9CD910NnG7jhnW3gfHX2PCZ5zqyXUJ15vrpb83z3d3jxp3k85tmyjP0NYA30NoI10NsQ8rhM0txnjxXPY4cVz3d/PbqM4nk4Jad4/8pY5E0MBfOlhIL5kkHBfGmgYF4FGH6HjgEbfpuOARt+r04F87QEMGC+/Mzr9O/pKo8B8+VnCubLzxTMl58pmC8/m3wJ6HIpFsH+phgD6cvnDKS/iSYtaLLmGclePCEvYvpAPJwgrWh3GV/Kr5DwtLqJ2wNSnqOOPS62K5wvkb/ThbemSZbPdnk4I0rimHNP59a2E46ybN67ts/sfkWT4WX0XUxCuuJxRDNLn+y2ol6er0moT9ODy329TnvesIdVEcxXm7P9JmZ2sNeyLtgbZvsP2Dbms6MOs1sasTKpGwq/TDGb9DdWHt0wnu433q4kGpbHPS3hMWf7Lber5IblSU9LeMwPPS1VnDYsu+LhC8l+tDrCSZf/bGo8i/OddHnRxrj1sF2OtLFsc8GTLi9qhEpwFobyagFUp1/M2O37BY/dHhNFdgomnOyU3nFlR3QF2B/0kcmZHZM01fE2d0+AvK8W0b0y5+8lr87bNy449f9S17VYOKU5DVo5k/4XrhpZxj6OvdONHdE779gRvROQHdErE1nNUSnJTumdm+yI3knKjkBnKzgj4LIVtMdlK2jvkq0gxSVbDVgF2BG9lwN2BDpQIQIdqANWCnYEKlCBuVOgQgo6UCECHagQgQ5UuADDBSq0xwUqtHcJVEhxCVRIQQcqRKADFSLQgQoR6ECFCHSgOq7treZOgQop6ECFCHSgQgQ6UNV6cUCgQntcoEJ7l0CFFJdAhRR0oEIEOlAhAh2oEIEOVIhABypEoAIVmDsFKqSgAxUi0IEKEehArb5q6B6o0B4XqNDeJVAhxSVQIQUdqBCBDlSIQAcqRKADFSLQgQoRqEAF5k6BCinoQIUIdKBCBDpQ1cXCAYEK7XGBCu1dAhVSXAIVUtCBChHoQIUIdKBCBDpQIQIdqBCBClRg7hSokIIOVIhABypEdPmnvkRpu83+EH/W03rHfv9LV7pRf5hf5TZRk/6oulV2Vv/vInzm/EfQ+sXDiao3+kHYImZcnaK2XFY3ueqWCNSFz9/Ou7/hY9IHPnRJfxdCXTMF8GlfS3BOZdrl8qYlKPKmXZ5uWoJV57Qr+5qWYBqcdiVdFZf1TSliOgLGXWnGMD60mHdla8McDnFXjjYM4Qh3ZWbDEA5wVz42DI8DmZx3rY97jtNsc38pIHS5o0E4sRO63BJqVadjGBh9RbMT+qpnJ/SV0U5A6WnF4IW1o9AK21FuUsMww0rtHqh2AlZqSHCSGmDcpYYoZ6khyk1qmBixUkMCVmr35GwnOEkNMO5SQ5Sz1BDlJjWcyrBSQwJWakjASj1wQrZi3KWGKGepIcpNari4w0oNCVipIQErNSQ4SQ0w7lJDlLPUEOUmNaiS0VJDAlZqSMBKDQlOUgOMu9QQ5Sw1RHVJrc6iNKRGKWyY4xZhhiFuQjYMccnZMHSolgxrx2rJIDhWS1CrWnNctWSKZif0Vc9O6CujnYDS04rBC2tHoRW2o9ykxlVLbVK7B6qdgJUaVy1ZpcZVS51S46qlTqlx1ZJdaly11CY1rlpqk9o9OdsJTlLjqqVOqXHVUqfUuGrJLjWuWmqTGlcttUmNq5bapB44IVsx7lLjqqVOqXHVkl1qXLXUJjWuWmqTGlcttUmNq5asUuOqpU6pcdVSp9S4askuNa5aapMaVy21SY2rltqkxlVLVqlx1VKn1LhqqVNqXLV0K0yYh0dAzROSFYG/58VdkXxVkOEPJ/yWZjTn8SONAr9dvUH1cvzUeP2VZKt3+In9CzFm8gnoxteVouoJsBqodryONq+pksayJYF+dZferBqsL9dWR1SGew61getrxYcAv325lTrC1rPqHXTsbA+t3gQmf/HqOUg3j3G9rwqQ8WYH/b6zULpwvcvRxcn0s76Wmv9Zb51oJ87/PJcvDzO2Ga8jc+nwkbXD+ojWDm+Vr/Zr6N5/SGr/QA/JkU695pBU2wYOycQ6JPqy+msPSa1rx5AcXk6/nOi8bwyJvnrfGBK1beCQTK1Doo/42kOiRh4MCVNG7DxXvy0+M7Drx9aua4987a7X+vUKkIGdrV4S2NZZHWyv3dm6E71cf39nw5XobaifU2iZVvTzxjdfmFVPG98dBstDyS1joueKfWNib3chFzcdbVaLn875sFofWUXrrVqxiCsNxB/XaSQAT/rVkFVLo2dSocTn5zSOb0m1N1/bd43psqg+PTxQj6fZ+XxRPWnVap+pJbkVMG42pvq320+qd6/oe8Wsyw+57mwZbnXj4tCRxgZsdfvdbmOqrTav1MtzMxB1gG2nkOOWWbXahkwtYZkLEedyh92RrB6GDJda9XZbKxeVd6h075ropFbb78bvtkBVFtuPdxrSM89sk+qmHNg9zvaTPW7TEpFtOfHgeDY5r1eo9Ub5XofKG5CJctOBS/0upu1No7sdaXlb0+CUozv4SLPiLGYPsvKo+lOKQcvDjK1VtLl6QN0p9Swaa3/Uy46qbCVkqj82bc/FkL1e1DcE6Ygl0KLdHtU7VM9t3zba1i1v+hnLUp14GsvSuhRycsyL6pVUdr+Eb8H6q7ul7lKrVzbewAXUMyz/Gj6526Dd7ujPuzzSHI3/r0PWf+Wf/gcAAP//AwBQSwMEFAAGAAgAAAAhADsK/ZZPAQAA+gMAABQAAAB3b3JkL3dlYlNldHRpbmdzLnhtbJzSUW/CIBAA4Pcl+w8N70p1akxj9WVZsudtPwDh2hKBawBX/feDWl0XX2Qv5Wh7X447NruTVtk3WCfRlGQ2zUkGhqOQpi7J1+fbZE0y55kRTKGBkpzBkd32+WnTFR3sP8D78KfLgmJcoXlJGu/bglLHG9DMTbEFEz5WaDXzYWtrqpk9HNsJR90yL/dSSX+m8zxfkYGxjyhYVZLDK/KjBuP7fGpBBRGNa2Trrlr3iNahFa1FDs6F82h18TST5sbMFneQltyiw8pPw2GGinoqpM/yPtLqF1imAfM7YMXhlGasB4OGzLEjRZqzujlSjJz/FTMCxDGJmL9c64hLTB9ZTnjRpHHXGdGYyzxrmGv+ipVKExcj8XLBFPLD2IS0pi1v4FnHGWpevNcGLdurIIVbmYWLlfVwfIb5xKUP4dS/j20ZgkrFIHSNbn8AAAD//wMAUEsDBBQABgAIAAAAIQATNJH7IwIAAMMIAAASAAAAd29yZC9mb250VGFibGUueG1s3JNNb9pAEIbvlfofLN+D1+YjBAWipglSLz1UyQ9Y1mu8yn5YOwuGf9/ZXUMcoaq4hx4Cwh7PMo/mfWd8/3BQMtlzC8LoZZqPSJpwzUwp9HaZvr6sb+ZpAo7qkkqj+TI9ckgfVl+/3LeLymgHCdZrWCi2TGvnmkWWAau5ojAyDdd4WBmrqMNHu80UtW+75oYZ1VAnNkIKd8wKQmZph7HXUExVCcafDNsprl2ozyyXSDQaatHAidZeQ2uNLRtrGAdAzUpGnqJCnzH55AKkBLMGTOVGKKbrKKCwPCchUvIdMB0GKC4AM8YPwxjzjpFhZZ8jymGc2Zkjyh7n35rpAcrdIEQxPvXhb768x4LSlfUw3GlGma+ljtYU6o/ESg4jTnrEuGDSsLc+kw8zbXoGHpWfoWKLH1ttLN1IJOFWJrhYSQD7K87H30LIDyHvbemCSvoAXVt1b27SLjRVCPrWOAPJT2qtacMpq6kF7v+wp+gBIWkWiqgS8njKQisA4kEjHKtP+T21wjcYj0Bs8WAHG7JM8b0ipJjfpjGTe3L4jLtMcc6QLjP+mGGBEx7zu3WXeeeEPrOo7kLli1AcVfI2+WUU1UFoQ7UBnp+F+rWYkTGZkgn+CowmUcZVjtjAHeLIszfkeR2UREe+Y+Z2Pn28cOTu745EzvWOxLk/CWgkPX7ewQeZn1getiX/sM2PuM2TsNXxO2Sbh/vwn7e5C2D1GwAA//8DAFBLAwQUAAYACAAAACEAQzBIQVEBAACGAgAAEQAIAWRvY1Byb3BzL2NvcmUueG1sIKIEASigAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAjJJdT8IwFIbvTfwPS++3dhCIWbaSqOFKEhMhGu9qe4DG9cO2MvDX2w0YELkw6U13nvPsPWcrJ1tVJxtwXhpdoTwjKAHNjZB6VaHFfJreocQHpgWrjYYK7cCjCb29KbktuHHw7IwFFyT4JJq0L7it0DoEW2Ds+RoU81kkdCwujVMsxKtbYcv4J1sBHhAyxgoCEyww3ApT2xvRQSl4r7Tfru4EgmOoQYEOHudZjk9sAKf81YauckYqGXYWrqLHYk9vvezBpmmyZtihMX+O32ZPL92oqdTtrjggWgpecAcsGEcXOtVMgSjx2cN2gTXzYRZ3vZQg7nfUsy/5kSimf4xxiWCuxH+hts/BRrYfjA47or+Wh+n3LwGRxNTFfsZj5XX48DifIjogg3FKRmk+muekiIeQ9zbfRf9JqA4B/mnMi3gujEcB7RJf/jn0FwAA//8DAFBLAwQUAAYACAAAACEAuga+a3sBAADMAgAAEAAIAWRvY1Byb3BzL2FwcC54bWwgogQBKKAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACcUstOwzAQvCPxD1Hu1GkLbam2RqgV4sBLakrPlrNJLBzbsl1E/54NoSGIGzntznrHMxPDzUejk3f0QVmzSsejLE3QSFsoU63SXX53sUiTEIUphLYGV+kRQ3rDz8/gxVuHPioMCVGYsErrGN2SsSBrbEQY0djQpLS+EZFaXzFblkrixspDgyaySZbNGH5ENAUWF64nTDvG5Xv8L2lhZasvvOZHR3wccmycFhH5U7upgfUA5DYKnasG+YTgvoEXUWFosa6AvfVF4IspIV0J61p4ISOFxy9n13NgAwBundNKiki58kclvQ22jMnzl9ikJQA2PAJkYIvy4FU88gzYsIUHZUjBdDYG1pUkzovKC1cHPr6atxr7HrZSaFyTfV4KHRDYDwBr2zhhiJL1FTG+hZ3L7aaN43vlNzhwulex3johScTVdD4Zeh6MYEsoFmSi19ADcE//xOv2Ato1FRanM38HbYqv3ePk49koo+8rthNGxvtXwz8BAAD//wMAUEsBAi0AFAAGAAgAAAAhADKRb1dmAQAApQUAABMAAAAAAAAAAAAAAAAAAAAAAFtDb250ZW50X1R5cGVzXS54bWxQSwECLQAUAAYACAAAACEAHpEat+8AAABOAgAACwAAAAAAAAAAAAAAAACfAwAAX3JlbHMvLnJlbHNQSwECLQAUAAYACAAAACEAXt20W54aAACiQQEAEQAAAAAAAAAAAAAAAAC/BgAAd29yZC9kb2N1bWVudC54bWxQSwECLQAUAAYACAAAACEAs76LHQUBAAC2AwAAHAAAAAAAAAAAAAAAAACMIQAAd29yZC9fcmVscy9kb2N1bWVudC54bWwucmVsc1BLAQItABQABgAIAAAAIQDQVXaSLAcAAA0iAAAVAAAAAAAAAAAAAAAAANMjAAB3b3JkL3RoZW1lL3RoZW1lMS54bWxQSwECLQAUAAYACAAAACEA5CjaNWEEAADcDAAAEQAAAAAAAAAAAAAAAAAyKwAAd29yZC9zZXR0aW5ncy54bWxQSwECLQAUAAYACAAAACEAZDWk5tUDAABKEgAAEgAAAAAAAAAAAAAAAADCLwAAd29yZC9udW1iZXJpbmcueG1sUEsBAi0AFAAGAAgAAAAhAFzpqnQhDQAAsoAAAA8AAAAAAAAAAAAAAAAAxzMAAHdvcmQvc3R5bGVzLnhtbFBLAQItABQABgAIAAAAIQA7Cv2WTwEAAPoDAAAUAAAAAAAAAAAAAAAAABVBAAB3b3JkL3dlYlNldHRpbmdzLnhtbFBLAQItABQABgAIAAAAIQATNJH7IwIAAMMIAAASAAAAAAAAAAAAAAAAAJZCAAB3b3JkL2ZvbnRUYWJsZS54bWxQSwECLQAUAAYACAAAACEAQzBIQVEBAACGAgAAEQAAAAAAAAAAAAAAAADpRAAAZG9jUHJvcHMvY29yZS54bWxQSwECLQAUAAYACAAAACEAuga+a3sBAADMAgAAEAAAAAAAAAAAAAAAAABxRwAAZG9jUHJvcHMvYXBwLnhtbFBLBQYAAAAADAAMAAEDAAAiSgAAAAA=','3Month_PM_Checklist_SplitAC_CEO_Villa.docx')" style="display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.55rem 1.1rem;background:#c9a84c;border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.75rem;font-weight:700;letter-spacing:.08em;color:#000000;">
  <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
  DOWNLOAD SCHEDULE
</a>
<div style="overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08);">
<table style="width:100%;border-collapse:collapse;min-width:600px;">
<thead><tr style="background:#0f1220;">
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#ff6b6b;padding:.55rem .6rem;text-align:center;white-space:nowrap;letter-spacing:.06em;">#</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.72rem;color:#ff6b6b;padding:.55rem .7rem;text-align:left;letter-spacing:.06em;">CHECKPOINT</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#2abf8f;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">OK ✓</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#ff6b6b;padding:.5rem .5rem;text-align:center;letter-spacing:.06em;white-space:nowrap;">NOT OK ✗</th>
<th style="font-family:'Share Tech Mono',monospace;font-size:.6rem;color:#94a3b8;padding:.5rem .6rem;text-align:left;letter-spacing:.06em;">Remarks</th>
</tr></thead>
<tbody><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">AIR FILTER THOROUGH SERVICE</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">1</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Remove air filters from all units (SAC-02, SAC-03, SAC-04, DSAC-01)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">2</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Wash filters with neutral detergent in lukewarm water – rinse and dry fully in shade</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">3</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect filter mesh – no tears, perforations, or permanent clogging; replace if damaged</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">4</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Clean filter housing/slot with soft damp cloth before reinstalling filter</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">5</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Reinstall filters correctly – confirm secure seating with no bypass gaps</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">6</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Record filter condition and service date in maintenance log</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">TITANIUM APATITE DEODORISING FILTER – INSPECTION</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">7</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect titanium apatite deodorising filter on each unit – note condition</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">8</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">If 3-month check coincides with 6-month interval: perform full clean (soak 10 min in lukewarm water, dry in shade)</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">9</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Note replacement interval: Replace every 3 years – record installation date in log</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">INDOOR COIL (EVAPORATOR) – INSPECTION &amp; CLEANING</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">10</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Remove front panel – inspect evaporator coil for dust, mold, or debris accumulation</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">11</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Apply no-rinse foaming coil cleaner to evaporator coil surface – allow to drain into pan</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">12</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check aluminum fins for bending or damage – straighten with fin comb if required</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">13</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Verify coil drainage into condensate pan – no blockage or bypass</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">14</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">DSAC-01 (Ceiling Cassette): Inspect coil through access panel – clean per same procedure</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">OUTDOOR COIL (CONDENSER) – INSPECTION &amp; CLEANING</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">15</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Inspect condenser coil fins for dust, insects, leaves, and debris</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">16</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Clean condenser coil with low-pressure water spray – flush from inside outward</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">17</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check aluminum fins for damage – straighten if bent; do not touch fins by hand</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">18</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Allow coil to dry before restarting unit</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">19</td>
<td style="font-family:'Exo 2',sans-serif;font-size:.85rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.5;">Check that condenser fan blade is clean and free of any attached debris</td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #2abf8f;border-radius:4px;margin:0 auto;"></div></td>
<td style="text-align:center;padding:.4rem .5rem;"><div style="width:20px;height:20px;border:2px solid #ff6b6b;border-radius:4px;margin:0 auto;"></div></td>
<td style="font-family:'Exo 2',sans-serif;font-size:.72rem;color:#5a6380;padding:.4rem .6rem;border-bottom:1px dotted rgba(255,255,255,.1);min-width:100px;"></td>
</tr><tr><td colspan="5" style="background:rgba(201,168,76,.15);color:#ffffff;font-family:'Share Tech Mono',monospace;font-size:.78rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;">CONDENSATE DRAIN SYSTEM SERVICE</td></tr><tr>
<td style="font-family:'Share Tech Mono',monospace;font-size:.78rem;color:#7a85a3;padding:.5rem .6rem;text-align:center;white-space:nowrap;">20</td>
