<!DOCTYPE html>
<html lang="en">
<head>
    <link rel="manifest" href="manifest.json">
    <link rel="apple-touch-icon" href="apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="favicon-32.png">
    <meta name="theme-color" content="#FFC107">

    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Manufacturer Part List Mechanical HVAC - IHCC Jeddah</title>
    <style>
        :root {
            --bg-deep: #090d16;
            --bg-surface: #111827;
            --bg-card: #1f2937;
            --bg-input: #374151;
            --border-color: #2e3748;
            --accent-cyan: #06b6d4;
            --accent-blue: #3b82f6;
            --accent-gold: #d4af37;
            --text-main: #f3f4f6;
            --text-muted: #9ca3af;
            --font-stack: 'Segoe UI', -apple-system, BlinkMacSystemFont, sans-serif;
        }

        * {
            box-sizing: border-box;
            margin: 0;
            padding: 0;
        }

        body {
            background-color: var(--bg-deep);
            color: var(--text-main);
            font-family: var(--font-stack);
            font-size: 13px;
            padding: 16px;
            min-height: 100vh;
        }

        .top-navbar {
            display: flex;
            justify-content: space-between;
            align-items: center;
            background-color: var(--bg-surface);
            padding: 10px 20px;
            border-radius: 8px;
            border: 1px solid var(--border-color);
            margin-bottom: 16px;
        }

        .nav-link-btn {
            background-color: var(--bg-card);
            color: var(--text-main);
            border: 1px solid var(--border-color);
            padding: 6px 14px;
            border-radius: 4px;
            cursor: pointer;
            font-size: 12px;
            font-weight: 500;
            display: inline-flex;
            align-items: center;
            gap: 6px;
            text-decoration: none;
            transition: all 0.2s ease;
        }

        .nav-link-btn:hover {
            border-color: var(--accent-gold);
            color: var(--accent-gold);
            box-shadow: 0 0 8px rgba(212, 175, 55, 0.2);
        }

        .nav-center-title {
            font-size: 13px;
            font-weight: 500;
            letter-spacing: 0.5px;
            color: var(--accent-gold);
            text-transform: uppercase;
        }

        .executive-banner {
            background: linear-gradient(135deg, #111827 0%, #090d16 100%);
            border: 1px solid var(--border-color);
            border-radius: 12px;
            padding: 20px;
            margin-bottom: 20px;
        }

        .banner-header-group h1 {
            font-size: 22px;
            font-weight: 500;
            color: var(--text-main);
            letter-spacing: 0.5px;
        }

        .banner-header-group p {
            color: var(--text-muted);
            font-size: 12.5px;
            margin-top: 4px;
        }

        .banner-meta-grid {
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(180px, 1fr));
            gap: 12px;
            margin-top: 14px;
            border-top: 1px solid var(--border-color);
            padding-top: 12px;
        }

        .meta-cell {
            display: flex;
            flex-direction: column;
        }

        .meta-cell-lbl {
            font-size: 10.5px;
            text-transform: uppercase;
            color: var(--text-muted);
            letter-spacing: 0.5px;
        }

        .meta-cell-val {
            font-size: 13.5px;
            font-weight: 500;
            color: #f1f5f9;
            margin-top: 2px;
        }

        .view-screen {
            display: none;
        }

        .view-screen.active-screen {
            display: block;
        }

        .cards-matrix-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 16px;
            margin-top: 16px;
        }

        @media (max-width: 900px) {
            .cards-matrix-grid { grid-template-columns: repeat(2, 1fr); }
        }
        @media (max-width: 600px) {
            .cards-matrix-grid { grid-template-columns: 1fr; }
        }

        .smart-card {
            background-color: var(--bg-surface);
            border: 1px solid var(--border-color);
            border-radius: 10px;
            padding: 18px;
            cursor: pointer;
            transition: all 0.25s cubic-bezier(0.4, 0, 0.2, 1);
            display: flex;
            flex-direction: column;
            justify-content: space-between;
            min-height: 140px;
        }

        .smart-card:hover {
            transform: translateY(-2px);
            border-color: var(--accent-gold);
            box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4), 0 0 10px rgba(212, 175, 55, 0.15);
        }

        .smart-card-top {
            display: flex;
            justify-content: space-between;
            align-items: flex-start;
        }

        .smart-card-title {
            font-size: 16px;
            font-weight: 500;
            color: var(--accent-gold);
            line-height: 1.3;
            max-width: 82%;
        }

        .smart-card-icon {
            width: 32px;
            height: 32px;
            border-radius: 6px;
            background-color: var(--bg-card);
            display: flex;
            align-items: center;
            justify-content: center;
            color: var(--accent-gold);
            flex-shrink: 0;
        }

        .smart-card-footer {
            margin-top: 14px;
            display: flex;
            justify-content: space-between;
            align-items: center;
            font-size: 11px;
            color: var(--text-muted);
            border-top: 1px solid rgba(46, 55, 72, 0.4);
            padding-top: 8px;
        }

        .link-indicator {
            color: var(--accent-gold);
            font-weight: 500;
            display: inline-flex;
            align-items: center;
            gap: 4px;
        }

        .tabs-navbar-strip {
            display: flex;
            background-color: var(--bg-surface);
            border: 1px solid var(--border-color);
            border-radius: 6px;
            padding: 4px;
            gap: 4px;
            overflow-x: auto;
            margin-bottom: 14px;
        }

        .strip-tab-btn {
            background-color: transparent;
            color: var(--text-muted);
            border: none;
            padding: 6px 12px;
            border-radius: 4px;
            cursor: pointer;
            font-size: 11.5px;
            font-weight: 500;
            white-space: nowrap;
            transition: all 0.2s ease;
        }

        .strip-tab-btn:hover {
            color: #f1f5f9;
            background-color: rgba(255, 255, 255, 0.03);
        }

        .strip-tab-btn.active-tab {
            background-color: var(--accent-gold);
            color: var(--bg-deep);
            font-weight: 500;
        }

        .table-panel-container {
            background-color: var(--bg-surface);
            border: 1px solid var(--border-color);
            border-radius: 8px;
            overflow: hidden;
            padding: 12px;
        }

        .table-header-controls {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-bottom: 10px;
            gap: 12px;
            flex-wrap: wrap;
        }

        .table-view-title {
            font-size: 14px;
            font-weight: 500;
            color: var(--accent-gold);
        }

        .mini-search-input {
            background-color: var(--bg-card);
            border: 1px solid var(--border-color);
            border-radius: 4px;
            padding: 4px 10px;
            color: var(--text-main);
            font-size: 11.5px;
            width: 200px;
        }

        .mini-search-input:focus {
            outline: none;
            border-color: var(--accent-gold);
        }

        .responsive-overflow-wrapper {
            width: 100%;
            overflow-x: auto;
        }

        table {
            width: 100%;
            border-collapse: collapse;
            text-align: left;
            font-size: 12px;
        }

        th {
            background-color: #1e293b;
            color: #f1f5f9;
            font-weight: 500;
            padding: 8px 10px;
            border-bottom: 1px solid var(--border-color);
            text-transform: uppercase;
            font-size: 10.5px;
        }

        td {
            padding: 8px 10px;
            border-bottom: 1px solid rgba(46, 55, 72, 0.5);
            color: #cbd5e1;
            line-height: 1.4;
        }

        tr:hover td {
            background-color: rgba(30, 41, 59, 0.25);
        }

        .placeholder-box {
            background-color: rgba(31, 41, 55, 0.3);
            border: 2px dashed var(--border-color);
            border-radius: 8px;
            padding: 40px 20px;
            text-align: center;
            color: var(--text-muted);
        }

        .placeholder-box h3 {
            color: var(--accent-gold);
            font-size: 16px;
            font-weight: 500;
            margin-bottom: 12px;
        }

        footer {
            text-align: center;
            color: var(--text-muted);
            font-size: 11px;
            margin-top: 24px;
            padding-top: 12px;
            border-top: 1px solid var(--border-color);
        }
    </style>
</head>
<body>

    <header class="top-navbar">
        <button class="nav-link-btn" onclick="evaGoBack()" title="Back">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3"><line x1="19" y1="12" x2="5" y2="12"></line><polyline points="12 19 5 12 12 5"></polyline></svg>
            Back
        </button>
        <div class="nav-center-title">Spare Parts & Filter Inventory Master Suite</div>
        <button class="nav-link-btn" onclick="evaGoHome()" title="Home">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"></path><polyline points="9 22 9 12 15 12 15 22"></polyline></svg>
            Home
        </button>
    </header>

    <section class="executive-banner">
        <div class="banner-header-group">
            <h1>MANUFACTURER PART LIST MECHANICAL HVAC</h1>
            <p>Mechanical Assets Components Configuration Logs • IHCC Technical Division</p>
        </div>
        <div class="banner-meta-grid">
            <div class="meta-cell">
                <span class="meta-cell-lbl">Project Location</span>
                <span class="meta-cell-val">CEO Villa - Jeddah</span>
            </div>
            <div class="meta-cell">
                <span class="meta-cell-lbl">Job Reference Code</span>
                <span class="meta-cell-val">10144 / MECH</span>
            </div>
            <div class="meta-cell">
                <span class="meta-cell-lbl">Compiled Lead</span>
                <span class="meta-cell-val">Saqib Manzoor (Sr. Mechanical Engineer)</span>
            </div>
            <div class="meta-cell">
                <span class="meta-cell-lbl">Inventory Systems</span>
                <span class="meta-cell-val">9 Active Registries</span>
            </div>
        </div>
    </section>

    <!-- SCREEN 1: SMART GRID CARDS -->
    <main id="dashboardScreen" class="view-screen active-screen">
        <div style="font-size: 14px; font-weight: 500; color: var(--accent-gold); margin-bottom: 12px; display: flex; align-items: center; gap: 6px;">
            <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><rect x="3" y="3" width="7" height="7"></rect><rect x="14" y="3" width="7" height="7"></rect><rect x="14" y="14" width="7" height="7"></rect><rect x="3" y="14" width="7" height="7"></rect></svg>
            Select System Registry Card
        </div>
        
        <div class="cards-matrix-grid">
            <div class="smart-card" onclick="openSystemTab('FAHU')">
                <div class="smart-card-top">
                    <div class="smart-card-title">FAHU Filter Details</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M12 2v20M17 5H9.5a3.5 3.5 0 0 0 0 7h5a3.5 3.5 0 0 1 0 7H6"></path></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Type: D-AHU Professional</span>
                    <span class="link-indicator">View Ledger &rarr;</span>
                </div>
            </div>

            <div class="smart-card" onclick="openSystemTab('FAF_01')">
                <div class="smart-card-top">
                    <div class="smart-card-title">Fresh Air Fan Filter FAF-01</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><circle cx="12" cy="12" r="10"></circle><path d="M12 6v6l4 2"></path></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Model: CIS 095RC</span>
                    <span class="link-indicator">View Ledger &rarr;</span>
                </div>
            </div>

            <div class="smart-card" onclick="openSystemTab('HMU')">
                <div class="smart-card-top">
                    <div class="smart-card-title">HMU Filter Details</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M4 15s1-1 4-1 5 2 8 2 4-1 4-1V3s-1 1-4 1-5-2-8-2-4 1-4 1z"></path><line x1="4" y1="22" x2="4" y2="15"></line></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Unit: HMU-01</span>
                    <span class="link-indicator">View Ledger &rarr;</span>
                </div>
            </div>

            <div class="smart-card" onclick="openSystemTab('Package_Unit')">
                <div class="smart-card-top">
                    <div class="smart-card-title">Package Unit Filter Details</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><rect x="3" y="3" width="18" height="18" rx="2" ry="2"></rect><line x1="9" y1="3" x2="9" y2="21"></line></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Multi-Zone PU-01 to PU-07</span>
                    <span class="link-indicator">View Ledger &rarr;</span>
                </div>
            </div>

            <div class="smart-card" onclick="openSystemTab('VRF_Indoor')">
                <div class="smart-card-top">
                    <div class="smart-card-title">VRF Indoor Units Filters</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M21 16V8a2 2 0 0 0-1-1.73l-7-4a2 2 0 0 0-2 0l-7 4A2 2 0 0 0 3 8v8a2 2 0 0 0 1 1.73l7 4a2 2 0 0 0 2 0l7-4A2 2 0 0 0 21 16z"></path></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Daikin FXSQ series layout</span>
                    <span class="link-indicator">View Ledger &rarr;</span>
                </div>
            </div>

            <div class="smart-card" onclick="openSystemTab('Wall_VRF')">
                <div class="smart-card-top">
                    <div class="smart-card-title">Wall Mounted VRF Units</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><rect x="2" y="5" width="20" height="14" rx="2"></rect><line x1="2" y1="15" x2="22" y2="15"></line></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Aifel / Daikin FXAQ series</span>
                    <span class="link-indicator">View Ledger &rarr;</span>
                </div>
            </div>

            <!-- Google Drive Linked Cards -->
            <div class="smart-card" onclick="openExternalLink('https://drive.google.com/file/d/11wjxENtCWUa6wXEyCWhOdg3SAg6cUrAo/view?usp=drive_link')">
                <div class="smart-card-top">
                    <div class="smart-card-title">Electrical Duct Heater Part List</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M13 2L3 14h9l-1 8 10-12h-9l1-8z"></path></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Google Drive Document</span>
                    <span class="link-indicator">Open Link &neArr;</span>
                </div>
            </div>

            <div class="smart-card" onclick="openExternalLink('https://drive.google.com/file/d/1Sas8Cook5cc9PrE4_ac7t69UvQpsVRuQ/view?usp=drive_link')">
                <div class="smart-card-top">
                    <div class="smart-card-title">Roof Top Package Unit DCC Part List</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><polygon points="12 2 2 7 12 12 22 7 12 2"></polygon><polyline points="2 17 12 22 22 17"></polyline><polyline points="2 12 12 17 22 12"></polyline></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Google Drive Document</span>
                    <span class="link-indicator">Open Link &neArr;</span>
                </div>
            </div>

            <div class="smart-card" onclick="openExternalLink('https://drive.google.com/file/d/1vBOAq8s-K3qsX6XwwGi1LXrQflM7KT-p/view?usp=drive_link')">
                <div class="smart-card-top">
                    <div class="smart-card-title">Roof Top Package Unit DCH Part List</div>
                    <div class="smart-card-icon">
                        <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M12 2L2 7l10 5 10-5-10-5zM2 17l10 5 10-5M2 12l10 5 10-5"></path></svg>
                    </div>
                </div>
                <div class="smart-card-footer">
                    <span>Google Drive Document</span>
                    <span class="link-indicator">Open Link &neArr;</span>
                </div>
            </div>
        </div>
    </main>

    <!-- SCREEN 2: ACTIVE RECOGNIZED TAB REGISTRY SECTION -->
    <main id="registryContentScreen" class="view-screen">
        <div class="tabs-navbar-strip">
            <button id="tabBtn_FAHU" class="strip-tab-btn" onclick="switchActiveTab('FAHU')">FAHU Filters</button>
            <button id="tabBtn_FAF_01" class="strip-tab-btn" onclick="switchActiveTab('FAF_01')">FAF-01 Return</button>
            <button id="tabBtn_HMU" class="strip-tab-btn" onclick="switchActiveTab('HMU')">HMU-01 Details</button>
            <button id="tabBtn_Package_Unit" class="strip-tab-btn" onclick="switchActiveTab('Package_Unit')">Package Units</button>
            <button id="tabBtn_VRF_Indoor" class="strip-tab-btn" onclick="switchActiveTab('VRF_Indoor')">VRF Indoor</button>
            <button id="tabBtn_Wall_VRF" class="strip-tab-btn" onclick="switchActiveTab('Wall_VRF')">Wall VRF</button>
            <button id="tabBtn_EDH" class="strip-tab-btn" onclick="openExternalLink('https://drive.google.com/file/d/11wjxENtCWUa6wXEyCWhOdg3SAg6cUrAo/view?usp=drive_link')">Elec Duct Heater &neArr;</button>
            <button id="tabBtn_RT_DCC" class="strip-tab-btn" onclick="openExternalLink('https://drive.google.com/file/d/1Sas8Cook5cc9PrE4_ac7t69UvQpsVRuQ/view?usp=drive_link')">RT DCC List &neArr;</button>
            <button id="tabBtn_RT_DCH" class="strip-tab-btn" onclick="openExternalLink('https://drive.google.com/file/d/1vBOAq8s-K3qsX6XwwGi1LXrQflM7KT-p/view?usp=drive_link')">RT DCH List &neArr;</button>
        </div>

        <div class="table-panel-container">
            <div class="table-header-controls">
                <div style="display:flex;align-items:center;gap:10px;flex-wrap:wrap;">
                    <button class="nav-link-btn" onclick="navigateToDashboard()" style="padding:5px 10px;font-size:11px;">
                        <svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3"><rect x="3" y="3" width="7" height="7"></rect><rect x="14" y="3" width="7" height="7"></rect><rect x="14" y="14" width="7" height="7"></rect><rect x="3" y="14" width="7" height="7"></rect></svg>
                        All Registries
                    </button>
                    <div class="table-view-title" id="currentRegistryTitle">Inventory Log Sheet Data</div>
                </div>
                <input type="text" id="registryMiniSearch" class="mini-search-input" placeholder="Live search inventory row..." oninput="triggerMiniTableFilter()">
            </div>

            <div class="responsive-overflow-wrapper">
                <table id="masterRegistryTable">
                    <tbody id="masterTableBody"></tbody>
                </table>
            </div>
        </div>
    </main>

    <footer>
        &copy; 2026 IHCC Saudi Arabia • Handover Documentation Records Management System • Operational Closeout Suite
    </footer>

    <script>
        const dataRegistries = {
            "FAHU": `<tr><td colspan="12" style="background-color: #1e293b; font-weight: 500; color: #38bdf8; font-size: 14px;">FAHU — FILTER COMPLETE DATA</td></tr><tr><td>Daikin D-AHU PROFESSIONAL  ·  Model: ADK03FGD5  ·  CEO Villa, Jeddah  ·  IHCC</td><td></td><td></td><td></td><td></td></tr><tr><td>Supply Airflow: 3,679 m³/h  ·  Report Ref: 211127/Rev.01  ·  Date: 10 Dec 2018  ·  Certified: EUROVENT RLT</td><td></td><td></td><td></td><td></td></tr><tr><td>PARAMETER</td><td>VALUE / DATA</td><td>VALUE / DATA</td><td>VALUE / DATA</td><td>UNIT / REMARK</td></tr><tr><td></td><td>SUPPLY PRE-FILTER: Section 2  (G4)</td><td>SUPPLY FINE FILTER: Section 2  (F7)</td><td>RETURN FILTER: Section 10  (G4)</td><td></td></tr><tr><td>Filter Class</td><td>G4 — ISO Coarse 60%</td><td>F7 — ePM2.5 65%</td><td>G4 — ISO Coarse 60%</td><td></td></tr><tr><td>Standard</td><td>ISO 16890 / EN779</td><td>ISO 16890</td><td>ISO 16890 / EN779</td><td></td></tr><tr><td>Filter Name (Brand)</td><td>Chevronet</td><td>DriPak SX</td><td>Chevronet</td><td></td></tr><tr><td>Filter Type</td><td>Panel Filter</td><td>Bag Filter (Deep)</td><td>Panel Filter</td><td></td></tr><tr><td>Material</td><td>Synthetic</td><td>Synthetic</td><td>Synthetic</td><td></td></tr><tr><td>Air Face Velocity</td><td>1.65</td><td></td><td></td><td>m/s</td></tr><tr><td>Filter Dimensions (each)</td><td>610 × 508 × 48</td><td>610 × 508 × 390</td><td>2×(508×610×48) + 1×(305×610×48)</td><td>mm</td></tr><tr><td>Quantity</td><td>2 Panels</td><td>2 Bags</td><td>3 Panels (2 full + 1 partial)</td><td>Number</td></tr><tr><td>ΔP — Clean</td><td>45</td><td>132</td><td>37</td><td>Pa</td></tr><tr><td>ΔP — Medium</td><td>98</td><td>182</td><td>62</td><td>Pa</td></tr><tr><td>ΔP — Dirty (Replace at)</td><td>150</td><td>232</td><td>87</td><td>Pa</td></tr><tr><td>Vendor</td><td>DAIKIN</td><td>DAIKIN</td><td>DAIKIN</td><td></td></tr>`,
            "FAF_01": `<tr><td colspan="12" style="background-color: #1e293b; font-weight: 500; color: #38bdf8; font-size: 14px;">DAIKIN PACKAGE UNIT — FILTERS</td></tr><tr><td>Unit<br>Ref</td><td>Serving Room</td><td>Manufacturer</td><td>UNIT <br>Model No.</td><td> UNIT <br>Serial No.</td><td>FILTER<br>W X H X D mm</td><td>QTY</td><td>Manufacturer</td><td>Made</td><td>Type</td><td>PO # </td></tr><tr><td>FRSH AIR FAN<br>RETURN AIR FILTER</td><td>Mep Service Corridor</td><td>CIS</td><td>CIS 095RC</td><td>819131006</td><td>350 x 350 x 25 mm </td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>ALUMINIUM WIRE MESH FILTER</td><td>PO # 38196</td></tr>`,
            "HMU": `<tr><td colspan="12" style="background-color: #1e293b; font-weight: 500; color: #38bdf8; font-size: 14px;">DAIKIN  —  HOOF MAKE-UP AIR UNIT (HMU)<br>FILTER DETAILS</td></tr><tr><td>Project l CEO VILLA.       Unit Tag: HMU-01.        Range Series: D-AHU PROFESSIONAL.      Model: 900 x 800</td><td></td><td></td></tr><tr><td>PARAMETER</td><td>VALUE / DATA</td><td>VALUE / DATA</td></tr><tr><td></td><td>Section 2 – Filter Supply  (Pre-Filter  G4  ISO Coarse 60%)</td><td>Section 2 – Filter Supply  (Fine Filter  F7  ePM2.5 65%)</td></tr><tr><td>Mounting</td><td>Slide</td><td>Slide</td></tr><tr><td>Air Velocity</td><td>1.89 m/s</td><td></td></tr><tr><td>Pressure Drop Design</td><td>Medium</td><td>Medium</td></tr><tr><td>Filter Class</td><td>ISO Coarse 60% (G4)</td><td>ePM2.5  65% (F7)</td></tr><tr><td>Filter Energy Classification</td><td>D</td><td>D</td></tr><tr><td>Filter Name</td><td>Chevronet</td><td>DriPak SX</td></tr><tr><td>Material</td><td>Synthetic</td><td>Synthetic</td></tr><tr><td>Filter Area</td><td>0.7 m²</td><td>5.9 m²</td></tr><tr><td>Dimensions</td><td>1 × (592×592×48) mm</td><td>1 × (592×592×510) mm</td></tr><tr><td>PRESSURE DROP - Clean</td><td>52 Pa</td><td>137 Pa</td></tr><tr><td>PRESSURE DROP - Medium</td><td>77 Pa</td><td>187 Pa</td></tr><tr><td>PRESSURE DROP - Dirty</td><td>102 Pa</td><td>237 Pa</td></tr><tr><td>Vendor</td><td>DAIKIN</td><td>DAIKIN</td></tr>`,
            "Package_Unit": `<tr><td colspan="12" style="background-color: #1e293b; font-weight: 500; color: #38bdf8; font-size: 14px;">DAIKIN PACKAGE UNIT — FILTERS</td></tr><tr><td>Unit<br>Ref</td><td>Serving Room</td><td>Manufacturer</td><td>UNIT <br>Model No.</td><td> UNIT <br>Serial No.</td><td>FILTER<br>W X H X D mm</td><td>QTY</td><td>Manufacturer</td><td>Made</td><td>Type</td><td>PO # </td></tr><tr><td>PU-01<br>RETURN AIR FILTER</td><td>Great Room</td><td>Daikin</td><td>DCG1026BAA </td><td>1412189328</td><td>750 x 950 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-01<br>FRESH AIR FILTER</td><td>Great Room</td><td>GGC</td><td>DCG1026BAA </td><td>1412189328</td><td>300 x 200 x 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr><tr><td>PU-02<br>RETURN AIR FILTER</td><td>Grand Stairs</td><td>Daikin</td><td>DP15CH60413A</td><td>1812213814</td><td>400 x 700 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-02<br>FRESH AIR FILTER</td><td>Grand Stairs</td><td>GGC</td><td>DP15CH60413A</td><td>1812213814</td><td>200 x 150 x 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr><tr><td>PU-03<br>RETURN AIR FILTER</td><td>Master Suit<br>Suite Lobby</td><td>Daikin</td><td>DP15CH 484A</td><td>1812096114</td><td>400 x 900 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-03<br>FRESH AIR FILTER</td><td>Master Suit<br>Suite Lobby</td><td>GGC</td><td>DP15CH 484A</td><td>1812096114</td><td>250 x 150 x 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr><tr><td>PU-04<br>RETURN AIR FILTER</td><td>Master Suit<br>Suite Lobby</td><td>Daikin</td><td>DP15CH 484A</td><td>1812096109</td><td>550 x 800 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-04<br>FRESH AIR FILTER</td><td>Master Suit<br>Suite Lobby</td><td>GGC</td><td>DP15CH 484A</td><td>1812096109</td><td>300 x 150 x 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr><tr><td>PU-05<br>RETURN AIR FILTER</td><td>Bed Room-04</td><td>Daikin</td><td>DP15CH3641BA</td><td>1811211370</td><td>350 x 750 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-05<br>FRESH AIR FILTER</td><td>Bed Room-04</td><td>GGC</td><td>DP15CH3641BA</td><td>1811211370</td><td>150 X 100 X 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr><tr><td>PU-06<br>RETURN AIR FILTER</td><td>Bed Room-03</td><td>Daikin</td><td>DP15CH3641BA</td><td>1811211366</td><td>350 x 750 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-06<br>FRESH AIR FILTER</td><td>Bed Room-03</td><td>GGC</td><td>DP15CH3641BA</td><td>1811211366</td><td>200 X 100 X 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr><tr><td>PU-07<br>RETURN AIR FILTER</td><td>Bed Room-02</td><td>Daikin</td><td>DP15CH3641BA</td><td>1811211367</td><td>350 x 750 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-07<br>FRESH AIR FILTER</td><td>Bed Room-02</td><td>GGC</td><td>DP15CH3641BA</td><td>1811211367</td><td>200 X 100 X 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr><tr><td>PU-08<br>RETURN AIR FILTER</td><td>Bed Room-01</td><td>Daikin</td><td>DP15CH3641BA</td><td>1811211365</td><td>350 x 750 x 25 mm </td><td>1</td><td>AAF International</td><td>CHEVRONET</td><td>ME Air Filter Units</td><td>PO # 36817</td></tr><tr><td>PU-08<br>FRESH AIR FILTER</td><td>Bed Room-01</td><td>GGC</td><td>DP15CH3641BA</td><td>1811211365</td><td>200 X 100 X 25 mm</td><td>1</td><td>GGC / AAF International</td><td>LOCAL</td><td>WIRE MESH FILTER</td><td>PO # 38196</td></tr>`,
            "VRF_Indoor": `<tr><td colspan="12" style="background-color: #1e293b; font-weight: 500; color: #38bdf8; font-size: 14px;">VRF INDOOR UNIT FILTER DETAILS</td></tr><tr><td>Tag</td><td>Floor</td><td>Room / Area</td><td>Model</td><td>Part Number</td><td>Filter Size</td><td>Type</td><td>Manufacturer</td><td>Qty</td><td>PO Ref.</td></tr><tr><td>IU-01</td><td>Basement</td><td>Parking</td><td>FXSQ 125A</td><td>5015328</td><td>673 x 205 x 20 mm</td><td>Resin net with mold resistance</td><td>Daikin</td><td>2</td><td>PO # 10714</td></tr><tr><td>IU-07</td><td>Basement</td><td>Storage / Stair Hall</td><td>FXSQ 50A</td><td>5015331</td><td>648 x 205 x 20 mm.</td><td>Resin net with mold resistance</td><td>Daikin</td><td>1</td><td>PO # 10714</td></tr><tr><td>IU-08</td><td>Basement</td><td>Gym</td><td>FXSQ 125A</td><td>5015328</td><td>673 x 205 x 20 mm</td><td>Resin net with mold resistance</td><td>Daikin</td><td>2</td><td>PO # 10714</td></tr><tr><td>IU-09</td><td>Basement</td><td>Swimming Pool / Massage Room</td><td>FXSQ 125A</td><td>5015328</td><td>673 x 205 x 20 mm</td><td>Resin net with mold resistance</td><td>Daikin</td><td>2</td><td>PO # 10714</td></tr><tr><td>IU-10</td><td>Basement</td><td>Games Room</td><td>FXSQ 80A</td><td>5015329</td><td>473 x 205 x 20 mm.</td><td>Resin net with mold resistance</td><td>Daikin</td><td>2</td><td>PO # 10714</td></tr><tr><td>IU-11</td><td>Basement</td><td>Play Area</td><td>FXSQ 80A</td><td>5015329</td><td>473 x 205 x 20 mm.</td><td>Resin net with mold resistance</td><td>Daikin</td><td>2</td><td>PO # 10714</td></tr><tr><td>IU-12</td><td>Basement</td><td>Cinema Room</td><td>FXSQ 63A</td><td>5015329</td><td>473 x 205 x 20 mm.</td><td>Resin net with mold resistance</td><td>Daikin</td><td>2</td><td>PO # 10714</td></tr><tr><td>IU-13</td><td>Basement</td><td>Laundry</td><td>FXSQ 20A</td><td>5015331</td><td>498 x 205 x 20 mm</td><td>Resin net with mold resistance</td><td>Daikin</td><td>1</td><td>PO # 10714</td></tr><tr><td>IU-14</td><td>Basement</td><td>Main Kitchen</td><td>FXSQ 125A</td><td>5015328</td><td>673 x 205 x 20 mm</td><td>Resin net with mold resistance</td><td>Daikin</td><td>2</td><td>PO # 10714</td></tr><tr><td>IU-15</td><td>Basement</td><td>Corridor</td><td>FXSQ 50A</td><td>5015331</td><td>648 x 205 x 20 mm.</td><td>Resin net with mold resistance</td><td>Daikin</td><td>1</td><td>PO # 10714</td></tr>`,
            "Wall_VRF": `<tr><td colspan="12" style="background-color: #1e293b; font-weight: 500; color: #38bdf8; font-size: 14px;">WALL MOUNTED VRF INDOOR UNIT FILTER DETAILS</td></tr><tr><td>Tag</td><td>Floor</td><td>Room / Area</td><td>Type</td><td>Model</td><td>Controller</td><td>Manufacturer</td><td>Qty</td><td>PO Ref</td></tr><tr><td>IU-02</td><td>Basement</td><td>Driver Bed Room 1</td><td>Wall Mounted</td><td>FXAQ 20 PVE</td><td>Washable resin net air filter type</td><td>Aifel by Daikin</td><td>01</td><td>PO # 36154</td></tr><tr><td>IU-03</td><td>Basement</td><td>Driver Bed Room 2</td><td>Wall Mounted</td><td>FXAQ 20 PVE</td><td>Washable resin net air filter type</td><td>Aifel by Daikin</td><td>01</td><td>PO # 36154</td></tr><tr><td>IU-04</td><td>Basement</td><td>Driver Bed Room 3</td><td>Wall Mounted</td><td>FXAQ 20 PVE</td><td>Washable resin net air filter type</td><td>Aifel by Daikin</td><td>01</td><td>PO # 36154</td></tr><tr><td>IU-05</td><td>Basement</td><td>Driver Bed Room 4</td><td>Wall Mounted</td><td>FXAQ 20 PVE</td><td>Washable resin net air filter type</td><td>Aifel by Daikin</td><td>01</td><td>PO # 36154</td></tr>`
        };

        const titleRegistries = {
            "FAHU": "FAHU Filter System Specifications Log",
            "FAF_01": "Fresh Air Fan Filter FAF-01 Technical Data",
            "HMU": "Roof Make-Up Air Unit (HMU-01) Filter Data",
            "Package_Unit": "Daikin Package Units Components & Filter Inventory (PU-01 to PU-07)",
            "VRF_Indoor": "VRF Ducted Indoor Units Filtration Fleet Details",
            "Wall_VRF": "Wall Mounted VRF Indoor Units Components Specification"
        };

        function navigateToDashboard() {
            document.getElementById('registryContentScreen').classList.remove('active-screen');
            document.getElementById('dashboardScreen').classList.add('active-screen');
            document.getElementById('registryMiniSearch').value = "";
        }

        function evaGoBack() {
            var registry = document.getElementById('registryContentScreen');
            if (registry && registry.classList.contains('active-screen')) {
                navigateToDashboard();
                return;
            }
            evaReturnToEva();
        }

        function evaReturnToEva() {
            var target = sessionStorage.getItem('eva_local_return') || 'EVA-HVAC.html#pg4';
            if (target.indexOf('pg4') >= 0) sessionStorage.setItem('eva_pg4_expand', '1');
            window.location.href = target;
        }

        function evaGoHome() {
            window.location.href = 'EVA-CORE.html#pg3';
        }

        function openSystemTab(systemKey) {
            document.getElementById('dashboardScreen').classList.remove('active-screen');
            document.getElementById('registryContentScreen').classList.add('active-screen');
            switchActiveTab(systemKey);
        }

        function openExternalLink(url) {
            window.open(url, '_blank');
        }

        function switchActiveTab(systemKey) {
            if (systemKey === 'EDH' || systemKey === 'RT_DCC' || systemKey === 'RT_DCH') return;
            
            document.getElementById('registryMiniSearch').value = "";
            
            document.querySelectorAll('.strip-tab-btn').forEach(btn => {
                btn.classList.remove('active-tab');
            });
            const targetedBtn = document.getElementById('tabBtn_' + systemKey);
            if(targetedBtn) targetedBtn.classList.add('active-tab');

            document.getElementById('currentRegistryTitle').innerText = titleRegistries[systemKey];

            const tableBody = document.getElementById('masterTableBody');
            tableBody.innerHTML = dataRegistries[systemKey];
        }

        function triggerMiniTableFilter() {
            const query = document.getElementById('registryMiniSearch').value.toLowerCase();
            const rows = document.querySelectorAll('#masterTableBody tr');
            rows.forEach(row => {
                if(row.cells.length === 1) {
                    row.style.display = '';
                    return;
                }
                const match = row.innerText.toLowerCase().includes(query);
                row.style.display = match ? '' : 'none';
            });
        }
        
        switchActiveTab('FAHU');
    </script>
</body>
</html>
