<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0">
<title>Chlorine Feeder PM | CEO Villa SPA &amp; Pool</title>
<link href="https://fonts.googleapis.com/css2?family=Rajdhani:wght@400;600;700&family=Share+Tech+Mono&family=Exo+2:wght@300;400;600&display=swap" rel="stylesheet">
<style>
*,*::before,*::after{margin:0;padding:0;box-sizing:border-box}
:root{
  --bg:#050507;--deep:#0a0b10;--surface:#0f1117;--panel:#141720;
  --border:#1e2330;--gold:#c9a84c;--text:#e8eaf0;--muted:#7a8099;--dim:#3a4055;
  --green:#2abf8f;--cyan:#22d3ee;--blue:#4a9eff;--orange:#e87a4a;
}
html,body{width:100%;background:var(--bg);font-family:'Exo 2',sans-serif;color:var(--text);-webkit-text-size-adjust:100%}
.topbar{position:sticky;top:0;z-index:100;display:flex;align-items:center;justify-content:space-between;padding:.55rem 1rem;background:rgba(10,11,16,.96);border-bottom:1px solid rgba(201,168,76,.2);backdrop-filter:blur(8px);gap:.75rem}
.topbar-left{display:flex;align-items:center;gap:.75rem}
.tb-icon-btn{width:30px;height:30px;border-radius:5px;background:transparent;border:1px solid rgba(255,255,255,.15);color:#adb4cc;cursor:pointer;display:flex;align-items:center;justify-content:center;transition:border-color .2s,color .2s;flex-shrink:0;text-decoration:none}
.tb-icon-btn:hover{border-color:var(--gold);color:var(--gold)}
.tb-icon-btn svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2;stroke-linecap:round;stroke-linejoin:round}
.app-name{font-family:'Rajdhani',sans-serif;font-size:1rem;font-weight:700;color:var(--cyan);letter-spacing:.05em}
.breadcrumb{font-family:'Share Tech Mono',monospace;font-size:.68rem;letter-spacing:.07em;color:var(--muted)}
.breadcrumb span{color:var(--cyan)}
.title-section{padding:.75rem 1.2rem .6rem;background:linear-gradient(135deg,rgba(34,211,238,.07),transparent);border-bottom:1px solid rgba(255,255,255,.05)}
.equip-title{font-family:'Rajdhani',sans-serif;font-size:clamp(1.3rem,4vw,1.7rem);font-weight:700;color:#fff;letter-spacing:.04em;line-height:1.1}
.equip-title span{color:var(--cyan)}
.equip-sub{font-family:'Share Tech Mono',monospace;font-size:.7rem;letter-spacing:.07em;color:var(--muted);margin-top:.3rem}
.unit-bar{display:flex;align-items:center;gap:.5rem;padding:.5rem 1.2rem;background:#090b12;border-bottom:1px solid rgba(255,255,255,.06);flex-wrap:wrap}
.unit-label{font-family:'Share Tech Mono',monospace;font-size:.65rem;letter-spacing:.1em;color:var(--muted);white-space:nowrap}
.unit-btn{font-family:'Share Tech Mono',monospace;font-size:.72rem;font-weight:700;letter-spacing:.07em;padding:.28rem .7rem;border-radius:5px;border:1px solid rgba(255,255,255,.15);background:transparent;color:var(--muted);cursor:pointer;transition:all .2s}
.unit-btn.active{border-color:var(--cyan);color:var(--cyan);background:rgba(34,211,238,.1)}
.unit-btn:hover:not(.active){border-color:rgba(34,211,238,.4);color:#dce0f2}
.tabs{display:flex;background:#090b12;border-bottom:1px solid rgba(255,255,255,.06);position:sticky;top:49px;z-index:99;overflow-x:auto;scrollbar-width:none}
.tabs::-webkit-scrollbar{display:none}
.tab-btn{flex:1;min-width:110px;padding:.6rem .5rem;background:transparent;border:none;border-bottom:3px solid transparent;cursor:pointer;transition:all .2s;text-align:center;display:flex;flex-direction:column;align-items:center;gap:.15rem}
.tab-btn .tab-label{font-family:'Share Tech Mono',monospace;font-size:.82rem;font-weight:700;letter-spacing:.06em;color:var(--muted);display:flex;align-items:center;gap:.4rem}
.tab-btn .tab-count{font-family:'Share Tech Mono',monospace;font-size:.65rem;color:var(--muted)}
.tab-btn .dot{width:8px;height:8px;border-radius:50%;flex-shrink:0}
.tab-btn.daily .dot{background:var(--green);box-shadow:0 0 5px var(--green)}
.tab-btn.weekly .dot{background:var(--blue);box-shadow:0 0 5px var(--blue)}
.tab-btn.monthly3 .dot{background:var(--gold);box-shadow:0 0 5px var(--gold)}
.tab-btn.daily.active{background:rgba(42,191,143,.12);border-bottom-color:var(--green)}
.tab-btn.daily.active .tab-label{color:var(--green)}.tab-btn.daily.active .tab-count{color:var(--green)}
.tab-btn.weekly.active{background:rgba(74,158,255,.12);border-bottom-color:var(--blue)}
.tab-btn.weekly.active .tab-label{color:var(--blue)}.tab-btn.weekly.active .tab-count{color:var(--blue)}
.tab-btn.monthly3.active{background:rgba(201,168,76,.12);border-bottom-color:var(--gold)}
.tab-btn.monthly3.active .tab-label{color:var(--gold)}.tab-btn.monthly3.active .tab-count{color:var(--gold)}
.panel{display:none;padding:1rem 1.2rem 4rem}.panel.active{display:block}
.panel-header{display:flex;align-items:center;justify-content:space-between;margin-bottom:.9rem;padding:.6rem .9rem;background:rgba(201,168,76,.08);border-radius:8px;border-left:3px solid var(--cyan);flex-wrap:wrap;gap:.5rem}
.panel-title{font-family:'Rajdhani',sans-serif;font-size:1.05rem;font-weight:700;color:var(--cyan);letter-spacing:.04em}
.panel-badge{font-family:'Share Tech Mono',monospace;font-size:.68rem;color:var(--gold);background:rgba(201,168,76,.15);border:1px solid rgba(201,168,76,.3);padding:.2rem .6rem;border-radius:4px;white-space:nowrap}
.dl-btn{display:inline-flex;align-items:center;gap:.5rem;margin-bottom:.9rem;padding:.5rem 1.1rem;background:var(--gold);border-radius:7px;text-decoration:none;cursor:pointer;font-family:'Share Tech Mono',monospace;font-size:.72rem;font-weight:700;letter-spacing:.08em;color:#000;transition:background .2s,transform .15s}
.dl-btn:hover{background:#e0b85c;transform:translateY(-1px)}
.dl-btn svg{width:14px;height:14px;fill:none;stroke:currentColor;stroke-width:2.5;stroke-linecap:round;stroke-linejoin:round}
.tbl-wrap{overflow-x:auto;border-radius:8px;border:1px solid rgba(255,255,255,.08)}
table{width:100%;border-collapse:collapse;min-width:520px}
thead tr{background:#0f1220}
th{font-family:'Share Tech Mono',monospace;font-size:.7rem;color:var(--cyan);padding:.55rem .6rem;letter-spacing:.06em;border-bottom:1px solid rgba(34,211,238,.15);white-space:nowrap}
th:nth-child(1){text-align:center;width:42px}
th:nth-child(3),th:nth-child(4){text-align:center}
th:nth-child(3){color:var(--green)}th:nth-child(4){color:#ff6b6b}
.sec-row td{background:rgba(201,168,76,.15);color:#fff;font-family:'Share Tech Mono',monospace;font-size:.76rem;font-weight:700;letter-spacing:.08em;padding:.5rem .8rem;border-bottom:1px solid rgba(201,168,76,.2)}
tbody tr.data-row{border-bottom:1px solid rgba(255,255,255,.05);transition:background .15s}
tbody tr.data-row:hover{background:rgba(201,168,76,.04)}
.num-cell{font-family:'Share Tech Mono',monospace;font-size:.75rem;color:var(--muted);text-align:center;padding:.5rem .4rem;white-space:nowrap;vertical-align:top;padding-top:.75rem}
.chk-cell{font-family:'Exo 2',sans-serif;font-size:.83rem;color:#dce0f2;padding:.5rem .7rem;line-height:1.55;vertical-align:top}
.box-cell{text-align:center;padding:.45rem .4rem;vertical-align:top;padding-top:.65rem}
.ck{width:20px;height:20px;border-radius:4px;margin:0 auto;cursor:pointer;appearance:none;-webkit-appearance:none;border:2px solid;background:transparent;transition:background .15s;display:block}
.ck.ok{border-color:var(--green)}.ck.ok:checked{background:var(--green)}
.ck.nok{border-color:#ff6b6b}.ck.nok:checked{background:#ff6b6b}
.rem-cell{font-family:'Exo 2',sans-serif;font-size:.72rem;color:var(--muted);padding:.4rem .5rem;vertical-align:top;min-width:90px}
.signoff{margin-top:1.4rem;padding:1rem 1.2rem;background:var(--panel);border:1px solid var(--border);border-radius:10px;display:flex;flex-wrap:wrap;gap:1rem;justify-content:space-between}
.signoff-item{flex:1;min-width:160px}
.signoff-label{font-family:'Share Tech Mono',monospace;font-size:.6rem;letter-spacing:.2em;color:var(--muted);margin-bottom:.3rem}
.signoff-line{border-bottom:1px solid var(--dim);height:24px}
@media(max-width:600px){.tabs{top:48px}.panel{padding:.8rem .8rem 3rem}.tab-btn{min-width:95px;padding:.5rem .3rem}.tab-btn .tab-label{font-size:.75rem}.chk-cell{font-size:.8rem}}
@media print{.topbar,.tabs,.unit-bar{position:static}.dl-btn{display:none}}
</style>
</head>
<body>

<!-- TOP BAR -->
<div class="topbar">
  <div class="topbar-left">
    <button class="tb-icon-btn" onclick="history.back()" title="Back">
      <svg viewBox="0 0 24 24"><polyline points="15,18 9,12 15,6"/></svg>
    </button>
    <span class="app-name">EVA-APP</span>
    <span class="breadcrumb">PPM &rsaquo; <span>CHLORINE FEEDER</span></span>
  </div>
  <a href="../EVA-CORE.html" class="tb-icon-btn" title="Home">
    <svg viewBox="0 0 24 24"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9,22 9,12 15,12 15,22"/></svg>
  </a>
</div>

<!-- TITLE -->
<div class="title-section">
  <div class="equip-title">CHLORINE <span>FEEDER</span></div>
  <div class="equip-sub" id="equip-sub">Hayward CL200 · Tag: CF-01 · CEO Villa SPA &amp; Pool Pump Room</div>
</div>

<!-- UNIT SELECTOR -->
<div class="unit-bar">
  <span class="unit-label">SELECT UNIT:</span>
  <button class="unit-btn active" onclick="selectUnit(1)">CF-01</button>
  <button class="unit-btn" onclick="selectUnit(2)">CF-02</button>
</div>

<!-- TABS -->
<div class="tabs">
  <button class="tab-btn daily active" onclick="switchTab('daily')">
    <div class="tab-label"><span class="dot"></span>DAILY</div>
    <div class="tab-count">7 ITEMS</div>
  </button>
  <button class="tab-btn weekly" onclick="switchTab('weekly')">
    <div class="tab-label"><span class="dot"></span>WEEKLY</div>
    <div class="tab-count">18 ITEMS</div>
  </button>
  <button class="tab-btn monthly3" onclick="switchTab('monthly3')">
    <div class="tab-label"><span class="dot"></span>3-MONTHLY</div>
    <div class="tab-count">27 ITEMS</div>
  </button>
</div>


<!-- ═══════════ DAILY PANEL ═══════════ -->
<div class="panel active" id="panel-daily">
  <div class="panel-header">
    <div class="panel-title">DAILY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <span class="panel-badge">7 ITEMS</span>
  </div>
  <a class="dl-btn" id="dl-daily" href="../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-01 - Daily PM Checklist.docx" download>
    <svg viewBox="0 0 24 24"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7,10 12,15 17,10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
    DOWNLOAD SCHEDULE
  </a>
  <div class="tbl-wrap"><table>
    <thead><tr><th>#</th><th>CHECKPOINT</th><th>OK ✓</th><th>NOT OK ✗</th><th>Remarks</th></tr></thead>
    <tbody>
      <tr class="sec-row"><td colspan="5">A.&nbsp; SAFETY — BEFORE APPROACHING UNIT</td></tr>
      <tr class="data-row"><td class="num-cell">1</td><td class="chk-cell">CHEMICAL HAZARD: Do not inhale fumes from the chlorinator or chemical container — chlorine gas hazard; approach unit from upwind side; if strong chlorine odour is detected, ensure adequate ventilation before proceeding; wear eye and skin protection</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">2</td><td class="chk-cell">Confirm chlorine feeder flow control valve is at the correct dosing position during pump operation — valve must NOT be at ZERO or OFF during normal circulation; confirm valve setting is appropriate for current chlorine demand</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">3</td><td class="chk-cell">CRITICAL — Before stopping pump for any extended period: set flow control valve to ZERO position to prevent chlorine gas buildup in system when flow stops; this is a mandatory operational requirement per Hayward manual</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

      <tr class="sec-row"><td colspan="5">B.&nbsp; CHLORINE RESIDUAL CHECK (Manual requirement — Daily)</td></tr>
      <tr class="data-row"><td class="num-cell">4</td><td class="chk-cell">Test free chlorine residual in pool/spa water using quality manual test kit — Hayward manual states: "Check chlorine residual daily and adjust the dial valve for more or less chlorine"; record: Free Chlorine _______ ppm (target: 1.0–3.0 ppm; ideal 2.0 ppm)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">5</td><td class="chk-cell">If chlorine residual is low (below 1.0 ppm): increase flow control valve setting to higher dosing position; if residual is high (above 3.0 ppm): reduce flow control valve setting; note: chlorine demand varies based on bather load, temperature, and sunlight</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">6</td><td class="chk-cell">Inspect around chlorinator body for chlorine gas odour, white chemical residue (crystallised chlorine), or moisture at cover seal — any cover leak requires prompt isolation and inspection; do not allow bathers near pool until leak is resolved and chlorine levels are confirmed safe</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">7</td><td class="chk-cell">Confirm chlorine feeder is installed in service — feeder only doses when circulation pump is running and water flows through the unit; confirm pump is running during inspection</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
    </tbody>
  </table></div>
  <div class="signoff">
    <div class="signoff-item"><div class="signoff-label">DATE</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">TIME</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">INSPECTOR SIGNATURE</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">SUPERVISOR REVIEW</div><div class="signoff-line"></div></div>
  </div>
</div>


<!-- ═══════════ WEEKLY PANEL ═══════════ -->
<div class="panel" id="panel-weekly">
  <div class="panel-header">
    <div class="panel-title">WEEKLY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <span class="panel-badge">18 ITEMS</span>
  </div>
  <a class="dl-btn" id="dl-weekly" href="../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-01 - Weekly PM Checklist.docx" download>
    <svg viewBox="0 0 24 24"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7,10 12,15 17,10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
    DOWNLOAD SCHEDULE
  </a>
  <div class="tbl-wrap"><table>
    <thead><tr><th>#</th><th>CHECKPOINT</th><th>OK ✓</th><th>NOT OK ✗</th><th>Remarks</th></tr></thead>
    <tbody>
      <tr class="sec-row"><td colspan="5">A.&nbsp; CHLORINE TABLET LEVEL CHECK &amp; REFILL PROCEDURE</td></tr>
      <tr class="data-row"><td class="num-cell">1</td><td class="chk-cell">SAFETY: Wear safety glasses and chemical-resistant gloves before opening chlorinator cover — unit may be under pressure; do not inhale fumes when cover is opened; approach from upwind side</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">2</td><td class="chk-cell">REFILL PROCEDURE — Step 1: Shut off all pumps and pump timers</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">3</td><td class="chk-cell">REFILL PROCEDURE — Step 2: Turn chlorine feeder flow control valve to OFF position</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">4</td><td class="chk-cell">REFILL PROCEDURE — Step 3: Verify chlorine feeder return line to pool is unrestricted before opening cover</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">5</td><td class="chk-cell">REFILL PROCEDURE — Step 4: Wait a minimum of one minute to relieve system pressure before attempting to remove cover — NEVER open cover under pressure; cover removal under pressure is a serious hazard</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">6</td><td class="chk-cell">REFILL PROCEDURE — Step 5: If installed in a flooded system, shut off isolation valves to isolate chlorinator before opening cover</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">7</td><td class="chk-cell">Open cover — pry off Logo Cap (CLX200E); unscrew and remove cover retaining screw (CLX200G); confirm both slip washers (CLX200W) are in place; slip cover free of Cover Cap (CLX200C)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">8</td><td class="chk-cell">Inspect interior of chlorinator — check tablet level; inspect for sludge, undissolved residue, or tablet fragments that may be blocking the feeder tube or flow control valve; remove any blockage</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">9</td><td class="chk-cell">Record tablet level before refill: _______ (Full / Half / Low / Empty)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">10</td><td class="chk-cell">If refilling — add slow dissolving Trichlor Chlorine Tablets only: DANGER: NEVER use fast dissolving Trichlor tablets; NEVER mix Trichlor tablets with Calcium Hypochlorite or any other form of chlorine or chemicals — fire and/or explosion will result; use only Trichlor tablets as specified (NSF qualification tested with 99% active Trichlor-s-triazinetrione)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">11</td><td class="chk-cell">Secure cover — reinstall cover onto Cover Cap; replace slip washers in correct positions (on stem inside cover and under head of retaining screw); reinstall retaining screw (CLX200G) and Logo Cap (CLX200E); confirm cover is firmly secured</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">12</td><td class="chk-cell">If isolation valves were closed, open valves to restore flow from pump to pool</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">13</td><td class="chk-cell">Turn flow control valve to required dosing setting; restart pump; inspect all connections for leaks — re-tighten as required (hand tight plus 1 to 1.5 turns maximum; never over-tighten)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">14</td><td class="chk-cell">Record: Tablets added: Yes / No; Flow control valve setting after refill: _______</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

      <tr class="sec-row"><td colspan="5">B.&nbsp; CONNECTIONS &amp; FLOW INDICATOR CHECK</td></tr>
      <tr class="data-row"><td class="num-cell">15</td><td class="chk-cell">Confirm flow indication device installed upstream of CL200 is in service — NSF-50 requires a flow indicator with all flow-through chemical feeders; chlorinator must not be considered operational if flow indicator is absent or not functioning</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">16</td><td class="chk-cell">Inspect inlet and outlet pipe connections (1-1/2" threaded unions) at both ports of chlorinator — check for chemical weeping, white residue, or moisture at joints; re-tighten if any seepage is found; do not over-tighten</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">17</td><td class="chk-cell">Inspect check valve assembly (CLX220CV) at outlet port — confirm check valve body is present and undamaged; shake check valve gently and confirm internal ball "clicks" freely inside (per manual: "dot marked; ball clicks when shaken" confirms ball is not seized); a seized or missing check valve allows chlorine gas to backflow into the system when pump stops</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">18</td><td class="chk-cell">Inspect flow control valve handle — confirm handle is secure on stem and pointer is clearly readable; a loose handle must be refitted per manual procedure before next use</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
    </tbody>
  </table></div>
  <div class="signoff">
    <div class="signoff-item"><div class="signoff-label">DATE</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">TIME</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">INSPECTOR SIGNATURE</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">SUPERVISOR REVIEW</div><div class="signoff-line"></div></div>
  </div>
</div>


<!-- ═══════════ 3-MONTHLY PANEL ═══════════ -->
<div class="panel" id="panel-monthly3">
  <div class="panel-header">
    <div class="panel-title">3-MONTHLY PREVENTIVE MAINTENANCE CHECKLIST</div>
    <span class="panel-badge">27 ITEMS</span>
  </div>
  <a class="dl-btn" id="dl-monthly3" href="../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-01 - 3-Monthly PM Checklist.docx" download>
    <svg viewBox="0 0 24 24"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7,10 12,15 17,10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
    DOWNLOAD SCHEDULE
  </a>
  <div class="tbl-wrap"><table>
    <thead><tr><th>#</th><th>CHECKPOINT</th><th>OK ✓</th><th>NOT OK ✗</th><th>Remarks</th></tr></thead>
    <tbody>

      <tr class="sec-row"><td colspan="5">A.&nbsp; PRE-SERVICE SAFETY &amp; SHUTDOWN</td></tr>
      <tr class="data-row"><td class="num-cell">1</td><td class="chk-cell">SAFETY: Wear safety glasses and chemical-resistant gloves throughout this service — chlorine residue is present inside the unit; opening the cover releases chlorine fumes; always approach from upwind side</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">2</td><td class="chk-cell">Shut off all pumps and pump timers; turn flow control valve to OFF position; verify return line to pool is unrestricted; wait one minute for pressure to relieve; close isolation valves if system is flooded</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

      <tr class="sec-row"><td colspan="5">B.&nbsp; COVER O-RING INSPECTION &amp; LUBRICATION (Part: CLX200K)</td></tr>
      <tr class="data-row"><td class="num-cell">3</td><td class="chk-cell">Open cover — pry off Logo Cap (CLX200E); unscrew cover retaining screw (CLX200G); confirm both slip washers (CLX200W × 2) are located correctly (one on stem inside cover; one under head of retaining screw); remove cover from Cover Cap</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">4</td><td class="chk-cell">Inspect interior of chlorinator body — remove any tablet remnants, sludge, or chemical deposits; rinse interior with clean water if scale or residue is present</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">5</td><td class="chk-cell">Remove O-ring (CLX200K) from cover — inspect for deformation, cracking, hardening, chemical swelling, or permanent compression on any section of the O-ring; replace O-ring if any defect is found</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">6</td><td class="chk-cell">LUBRICATION — CRITICAL RULE: Lubricate O-ring (CLX200K) with Hayward Jack's Lube No. 327 (Part No. SP032712) only — NEVER use petroleum-type lubricants (Vaseline, WD-40, or general grease) on the O-ring; petroleum lubricants degrade the O-ring rubber and cause cover leakage per Hayward manual</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">7</td><td class="chk-cell">Reinstall O-ring (CLX200K) — ensure O-ring seats evenly in groove around full circumference; no twisting, folding, or pinching of O-ring</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">8</td><td class="chk-cell">Reinstall cover — confirm both slip washers (CLX200W) are correctly positioned (on stem inside cover, and under retaining screw head); reinstall cover retaining screw (CLX200G) securely; press on Logo Cap (CLX200E)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">9</td><td class="chk-cell">Record: O-ring CLX200K condition: OK / Replaced; O-ring lubricated with Jack's Lube No. 327: Yes / No</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

      <tr class="sec-row"><td colspan="5">C.&nbsp; FLOW CONTROL VALVE INSPECTION (Part: CLX200PA)</td></tr>
      <tr class="data-row"><td class="num-cell">10</td><td class="chk-cell">Inspect flow control valve assembly (CLX200PA) — rotate valve from ZERO to full open and back; valve must turn smoothly through full range without sticking, binding, grinding, or requiring excessive force; chemical scale is the most common cause of a stiff flow control valve</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">11</td><td class="chk-cell">If valve is stiff or jammed, clean valve assembly — remove valve handle per manual procedure (set pointer to FULL; insert screwdriver in slot opposite pointer; lift and rotate handle counter-clockwise to clear index lock tab); flush valve body with fresh water to dislodge scale; reassemble</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">12</td><td class="chk-cell">If valve remains stiff or damaged after cleaning, replace control valve assembly (CLX200PA)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">13</td><td class="chk-cell">After inspection, confirm flow control valve pointer is accurately aligned with position markings — misaligned pointer gives false dosing rate indication; re-align per manual procedure if required</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">14</td><td class="chk-cell">Record: Flow control valve condition: Free / Stiff (cleaned) / Replaced (CLX200PA)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

      <tr class="sec-row"><td colspan="5">D.&nbsp; CHECK VALVE &amp; BODY INSPECTION</td></tr>
      <tr class="data-row"><td class="num-cell">15</td><td class="chk-cell">Inspect check valve assembly (CLX220CV) at outlet port — shake valve and confirm internal ball clicks freely; if ball is seized, remove check valve body and inspect ball and seat for scale or corrosion; clean or replace (CLX220CV) as required</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">16</td><td class="chk-cell">Inspect chlorinator body (Cover CLX200B, Cover Cap CLX200C, Base CLX200BS) for cracks, UV degradation, chemical attack, or discoloration — any crack in body, cover, or base requires immediate component replacement; do not continue operating a cracked chlorinator body under pressure</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">17</td><td class="chk-cell">Inspect feeder tube (CLX200H, if fitted) — confirm tube is free of blockage, scale, or kinking; replace if blocked or degraded</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">18</td><td class="chk-cell">Inspect drain plug with gasket (SPX1700FA) at base of unit — confirm drain plug is present, fully seated, and not leaking; replace gasket if any moisture or seepage is found at drain plug location</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">19</td><td class="chk-cell">Inspect inlet and outlet connection threads (1-1/2" female) and union connectors (SPX1500UNPAK, if fitted) — confirm all connections are free of chemical damage, thread damage, or leakage; confirm unions are tight (hand tight plus 1 to 1.5 turns)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

      <tr class="sec-row"><td colspan="5">E.&nbsp; RECOMMISSIONING &amp; POST-SERVICE CHECK</td></tr>
      <tr class="data-row"><td class="num-cell">20</td><td class="chk-cell">Open isolation valves (if closed); restart pump; set flow control valve to required dosing setting</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">21</td><td class="chk-cell">Inspect all connections and cover for leaks after restart — re-tighten as required; do not over-tighten fittings</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">22</td><td class="chk-cell">Test free chlorine residual after 30 minutes of operation: _______ ppm; adjust flow control valve setting if residual is outside target range (1.0–3.0 ppm)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">23</td><td class="chk-cell">Confirm check valve is functioning — briefly stop pump and confirm no backflow of chlorinated water or gas from outlet direction (a functioning check valve holds back pressure when pump stops)</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

      <tr class="sec-row"><td colspan="5">F.&nbsp; DOCUMENTATION</td></tr>
      <tr class="data-row"><td class="num-cell">24</td><td class="chk-cell">Record: Date of 3-monthly service; O-ring CLX200K: OK / Replaced; O-ring lubricated (Jack's Lube No. 327): Yes / No; Flow control valve CLX200PA: OK / Cleaned / Replaced; Check valve CLX220CV: OK / Cleaned / Replaced</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">25</td><td class="chk-cell">Record: Body condition: No cracks / Defects noted; Feeder tube CLX200H: OK / Replaced; Drain plug SPX1700FA: OK / Gasket replaced</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">26</td><td class="chk-cell">Record: Post-service chlorine residual: _______ ppm; Flow control valve setting: _______; Next 3-monthly service due date: _______</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>
      <tr class="data-row"><td class="num-cell">27</td><td class="chk-cell">Submit completed checklist to Supervisor for countersignature; update equipment maintenance history log</td><td class="box-cell"><input type="checkbox" class="ck ok"></td><td class="box-cell"><input type="checkbox" class="ck nok"></td><td class="rem-cell"></td></tr>

    </tbody>
  </table></div>
  <div class="signoff">
    <div class="signoff-item"><div class="signoff-label">DATE</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">TIME</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">INSPECTOR SIGNATURE</div><div class="signoff-line"></div></div>
    <div class="signoff-item"><div class="signoff-label">SUPERVISOR REVIEW</div><div class="signoff-line"></div></div>
  </div>
</div>

<script>
var units = {
  1: {
    sub:'Hayward CL200 · Tag: CF-01 · CEO Villa SPA &amp; Pool Pump Room',
    daily:   '../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-01 - Daily PM Checklist.docx',
    weekly:  '../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-01 - Weekly PM Checklist.docx',
    monthly3:'../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-01 - 3-Monthly PM Checklist.docx'
  },
  2: {
    sub:'Hayward CL200 · Tag: CF-02 · CEO Villa SPA &amp; Pool Pump Room',
    daily:   '../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-02 - Daily PM Checklist.docx',
    weekly:  '../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-02 - Weekly PM Checklist.docx',
    monthly3:'../PM Checklists/Chlorine Feeder/Chlorine Feeder CF-02 - 3-Monthly PM Checklist.docx'
  }
};
function selectUnit(n){
  document.getElementById('equip-sub').innerHTML=units[n].sub;
  document.getElementById('dl-daily').href=units[n].daily;
  document.getElementById('dl-weekly').href=units[n].weekly;
  document.getElementById('dl-monthly3').href=units[n].monthly3;
  document.querySelectorAll('.unit-btn').forEach(function(b,i){b.classList.toggle('active',i+1===n)});
}
function switchTab(tab){
  document.querySelectorAll('.panel').forEach(function(p){p.classList.remove('active')});
  document.getElementById('panel-'+tab).classList.add('active');
  document.querySelectorAll('.tab-btn').forEach(function(b){b.classList.remove('active')});
  document.querySelector('.tab-btn.'+tab).classList.add('active');
  window.scrollTo({top:0,behavior:'smooth'});
}
</script>
</body>
</html>
